  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         689
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       16712
  Total Number of Numeric Fields=       38446
  Total Number of Fields=       55158
  Processing Input Data File (in.idf) -- Start
      1 !-Generator IDFEditor 1.44
      2 !-Option OriginalOrderTop UseSpecialFormat
      3 
      4 !-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
      5 !-      Use '!' comments if they need to be retained when using the IDFEditor.
      6 
      7 Output:EnergyManagementSystem,
      8     Verbose,                 !- Actuator Availability Dictionary Reporting
      9     None,                    !- Internal Variable Availability Dictionary Reporting
     10     None;                    !- EMS Runtime Language Debug Output Level
     11 
     12 EnergyManagementSystem:Actuator,
     13     VAV_1_Flowrate_Setpoint, !- Name
     14     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Actuated Component Unique Name
     15     System Node Setpoint,    !- Actuated Component Type
     16     Mass Flow Rate Setpoint; !- Actuated Component Control Type
     17 
     18 EnergyManagementSystem:Program,
     19     VAV_1_Flowrate_Set,      !- Name
     20     if CurrentEnvironment == 3,  !- Program Line 1
     21     Set VAV_1_Flowrate_Setpoint =0.85,  !- Program Line 2
     22     ELSE,                    !- A4
     23     Set VAV_1_Flowrate_Setpoint =NULL,  !- A5
     24     ENDIF;                   !- A6
     25 
     26 EnergyManagementSystem:ProgramCallingManager,
     27     EMS-based Setpoint Managers,  !- Name
     28     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
     29     VAV_1_Flowrate_Set;      !- Program Name 1
     30 
     31 Output:Variable,*,Zone Air Terminal VAV Damper Position,Detailed;
     32 ! -----------------------------------------------------------------------
     33 ! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
     34 ! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from
     35 ! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee,
     36 ! Advanced Energy Design Guide series, and other building industry expert input.
     37 ! The original purpose of developing these prototype building models was to measure energy saving impacts from
     38 ! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards
     39 ! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling
     40 ! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis
     41 ! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models",
     42 ! both posted at this website.
     43 ! -----------------------------------------------------------------------
     44 !
     45 ! BEGIN ECONOMIZER MAP
     46 ! Economizer Name, DX COIL Name
     47 ! PACU_VAV_bot_OA_Controller, PACU_VAV_bot_CoolC DXCoil
     48 ! PACU_VAV_mid_OA_Controller, PACU_VAV_mid_CoolC DXCoil
     49 ! PACU_VAV_top_OA_Controller, PACU_VAV_top_CoolC DXCoil
     50 ! END ECONOMIZER MAP
     51 !
     52 ! WeatherFile:  USA_FL_Miami.Intl.AP.722020_TMY3.epw
     53 ! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/OfficeMedium/90.1_std2013/input.nobackup/PI.Oct2013_OfficeMedium_STD2013_Miami.dd.idf
     54 ! Run Case:     PI.Oct2013_OfficeMedium_STD2013_Miami
     55 ! GPARM parameters as input:
     56 !    Case = PI.Oct2013_OfficeMedium_STD2013_Miami
     57 !    weatherfile = USA_FL_Miami_TMY2.epw
     58 !    annual_run = yes
     59 !    slab_gtp = Zone1A_nonres_R0_0ftV_OfficeMedium_Miami_AddendumBB.gtp
     60 !    basement_tempt = OfficeMedium_STD2007_Miami_bsmt.idf
     61 !    avg_oa_tempt_ip = 75.76
     62 !    maxdiff_oa_tempt_ip = 14.35
     63 !    ext_wall_type = SteelFramedWall
     64 !    nonres_ext_wall_ufactor = 0.704104612
     65 !    roof_type = LightweightRoof
     66 !    nonres_roof_ufactor = 0.272556624
     67 !    roof_emissivity = 0.75
     68 !    roof_solar_absorp = 0.45
     69 !    nonres_window = Window_U_0.60_SHGC_0.25
     70 !    economizer = NoEconomizer
     71 !    skip_economizer_control = No
     72 !    sidelighting_control = yes_AY
     73 !    LPD_office = 8.826406542
     74 !    exterior_lights_watts = 0
     75 !    exterior_lights_watts_a = 623.03
     76 !    exterior_lights_watts_b = 7476.45
     77 !    avg_oa_tempt = 24.31111111
     78 !    maxdiff_oa_tempt = 7.972222222
     79 !    infil = 0.00056896
     80 !    oa_flow_per_area = 0.000431773
     81 !    SAT_reset_switch = No
     82 !    SAT_reset_T = NA
     83 !    door_infil = 1.04300287
     84 !    frac_ofpk = 0.144
     85 !    damper_sched = MinOA_Sched
     86 !    economizer_lockout = NoLockout
     87 !    heating_damper_act = Normal
     88 !    add_ck_pacu_vav_bot = Yes
     89 !    add_ck_pacu_vav_mid = Yes
     90 !    add_ck_pacu_vav_top = Yes
     91 !    core_bottom_mdp = 0.3
     92 !    perimeter_bot_zn_1_mdp = 0.314144253750149
     93 !    perimeter_bot_zn_2_mdp = 0.3
     94 !    perimeter_bot_zn_3_mdp = 0.323291276838756
     95 !    perimeter_bot_zn_4_mdp = 0.3
     96 !    core_mid_mdp = 0.358790110848353
     97 !    perimeter_mid_zn_1_mdp = 0.3
     98 !    perimeter_mid_zn_2_mdp = 0.3
     99 !    perimeter_mid_zn_3_mdp = 0.3
    100 !    perimeter_mid_zn_4_mdp = 0.3
    101 !    core_top_mdp = 0.341177534848771
    102 !    perimeter_top_zn_1_mdp = 0.3
    103 !    perimeter_top_zn_2_mdp = 0.3
    104 !    perimeter_top_zn_3_mdp = 0.3
    105 !    perimeter_top_zn_4_mdp = 0.3
    106 !    pacu_vav_bot_oaf = 1.19508883333333
    107 !    pacu_vav_mid_oaf = 1.19508883333333
    108 !    pacu_vav_top_oaf = 1.19508883333333
    109 !    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
    110 !    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 125
    111 !    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
    112 !    addendum_cd = yes
    113 !    pv_generator = no
    114 !    pv_surface_area = 0
    115 !    STD189_overhang = no
    116 !    swh_et = 0.808039999
    117 !    swh_ua = 7.561562668
    118 !    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
    119 !    PACU_VAV_bot_ERV = No
    120 !    PACU_VAV_mid_ERV = No
    121 !    PACU_VAV_top_ERV = No
    122 !    LTG_SCH_SET = LTG_SET_STD2013
    123 !    transformer_size = 45000
    124 !    transformer_eff = 0.977
    125 !    PACU_VAV_bot_ERV_power = 907.476237916664
    126 !    PACU_VAV_mid_ERV_power = 907.476237916664
    127 !    PACU_VAV_top_ERV_power = 907.476237916664
    128 !    OA_BASED_OPTIMUM_START_EMS = yes
    129 !    OPTIMUM_START_SF_DEPENDENT_EMS = no
    130 !    wwr = 0.33
    131 !    pipe_heat_loss = 1277
    132 !    skip_EMSprogram = yes
    133 !    HtgSetP_Sch_PACU_VAV_bot = HTGSETP_SCH_YES_OPTIMUM
    134 !    HtgSetP_Sch_PACU_VAV_mid = HTGSETP_SCH_YES_OPTIMUM
    135 !    HtgSetP_Sch_PACU_VAV_top = HTGSETP_SCH_YES_OPTIMUM
    136 !    ClgSetP_Sch_PACU_VAV_bot = CLGSETP_SCH_YES_OPTIMUM
    137 !    ClgSetP_Sch_PACU_VAV_mid = CLGSETP_SCH_YES_OPTIMUM
    138 !    ClgSetP_Sch_PACU_VAV_top = CLGSETP_SCH_YES_OPTIMUM
    139 !    Wfile_TMY3 = USA_FL_Miami.Intl.AP.722020_TMY3.epw
    140 !    loadProfile = No
    141 !    receptacle_ctrl_occ_reduction_frac = 0.95308699
    142 !    receptacle_ctrl_unocc_reduction_frac = 0.769184602
    143 Version,8.0;
    144 
    145 Building,
    146     Medium Office,           !- Name
    147     0.0000,                  !- North Axis {deg}
    148     City,                    !- Terrain
    149     0.0400,                  !- Loads Convergence Tolerance Value
    150     0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    151     FullInteriorAndExterior, !- Solar Distribution
    152     25,                      !- Maximum Number of Warmup Days
    153     6;                       !- Minimum Number of Warmup Days
    154 
    155 Timestep,4;
    156 SurfaceConvectionAlgorithm:Inside,TARP;
    157 SurfaceConvectionAlgorithm:Outside,TARP;
    158 HeatBalanceAlgorithm,ConductionTransferFunction;
    159 
    160 ShadowCalculation,
    161     AverageOverDaysInFrequency,  !- Calculation Method
    162     30;                      !- Calculation Frequency
    163 
    164 SimulationControl,
    165     Yes,                     !- Do Zone Sizing Calculation
    166     Yes,                     !- Do System Sizing Calculation
    167     Yes,                     !- Do Plant Sizing Calculation
    168     Yes,                     !- Run Simulation for Sizing Periods
    169     YES;                     !- Run Simulation for Weather File Run Periods
    170 
    171 RunPeriod,
    172     ,                        !- Name
    173     1,                       !- Begin Month
    174     1,                       !- Begin Day of Month
    175     12,                      !- End Month
    176     31,                      !- End Day of Month
    177     Sunday,                  !- Day of Week for Start Day
    178     No,                      !- Use Weather File Holidays and Special Days
    179     No,                      !- Use Weather File Daylight Saving Period
    180     No,                      !- Apply Weekend Holiday Rule
    181     Yes,                     !- Use Weather File Rain Indicators
    182     Yes;                     !- Use Weather File Snow Indicators
    183 
    184 ! US National Holidays
    185 RunPeriodControl:SpecialDays,
    186     New Years Day,           !- Name
    187     January 1,               !- Start Date
    188     1,                       !- Duration {days}
    189     Holiday;                 !- Special Day Type
    190 
    191 RunPeriodControl:SpecialDays,
    192     Veterans Day,            !- Name
    193     November 11,             !- Start Date
    194     1,                       !- Duration {days}
    195     Holiday;                 !- Special Day Type
    196 
    197 RunPeriodControl:SpecialDays,
    198     Christmas,               !- Name
    199     December 25,             !- Start Date
    200     1,                       !- Duration {days}
    201     Holiday;                 !- Special Day Type
    202 
    203 RunPeriodControl:SpecialDays,
    204     Independence Day,        !- Name
    205     July 4,                  !- Start Date
    206     1,                       !- Duration {days}
    207     Holiday;                 !- Special Day Type
    208 
    209 RunPeriodControl:SpecialDays,
    210     MLK Day,                 !- Name
    211     3rd Monday in January,   !- Start Date
    212     1,                       !- Duration {days}
    213     Holiday;                 !- Special Day Type
    214 
    215 RunPeriodControl:SpecialDays,
    216     Presidents Day,          !- Name
    217     3rd Monday in February,  !- Start Date
    218     1,                       !- Duration {days}
    219     Holiday;                 !- Special Day Type
    220 
    221 RunPeriodControl:SpecialDays,
    222     Memorial Day,            !- Name
    223     Last Monday in May,      !- Start Date
    224     1,                       !- Duration {days}
    225     Holiday;                 !- Special Day Type
    226 
    227 RunPeriodControl:SpecialDays,
    228     Labor Day,               !- Name
    229     1st Monday in September, !- Start Date
    230     1,                       !- Duration {days}
    231     Holiday;                 !- Special Day Type
    232 
    233 RunPeriodControl:SpecialDays,
    234     Columbus Day,            !- Name
    235     2nd Monday in October,   !- Start Date
    236     1,                       !- Duration {days}
    237     Holiday;                 !- Special Day Type
    238 
    239 RunPeriodControl:SpecialDays,
    240     Thanksgiving,            !- Name
    241     4th Thursday in November,!- Start Date
    242     1,                       !- Duration {days}
    243     Holiday;                 !- Special Day Type
    244 
    245 ! Daylight Saving Period in US
    246 RunPeriodControl:DaylightSavingTime,
    247     2nd Sunday in March,     !- Start Date
    248     1st Sunday in November;  !- End Date
    249 
    250 ! Location and design-day objects created by:
    251 ! Site:Location and design-day objects created by:
    252 ! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_FL_Miami.Intl.AP.722020_TMY3.ddy
    253 !
    254 Site:Location,
    255     Miami Intl Ap_FL_USA Design_Conditions,  !- Name
    256     25.82,                   !- Latitude {deg}
    257     -80.30,                  !- Longitude {deg}
    258     -5.00,                   !- Time Zone {hr}
    259     11.00;                   !- Elevation {m}
    260 
    261 SizingPeriod:DesignDay,
    262     Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    263     1,                       !- Month
    264     21,                      !- Day of Month
    265     WinterDesignDay,         !- Day Type
    266     8.7,                     !- Maximum Dry-Bulb Temperature {C}
    267     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    268     DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    269     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    270     Wetbulb,                 !- Humidity Condition Type
    271     8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    272     ,                        !- Humidity Condition Day Schedule Name
    273     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    274     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    275     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    276     101193.,                 !- Barometric Pressure {Pa}
    277     3.8,                     !- Wind Speed {m/s}
    278     340,                     !- Wind Direction {deg}
    279     No,                      !- Rain Indicator
    280     No,                      !- Snow Indicator
    281     No,                      !- Daylight Saving Time Indicator
    282     ASHRAEClearSky,          !- Solar Model Indicator
    283     ,                        !- Beam Solar Day Schedule Name
    284     ,                        !- Diffuse Solar Day Schedule Name
    285     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    286     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    287     0.00;                    !- Sky Clearness
    288 
    289 SizingPeriod:DesignDay,
    290     Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    291     7,                       !- Month
    292     21,                      !- Day of Month
    293     SummerDesignDay,         !- Day Type
    294     33.2,                    !- Maximum Dry-Bulb Temperature {C}
    295     6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    296     DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    297     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    298     Wetbulb,                 !- Humidity Condition Type
    299     25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    300     ,                        !- Humidity Condition Day Schedule Name
    301     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    302     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    303     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    304     101193.,                 !- Barometric Pressure {Pa}
    305     4.5,                     !- Wind Speed {m/s}
    306     140,                     !- Wind Direction {deg}
    307     No,                      !- Rain Indicator
    308     No,                      !- Snow Indicator
    309     No,                      !- Daylight Saving Time Indicator
    310     ASHRAETau,               !- Solar Model Indicator
    311     ,                        !- Beam Solar Day Schedule Name
    312     ,                        !- Diffuse Solar Day Schedule Name
    313     0.528,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    314     1.905;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    315 
    316 !
    317 ! Ground temperature object produced by /tools/bin/gt2idf /phome/comstd/_p.gtp/state.analyses/slab/output/Zone1A_nonres_R0_0ftV_OfficeMedium_Miami_AddendumBB.gtp
    318 Site:GroundTemperature:BuildingSurface,20.99,20.98,20.99,21.04,21.06,23.22,23.57,23.64,23.66,21.46,21.16,21.05;
    319 
    320 Site:WaterMainsTemperature,
    321     Correlation,             !- Calculation Method
    322     ,                        !- Temperature Schedule Name
    323     24.31111111,             !- Annual Average Outdoor Air Temperature {C}
    324     7.972222222;             !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
    325 
    326 ! ------------------------------------------------------------------
    327 ! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
    328 ! $Log: OpaqueLibraryScript_v30.idf,v $
    329 ! Revision 1.5  2010/10/21 19:30:30  atha577
    330 ! Removed bb constructions for skylights.
    331 !
    332 ! Revision 1.4  2010/10/16 00:49:56  atha577
    333 ! Minor change to bb code.
    334 !
    335 ! Revision 1.3  2010/10/16 00:08:35  atha577
    336 ! Added bb skylight constructions.
    337 !
    338 ! Revision 1.2  2010/01/20 21:56:42  d3l143
    339 ! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
    340 !
    341 ! Revision 1.1  2010/01/20 21:49:30  d3l143
    342 ! Initial revision
    343 !
    344 ! Note:
    345 ! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0.
    346 !                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
    347 !                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
    348 ! ------------------------------------------------------------------
    349 !
    350 Material,
    351     Std Wood 6inch,          !- Name
    352     MediumSmooth,            !- Roughness
    353     0.15,                    !- Thickness {m}
    354     0.12,                    !- Conductivity {W/m-K}
    355     540.0000,                !- Density {kg/m3}
    356     1210,                    !- Specific Heat {J/kg-K}
    357     0.9000000,               !- Thermal Absorptance
    358     0.7000000,               !- Solar Absorptance
    359     0.7000000;               !- Visible Absorptance
    360 
    361 Material,
    362     AC02 Acoustic Ceiling,   !- Name
    363     MediumSmooth,            !- Roughness
    364     1.2700000E-02,           !- Thickness {m}
    365     5.7000000E-02,           !- Conductivity {W/m-K}
    366     288.0000,                !- Density {kg/m3}
    367     1339.000,                !- Specific Heat {J/kg-K}
    368     0.9000000,               !- Thermal Absorptance
    369     0.7000000,               !- Solar Absorptance
    370     0.2000000;               !- Visible Absorptance
    371 
    372 Material,
    373     F07 25mm stucco,         !- Name
    374     Smooth,                  !- Roughness
    375     0.0254,                  !- Thickness {m}
    376     0.72,                    !- Conductivity {W/m-K}
    377     1856,                    !- Density {kg/m3}
    378     840,                     !- Specific Heat {J/kg-K}
    379     0.9,                     !- Thermal Absorptance
    380     0.7,                     !- Solar Absorptance
    381     0.7;                     !- Visible Absorptance
    382 
    383 Material,
    384     F08 Metal surface,       !- Name
    385     Smooth,                  !- Roughness
    386     0.0008,                  !- Thickness {m}
    387     45.28,                   !- Conductivity {W/m-K}
    388     7824,                    !- Density {kg/m3}
    389     500;                     !- Specific Heat {J/kg-K}
    390 
    391 Material,
    392     F08 Metal roof surface,  !- Name
    393     Smooth,                  !- Roughness
    394     0.0008,                  !- Thickness {m}
    395     45.28,                   !- Conductivity {W/m-K}
    396     7824,                    !- Density {kg/m3}
    397     500,                     !- Specific Heat {J/kg-K}
    398     0.75,                    !- Thermal Absorptance
    399     0.45;                    !- Solar Absorptance
    400 
    401 Material,
    402     F12 Asphalt shingles,    !- Name
    403     VeryRough,               !- Roughness
    404     0.0032,                  !- Thickness {m}
    405     0.04,                    !- Conductivity {W/m-K}
    406     1120,                    !- Density {kg/m3}
    407     1260,                    !- Specific Heat {J/kg-K}
    408     0.75,                    !- Thermal Absorptance
    409     0.45;                    !- Solar Absorptance
    410 
    411 Material,
    412     F13 Built-up roofing,    !- Name
    413     Rough,                   !- Roughness
    414     0.0095,                  !- Thickness {m}
    415     0.16,                    !- Conductivity {W/m-K}
    416     1120,                    !- Density {kg/m3}
    417     1460,                    !- Specific Heat {J/kg-K}
    418     0.75,                    !- Thermal Absorptance
    419     0.45;                    !- Solar Absorptance
    420 
    421 Material,
    422     G01 13mm gypsum board,   !- Name
    423     Smooth,                  !- Roughness
    424     0.0127,                  !- Thickness {m}
    425     0.1600,                  !- Conductivity {W/m-K}
    426     800.0000,                !- Density {kg/m3}
    427     1090.0000,               !- Specific Heat {J/kg-K}
    428     0.9000,                  !- Thermal Absorptance
    429     0.7000,                  !- Solar Absorptance
    430     0.5000;                  !- Visible Absorptance
    431 
    432 Material,
    433     G01 16mm gypsum board,   !- Name
    434     MediumSmooth,            !- Roughness
    435     0.0159,                  !- Thickness {m}
    436     0.16,                    !- Conductivity {W/m-K}
    437     800,                     !- Density {kg/m3}
    438     1090;                    !- Specific Heat {J/kg-K}
    439 
    440 Material,
    441     G02 16mm plywood,        !- Name
    442     Smooth,                  !- Roughness
    443     0.0159,                  !- Thickness {m}
    444     0.12,                    !- Conductivity {W/m-K}
    445     544,                     !- Density {kg/m3}
    446     1210;                    !- Specific Heat {J/kg-K}
    447 
    448 Material,
    449     M14 150mm heavyweight concrete roof,  !- Name
    450     MediumRough,             !- Roughness
    451     0.1524,                  !- Thickness {m}
    452     2.31,                    !- Conductivity {W/m-K}
    453     2322,                    !- Density {kg/m3}
    454     832;                     !- Specific Heat {J/kg-K}
    455 
    456 Material,
    457     100mm Normalweight concrete wall,  !- Name
    458     MediumRough,             !- Roughness
    459     0.1016,                  !- Thickness {m}
    460     2.31,                    !- Conductivity {W/m-K}
    461     2322,                    !- Density {kg/m3}
    462     832;                     !- Specific Heat {J/kg-K}
    463 
    464 Material,
    465     200mm Normalweight concrete wall,  !- Name
    466     MediumRough,             !- Roughness
    467     0.2032,                  !- Thickness {m}
    468     2.31,                    !- Conductivity {W/m-K}
    469     2322,                    !- Density {kg/m3}
    470     832;                     !- Specific Heat {J/kg-K}
    471 
    472 Material,
    473     100mm Normalweight concrete floor,  !- Name
    474     MediumRough,             !- Roughness
    475     0.1016,                  !- Thickness {m}
    476     2.31,                    !- Conductivity {W/m-K}
    477     2322,                    !- Density {kg/m3}
    478     832;                     !- Specific Heat {J/kg-K}
    479 
    480 Material,
    481     150mm Normalweight concrete floor,  !- Name
    482     MediumRough,             !- Roughness
    483     0.1524,                  !- Thickness {m}
    484     2.31,                    !- Conductivity {W/m-K}
    485     2322,                    !- Density {kg/m3}
    486     832;                     !- Specific Heat {J/kg-K}
    487 
    488 Material,
    489     200mm Normalweight concrete floor,  !- Name
    490     MediumRough,             !- Roughness
    491     0.2032,                  !- Thickness {m}
    492     2.31,                    !- Conductivity {W/m-K}
    493     2322,                    !- Density {kg/m3}
    494     832;                     !- Specific Heat {J/kg-K}
    495 
    496 Material,
    497     M10 200mm concrete block wall,  !- Name
    498     MediumRough,             !- Roughness
    499     0.2032,                  !- Thickness {m}
    500     0.72,                    !- Conductivity {W/m-K}
    501     800,                     !- Density {kg/m3}
    502     832;                     !- Specific Heat {J/kg-K}
    503 
    504 Material,
    505     M10 200mm concrete block basement wall,  !- Name
    506     MediumRough,             !- Roughness
    507     0.2032,                  !- Thickness {m}
    508     1.326,                   !- Conductivity {W/m-K}
    509     1842,                    !- Density {kg/m3}
    510     912;                     !- Specific Heat {J/kg-K}
    511 
    512 ! Name
    513 ! Roughness
    514 ! Thermal Resistance
    515 ! Absorptance:Thermal --
    516 ! Absorptance:Solar
    517 Material:NoMass,
    518     CP02 CARPET PAD,         !- Name
    519     VeryRough,               !- Roughness
    520     0.21648,                 !- Thermal Resistance {m2-K/W}
    521     0.9,                     !- Thermal Absorptance
    522     0.7,                     !- Solar Absorptance
    523     0.8;                     !- Visible Absorptance
    524 
    525 Material:NoMass,
    526     Air_Wall_Material,       !- Name
    527     Rough,                   !- Roughness
    528     0.2079491,               !- Thermal Resistance {m2-K/W}
    529     0.9,                     !- Thermal Absorptance
    530     0.7;                     !- Solar Absorptance
    531 
    532 Material:NoMass,
    533     Nonres_Roof_Insulation,  !- Name
    534     MediumSmooth,            !- Roughness
    535     3.47220376108688,        !- Thermal Resistance {m2-K/W}
    536     0.9,                     !- Thermal Absorptance
    537     0.7,                     !- Solar Absorptance
    538     0.7;                     !- Visible Absorptance
    539 
    540 Material:NoMass,
    541     Res_Roof_Insulation,     !- Name
    542     MediumSmooth,            !- Roughness
    543     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    544     0.9,                     !- Thermal Absorptance
    545     0.7,                     !- Solar Absorptance
    546     0.7;                     !- Visible Absorptance
    547 
    548 Material:NoMass,
    549     Semiheated_Roof_Insulation,  !- Name
    550     MediumSmooth,            !- Roughness
    551     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    552     0.9,                     !- Thermal Absorptance
    553     0.7,                     !- Solar Absorptance
    554     0.7;                     !- Visible Absorptance
    555 
    556 Material:NoMass,
    557     Nonres_Exterior_Wall_Insulation,  !- Name
    558     MediumSmooth,            !- Roughness
    559     1.0365220592115,         !- Thermal Resistance {m2-K/W}
    560     0.9,                     !- Thermal Absorptance
    561     0.7,                     !- Solar Absorptance
    562     0.7;                     !- Visible Absorptance
    563 
    564 Material:NoMass,
    565     Res_Exterior_Wall_Insulation,  !- Name
    566     MediumSmooth,            !- Roughness
    567     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    568     0.9,                     !- Thermal Absorptance
    569     0.7,                     !- Solar Absorptance
    570     0.7;                     !- Visible Absorptance
    571 
    572 Material:NoMass,
    573     Semiheated_Exterior_Wall_Insulation,  !- Name
    574     MediumSmooth,            !- Roughness
    575     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    576     0.9,                     !- Thermal Absorptance
    577     0.7,                     !- Solar Absorptance
    578     0.7;                     !- Visible Absorptance
    579 
    580 Material:NoMass,
    581     Nonres_Floor_Insulation, !- Name
    582     MediumSmooth,            !- Roughness
    583     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    584     0.9,                     !- Thermal Absorptance
    585     0.7,                     !- Solar Absorptance
    586     0.7;                     !- Visible Absorptance
    587 
    588 Material:NoMass,
    589     Res_Floor_Insulation,    !- Name
    590     MediumSmooth,            !- Roughness
    591     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    592     0.9,                     !- Thermal Absorptance
    593     0.7,                     !- Solar Absorptance
    594     0.7;                     !- Visible Absorptance
    595 
    596 Material:NoMass,
    597     Semiheated_Floor_Insulation,  !- Name
    598     MediumSmooth,            !- Roughness
    599     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    600     0.9,                     !- Thermal Absorptance
    601     0.7,                     !- Solar Absorptance
    602     0.7;                     !- Visible Absorptance
    603 
    604 Material:NoMass,
    605     Std Opaque Door Panel,   !- Name
    606     MediumRough,             !- Roughness
    607     0.123456790123457,       !- Thermal Resistance {m2-K/W}
    608     0.9,                     !- Thermal Absorptance
    609     0.7,                     !- Solar Absorptance
    610     0.7;                     !- Visible Absorptance
    611 
    612 Construction,
    613     InteriorFurnishings,     !- Name
    614     Std Wood 6inch;          !- Outside Layer
    615 
    616 Construction,
    617     Air_Wall,                !- Name
    618     Air_Wall_Material;       !- Outside Layer
    619 
    620 Construction,
    621     DropCeiling,             !- Name
    622     AC02 Acoustic Ceiling;   !- Outside Layer
    623 
    624 Construction,
    625     OpaqueDoor,              !- Name
    626     Std Opaque Door Panel;   !- Outside Layer
    627 
    628 Construction,
    629     AtticRoofDeck,           !- Name
    630     F12 Asphalt shingles,    !- Outside Layer
    631     G02 16mm plywood;        !- Layer 2
    632 
    633 Construction,
    634     int_wall,                !- Name
    635     G01 13mm gypsum board,   !- Outside Layer
    636     G01 13mm gypsum board;   !- Layer 2
    637 
    638 Construction,
    639     ext_slab_8in_with_carpet,!- Name
    640     200mm Normalweight concrete floor,  !- Outside Layer
    641     CP02 CARPET PAD;         !- Layer 2
    642 
    643 Construction,
    644     ext_slab_8in,            !- Name
    645     200mm Normalweight concrete floor;  !- Outside Layer
    646 
    647 Construction,
    648     ext_slab_6in_with_carpet,!- Name
    649     150mm Normalweight concrete floor,  !- Outside Layer
    650     CP02 CARPET PAD;         !- Layer 2
    651 
    652 Construction,
    653     ext_slab_6in,            !- Name
    654     150mm Normalweight concrete floor;  !- Outside Layer
    655 
    656 Construction,
    657     int_slab_floor,          !- Name
    658     100mm Normalweight concrete floor,  !- Outside Layer
    659     CP02 CARPET PAD;         !- Layer 2
    660 
    661 Construction,
    662     int_slab_ceiling,        !- Name
    663     CP02 CARPET PAD,         !- Outside Layer
    664     100mm Normalweight concrete floor;  !- Layer 2
    665 
    666 Construction,
    667     basement_wall,           !- Name
    668     M10 200mm concrete block basement wall;  !- Outside Layer
    669 
    670 Construction,
    671     int_wood_floor,          !- Name
    672     AC02 Acoustic Ceiling,   !- Outside Layer
    673     G02 16mm plywood,        !- Layer 2
    674     CP02 CARPET PAD;         !- Layer 3
    675 
    676 Construction,
    677     ext_soffit_floor,        !- Name
    678     G02 16mm plywood;        !- Outside Layer
    679 
    680 Construction,
    681     nonres_roof,             !- Name
    682     F13 Built-up roofing,    !- Outside Layer
    683     Nonres_Roof_Insulation,  !- Layer 2
    684     F08 Metal surface;       !- Layer 3
    685 
    686 Construction,
    687     res_roof,                !- Name
    688     F13 Built-up roofing,    !- Outside Layer
    689     Res_Roof_Insulation,     !- Layer 2
    690     F08 Metal surface;       !- Layer 3
    691 
    692 Construction,
    693     semiheated_roof,         !- Name
    694     F13 Built-up roofing,    !- Outside Layer
    695     Semiheated_Roof_Insulation,  !- Layer 2
    696     F08 Metal surface;       !- Layer 3
    697 
    698 Construction,
    699     nonres_ext_wall,         !- Name
    700     F07 25mm stucco,         !- Outside Layer
    701     G01 16mm gypsum board,   !- Layer 2
    702     Nonres_Exterior_Wall_Insulation,  !- Layer 3
    703     G01 16mm gypsum board;   !- Layer 4
    704 
    705 Construction,
    706     res_ext_wall,            !- Name
    707     F07 25mm stucco,         !- Outside Layer
    708     G01 16mm gypsum board,   !- Layer 2
    709     Res_Exterior_Wall_Insulation,  !- Layer 3
    710     G01 16mm gypsum board;   !- Layer 4
    711 
    712 Construction,
    713     semiheated_ext_wall,     !- Name
    714     F07 25mm stucco,         !- Outside Layer
    715     G01 16mm gypsum board,   !- Layer 2
    716     Semiheated_Exterior_Wall_Insulation,  !- Layer 3
    717     G01 16mm gypsum board;   !- Layer 4
    718 
    719 Construction,
    720     nonres_floor,            !- Name
    721     Nonres_Floor_Insulation, !- Outside Layer
    722     100mm Normalweight concrete floor,  !- Layer 2
    723     CP02 CARPET PAD;         !- Layer 3
    724 
    725 Construction,
    726     res_floor,               !- Name
    727     Res_Floor_Insulation,    !- Outside Layer
    728     100mm Normalweight concrete floor,  !- Layer 2
    729     CP02 CARPET PAD;         !- Layer 3
    730 
    731 Construction,
    732     semiheated_floor,        !- Name
    733     Semiheated_Floor_Insulation,  !- Outside Layer
    734     100mm Normalweight concrete floor,  !- Layer 2
    735     CP02 CARPET PAD;         !- Layer 3
    736 
    737 Construction,
    738     nonres_floor_ceiling,    !- Name
    739     CP02 CARPET PAD,         !- Outside Layer
    740     100mm Normalweight concrete floor,  !- Layer 2
    741     Nonres_Floor_Insulation; !- Layer 3
    742 
    743 Construction,
    744     res_floor_ceiling,       !- Name
    745     CP02 CARPET PAD,         !- Outside Layer
    746     100mm Normalweight concrete floor,  !- Layer 2
    747     Res_Floor_Insulation;    !- Layer 3
    748 
    749 Construction,
    750     semiheated_floor_ceiling,!- Name
    751     CP02 CARPET PAD,         !- Outside Layer
    752     100mm Normalweight concrete floor,  !- Layer 2
    753     Semiheated_Floor_Insulation;  !- Layer 3
    754 
    755 ! ------------------------------------------------------------------
    756 ! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
    757 ! $Log: WindowsLibrary_v30.idf,v $
    758 ! Revision 1.6  2010/10/16 00:03:25  atha577
    759 ! Deleted bb skylight constructions. Added them to opaquelibraryscript.
    760 !
    761 ! Revision 1.5  2010/10/15 23:31:07  atha577
    762 ! Added addendum bb skylight constructions.
    763 !
    764 ! Revision 1.4  2010/10/14 22:53:47  atha577
    765 ! Added new skylight constructions for bb
    766 !
    767 ! Revision 1.3  2010/05/19 20:10:16  atha577
    768 ! *** empty log message ***
    769 !
    770 ! Revision 1.2  2010/05/19 20:08:49  atha577
    771 ! added bb constructions.
    772 !
    773 !
    774 ! Revision 1.1  2010/01/20 21:58:41  d3l143
    775 ! Initial revision
    776 ! Revised 5/19/2010: Added new constructions for bb from E+ window
    777 !       construction library
      ***** Tabs eliminated from above line
    778 !
    779 ! ------------------------------------------------------------------
    780 !
    781 WindowMaterial:Glazing,
    782     GREEN 6MM,               !- Name
    783     SpectralAverage,         !- Optical Data Type
    784     ,                        !- Window Glass Spectral Data Set Name
    785     0.006,                   !- Thickness {m}
    786     0.487,                   !- Solar Transmittance at Normal Incidence
    787     0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    788     0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    789     0.749,                   !- Visible Transmittance at Normal Incidence
    790     0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    791     0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    792     0.0,                     !- Infrared Transmittance at Normal Incidence
    793     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    794     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    795     0.9;                     !- Conductivity {W/m-K}
    796 
    797 ! ID 221
    798 WindowMaterial:Glazing,
    799     REF B CLEAR HI 6MM,      !- Name
    800     SpectralAverage,         !- Optical Data Type
    801     ,                        !- Window Glass Spectral Data Set Name
    802     0.006,                   !- Thickness {m}
    803     0.240,                   !- Solar Transmittance at Normal Incidence
    804     0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    805     0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    806     0.300,                   !- Visible Transmittance at Normal Incidence
    807     0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    808     0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    809     0.0,                     !- Infrared Transmittance at Normal Incidence
    810     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    811     0.60,                    !- Back Side Infrared Hemispherical Emissivity
    812     0.9;                     !- Conductivity {W/m-K}
    813 
    814 WindowMaterial:Glazing,
    815     REF C CLEAR HI 6MM,      !- Name
    816     SpectralAverage,         !- Optical Data Type
    817     ,                        !- Window Glass Spectral Data Set Name
    818     0.006,                   !- Thickness {m}
    819     0.200,                   !- Solar Transmittance at Normal Incidence
    820     0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    821     0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    822     0.220,                   !- Visible Transmittance at Normal Incidence
    823     0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    824     0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    825     0.0,                     !- Infrared Transmittance at Normal Incidence
    826     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    827     0.55,                    !- Back Side Infrared Hemispherical Emissivity
    828     0.9;                     !- Conductivity {W/m-K}
    829 
    830 WindowMaterial:Glazing,
    831     ECREF-1 COLORED 6MM,     !- Name
    832     SpectralAverage,         !- Optical Data Type
    833     ,                        !- Window Glass Spectral Data Set Name
    834     0.006,                   !- Thickness {m}
    835     0.099,                   !- Solar Transmittance at Normal Incidence
    836     0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    837     0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    838     0.155,                   !- Visible Transmittance at Normal Incidence
    839     0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    840     0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    841     0.0,                     !- Infrared Transmittance at Normal Incidence
    842     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    843     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    844     0.9;                     !- Conductivity {W/m-K}
    845 
    846 WindowMaterial:Glazing,
    847     REF B TINT MID 6MM,      !- Name
    848     SpectralAverage,         !- Optical Data Type
    849     ,                        !- Window Glass Spectral Data Set Name
    850     0.006,                   !- Thickness {m}
    851     0.100,                   !- Solar Transmittance at Normal Incidence
    852     0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    853     0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    854     0.130,                   !- Visible Transmittance at Normal Incidence
    855     0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    856     0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    857     0.0,                     !- Infrared Transmittance at Normal Incidence
    858     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    859     0.45,                    !- Back Side Infrared Hemispherical Emissivity
    860     0.9;                     !- Conductivity {W/m-K}
    861 
    862 WindowMaterial:Glazing,
    863     CLEAR 6MM,               !- Name
    864     SpectralAverage,         !- Optical Data Type
    865     ,                        !- Window Glass Spectral Data Set Name
    866     0.006,                   !- Thickness {m}
    867     0.775,                   !- Solar Transmittance at Normal Incidence
    868     0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    869     0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    870     0.881,                   !- Visible Transmittance at Normal Incidence
    871     0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    872     0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    873     0.0,                     !- Infrared Transmittance at Normal Incidence
    874     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    875     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    876     0.9;                     !- Conductivity {W/m-K}
    877 
    878 WindowMaterial:Glazing,
    879     REF D CLEAR 6MM,         !- Name
    880     SpectralAverage,         !- Optical Data Type
    881     ,                        !- Window Glass Spectral Data Set Name
    882     0.006,                   !- Thickness {m}
    883     0.429,                   !- Solar Transmittance at Normal Incidence
    884     0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    885     0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    886     0.334,                   !- Visible Transmittance at Normal Incidence
    887     0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    888     0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    889     0.0,                     !- Infrared Transmittance at Normal Incidence
    890     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    891     0.82,                    !- Back Side Infrared Hemispherical Emissivity
    892     0.9;                     !- Conductivity {W/m-K}
    893 
    894 WindowMaterial:Glazing,
    895     BLUE 6MM,                !- Name
    896     SpectralAverage,         !- Optical Data Type
    897     ,                        !- Window Glass Spectral Data Set Name
    898     0.006,                   !- Thickness {m}
    899     0.480,                   !- Solar Transmittance at Normal Incidence
    900     0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    901     0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    902     0.570,                   !- Visible Transmittance at Normal Incidence
    903     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    904     0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    905     0.0,                     !- Infrared Transmittance at Normal Incidence
    906     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    907     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    908     0.9;                     !- Conductivity {W/m-K}
    909 
    910 WindowMaterial:Glazing,
    911     GREY 6MM,                !- Name
    912     SpectralAverage,         !- Optical Data Type
    913     ,                        !- Window Glass Spectral Data Set Name
    914     0.006,                   !- Thickness {m}
    915     0.455,                   !- Solar Transmittance at Normal Incidence
    916     0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    917     0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    918     0.431,                   !- Visible Transmittance at Normal Incidence
    919     0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    920     0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    921     0.0,                     !- Infrared Transmittance at Normal Incidence
    922     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    923     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    924     0.9;                     !- Conductivity {W/m-K}
    925 
    926 WindowMaterial:Glazing,
    927     LoE CLEAR 6MM,           !- Name
    928     SpectralAverage,         !- Optical Data Type
    929     ,                        !- Window Glass Spectral Data Set Name
    930     0.006,                   !- Thickness {m}
    931     0.600,                   !- Solar Transmittance at Normal Incidence
    932     0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    933     0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    934     0.840,                   !- Visible Transmittance at Normal Incidence
    935     0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    936     0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    937     0.0,                     !- Infrared Transmittance at Normal Incidence
    938     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    939     0.10,                    !- Back Side Infrared Hemispherical Emissivity
    940     0.9;                     !- Conductivity {W/m-K}
    941 
    942 ! ID 451
    943 WindowMaterial:Glazing,
    944     LoE TINT 6MM,            !- Name
    945     SpectralAverage,         !- Optical Data Type
    946     ,                        !- Window Glass Spectral Data Set Name
    947     0.006,                   !- Thickness {m}
    948     0.360,                   !- Solar Transmittance at Normal Incidence
    949     0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    950     0.200,                   !- Back Side Solar Reflectance at Normal Incidence
    951     0.500,                   !- Visible Transmittance at Normal Incidence
    952     0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    953     0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    954     0.0,                     !- Infrared Transmittance at Normal Incidence
    955     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    956     0.10,                    !- Back Side Infrared Hemispherical Emissivity
    957     0.9;                     !- Conductivity {W/m-K}
    958 
    959 ! ID 232
    960 WindowMaterial:Glazing,
    961     REF B TINT HI 6MM,       !- Name
    962     SpectralAverage,         !- Optical Data Type
    963     ,                        !- Window Glass Spectral Data Set Name
    964     0.006,                   !- Thickness {m}
    965     0.150,                   !- Solar Transmittance at Normal Incidence
    966     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    967     0.330,                   !- Back Side Solar Reflectance at Normal Incidence
    968     0.180,                   !- Visible Transmittance at Normal Incidence
    969     0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    970     0.280,                   !- Back Side Visible Reflectance at Normal Incidence
    971     0.0,                     !- Infrared Transmittance at Normal Incidence
    972     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    973     0.60,                    !- Back Side Infrared Hemispherical Emissivity
    974     0.9;                     !- Conductivity {W/m-K}
    975 
    976 ! ID 241
    977 WindowMaterial:Glazing,
    978     REF C CLEAR MID 6MM,     !- Name
    979     SpectralAverage,         !- Optical Data Type
    980     ,                        !- Window Glass Spectral Data Set Name
    981     0.006,                   !- Thickness {m}
    982     0.170,                   !- Solar Transmittance at Normal Incidence
    983     0.200,                   !- Front Side Solar Reflectance at Normal Incidence
    984     0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    985     0.190,                   !- Visible Transmittance at Normal Incidence
    986     0.210,                   !- Front Side Visible Reflectance at Normal Incidence
    987     0.380,                   !- Back Side Visible Reflectance at Normal Incidence
    988     0.0,                     !- Infrared Transmittance at Normal Incidence
    989     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    990     0.51,                    !- Back Side Infrared Hemispherical Emissivity
    991     0.9;                     !- Conductivity {W/m-K}
    992 
    993 ! ID 270
    994 WindowMaterial:Glazing,
    995     REF D TINT 6MM,          !- Name
    996     SpectralAverage,         !- Optical Data Type
    997     ,                        !- Window Glass Spectral Data Set Name
    998     0.006,                   !- Thickness {m}
    999     0.300,                   !- Solar Transmittance at Normal Incidence
   1000     0.140,                   !- Front Side Solar Reflectance at Normal Incidence
   1001     0.360,                   !- Back Side Solar Reflectance at Normal Incidence
   1002     0.250,                   !- Visible Transmittance at Normal Incidence
   1003     0.180,                   !- Front Side Visible Reflectance at Normal Incidence
   1004     0.450,                   !- Back Side Visible Reflectance at Normal Incidence
   1005     0.0,                     !- Infrared Transmittance at Normal Incidence
   1006     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1007     0.82,                    !- Back Side Infrared Hemispherical Emissivity
   1008     0.9;                     !- Conductivity {W/m-K}
   1009 
   1010 ! ID 601
   1011 WindowMaterial:Glazing,
   1012     COATED POLY-77,          !- Name
   1013     SpectralAverage,         !- Optical Data Type
   1014     ,                        !- Window Glass Spectral Data Set Name
   1015     0.00051,                 !- Thickness {m}
   1016     0.504,                   !- Solar Transmittance at Normal Incidence
   1017     0.402,                   !- Front Side Solar Reflectance at Normal Incidence
   1018     0.398,                   !- Back Side Solar Reflectance at Normal Incidence
   1019     0.766,                   !- Visible Transmittance at Normal Incidence
   1020     0.147,                   !- Front Side Visible Reflectance at Normal Incidence
   1021     0.167,                   !- Back Side Visible Reflectance at Normal Incidence
   1022     0.0,                     !- Infrared Transmittance at Normal Incidence
   1023     0.075,                   !- Front Side Infrared Hemispherical Emissivity
   1024     0.720,                   !- Back Side Infrared Hemispherical Emissivity
   1025     0.14;                    !- Conductivity {W/m-K}
   1026 
   1027 ! ID 550
   1028 WindowMaterial:Glazing,
   1029     LoE SPEC SEL TINT 6MM,   !- Name
   1030     SpectralAverage,         !- Optical Data Type
   1031     ,                        !- Window Glass Spectral Data Set Name
   1032     0.006,                   !- Thickness {m}
   1033     0.260,                   !- Solar Transmittance at Normal Incidence
   1034     0.140,                   !- Front Side Solar Reflectance at Normal Incidence
   1035     0.410,                   !- Back Side Solar Reflectance at Normal Incidence
   1036     0.460,                   !- Visible Transmittance at Normal Incidence
   1037     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
   1038     0.040,                   !- Back Side Visible Reflectance at Normal Incidence
   1039     0.0,                     !- Infrared Transmittance at Normal Incidence
   1040     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1041     0.03,                    !- Back Side Infrared Hemispherical Emissivity
   1042     0.9;                     !- Conductivity {W/m-K}
   1043 
   1044 ! ID 351
   1045 WindowMaterial:Glazing,
   1046     PYR B CLEAR 6MM,         !- Name
   1047     SpectralAverage,         !- Optical Data Type
   1048     ,                        !- Window Glass Spectral Data Set Name
   1049     0.006,                   !- Thickness {m}
   1050     0.680,                   !- Solar Transmittance at Normal Incidence
   1051     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
   1052     0.100,                   !- Back Side Solar Reflectance at Normal Incidence
   1053     0.810,                   !- Visible Transmittance at Normal Incidence
   1054     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   1055     0.120,                   !- Back Side Visible Reflectance at Normal Incidence
   1056     0.0,                     !- Infrared Transmittance at Normal Incidence
   1057     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1058     0.20,                    !- Back Side Infrared Hemispherical Emissivity
   1059     0.9;                     !- Conductivity {W/m-K}
   1060 
   1061 ! ID 2
   1062 WindowMaterial:Glazing,
   1063     CLEAR 3MM,               !- Name
   1064     SpectralAverage,         !- Optical Data Type
   1065     ,                        !- Window Glass Spectral Data Set Name
   1066     0.003,                   !- Thickness {m}
   1067     0.837,                   !- Solar Transmittance at Normal Incidence
   1068     0.075,                   !- Front Side Solar Reflectance at Normal Incidence
   1069     0.075,                   !- Back Side Solar Reflectance at Normal Incidence
   1070     0.898,                   !- Visible Transmittance at Normal Incidence
   1071     0.081,                   !- Front Side Visible Reflectance at Normal Incidence
   1072     0.081,                   !- Back Side Visible Reflectance at Normal Incidence
   1073     0.0,                     !- Infrared Transmittance at Normal Incidence
   1074     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1075     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1076     0.9;                     !- Conductivity {W/m-K}
   1077 
   1078 ! ID 220
   1079 WindowMaterial:Glazing,
   1080     REF B CLEAR LO 6MM,      !- Name
   1081     SpectralAverage,         !- Optical Data Type
   1082     ,                        !- Window Glass Spectral Data Set Name
   1083     0.006,                   !- Thickness {m}
   1084     0.150,                   !- Solar Transmittance at Normal Incidence
   1085     0.220,                   !- Front Side Solar Reflectance at Normal Incidence
   1086     0.380,                   !- Back Side Solar Reflectance at Normal Incidence
   1087     0.200,                   !- Visible Transmittance at Normal Incidence
   1088     0.230,                   !- Front Side Visible Reflectance at Normal Incidence
   1089     0.330,                   !- Back Side Visible Reflectance at Normal Incidence
   1090     0.0,                     !- Infrared Transmittance at Normal Incidence
   1091     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1092     0.58,                    !- Back Side Infrared Hemispherical Emissivity
   1093     0.9;                     !- Conductivity {W/m-K}
   1094 
   1095 ! ID 200
   1096 WindowMaterial:Glazing,
   1097     REF A CLEAR LO 6MM,      !- Name
   1098     SpectralAverage,         !- Optical Data Type
   1099     ,                        !- Window Glass Spectral Data Set Name
   1100     0.006,                   !- Thickness {m}
   1101     0.066,                   !- Solar Transmittance at Normal Incidence
   1102     0.341,                   !- Front Side Solar Reflectance at Normal Incidence
   1103     0.493,                   !- Back Side Solar Reflectance at Normal Incidence
   1104     0.080,                   !- Visible Transmittance at Normal Incidence
   1105     0.410,                   !- Front Side Visible Reflectance at Normal Incidence
   1106     0.370,                   !- Back Side Visible Reflectance at Normal Incidence
   1107     0.0,                     !- Infrared Transmittance at Normal Incidence
   1108     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1109     0.40,                    !- Back Side Infrared Hemispherical Emissivity
   1110     0.9;                     !- Conductivity {W/m-K}
   1111 
   1112 ! ID 11
   1113 WindowMaterial:Glazing,
   1114     GREEN 3MM,               !- Name
   1115     SpectralAverage,         !- Optical Data Type
   1116     ,                        !- Window Glass Spectral Data Set Name
   1117     0.003,                   !- Thickness {m}
   1118     0.635,                   !- Solar Transmittance at Normal Incidence
   1119     0.063,                   !- Front Side Solar Reflectance at Normal Incidence
   1120     0.063,                   !- Back Side Solar Reflectance at Normal Incidence
   1121     0.822,                   !- Visible Transmittance at Normal Incidence
   1122     0.075,                   !- Front Side Visible Reflectance at Normal Incidence
   1123     0.075,                   !- Back Side Visible Reflectance at Normal Incidence
   1124     0.0,                     !- Infrared Transmittance at Normal Incidence
   1125     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1126     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1127     0.9;                     !- Conductivity {W/m-K}
   1128 
   1129 ! ID 705
   1130 WindowMaterial:Glazing,
   1131     ECABS-2 COLORED 6MM,     !- Name
   1132     SpectralAverage,         !- Optical Data Type
   1133     ,                        !- Window Glass Spectral Data Set Name
   1134     0.006,                   !- Thickness {m}
   1135     0.111,                   !- Solar Transmittance at Normal Incidence
   1136     0.179,                   !- Front Side Solar Reflectance at Normal Incidence
   1137     0.179,                   !- Back Side Solar Reflectance at Normal Incidence
   1138     0.128,                   !- Visible Transmittance at Normal Incidence
   1139     0.081,                   !- Front Side Visible Reflectance at Normal Incidence
   1140     0.081,                   !- Back Side Visible Reflectance at Normal Incidence
   1141     0.0,                     !- Infrared Transmittance at Normal Incidence
   1142     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1143     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1144     0.9;                     !- Conductivity {W/m-K}
   1145 
   1146 ! ID 603
   1147 WindowMaterial:Glazing,
   1148     COATED POLY-55,          !- Name
   1149     SpectralAverage,         !- Optical Data Type
   1150     ,                        !- Window Glass Spectral Data Set Name
   1151     0.00051,                 !- Thickness {m}
   1152     0.320,                   !- Solar Transmittance at Normal Incidence
   1153     0.582,                   !- Front Side Solar Reflectance at Normal Incidence
   1154     0.593,                   !- Back Side Solar Reflectance at Normal Incidence
   1155     0.551,                   !- Visible Transmittance at Normal Incidence
   1156     0.336,                   !- Front Side Visible Reflectance at Normal Incidence
   1157     0.375,                   !- Back Side Visible Reflectance at Normal Incidence
   1158     0.0,                     !- Infrared Transmittance at Normal Incidence
   1159     0.046,                   !- Front Side Infrared Hemispherical Emissivity
   1160     0.720,                   !- Back Side Infrared Hemispherical Emissivity
   1161     0.14;                    !- Conductivity {W/m-K}
   1162 
   1163 ! ID 707
   1164 WindowMaterial:Glazing,
   1165     ECREF-2 COLORED 6MM,     !- Name
   1166     SpectralAverage,         !- Optical Data Type
   1167     ,                        !- Window Glass Spectral Data Set Name
   1168     0.006,                   !- Thickness {m}
   1169     0.099,                   !- Solar Transmittance at Normal Incidence
   1170     0.219,                   !- Front Side Solar Reflectance at Normal Incidence
   1171     0.219,                   !- Back Side Solar Reflectance at Normal Incidence
   1172     0.155,                   !- Visible Transmittance at Normal Incidence
   1173     0.073,                   !- Front Side Visible Reflectance at Normal Incidence
   1174     0.073,                   !- Back Side Visible Reflectance at Normal Incidence
   1175     0.0,                     !- Infrared Transmittance at Normal Incidence
   1176     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1177     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1178     0.9;                     !- Conductivity {W/m-K}
   1179 
   1180 !
   1181 WindowMaterial:Glazing,
   1182     LoE SPEC SEL CLEAR 6MM Rev,  !- Name
   1183     SpectralAverage,         !- Optical Data Type
   1184     ,                        !- Window Glass Spectral Data Set Name
   1185     0.006,                   !- Thickness {m}
   1186     0.430,                   !- Solar Transmittance at Normal Incidence
   1187     0.420,                   !- Front Side Solar Reflectance at Normal Incidence
   1188     0.300,                   !- Back Side Solar Reflectance at Normal Incidence
   1189     0.770,                   !- Visible Transmittance at Normal Incidence
   1190     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
   1191     0.070,                   !- Back Side Visible Reflectance at Normal Incidence
   1192     0.0,                     !- Infrared Transmittance at Normal Incidence
   1193     0.03,                    !- Front Side Infrared Hemispherical Emissivity
   1194     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1195     0.9;                     !- Conductivity {W/m-K}
   1196 
   1197 ! ID 6
   1198 WindowMaterial:Glazing,
   1199     BRONZE 6MM,              !- Name
   1200     SpectralAverage,         !- Optical Data Type
   1201     ,                        !- Window Glass Spectral Data Set Name
   1202     0.006,                   !- Thickness {m}
   1203     0.482,                   !- Solar Transmittance at Normal Incidence
   1204     0.054,                   !- Front Side Solar Reflectance at Normal Incidence
   1205     0.054,                   !- Back Side Solar Reflectance at Normal Incidence
   1206     0.534,                   !- Visible Transmittance at Normal Incidence
   1207     0.057,                   !- Front Side Visible Reflectance at Normal Incidence
   1208     0.057,                   !- Back Side Visible Reflectance at Normal Incidence
   1209     0.0,                     !- Infrared Transmittance at Normal Incidence
   1210     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1211     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1212     0.9;                     !- Conductivity {W/m-K}
   1213 
   1214 ! ID 211
   1215 WindowMaterial:Glazing,
   1216     REF A TINT MID 6MM,      !- Name
   1217     SpectralAverage,         !- Optical Data Type
   1218     ,                        !- Window Glass Spectral Data Set Name
   1219     0.006,                   !- Thickness {m}
   1220     0.060,                   !- Solar Transmittance at Normal Incidence
   1221     0.130,                   !- Front Side Solar Reflectance at Normal Incidence
   1222     0.420,                   !- Back Side Solar Reflectance at Normal Incidence
   1223     0.090,                   !- Visible Transmittance at Normal Incidence
   1224     0.140,                   !- Front Side Visible Reflectance at Normal Incidence
   1225     0.350,                   !- Back Side Visible Reflectance at Normal Incidence
   1226     0.0,                     !- Infrared Transmittance at Normal Incidence
   1227     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1228     0.47,                    !- Back Side Infrared Hemispherical Emissivity
   1229     0.9;                     !- Conductivity {W/m-K}
   1230 
   1231 WindowMaterial:Glazing,
   1232     Theoretical Glass 297,   !- Name
   1233     SpectralAverage,         !- Optical Data Type
   1234     ,                        !- Window Glass Spectral Data Set Name
   1235     0.003,                   !- Thickness {m}
   1236     0.375039,                !- Solar Transmittance at Normal Incidence
   1237     0.574961,                !- Front Side Solar Reflectance at Normal Incidence
   1238     0.574961,                !- Back Side Solar Reflectance at Normal Incidence
   1239     0.529698,                !- Visible Transmittance at Normal Incidence
   1240     0.420302,                !- Front Side Visible Reflectance at Normal Incidence
   1241     0.420302,                !- Back Side Visible Reflectance at Normal Incidence
   1242     0,                       !- Infrared Transmittance at Normal Incidence
   1243     0.9,                     !- Front Side Infrared Hemispherical Emissivity
   1244     0.9,                     !- Back Side Infrared Hemispherical Emissivity
   1245     0.0103561;               !- Conductivity {W/m-K}
   1246 
   1247 WindowMaterial:Glazing,
   1248     Theoretical Glass 347,   !- Name
   1249     SpectralAverage,         !- Optical Data Type
   1250     ,                        !- Window Glass Spectral Data Set Name
   1251     0.003,                   !- Thickness {m}
   1252     0.315861,                !- Solar Transmittance at Normal Incidence
   1253     0.634139,                !- Front Side Solar Reflectance at Normal Incidence
   1254     0.634139,                !- Back Side Solar Reflectance at Normal Incidence
   1255     0.479911,                !- Visible Transmittance at Normal Incidence
   1256     0.470089,                !- Front Side Visible Reflectance at Normal Incidence
   1257     0.470089,                !- Back Side Visible Reflectance at Normal Incidence
   1258     0,                       !- Infrared Transmittance at Normal Incidence
   1259     0.9,                     !- Front Side Infrared Hemispherical Emissivity
   1260     0.9,                     !- Back Side Infrared Hemispherical Emissivity
   1261     0.010358;                !- Conductivity {W/m-K}
   1262 
   1263 WindowMaterial:Gas,
   1264     AIR 6MM,                 !- Name
   1265     Air,                     !- Gas Type
   1266     0.0063;                  !- Thickness {m}
   1267 
   1268 WindowMaterial:Gas,
   1269     AIR 13MM,                !- Name
   1270     Air,                     !- Gas Type
   1271     0.0127;                  !- Thickness {m}
   1272 
   1273 WindowMaterial:Gas,
   1274     ARGON 13MM,              !- Name
   1275     Argon,                   !- Gas Type
   1276     0.0127;                  !- Thickness {m}
   1277 
   1278 !    Sgl Green 6mm,           !- Name
   1279 Construction,
   1280     Window_U_1.22_SHGC_0.61, !- Name
   1281     GREEN 6MM;               !- Outside Layer
   1282 
   1283 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1284 Construction,
   1285     Window_U_1.22_SHGC_0.39, !- Name
   1286     REF B CLEAR HI 6MM;      !- Outside Layer
   1287 
   1288 !    Sgl Ref-C-H Clr 6mm,     !- Name
   1289 Construction,
   1290     Window_U_1.22_SHGC_0.34, !- Name
   1291     REF C CLEAR HI 6MM;      !- Outside Layer
   1292 
   1293 !    Sgl Elec Ref Colored 6mm,!- Name
   1294 Construction,
   1295     Window_U_1.22_SHGC_0.25, !- Name
   1296     ECREF-1 COLORED 6MM;     !- Outside Layer
   1297 
   1298 !    Sgl Ref-B-M Tint 6mm,    !- Name
   1299 Construction,
   1300     Window_U_0.72_SHGC_0.25, !- Name
   1301     REF B TINT MID 6MM;      !- Outside Layer
   1302 
   1303 !    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
   1304 Construction,
   1305     Window_U_0.62_SHGC_0.39, !- Name
   1306     REF D CLEAR 6MM,         !- Outside Layer
   1307     AIR 6MM,                 !- Layer 2
   1308     CLEAR 6MM;               !- Layer 3
   1309 
   1310 !    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
   1311 Construction,
   1312     Window_U_0.57_SHGC_0.39, !- Name
   1313     REF D CLEAR 6MM,         !- Outside Layer
   1314     AIR 6MM,                 !- Layer 2
   1315     CLEAR 6MM;               !- Layer 3
   1316 
   1317 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1318 Construction,
   1319     Window_U_0.65_SHGC_0.25, !- Name
   1320     REF C CLEAR HI 6MM,      !- Outside Layer
   1321     AIR 6MM,                 !- Layer 2
   1322     CLEAR 6MM;               !- Layer 3
   1323 
   1324 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1325 Construction,
   1326     Window_U_0.62_SHGC_0.25, !- Name
   1327     REF C CLEAR HI 6MM,      !- Outside Layer
   1328     AIR 6MM,                 !- Layer 2
   1329     CLEAR 6MM;               !- Layer 3
   1330 
   1331 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1332 Construction,
   1333     Window_U_0.57_SHGC_0.25, !- Name
   1334     REF C CLEAR HI 6MM,      !- Outside Layer
   1335     AIR 6MM,                 !- Layer 2
   1336     CLEAR 6MM;               !- Layer 3
   1337 
   1338 !    Dbl Blue 6mm/6mm Air,    !- Name
   1339 Construction,
   1340     Window_U_0.62_SHGC_0.49, !- Name
   1341     BLUE 6MM,                !- Outside Layer
   1342     AIR 6MM,                 !- Layer 2
   1343     CLEAR 6MM;               !- Layer 3
   1344 
   1345 !    Dbl Blue 6mm/6mm Air,    !- Name
   1346 Construction,
   1347     Window_U_0.57_SHGC_0.49, !- Name
   1348     BLUE 6MM,                !- Outside Layer
   1349     AIR 6MM,                 !- Layer 2
   1350     CLEAR 6MM;               !- Layer 3
   1351 
   1352 !    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
   1353 Construction,
   1354     Window_U_0.52_SHGC_0.40, !- Name
   1355     REF D CLEAR 6MM,         !- Outside Layer
   1356     AIR 13MM,                !- Layer 2
   1357     CLEAR 6MM;               !- Layer 3
   1358 
   1359 !    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
   1360 Construction,
   1361     Window_U_0.48_SHGC_0.40, !- Name
   1362     REF D CLEAR 6MM,         !- Outside Layer
   1363     AIR 13MM,                !- Layer 2
   1364     CLEAR 6MM;               !- Layer 3
   1365 
   1366 !    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
   1367 Construction,
   1368     Window_U_0.42_SHGC_0.45, !- Name
   1369     REF D CLEAR 6MM,         !- Outside Layer
   1370     ARGON 13MM,              !- Layer 2
   1371     CLEAR 6MM;               !- Layer 3
   1372 
   1373 !    Dbl Grey 6mm/13mm Air,   !- Name
   1374 Construction,
   1375     Window_U_0.46_SHGC_0.45, !- Name
   1376     GREY 6MM,                !- Outside Layer
   1377     AIR 13MM,                !- Layer 2
   1378     CLEAR 6MM;               !- Layer 3
   1379 
   1380 !    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
   1381 Construction,
   1382     Window_U_0.42_SHGC_0.40, !- Name
   1383     LoE TINT 6MM,            !- Outside Layer
   1384     AIR 6MM,                 !- Layer 2
   1385     CLEAR 6MM;               !- Layer 3
   1386 
   1387 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
   1388 Construction,
   1389     Window_U_0.43_SHGC_0.26, !- Name
   1390     REF B CLEAR HI 6MM,      !- Outside Layer
   1391     AIR 13MM,                !- Layer 2
   1392     CLEAR 6MM;               !- Layer 3
   1393 
   1394 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
   1395 Construction,
   1396     Window_U_0.44_SHGC_0.26, !- Name
   1397     REF B CLEAR HI 6MM,      !- Outside Layer
   1398     AIR 13MM,                !- Layer 2
   1399     CLEAR 6MM;               !- Layer 3
   1400 
   1401 !    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
   1402 Construction,
   1403     Window_U_0.42_SHGC_0.35, !- Name
   1404     LoE TINT 6MM,            !- Outside Layer
   1405     AIR 6MM,                 !- Layer 2
   1406     CLEAR 6MM;               !- Layer 3
   1407 
   1408 !    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name
   1409 Construction,
   1410     Window_U_0.33_SHGC_0.40, !- Name
   1411     LoE TINT 6MM,            !- Outside Layer
   1412     AIR 13MM,                !- Layer 2
   1413     CLEAR 6MM;               !- Layer 3
   1414 
   1415 Construction,
   1416     Window_U_0.34_SHGC_0.40, !- Name
   1417     LoE TINT 6MM,            !- Outside Layer
   1418     AIR 13MM,                !- Layer 2
   1419     CLEAR 6MM;               !- Layer 3
   1420 
   1421 !    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name
   1422 Construction,
   1423     Window_U_0.35_SHGC_0.35, !- Name
   1424     LoE TINT 6MM,            !- Outside Layer
   1425     AIR 13MM,                !- Layer 2
   1426     CLEAR 6MM;               !- Layer 3
   1427 
   1428 !    Dbl Ref-D Tint 6mm/6mm Air,  !- Name
   1429 Construction,
   1430     Window_U_0.55_SHGC_0.31, !- Name
   1431     REF D TINT 6MM,          !- Outside Layer
   1432     AIR 6MM,                 !- Layer 2
   1433     CLEAR 6MM;               !- Layer 3
   1434 
   1435 !    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name
   1436 Construction,
   1437     Window_U_0.43_SHGC_0.29, !- Name
   1438     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1439     AIR 6MM,                 !- Layer 2
   1440     CLEAR 6MM;               !- Layer 3
   1441 
   1442 !    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name
   1443 Construction,
   1444     Window_U_0.34_SHGC_0.45, !- Name
   1445     PYR B CLEAR 6MM,         !- Outside Layer
   1446     AIR 13MM,                !- Layer 2
   1447     CLEAR 6MM;               !- Layer 3
   1448 
   1449 !       Dbl Ref-D Tint 6mm/6mm Air,  !- Name
   1450 Construction,
   1451     Window_U_0.56_SHGC_0.35, !- Name
   1452     REF D TINT 6MM,          !- Outside Layer
   1453     AIR 6MM,                 !- Layer 2
   1454     CLEAR 6MM;               !- Layer 3
   1455 
   1456 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)
   1457 Construction,
   1458     Window_U_0.45_SHGC_0.31, !- Name
   1459     REF B CLEAR HI 6MM,      !- Outside Layer
   1460     AIR 13MM,                !- Layer 2
   1461     CLEAR 6MM;               !- Layer 3
   1462 
   1463 !    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)
   1464 Construction,
   1465     Window_U_0.33_SHGC_0.45, !- Name
   1466     CLEAR 3MM,               !- Outside Layer
   1467     AIR 6MM,                 !- Layer 2
   1468     COATED POLY-77,          !- Layer 3
   1469     AIR 6MM,                 !- Layer 4
   1470     CLEAR 3MM;               !- Layer 5
   1471 
   1472 ! Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163
      ***** Tabs eliminated from above line
   1473 Construction,
   1474     Window_U_0.38_SHGC_0.26, !- Name
   1475     REF B TINT HI 6MM,       !- Outside Layer
   1476     ARGON 13MM,              !- Layer 2
   1477     CLEAR 6MM;               !- Layer 3
   1478 
   1479 ! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444
   1480 Construction,
   1481     Window_U_0.25_SHGC_0.40, !- Name
   1482     LoE TINT 6MM,            !- Outside Layer
   1483     ARGON 13MM,              !- Layer 2
   1484     CLEAR 6MM;               !- Layer 3
   1485 
   1486 ! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173
   1487 Construction,
   1488     Window_U_0.35_SHGC_0.26, !- Name
   1489     REF C CLEAR MID 6MM,     !- Outside Layer
   1490     ARGON 13MM,              !- Layer 2
   1491     CLEAR 6MM;               !- Layer 3
   1492 
   1493 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1494 Construction,
   1495     Window_U_0.54_SHGC_0.27, !- Name
   1496     REF C CLEAR HI 6MM,      !- Outside Layer
   1497     AIR 6MM,                 !- Layer 2
   1498     CLEAR 6MM;               !- Layer 3
   1499 
   1500 !    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name
   1501 Construction,
   1502     Window_U_0.54_SHGC_0.18, !- Name
   1503     REF A TINT MID 6MM,      !- Outside Layer
   1504     AIR 6MM,                 !- Layer 2
   1505     CLEAR 6MM;               !- Layer 3
   1506 
   1507 !    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name
   1508 Construction,
   1509     Window_U_0.54_SHGC_0.13, !- Name
   1510     REF A CLEAR LO 6MM,      !- Outside Layer
   1511     AIR 13MM,                !- Layer 2
   1512     CLEAR 6MM;               !- Layer 3
   1513 
   1514 !    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
   1515 Construction,
   1516     Window_U_0.33_SHGC_0.11, !- Name
   1517     ECREF-2 COLORED 6MM,     !- Outside Layer
   1518     AIR 13MM,                !- Layer 2
   1519     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1520 
   1521 !    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name
   1522 Construction,
   1523     Window_U_0.29_SHGC_0.22, !- Name
   1524     BRONZE 6MM,              !- Outside Layer
   1525     AIR 6MM,                 !- Layer 2
   1526     COATED POLY-55,          !- Layer 3
   1527     AIR 6MM,                 !- Layer 4
   1528     CLEAR 6MM;               !- Layer 5
   1529 
   1530 !    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
   1531 Construction,
   1532     Window_U_0.29_SHGC_0.17, !- Name
   1533     ECABS-2 COLORED 6MM,     !- Outside Layer
   1534     AIR 13MM,                !- Layer 2
   1535     CLEAR 6MM;               !- Layer 3
   1536 
   1537 !    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
   1538 Construction,
   1539     Window_U_0.29_SHGC_0.11, !- Name
   1540     ECREF-2 COLORED 6MM,     !- Outside Layer
   1541     AIR 13MM,                !- Layer 2
   1542     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1543 
   1544 !    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name
   1545 Construction,
   1546     Window_U_0.24_SHGC_0.23, !- Name
   1547     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1548     ARGON 13MM,              !- Layer 2
   1549     CLEAR 6MM;               !- Layer 3
   1550 
   1551 !    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name
   1552 Construction,
   1553     Window_U_0.24_SHGC_0.16, !- Name
   1554     ECABS-2 COLORED 6MM,     !- Outside Layer
   1555     ARGON 13MM,              !- Layer 2
   1556     CLEAR 6MM;               !- Layer 3
   1557 
   1558 !    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name
   1559 Construction,
   1560     Window_U_0.24_SHGC_0.11, !- Name
   1561     ECABS-2 COLORED 6MM,     !- Outside Layer
   1562     ARGON 13MM,              !- Layer 2
   1563     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1564 
   1565 !    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name
   1566 Construction,
   1567     Window_U_0.19_SHGC_0.20, !- Name
   1568     BRONZE 6MM,              !- Outside Layer
   1569     AIR 13MM,                !- Layer 2
   1570     COATED POLY-55,          !- Layer 3
   1571     AIR 13MM,                !- Layer 4
   1572     CLEAR 6MM;               !- Layer 5
   1573 
   1574 !
   1575 !
   1576 ! Following constructions are added as part of Addendum bb
   1577 !
   1578 !
   1579 ! Dbl Ref-C-H Clr 6mm/6mm Air
   1580 Construction,
   1581     Window_U_0.71_SHGC_0.25, !- Name
   1582     REF C CLEAR HI 6MM,      !- Outside Layer
   1583     AIR 6MM,                 !- Layer 2
   1584     CLEAR 6MM;               !- Layer 3
   1585 
   1586 ! Dbl Ref-B-H Clr 6mm/13mm Arg
   1587 Construction,
   1588     Window_U_0.38_SHGC_0.30, !- Name
   1589     REF B CLEAR HI 6MM,      !- Outside Layer
   1590     ARGON 13MM,              !- Layer 2
   1591     CLEAR 6MM;               !- Layer 3
   1592 
   1593 ! Dbl LoE Spec Sel Tint 6mm/6mm Air
   1594 Construction,
   1595     Window_U_0.36_SHGC_0.35, !- Name
   1596     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1597     AIR 6MM,                 !- Layer 2
   1598     CLEAR 6MM;               !- Layer 3
   1599 
   1600 ! Dbl LoE (e2=.1) Tint 6mm/13mm Air
   1601 Construction,
   1602     Window_U_0.30_SHGC_0.40, !- Name
   1603     LoE TINT 6MM,            !- Outside Layer
   1604     AIR 13MM,                !- Layer 2
   1605     CLEAR 6MM;               !- Layer 3
   1606 
   1607 !
   1608 !
   1609 ! End set of new bb constructions
   1610 !
   1611 !
   1612 !=================skylight====================
   1613 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1614 Construction,
   1615     Window_U_1.98_SHGC_0.36, !- Name
   1616     REF B CLEAR HI 6MM;      !- Outside Layer
   1617 
   1618 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1619 Construction,
   1620     Window_U_1.17_SHGC_0.39, !- Name
   1621     REF B CLEAR HI 6MM;      !- Outside Layer
   1622 
   1623 !    Sgl Green 6mm,           !- Name
   1624 Construction,
   1625     Window_U_1.98_SHGC_0.61, !- Name
   1626     GREEN 6MM;               !- Outside Layer
   1627 
   1628 !    Sgl Ref-D Clr 6mm,       !- Name
   1629 Construction,
   1630     Window_U_1.17_SHGC_0.49, !- Name
   1631     REF D CLEAR 6MM;         !- Outside Layer
   1632 
   1633 !    Sgl Green 3mm,           !- Name
   1634 Construction,
   1635     Window_U_1.17_SHGC_0.68, !- Name
   1636     GREEN 3MM;               !- Outside Layer
   1637 
   1638 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1639 Construction,
   1640     Window_U_0.98_SHGC_0.45, !- Name
   1641     REF B CLEAR HI 6MM;      !- Outside Layer
   1642 
   1643 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1644 Construction,
   1645     Window_U_0.98_SHGC_0.68, !- Name
   1646     REF B CLEAR HI 6MM;      !- Outside Layer
   1647 
   1648 !    Sgl Ref-A-L Clr 6mm,     !- Name
   1649 Construction,
   1650     Window_U_0.88_SHGC_0.16, !- Name
   1651     REF A CLEAR LO 6MM;      !- Outside Layer
   1652 
   1653 !    Sgl Elec Ref Colored 6mm,!- Name
   1654 Construction,
   1655     Window_U_0.88_SHGC_0.27, !- Name
   1656     ECREF-1 COLORED 6MM;     !- Outside Layer
   1657 
   1658 !    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name
   1659 Construction,
   1660     Window_U_0.52_SHGC_0.22, !- Name
   1661     REF B CLEAR LO 6MM,      !- Outside Layer
   1662     AIR 6MM,                 !- Layer 2
   1663     CLEAR 6MM;               !- Layer 3
   1664 
   1665 !    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name
   1666 Construction,
   1667     Window_U_0.44_SHGC_0.20, !- Name
   1668     REF B TINT HI 6MM,       !- Outside Layer
   1669     AIR 13MM,                !- Layer 2
   1670     CLEAR 6MM;               !- Layer 3
   1671 
   1672 Construction,
   1673     Window_U_0.39_SHGC_0.38, !- Name
   1674     Theoretical Glass 297;   !- Outside Layer
   1675 
   1676 Construction,
   1677     Window_U_0.39_SHGC_0.32, !- Name
   1678     Theoretical Glass 347;   !- Outside Layer
   1679 
   1680 !=================Additional Skylight Constructions for 189.1====================
   1681 !    Sgl LoE (e2=.2) Clr 6mm,     !- Name
   1682 Construction,
   1683     Window_U_0.75_SHGC_0.72, !- Name
   1684     PYR B CLEAR 6MM;         !- Outside Layer
   1685 
   1686 !    Sgl LoE (e2=.2) Clr 3mm,     !- Name
   1687 Construction,
   1688     Window_U_0.67_SHGC_0.77, !- Name
   1689     PYR B CLEAR 3MM;         !- Outside Layer
   1690 
   1691 !    Dbl Clr 3mm/6mm Air,     !- Name
   1692 Construction,
   1693     Window_U_0.56_SHGC_0.76, !- Name
   1694     CLEAR 3MM,               !- Outside Layer
   1695     AIR 6MM,                 !- Layer 2
   1696     CLEAR 3MM;               !- Layer 3
   1697 
   1698 ! ID 350
   1699 WindowMaterial:Glazing,
   1700     PYR B CLEAR 3MM,         !- Name
   1701     SpectralAverage,         !- Optical Data Type
   1702     ,                        !- Window Glass Spectral Data Set Name
   1703     0.003,                   !- Thickness {m}
   1704     0.740,                   !- Solar Transmittance at Normal Incidence
   1705     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
   1706     0.100,                   !- Back Side Solar Reflectance at Normal Incidence
   1707     0.820,                   !- Visible Transmittance at Normal Incidence
   1708     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   1709     0.120,                   !- Back Side Visible Reflectance at Normal Incidence
   1710     0.0,                     !- Infrared Transmittance at Normal Incidence
   1711     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1712     0.20,                    !- Back Side Infrared Hemispherical Emissivity
   1713     0.9;                     !- Conductivity {W/m-K}
   1714 
   1715 !=================Additional Window Constructions for 189.1====================
   1716 !    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name
   1717 Construction,
   1718     Window_U_0.40_SHGC_0.43, !- Name
   1719     LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
   1720     AIR 6MM,                 !- Layer 2
   1721     CLEAR 6MM;               !- Layer 3
   1722 
   1723 ! ID 500
   1724 WindowMaterial:Glazing,
   1725     LoE SPEC SEL CLEAR 3MM,  !- Name
   1726     SpectralAverage,         !- Optical Data Type
   1727     ,                        !- Window Glass Spectral Data Set Name
   1728     0.003,                   !- Thickness {m}
   1729     0.450,                   !- Solar Transmittance at Normal Incidence
   1730     0.340,                   !- Front Side Solar Reflectance at Normal Incidence
   1731     0.370,                   !- Back Side Solar Reflectance at Normal Incidence
   1732     0.780,                   !- Visible Transmittance at Normal Incidence
   1733     0.070,                   !- Front Side Visible Reflectance at Normal Incidence
   1734     0.060,                   !- Back Side Visible Reflectance at Normal Incidence
   1735     0.0,                     !- Infrared Transmittance at Normal Incidence
   1736     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1737     0.03,                    !- Back Side Infrared Hemispherical Emissivity
   1738     0.9;                     !- Conductivity {W/m-K}
   1739 
   1740 !=================Additional Window Materials and Constructions for 50% Concept====================
   1741 ! ID 704
   1742 WindowMaterial:Glazing,
   1743     ECABS-2 BLEACHED 6MM,    !- Name
   1744     SpectralAverage,         !- Optical Data Type
   1745     ,                        !- Window Glass Spectral Data Set Name
   1746     0.006,                   !- Thickness {m}
   1747     0.814,                   !- Solar Transmittance at Normal Incidence
   1748     0.086,                   !- Front Side Solar Reflectance at Normal Incidence
   1749     0.086,                   !- Back Side Solar Reflectance at Normal Incidence
   1750     0.847,                   !- Visible Transmittance at Normal Incidence
   1751     0.099,                   !- Front Side Visible Reflectance at Normal Incidence
   1752     0.099,                   !- Back Side Visible Reflectance at Normal Incidence
   1753     0.0,                     !- Infrared Transmittance at Normal Incidence
   1754     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1755     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1756     0.9;                     !- Conductivity {W/m-K}
   1757 
   1758 !    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name
   1759 Construction,
   1760     Window_U_0.40_SHGC_0.45, !- Name
   1761     ECABS-2 BLEACHED 6MM,    !- Outside Layer
   1762     AIR 6MM,                 !- Layer 2
   1763     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1764 
   1765 !
   1766 ! The next four constructions are derived from Window 6.3.
   1767 ! Refer to the scorecard for individual layers' definitions.
   1768 !
   1769 WindowMaterial:Glazing,
   1770     Glass_2175_LayerAvg,     !- Name
   1771     SpectralAverage,         !- Optical Data Type
   1772     ,                        !- Window Glass Spectral Data Set Name
   1773     0.008600,                !- Thickness {m}
   1774     0.167758,                !- Solar Transmittance at Normal Incidence
   1775     2.176064e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1776     4.379779e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1777     0.416044,                !- Visible Transmittance at Normal Incidence
   1778     0.078729,                !- Front Side Visible Reflectance at Normal Incidence
   1779     0.106540,                !- Back Side Visible Reflectance at Normal Incidence
   1780     0.000000,                !- Infrared Transmittance at Normal Incidence
   1781     0.840000,                !- Front Side Infrared Hemispherical Emissivity
   1782     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1783     1;                       !- Conductivity {W/m-K}
   1784 
   1785 WindowMaterial:Glazing,
   1786     Glass_2022F_LayerAvg,    !- Name
   1787     SpectralAverage,         !- Optical Data Type
   1788     ,                        !- Window Glass Spectral Data Set Name
   1789     0.003900,                !- Thickness {m}
   1790     0.355897,                !- Solar Transmittance at Normal Incidence
   1791     3.940945e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1792     2.656452e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1793     0.677694,                !- Visible Transmittance at Normal Incidence
   1794     0.042734,                !- Front Side Visible Reflectance at Normal Incidence
   1795     0.055470,                !- Back Side Visible Reflectance at Normal Incidence
   1796     0.000000,                !- Infrared Transmittance at Normal Incidence
   1797     0.046000,                !- Front Side Infrared Hemispherical Emissivity
   1798     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1799     1;                       !- Conductivity {W/m-K}
   1800 
   1801 WindowMaterial:Glazing,
   1802     Glass_2052_LayerAvg,     !- Name
   1803     SpectralAverage,         !- Optical Data Type
   1804     ,                        !- Window Glass Spectral Data Set Name
   1805     0.008370,                !- Thickness {m}
   1806     0.507767,                !- Solar Transmittance at Normal Incidence
   1807     5.422805e-002,           !- Front Side Solar Reflectance at Normal Incidence
   1808     5.449309e-002,           !- Back Side Solar Reflectance at Normal Incidence
   1809     0.586833,                !- Visible Transmittance at Normal Incidence
   1810     0.058050,                !- Front Side Visible Reflectance at Normal Incidence
   1811     0.058397,                !- Back Side Visible Reflectance at Normal Incidence
   1812     0.000000,                !- Infrared Transmittance at Normal Incidence
   1813     0.840000,                !- Front Side Infrared Hemispherical Emissivity
   1814     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1815     1;                       !- Conductivity {W/m-K}
   1816 
   1817 WindowMaterial:Glazing,
   1818     Glass_2010F_LayerAvg,    !- Name
   1819     SpectralAverage,         !- Optical Data Type
   1820     ,                        !- Window Glass Spectral Data Set Name
   1821     0.002210,                !- Thickness {m}
   1822     0.434294,                !- Solar Transmittance at Normal Incidence
   1823     4.183747e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1824     3.410654e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1825     0.797579,                !- Visible Transmittance at Normal Incidence
   1826     0.043577,                !- Front Side Visible Reflectance at Normal Incidence
   1827     0.056031,                !- Back Side Visible Reflectance at Normal Incidence
   1828     0.000000,                !- Infrared Transmittance at Normal Incidence
   1829     0.042274,                !- Front Side Infrared Hemispherical Emissivity
   1830     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1831     1;                       !- Conductivity {W/m-K}
   1832 
   1833 WindowMaterial:Glazing,
   1834     Glass_2027F_LayerAvg,    !- Name
   1835     SpectralAverage,         !- Optical Data Type
   1836     ,                        !- Window Glass Spectral Data Set Name
   1837     0.004000,                !- Thickness {m}
   1838     0.369744,                !- Solar Transmittance at Normal Incidence
   1839     4.700695e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1840     3.409350e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1841     0.765222,                !- Visible Transmittance at Normal Incidence
   1842     0.054600,                !- Front Side Visible Reflectance at Normal Incidence
   1843     0.073741,                !- Back Side Visible Reflectance at Normal Incidence
   1844     0.000000,                !- Infrared Transmittance at Normal Incidence
   1845     0.036750,                !- Front Side Infrared Hemispherical Emissivity
   1846     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1847     1;                       !- Conductivity {W/m-K}
   1848 
   1849 WindowMaterial:Gas,
   1850     Gap_1_W_0_0025,          !- Name
   1851     Air,                     !- Gas Type
   1852     0.0025;                  !- Thickness {m}
   1853 
   1854 WindowMaterial:Gas,
   1855     Gap_1_W_0_0032,          !- Name
   1856     Air,                     !- Gas Type
   1857     0.0032;                  !- Thickness {m}
   1858 
   1859 WindowMaterial:Gas,
   1860     Gap_1_W_0_0042,          !- Name
   1861     Air,                     !- Gas Type
   1862     0.0042;                  !- Thickness {m}
   1863 
   1864 WindowMaterial:Gas,
   1865     Gap_1_W_0_0043,          !- Name
   1866     Air,                     !- Gas Type
   1867     0.0043;                  !- Thickness {m}
   1868 
   1869 WindowMaterial:Gas,
   1870     Gap_1_W_0_0018,          !- Name
   1871     Air,                     !- Gas Type
   1872     0.0018;                  !- Thickness {m}
   1873 
   1874 WindowMaterial:Gas,
   1875     Gap_1_W_0_0024,          !- Name
   1876     Air,                     !- Gas Type
   1877     0.0024;                  !- Thickness {m}
   1878 
   1879 WindowMaterial:Gas,
   1880     Gap_1_W_0_0038,          !- Name
   1881     Air,                     !- Gas Type
   1882     0.0038;                  !- Thickness {m}
   1883 
   1884 Construction,
   1885     Window_U_0.60_SHGC_0.25, !- Name
   1886     Glass_2175_LayerAvg,     !- Outside Layer
   1887     Gap_1_W_0_0025,          !- Layer 2
   1888     Glass_2022F_LayerAvg;    !- Layer 3
   1889 
   1890 Construction,
   1891     Window_U_0.55_SHGC_0.25, !- Name
   1892     Glass_2175_LayerAvg,     !- Outside Layer
   1893     Gap_1_W_0_0032,          !- Layer 2
   1894     Glass_2022F_LayerAvg;    !- Layer 3
   1895 
   1896 Construction,
   1897     Window_U_0.50_SHGC_0.25, !- Name
   1898     Glass_2175_LayerAvg,     !- Outside Layer
   1899     Gap_1_W_0_0042,          !- Layer 2
   1900     Glass_2022F_LayerAvg;    !- Layer 3
   1901 
   1902 Construction,
   1903     Window_U_0.47_SHGC_0.40, !- Name
   1904     Glass_2052_LayerAvg,     !- Outside Layer
   1905     Gap_1_W_0_0043,          !- Layer 2
   1906     Glass_2010F_LayerAvg;    !- Layer 3
   1907 
   1908 !=================Additional Skylight Materials and Constructions for 50% Concept====================
   1909 !
   1910 ! The next four constructions are derived from Window 6.3.
   1911 ! Refer to the scorecard for individual layers.
   1912 !
   1913 Construction,
   1914     Window_U_0.75_SHGC_0.35, !- Name
   1915     Glass_2052_LayerAvg,     !- Outside Layer
   1916     Gap_1_W_0_0018,          !- Layer 2
   1917     Glass_2027F_LayerAvg;    !- Layer 3
   1918 
   1919 Construction,
   1920     Window_U_0.65_SHGC_0.35, !- Name
   1921     Glass_2052_LayerAvg,     !- Outside Layer
   1922     Gap_1_W_0_0024,          !- Layer 2
   1923     Glass_2027F_LayerAvg;    !- Layer 3
   1924 
   1925 Construction,
   1926     Window_U_0.55_SHGC_0.35, !- Name
   1927     Glass_2052_LayerAvg,     !- Outside Layer
   1928     Gap_1_W_0_0038,          !- Layer 2
   1929     Glass_2027F_LayerAvg;    !- Layer 3
   1930 
   1931 Construction,
   1932     Window_U_0.50_SHGC_0.40, !- Name
   1933     Glass_2052_LayerAvg,     !- Outside Layer
   1934     Gap_1_W_0_0038,          !- Layer 2
   1935     Glass_2027F_LayerAvg;    !- Layer 3
   1936 
   1937 !=================Additional Windows for IECC Analysis================================================
   1938 !Sgl Elec Ref Colored 6mm
   1939 Construction,
   1940     Window_U_1.16_SHGC_0.25, !- Name
   1941     ECREF-1 COLORED 6MM;     !- Outside Layer
   1942 
   1943 ! Sgl Elec Ref Colored 6mm
   1944 Construction,
   1945     Window_U_1.08_SHGC_0.25, !- Name
   1946     ECREF-1 COLORED 6MM;     !- Outside Layer
   1947 
   1948 ! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name
   1949 ! ID 706
   1950 WindowMaterial:Glazing,
   1951     ECREF-2 BLEACHED 6MM,    !- Name
   1952     SpectralAverage,         !- Optical Data Type
   1953     ,                        !- Window Glass Spectral Data Set Name
   1954     0.006,                   !- Thickness {m}
   1955     0.694,                   !- Solar Transmittance at Normal Incidence
   1956     0.168,                   !- Front Side Solar Reflectance at Normal Incidence
   1957     0.168,                   !- Back Side Solar Reflectance at Normal Incidence
   1958     0.818,                   !- Visible Transmittance at Normal Incidence
   1959     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   1960     0.110,                   !- Back Side Visible Reflectance at Normal Incidence
   1961     0.0,                     !- Infrared Transmittance at Normal Incidence
   1962     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1963     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1964     0.9;                     !- Conductivity {W/m-K}
   1965 
   1966 Construction,
   1967     Window_U_0.29_SHGC_0.45, !- Name
   1968     ECREF-2 BLEACHED 6MM,    !- Outside Layer
   1969     AIR 13MM,                !- Layer 2
   1970     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1971 
   1972 !=================Additional Skylights for IECC Analysis================================================
   1973 ! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.
   1974 !Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
   1975 ! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
   1976 ! Skylight frame has ben added with the following properties-
   1977 ! Frame width = 0.7129; Frame conductivity = 283.91
   1978 Construction,
   1979     Window_U_1.60_SHGC_0.40, !- Name
   1980     REF B CLEAR HI 6MM;      !- Outside Layer
   1981 
   1982 ! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
   1983 ! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
   1984 ! Skylight frame has ben added with the following properties-
   1985 ! Frame width = 0.1271; Frame conductivity = 283.91
   1986 Construction,
   1987     Window_U_1.05_SHGC_0.40, !- Name
   1988     REF B CLEAR HI 6MM;      !- Outside Layer
   1989 
   1990 ! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
   1991 ! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
   1992 Construction,
   1993     Window_U_0.90_SHGC_0.40, !- Name
   1994     REF B CLEAR HI 6MM;      !- Outside Layer
   1995 
   1996 Zone,
   1997     Core_bottom,             !- Name
   1998     0.0000,                  !- Direction of Relative North {deg}
   1999     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2000     1,                       !- Type
   2001     1.0000,                  !- Multiplier
   2002     2.7432,                  !- Ceiling Height {m}
   2003     autocalculate,           !- Volume {m3}
   2004     autocalculate,           !- Floor Area {m2}
   2005     ,                        !- Zone Inside Convection Algorithm
   2006     ,                        !- Zone Outside Convection Algorithm
   2007     YES;                     !- Part of Total Floor Area
   2008 
   2009 Zone,
   2010     TopFloor_Plenum,         !- Name
   2011     0.0000,                  !- Direction of Relative North {deg}
   2012     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2013     1,                       !- Type
   2014     1.0000,                  !- Multiplier
   2015     1.2192,                  !- Ceiling Height {m}
   2016     autocalculate,           !- Volume {m3}
   2017     autocalculate,           !- Floor Area {m2}
   2018     ,                        !- Zone Inside Convection Algorithm
   2019     ,                        !- Zone Outside Convection Algorithm
   2020     No;                      !- Part of Total Floor Area
   2021 
   2022 Zone,
   2023     MidFloor_Plenum,         !- Name
   2024     0.0000,                  !- Direction of Relative North {deg}
   2025     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2026     1,                       !- Type
   2027     1.0000,                  !- Multiplier
   2028     1.2192,                  !- Ceiling Height {m}
   2029     autocalculate,           !- Volume {m3}
   2030     autocalculate,           !- Floor Area {m2}
   2031     ,                        !- Zone Inside Convection Algorithm
   2032     ,                        !- Zone Outside Convection Algorithm
   2033     No;                      !- Part of Total Floor Area
   2034 
   2035 Zone,
   2036     FirstFloor_Plenum,       !- Name
   2037     0.0000,                  !- Direction of Relative North {deg}
   2038     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2039     1,                       !- Type
   2040     1.0000,                  !- Multiplier
   2041     1.2192,                  !- Ceiling Height {m}
   2042     autocalculate,           !- Volume {m3}
   2043     autocalculate,           !- Floor Area {m2}
   2044     ,                        !- Zone Inside Convection Algorithm
   2045     ,                        !- Zone Outside Convection Algorithm
   2046     No;                      !- Part of Total Floor Area
   2047 
   2048 Zone,
   2049     Core_mid,                !- Name
   2050     0.0000,                  !- Direction of Relative North {deg}
   2051     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2052     1,                       !- Type
   2053     1.0000,                  !- Multiplier
   2054     2.7432,                  !- Ceiling Height {m}
   2055     autocalculate,           !- Volume {m3}
   2056     autocalculate,           !- Floor Area {m2}
   2057     ,                        !- Zone Inside Convection Algorithm
   2058     ,                        !- Zone Outside Convection Algorithm
   2059     YES;                     !- Part of Total Floor Area
   2060 
   2061 Zone,
   2062     Core_top,                !- Name
   2063     0.0000,                  !- Direction of Relative North {deg}
   2064     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2065     1,                       !- Type
   2066     1.0000,                  !- Multiplier
   2067     2.7432,                  !- Ceiling Height {m}
   2068     autocalculate,           !- Volume {m3}
   2069     autocalculate,           !- Floor Area {m2}
   2070     ,                        !- Zone Inside Convection Algorithm
   2071     ,                        !- Zone Outside Convection Algorithm
   2072     YES;                     !- Part of Total Floor Area
   2073 
   2074 Zone,
   2075     Perimeter_top_ZN_3,      !- Name
   2076     0.0000,                  !- Direction of Relative North {deg}
   2077     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2078     1,                       !- Type
   2079     1.0000,                  !- Multiplier
   2080     2.7432,                  !- Ceiling Height {m}
   2081     autocalculate,           !- Volume {m3}
   2082     autocalculate,           !- Floor Area {m2}
   2083     ,                        !- Zone Inside Convection Algorithm
   2084     ,                        !- Zone Outside Convection Algorithm
   2085     YES;                     !- Part of Total Floor Area
   2086 
   2087 Zone,
   2088     Perimeter_top_ZN_2,      !- Name
   2089     0.0000,                  !- Direction of Relative North {deg}
   2090     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2091     1,                       !- Type
   2092     1.0000,                  !- Multiplier
   2093     2.7432,                  !- Ceiling Height {m}
   2094     autocalculate,           !- Volume {m3}
   2095     autocalculate,           !- Floor Area {m2}
   2096     ,                        !- Zone Inside Convection Algorithm
   2097     ,                        !- Zone Outside Convection Algorithm
   2098     YES;                     !- Part of Total Floor Area
   2099 
   2100 Zone,
   2101     Perimeter_top_ZN_1,      !- Name
   2102     0.0000,                  !- Direction of Relative North {deg}
   2103     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2104     1,                       !- Type
   2105     1.0000,                  !- Multiplier
   2106     2.7432,                  !- Ceiling Height {m}
   2107     autocalculate,           !- Volume {m3}
   2108     autocalculate,           !- Floor Area {m2}
   2109     ,                        !- Zone Inside Convection Algorithm
   2110     ,                        !- Zone Outside Convection Algorithm
   2111     YES;                     !- Part of Total Floor Area
   2112 
   2113 Zone,
   2114     Perimeter_top_ZN_4,      !- Name
   2115     0.0000,                  !- Direction of Relative North {deg}
   2116     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2117     1,                       !- Type
   2118     1.0000,                  !- Multiplier
   2119     2.7432,                  !- Ceiling Height {m}
   2120     autocalculate,           !- Volume {m3}
   2121     autocalculate,           !- Floor Area {m2}
   2122     ,                        !- Zone Inside Convection Algorithm
   2123     ,                        !- Zone Outside Convection Algorithm
   2124     YES;                     !- Part of Total Floor Area
   2125 
   2126 Zone,
   2127     Perimeter_bot_ZN_3,      !- Name
   2128     0.0000,                  !- Direction of Relative North {deg}
   2129     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2130     1,                       !- Type
   2131     1.0000,                  !- Multiplier
   2132     2.7432,                  !- Ceiling Height {m}
   2133     autocalculate,           !- Volume {m3}
   2134     autocalculate,           !- Floor Area {m2}
   2135     ,                        !- Zone Inside Convection Algorithm
   2136     ,                        !- Zone Outside Convection Algorithm
   2137     YES;                     !- Part of Total Floor Area
   2138 
   2139 Zone,
   2140     Perimeter_bot_ZN_2,      !- Name
   2141     0.0000,                  !- Direction of Relative North {deg}
   2142     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2143     1,                       !- Type
   2144     1.0000,                  !- Multiplier
   2145     2.7432,                  !- Ceiling Height {m}
   2146     autocalculate,           !- Volume {m3}
   2147     autocalculate,           !- Floor Area {m2}
   2148     ,                        !- Zone Inside Convection Algorithm
   2149     ,                        !- Zone Outside Convection Algorithm
   2150     YES;                     !- Part of Total Floor Area
   2151 
   2152 Zone,
   2153     Perimeter_bot_ZN_1,      !- Name
   2154     0.0000,                  !- Direction of Relative North {deg}
   2155     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2156     1,                       !- Type
   2157     1.0000,                  !- Multiplier
   2158     2.7432,                  !- Ceiling Height {m}
   2159     autocalculate,           !- Volume {m3}
   2160     autocalculate,           !- Floor Area {m2}
   2161     ,                        !- Zone Inside Convection Algorithm
   2162     ,                        !- Zone Outside Convection Algorithm
   2163     YES;                     !- Part of Total Floor Area
   2164 
   2165 Zone,
   2166     Perimeter_bot_ZN_4,      !- Name
   2167     0.0000,                  !- Direction of Relative North {deg}
   2168     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2169     1,                       !- Type
   2170     1.0000,                  !- Multiplier
   2171     2.7432,                  !- Ceiling Height {m}
   2172     autocalculate,           !- Volume {m3}
   2173     autocalculate,           !- Floor Area {m2}
   2174     ,                        !- Zone Inside Convection Algorithm
   2175     ,                        !- Zone Outside Convection Algorithm
   2176     YES;                     !- Part of Total Floor Area
   2177 
   2178 Zone,
   2179     Perimeter_mid_ZN_3,      !- Name
   2180     0.0000,                  !- Direction of Relative North {deg}
   2181     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2182     1,                       !- Type
   2183     1.0000,                  !- Multiplier
   2184     2.7432,                  !- Ceiling Height {m}
   2185     autocalculate,           !- Volume {m3}
   2186     autocalculate,           !- Floor Area {m2}
   2187     ,                        !- Zone Inside Convection Algorithm
   2188     ,                        !- Zone Outside Convection Algorithm
   2189     YES;                     !- Part of Total Floor Area
   2190 
   2191 Zone,
   2192     Perimeter_mid_ZN_2,      !- Name
   2193     0.0000,                  !- Direction of Relative North {deg}
   2194     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2195     1,                       !- Type
   2196     1.0000,                  !- Multiplier
   2197     2.7432,                  !- Ceiling Height {m}
   2198     autocalculate,           !- Volume {m3}
   2199     autocalculate,           !- Floor Area {m2}
   2200     ,                        !- Zone Inside Convection Algorithm
   2201     ,                        !- Zone Outside Convection Algorithm
   2202     YES;                     !- Part of Total Floor Area
   2203 
   2204 Zone,
   2205     Perimeter_mid_ZN_1,      !- Name
   2206     0.0000,                  !- Direction of Relative North {deg}
   2207     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2208     1,                       !- Type
   2209     1.0000,                  !- Multiplier
   2210     2.7432,                  !- Ceiling Height {m}
   2211     autocalculate,           !- Volume {m3}
   2212     autocalculate,           !- Floor Area {m2}
   2213     ,                        !- Zone Inside Convection Algorithm
   2214     ,                        !- Zone Outside Convection Algorithm
   2215     YES;                     !- Part of Total Floor Area
   2216 
   2217 Zone,
   2218     Perimeter_mid_ZN_4,      !- Name
   2219     0.0000,                  !- Direction of Relative North {deg}
   2220     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2221     1,                       !- Type
   2222     1.0000,                  !- Multiplier
   2223     2.7432,                  !- Ceiling Height {m}
   2224     autocalculate,           !- Volume {m3}
   2225     autocalculate,           !- Floor Area {m2}
   2226     ,                        !- Zone Inside Convection Algorithm
   2227     ,                        !- Zone Outside Convection Algorithm
   2228     YES;                     !- Part of Total Floor Area
   2229 
   2230 GlobalGeometryRules,
   2231     ULC,                     !- Starting Vertex Position
   2232     Counterclockwise,        !- Vertex Entry Direction
   2233     Relative;                !- Coordinate System
   2234 
   2235 BuildingSurface:Detailed,
   2236     Building_Roof,           !- Name
   2237     Roof,                    !- Surface Type
   2238     nonres_roof,             !- Construction Name
   2239     TopFloor_Plenum,         !- Zone Name
   2240     Outdoors,                !- Outside Boundary Condition
   2241     ,                        !- Outside Boundary Condition Object
   2242     SunExposed,              !- Sun Exposure
   2243     WindExposed,             !- Wind Exposure
   2244     AutoCalculate,           !- View Factor to Ground
   2245     4,                       !- Number of Vertices
   2246     49.911000, 0.000000, 11.887200,     !- X,Y,Z  1 {m}
   2247     49.911000, 33.273800, 11.887200,    !- X,Y,Z  2 {m}
   2248     0.000000, 33.273800, 11.887200,     !- X,Y,Z  3 {m}
   2249     0.000000, 0.000000, 11.887200;      !- X,Y,Z  4 {m}
   2250 
   2251 BuildingSurface:Detailed,
   2252     Perimeter_bot_ZN_1_Ceiling,  !- Name
   2253     Ceiling,                 !- Surface Type
   2254     DropCeiling,             !- Construction Name
   2255     Perimeter_bot_ZN_1,      !- Zone Name
   2256     Zone,                    !- Outside Boundary Condition
   2257     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2258     NoSun,                   !- Sun Exposure
   2259     NoWind,                  !- Wind Exposure
   2260     AutoCalculate,           !- View Factor to Ground
   2261     4,                       !- Number of Vertices
   2262     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2263     45.3375, 4.5732, 2.7432,            !- X,Y,Z  2 {m}
   2264     4.5732, 4.5732, 2.7432,             !- X,Y,Z  3 {m}
   2265     0.0000, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2266 
   2267 BuildingSurface:Detailed,
   2268     Perimeter_bot_ZN_2_Ceiling,  !- Name
   2269     Ceiling,                 !- Surface Type
   2270     DropCeiling,             !- Construction Name
   2271     Perimeter_bot_ZN_2,      !- Zone Name
   2272     Zone,                    !- Outside Boundary Condition
   2273     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2274     NoSun,                   !- Sun Exposure
   2275     NoWind,                  !- Wind Exposure
   2276     AutoCalculate,           !- View Factor to Ground
   2277     4,                       !- Number of Vertices
   2278     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2279     45.3375, 28.7006, 2.7432,           !- X,Y,Z  2 {m}
   2280     45.3375, 4.5732, 2.7432,            !- X,Y,Z  3 {m}
   2281     49.911, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2282 
   2283 BuildingSurface:Detailed,
   2284     Perimeter_bot_ZN_3_Ceiling,  !- Name
   2285     Ceiling,                 !- Surface Type
   2286     DropCeiling,             !- Construction Name
   2287     Perimeter_bot_ZN_3,      !- Zone Name
   2288     Zone,                    !- Outside Boundary Condition
   2289     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2290     NoSun,                   !- Sun Exposure
   2291     NoWind,                  !- Wind Exposure
   2292     AutoCalculate,           !- View Factor to Ground
   2293     4,                       !- Number of Vertices
   2294     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2295     4.5732, 28.7006, 2.7432,            !- X,Y,Z  2 {m}
   2296     45.3375, 28.7006, 2.7432,           !- X,Y,Z  3 {m}
   2297     49.911, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2298 
   2299 BuildingSurface:Detailed,
   2300     Perimeter_bot_ZN_4_Ceiling,  !- Name
   2301     Ceiling,                 !- Surface Type
   2302     DropCeiling,             !- Construction Name
   2303     Perimeter_bot_ZN_4,      !- Zone Name
   2304     Zone,                    !- Outside Boundary Condition
   2305     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2306     NoSun,                   !- Sun Exposure
   2307     NoWind,                  !- Wind Exposure
   2308     AutoCalculate,           !- View Factor to Ground
   2309     4,                       !- Number of Vertices
   2310     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2311     4.5732, 4.5732, 2.7432,             !- X,Y,Z  2 {m}
   2312     4.5732, 28.7006, 2.7432,            !- X,Y,Z  3 {m}
   2313     0.0000, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2314 
   2315 BuildingSurface:Detailed,
   2316     Core_bot_ZN_5_Ceiling,   !- Name
   2317     Ceiling,                 !- Surface Type
   2318     DropCeiling,             !- Construction Name
   2319     Core_bottom,             !- Zone Name
   2320     Zone,                    !- Outside Boundary Condition
   2321     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2322     NoSun,                   !- Sun Exposure
   2323     NoWind,                  !- Wind Exposure
   2324     AutoCalculate,           !- View Factor to Ground
   2325     4,                       !- Number of Vertices
   2326     4.5732, 28.7006, 2.7432,            !- X,Y,Z  1 {m}
   2327     4.5732, 4.5732, 2.7432,             !- X,Y,Z  2 {m}
   2328     45.3375, 4.5732, 2.7432,            !- X,Y,Z  3 {m}
   2329     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2330 
   2331 BuildingSurface:Detailed,
   2332     Perimeter_mid_ZN_1_Ceiling,  !- Name
   2333     Ceiling,                 !- Surface Type
   2334     DropCeiling,             !- Construction Name
   2335     Perimeter_mid_ZN_1,      !- Zone Name
   2336     Zone,                    !- Outside Boundary Condition
   2337     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2338     NoSun,                   !- Sun Exposure
   2339     NoWind,                  !- Wind Exposure
   2340     AutoCalculate,           !- View Factor to Ground
   2341     4,                       !- Number of Vertices
   2342     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2343     45.3375, 4.5732, 6.7056,            !- X,Y,Z  2 {m}
   2344     4.5732, 4.5732, 6.7056,             !- X,Y,Z  3 {m}
   2345     0.0000, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   2346 
   2347 BuildingSurface:Detailed,
   2348     Perimeter_mid_ZN_2_Ceiling,  !- Name
   2349     Ceiling,                 !- Surface Type
   2350     DropCeiling,             !- Construction Name
   2351     Perimeter_mid_ZN_2,      !- Zone Name
   2352     Zone,                    !- Outside Boundary Condition
   2353     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2354     NoSun,                   !- Sun Exposure
   2355     NoWind,                  !- Wind Exposure
   2356     AutoCalculate,           !- View Factor to Ground
   2357     4,                       !- Number of Vertices
   2358     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   2359     45.3375, 28.7006, 6.7056,           !- X,Y,Z  2 {m}
   2360     45.3375, 4.5732, 6.7056,            !- X,Y,Z  3 {m}
   2361     49.911, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   2362 
   2363 BuildingSurface:Detailed,
   2364     Perimeter_mid_ZN_3_Ceiling,  !- Name
   2365     Ceiling,                 !- Surface Type
   2366     DropCeiling,             !- Construction Name
   2367     Perimeter_mid_ZN_3,      !- Zone Name
   2368     Zone,                    !- Outside Boundary Condition
   2369     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2370     NoSun,                   !- Sun Exposure
   2371     NoWind,                  !- Wind Exposure
   2372     AutoCalculate,           !- View Factor to Ground
   2373     4,                       !- Number of Vertices
   2374     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   2375     4.5732, 28.7006, 6.7056,            !- X,Y,Z  2 {m}
   2376     45.3375, 28.7006, 6.7056,           !- X,Y,Z  3 {m}
   2377     49.911, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   2378 
   2379 BuildingSurface:Detailed,
   2380     Perimeter_mid_ZN_4_Ceiling,  !- Name
   2381     Ceiling,                 !- Surface Type
   2382     DropCeiling,             !- Construction Name
   2383     Perimeter_mid_ZN_4,      !- Zone Name
   2384     Zone,                    !- Outside Boundary Condition
   2385     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2386     NoSun,                   !- Sun Exposure
   2387     NoWind,                  !- Wind Exposure
   2388     AutoCalculate,           !- View Factor to Ground
   2389     4,                       !- Number of Vertices
   2390     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2391     4.5732, 4.5732, 6.7056,             !- X,Y,Z  2 {m}
   2392     4.5732, 28.7006, 6.7056,            !- X,Y,Z  3 {m}
   2393     0.0000, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   2394 
   2395 BuildingSurface:Detailed,
   2396     Core_mid_ZN_5_Ceiling,   !- Name
   2397     Ceiling,                 !- Surface Type
   2398     DropCeiling,             !- Construction Name
   2399     Core_mid,                !- Zone Name
   2400     Zone,                    !- Outside Boundary Condition
   2401     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2402     NoSun,                   !- Sun Exposure
   2403     NoWind,                  !- Wind Exposure
   2404     AutoCalculate,           !- View Factor to Ground
   2405     4,                       !- Number of Vertices
   2406     4.5732, 28.7006, 6.7056,            !- X,Y,Z  1 {m}
   2407     4.5732, 4.5732, 6.7056,             !- X,Y,Z  2 {m}
   2408     45.3375, 4.5732, 6.7056,            !- X,Y,Z  3 {m}
   2409     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   2410 
   2411 BuildingSurface:Detailed,
   2412     Perimeter_top_ZN_1_Ceiling,  !- Name
   2413     Ceiling,                 !- Surface Type
   2414     DropCeiling,             !- Construction Name
   2415     Perimeter_top_ZN_1,      !- Zone Name
   2416     Zone,                    !- Outside Boundary Condition
   2417     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2418     NoSun,                   !- Sun Exposure
   2419     NoWind,                  !- Wind Exposure
   2420     AutoCalculate,           !- View Factor to Ground
   2421     4,                       !- Number of Vertices
   2422     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   2423     49.911, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   2424     45.3375, 4.5732, 10.668,            !- X,Y,Z  3 {m}
   2425     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   2426 
   2427 BuildingSurface:Detailed,
   2428     Perimeter_top_ZN_2_Ceiling,  !- Name
   2429     Ceiling,                 !- Surface Type
   2430     DropCeiling,             !- Construction Name
   2431     Perimeter_top_ZN_2,      !- Zone Name
   2432     Zone,                    !- Outside Boundary Condition
   2433     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2434     NoSun,                   !- Sun Exposure
   2435     NoWind,                  !- Wind Exposure
   2436     AutoCalculate,           !- View Factor to Ground
   2437     4,                       !- Number of Vertices
   2438     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   2439     49.911, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   2440     45.3375, 28.7006, 10.668,           !- X,Y,Z  3 {m}
   2441     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   2442 
   2443 BuildingSurface:Detailed,
   2444     Perimeter_top_ZN_3_Ceiling,  !- Name
   2445     Ceiling,                 !- Surface Type
   2446     DropCeiling,             !- Construction Name
   2447     Perimeter_top_ZN_3,      !- Zone Name
   2448     Zone,                    !- Outside Boundary Condition
   2449     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2450     NoSun,                   !- Sun Exposure
   2451     NoWind,                  !- Wind Exposure
   2452     AutoCalculate,           !- View Factor to Ground
   2453     4,                       !- Number of Vertices
   2454     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   2455     0.0000, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   2456     4.5732, 28.7006, 10.668,            !- X,Y,Z  3 {m}
   2457     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   2458 
   2459 BuildingSurface:Detailed,
   2460     Perimeter_top_ZN_4_Ceiling,  !- Name
   2461     Ceiling,                 !- Surface Type
   2462     DropCeiling,             !- Construction Name
   2463     Perimeter_top_ZN_4,      !- Zone Name
   2464     Zone,                    !- Outside Boundary Condition
   2465     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2466     NoSun,                   !- Sun Exposure
   2467     NoWind,                  !- Wind Exposure
   2468     AutoCalculate,           !- View Factor to Ground
   2469     4,                       !- Number of Vertices
   2470     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   2471     0.0000, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   2472     4.5732, 4.5732, 10.668,             !- X,Y,Z  3 {m}
   2473     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   2474 
   2475 BuildingSurface:Detailed,
   2476     Core_top_ZN_5_Ceiling,   !- Name
   2477     Ceiling,                 !- Surface Type
   2478     DropCeiling,             !- Construction Name
   2479     Core_top,                !- Zone Name
   2480     Zone,                    !- Outside Boundary Condition
   2481     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2482     NoSun,                   !- Sun Exposure
   2483     NoWind,                  !- Wind Exposure
   2484     AutoCalculate,           !- View Factor to Ground
   2485     4,                       !- Number of Vertices
   2486     45.3375, 4.5732, 10.668,            !- X,Y,Z  1 {m}
   2487     45.3375, 28.7006, 10.668,           !- X,Y,Z  2 {m}
   2488     4.5732, 28.7006, 10.668,            !- X,Y,Z  3 {m}
   2489     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   2490 
   2491 BuildingSurface:Detailed,
   2492     Perimeter_bot_ZN_1_Floor,!- Name
   2493     Floor,                   !- Surface Type
   2494     ext_slab_8in_with_carpet,!- Construction Name
   2495     Perimeter_bot_ZN_1,      !- Zone Name
   2496     Ground,                  !- Outside Boundary Condition
   2497     ,                        !- Outside Boundary Condition Object
   2498     NoSun,                   !- Sun Exposure
   2499     NoWind,                  !- Wind Exposure
   2500     AutoCalculate,           !- View Factor to Ground
   2501     4,                       !- Number of Vertices
   2502     0.0000, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
   2503     4.5732, 4.5732, 0.0000,             !- X,Y,Z  2 {m}
   2504     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2505     49.911, 0.0000, 0.0000;             !- X,Y,Z  4 {m}
   2506 
   2507 BuildingSurface:Detailed,
   2508     Perimeter_bot_ZN_2_Floor,!- Name
   2509     Floor,                   !- Surface Type
   2510     ext_slab_8in_with_carpet,!- Construction Name
   2511     Perimeter_bot_ZN_2,      !- Zone Name
   2512     Ground,                  !- Outside Boundary Condition
   2513     ,                        !- Outside Boundary Condition Object
   2514     NoSun,                   !- Sun Exposure
   2515     NoWind,                  !- Wind Exposure
   2516     AutoCalculate,           !- View Factor to Ground
   2517     4,                       !- Number of Vertices
   2518     49.911, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
   2519     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2520     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2521     49.911, 33.2738, 0.0000;            !- X,Y,Z  4 {m}
   2522 
   2523 BuildingSurface:Detailed,
   2524     Perimeter_bot_ZN_3_Floor,!- Name
   2525     Floor,                   !- Surface Type
   2526     ext_slab_8in_with_carpet,!- Construction Name
   2527     Perimeter_bot_ZN_3,      !- Zone Name
   2528     Ground,                  !- Outside Boundary Condition
   2529     ,                        !- Outside Boundary Condition Object
   2530     NoSun,                   !- Sun Exposure
   2531     NoWind,                  !- Wind Exposure
   2532     AutoCalculate,           !- View Factor to Ground
   2533     4,                       !- Number of Vertices
   2534     49.911, 33.2738, 0.0000,            !- X,Y,Z  1 {m}
   2535     45.3375, 28.7006, 0.0000,           !- X,Y,Z  2 {m}
   2536     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2537     0.0000, 33.2738, 0.0000;            !- X,Y,Z  4 {m}
   2538 
   2539 BuildingSurface:Detailed,
   2540     Perimeter_bot_ZN_4_Floor,!- Name
   2541     Floor,                   !- Surface Type
   2542     ext_slab_8in_with_carpet,!- Construction Name
   2543     Perimeter_bot_ZN_4,      !- Zone Name
   2544     Ground,                  !- Outside Boundary Condition
   2545     ,                        !- Outside Boundary Condition Object
   2546     NoSun,                   !- Sun Exposure
   2547     NoWind,                  !- Wind Exposure
   2548     AutoCalculate,           !- View Factor to Ground
   2549     4,                       !- Number of Vertices
   2550     0.0000, 33.2738, 0.0000,            !- X,Y,Z  1 {m}
   2551     4.5732, 28.7006, 0.0000,            !- X,Y,Z  2 {m}
   2552     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2553     0.0000, 0.0000, 0.0000;             !- X,Y,Z  4 {m}
   2554 
   2555 BuildingSurface:Detailed,
   2556     Core_bot_ZN_5_Floor,     !- Name
   2557     Floor,                   !- Surface Type
   2558     ext_slab_8in_with_carpet,!- Construction Name
   2559     Core_bottom,             !- Zone Name
   2560     Ground,                  !- Outside Boundary Condition
   2561     ,                        !- Outside Boundary Condition Object
   2562     NoSun,                   !- Sun Exposure
   2563     NoWind,                  !- Wind Exposure
   2564     AutoCalculate,           !- View Factor to Ground
   2565     4,                       !- Number of Vertices
   2566     45.3375, 28.7006, 0.0000,           !- X,Y,Z  1 {m}
   2567     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2568     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2569     4.5732, 28.7006, 0.0000;            !- X,Y,Z  4 {m}
   2570 
   2571 BuildingSurface:Detailed,
   2572     Perimeter_mid_ZN_1_Floor,!- Name
   2573     Floor,                   !- Surface Type
   2574     int_slab_floor,          !- Construction Name
   2575     Perimeter_mid_ZN_1,      !- Zone Name
   2576     Zone,                    !- Outside Boundary Condition
   2577     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2578     NoSun,                   !- Sun Exposure
   2579     NoWind,                  !- Wind Exposure
   2580     AutoCalculate,           !- View Factor to Ground
   2581     4,                       !- Number of Vertices
   2582     0.0000, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   2583     4.5732, 4.5732, 3.9624,             !- X,Y,Z  2 {m}
   2584     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   2585     49.911, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   2586 
   2587 BuildingSurface:Detailed,
   2588     Perimeter_mid_ZN_2_Floor,!- Name
   2589     Floor,                   !- Surface Type
   2590     int_slab_floor,          !- Construction Name
   2591     Perimeter_mid_ZN_2,      !- Zone Name
   2592     Zone,                    !- Outside Boundary Condition
   2593     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2594     NoSun,                   !- Sun Exposure
   2595     NoWind,                  !- Wind Exposure
   2596     AutoCalculate,           !- View Factor to Ground
   2597     4,                       !- Number of Vertices
   2598     49.911, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   2599     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   2600     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   2601     49.911, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   2602 
   2603 BuildingSurface:Detailed,
   2604     Perimeter_mid_ZN_3_Floor,!- Name
   2605     Floor,                   !- Surface Type
   2606     int_slab_floor,          !- Construction Name
   2607     Perimeter_mid_ZN_3,      !- Zone Name
   2608     Zone,                    !- Outside Boundary Condition
   2609     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2610     NoSun,                   !- Sun Exposure
   2611     NoWind,                  !- Wind Exposure
   2612     AutoCalculate,           !- View Factor to Ground
   2613     4,                       !- Number of Vertices
   2614     49.911, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   2615     45.3375, 28.7006, 3.9624,           !- X,Y,Z  2 {m}
   2616     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   2617     0.0000, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   2618 
   2619 BuildingSurface:Detailed,
   2620     Perimeter_mid_ZN_4_Floor,!- Name
   2621     Floor,                   !- Surface Type
   2622     int_slab_floor,          !- Construction Name
   2623     Perimeter_mid_ZN_4,      !- Zone Name
   2624     Zone,                    !- Outside Boundary Condition
   2625     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2626     NoSun,                   !- Sun Exposure
   2627     NoWind,                  !- Wind Exposure
   2628     AutoCalculate,           !- View Factor to Ground
   2629     4,                       !- Number of Vertices
   2630     0.0000, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   2631     4.5732, 28.7006, 3.9624,            !- X,Y,Z  2 {m}
   2632     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   2633     0.0000, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   2634 
   2635 BuildingSurface:Detailed,
   2636     Core_mid_ZN_5_Floor,     !- Name
   2637     Floor,                   !- Surface Type
   2638     int_slab_floor,          !- Construction Name
   2639     Core_mid,                !- Zone Name
   2640     Zone,                    !- Outside Boundary Condition
   2641     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2642     NoSun,                   !- Sun Exposure
   2643     NoWind,                  !- Wind Exposure
   2644     AutoCalculate,           !- View Factor to Ground
   2645     4,                       !- Number of Vertices
   2646     45.3375, 28.7006, 3.9624,           !- X,Y,Z  1 {m}
   2647     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   2648     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   2649     4.5732, 28.7006, 3.9624;            !- X,Y,Z  4 {m}
   2650 
   2651 BuildingSurface:Detailed,
   2652     Perimeter_top_ZN_1_Floor,!- Name
   2653     Floor,                   !- Surface Type
   2654     int_slab_floor,          !- Construction Name
   2655     Perimeter_top_ZN_1,      !- Zone Name
   2656     Zone,                    !- Outside Boundary Condition
   2657     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2658     NoSun,                   !- Sun Exposure
   2659     NoWind,                  !- Wind Exposure
   2660     AutoCalculate,           !- View Factor to Ground
   2661     4,                       !- Number of Vertices
   2662     0.0000, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   2663     4.5732, 4.5732, 7.9248,             !- X,Y,Z  2 {m}
   2664     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   2665     49.911, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   2666 
   2667 BuildingSurface:Detailed,
   2668     Perimeter_top_ZN_2_Floor,!- Name
   2669     Floor,                   !- Surface Type
   2670     int_slab_floor,          !- Construction Name
   2671     Perimeter_top_ZN_2,      !- Zone Name
   2672     Zone,                    !- Outside Boundary Condition
   2673     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2674     NoSun,                   !- Sun Exposure
   2675     NoWind,                  !- Wind Exposure
   2676     AutoCalculate,           !- View Factor to Ground
   2677     4,                       !- Number of Vertices
   2678     49.911, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   2679     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   2680     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   2681     49.911, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   2682 
   2683 BuildingSurface:Detailed,
   2684     Perimeter_top_ZN_3_Floor,!- Name
   2685     Floor,                   !- Surface Type
   2686     int_slab_floor,          !- Construction Name
   2687     Perimeter_top_ZN_3,      !- Zone Name
   2688     Zone,                    !- Outside Boundary Condition
   2689     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2690     NoSun,                   !- Sun Exposure
   2691     NoWind,                  !- Wind Exposure
   2692     AutoCalculate,           !- View Factor to Ground
   2693     4,                       !- Number of Vertices
   2694     49.911, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   2695     45.3375, 28.7006, 7.9248,           !- X,Y,Z  2 {m}
   2696     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   2697     0.0000, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   2698 
   2699 BuildingSurface:Detailed,
   2700     Perimeter_top_ZN_4_Floor,!- Name
   2701     Floor,                   !- Surface Type
   2702     int_slab_floor,          !- Construction Name
   2703     Perimeter_top_ZN_4,      !- Zone Name
   2704     Zone,                    !- Outside Boundary Condition
   2705     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2706     NoSun,                   !- Sun Exposure
   2707     NoWind,                  !- Wind Exposure
   2708     AutoCalculate,           !- View Factor to Ground
   2709     4,                       !- Number of Vertices
   2710     0.0000, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   2711     4.5732, 28.7006, 7.9248,            !- X,Y,Z  2 {m}
   2712     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   2713     0.0000, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   2714 
   2715 BuildingSurface:Detailed,
   2716     Core_top_ZN_5_Floor,     !- Name
   2717     Floor,                   !- Surface Type
   2718     int_slab_floor,          !- Construction Name
   2719     Core_top,                !- Zone Name
   2720     Zone,                    !- Outside Boundary Condition
   2721     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2722     NoSun,                   !- Sun Exposure
   2723     NoWind,                  !- Wind Exposure
   2724     AutoCalculate,           !- View Factor to Ground
   2725     4,                       !- Number of Vertices
   2726     45.3375, 28.7006, 7.9248,           !- X,Y,Z  1 {m}
   2727     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   2728     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   2729     4.5732, 28.7006, 7.9248;            !- X,Y,Z  4 {m}
   2730 
   2731 BuildingSurface:Detailed,
   2732     Perimeter_bot_ZN_1_Wall_South,  !- Name
   2733     Wall,                    !- Surface Type
   2734     nonres_ext_wall,         !- Construction Name
   2735     Perimeter_bot_ZN_1,      !- Zone Name
   2736     Outdoors,                !- Outside Boundary Condition
   2737     ,                        !- Outside Boundary Condition Object
   2738     SunExposed,              !- Sun Exposure
   2739     WindExposed,             !- Wind Exposure
   2740     AutoCalculate,           !- View Factor to Ground
   2741     4,                       !- Number of Vertices
   2742     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2743     0.0000, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2744     49.911, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
   2745     49.911, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2746 
   2747 BuildingSurface:Detailed,
   2748     Perimeter_bot_ZN_1_Wall_East,  !- Name
   2749     Wall,                    !- Surface Type
   2750     int_wall,                !- Construction Name
   2751     Perimeter_bot_ZN_1,      !- Zone Name
   2752     Zone,                    !- Outside Boundary Condition
   2753     Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
   2754     NoSun,                   !- Sun Exposure
   2755     NoWind,                  !- Wind Exposure
   2756     AutoCalculate,           !- View Factor to Ground
   2757     4,                       !- Number of Vertices
   2758     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2759     49.911, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2760     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2761     45.3375, 4.5732, 2.7432;            !- X,Y,Z  4 {m}
   2762 
   2763 BuildingSurface:Detailed,
   2764     Perimeter_bot_ZN_2_Wall_East,  !- Name
   2765     Wall,                    !- Surface Type
   2766     nonres_ext_wall,         !- Construction Name
   2767     Perimeter_bot_ZN_2,      !- Zone Name
   2768     Outdoors,                !- Outside Boundary Condition
   2769     ,                        !- Outside Boundary Condition Object
   2770     SunExposed,              !- Sun Exposure
   2771     WindExposed,             !- Wind Exposure
   2772     AutoCalculate,           !- View Factor to Ground
   2773     4,                       !- Number of Vertices
   2774     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2775     49.911, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2776     49.911, 33.2738, 0.0000,            !- X,Y,Z  3 {m}
   2777     49.911, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2778 
   2779 BuildingSurface:Detailed,
   2780     Perimeter_bot_ZN_2_Wall_North,  !- Name
   2781     Wall,                    !- Surface Type
   2782     int_wall,                !- Construction Name
   2783     Perimeter_bot_ZN_2,      !- Zone Name
   2784     Zone,                    !- Outside Boundary Condition
   2785     Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
   2786     NoSun,                   !- Sun Exposure
   2787     NoWind,                  !- Wind Exposure
   2788     AutoCalculate,           !- View Factor to Ground
   2789     4,                       !- Number of Vertices
   2790     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2791     49.911, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2792     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2793     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2794 
   2795 BuildingSurface:Detailed,
   2796     Perimeter_bot_ZN_3_Wall_North,  !- Name
   2797     Wall,                    !- Surface Type
   2798     nonres_ext_wall,         !- Construction Name
   2799     Perimeter_bot_ZN_3,      !- Zone Name
   2800     Outdoors,                !- Outside Boundary Condition
   2801     ,                        !- Outside Boundary Condition Object
   2802     SunExposed,              !- Sun Exposure
   2803     WindExposed,             !- Wind Exposure
   2804     AutoCalculate,           !- View Factor to Ground
   2805     4,                       !- Number of Vertices
   2806     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2807     49.911, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2808     0.0000, 33.2738, 0.0000,            !- X,Y,Z  3 {m}
   2809     0.0000, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2810 
   2811 BuildingSurface:Detailed,
   2812     Perimeter_bot_ZN_3_Wall_West,  !- Name
   2813     Wall,                    !- Surface Type
   2814     int_wall,                !- Construction Name
   2815     Perimeter_bot_ZN_3,      !- Zone Name
   2816     Zone,                    !- Outside Boundary Condition
   2817     Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
   2818     NoSun,                   !- Sun Exposure
   2819     NoWind,                  !- Wind Exposure
   2820     AutoCalculate,           !- View Factor to Ground
   2821     4,                       !- Number of Vertices
   2822     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2823     0.0000, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2824     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2825     4.5732, 28.7006, 2.7432;            !- X,Y,Z  4 {m}
   2826 
   2827 BuildingSurface:Detailed,
   2828     Perimeter_bot_ZN_4_Wall_West,  !- Name
   2829     Wall,                    !- Surface Type
   2830     nonres_ext_wall,         !- Construction Name
   2831     Perimeter_bot_ZN_4,      !- Zone Name
   2832     Outdoors,                !- Outside Boundary Condition
   2833     ,                        !- Outside Boundary Condition Object
   2834     SunExposed,              !- Sun Exposure
   2835     WindExposed,             !- Wind Exposure
   2836     AutoCalculate,           !- View Factor to Ground
   2837     4,                       !- Number of Vertices
   2838     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2839     0.0000, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2840     0.0000, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
   2841     0.0000, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2842 
   2843 BuildingSurface:Detailed,
   2844     Perimeter_bot_ZN_4_Wall_South,  !- Name
   2845     Wall,                    !- Surface Type
   2846     int_wall,                !- Construction Name
   2847     Perimeter_bot_ZN_4,      !- Zone Name
   2848     Zone,                    !- Outside Boundary Condition
   2849     Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
   2850     NoSun,                   !- Sun Exposure
   2851     NoWind,                  !- Wind Exposure
   2852     AutoCalculate,           !- View Factor to Ground
   2853     4,                       !- Number of Vertices
   2854     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2855     0.0000, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2856     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2857     4.5732, 4.5732, 2.7432;             !- X,Y,Z  4 {m}
   2858 
   2859 BuildingSurface:Detailed,
   2860     Core_bot_ZN_5_Wall_South,!- Name
   2861     Wall,                    !- Surface Type
   2862     int_wall,                !- Construction Name
   2863     Core_bottom,             !- Zone Name
   2864     Zone,                    !- Outside Boundary Condition
   2865     Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
   2866     NoSun,                   !- Sun Exposure
   2867     NoWind,                  !- Wind Exposure
   2868     AutoCalculate,           !- View Factor to Ground
   2869     4,                       !- Number of Vertices
   2870     4.5732, 4.5732, 2.7432,             !- X,Y,Z  1 {m}
   2871     4.5732, 4.5732, 0.0000,             !- X,Y,Z  2 {m}
   2872     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2873     45.3375, 4.5732, 2.7432;            !- X,Y,Z  4 {m}
   2874 
   2875 BuildingSurface:Detailed,
   2876     Core_bot_ZN_5_Wall_East, !- Name
   2877     Wall,                    !- Surface Type
   2878     int_wall,                !- Construction Name
   2879     Core_bottom,             !- Zone Name
   2880     Zone,                    !- Outside Boundary Condition
   2881     Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
   2882     NoSun,                   !- Sun Exposure
   2883     NoWind,                  !- Wind Exposure
   2884     AutoCalculate,           !- View Factor to Ground
   2885     4,                       !- Number of Vertices
   2886     45.3375, 4.5732, 2.7432,            !- X,Y,Z  1 {m}
   2887     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2888     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2889     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2890 
   2891 BuildingSurface:Detailed,
   2892     Core_bot_ZN_5_Wall_North,!- Name
   2893     Wall,                    !- Surface Type
   2894     int_wall,                !- Construction Name
   2895     Core_bottom,             !- Zone Name
   2896     Zone,                    !- Outside Boundary Condition
   2897     Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
   2898     NoSun,                   !- Sun Exposure
   2899     NoWind,                  !- Wind Exposure
   2900     AutoCalculate,           !- View Factor to Ground
   2901     4,                       !- Number of Vertices
   2902     45.3375, 28.7006, 2.7432,           !- X,Y,Z  1 {m}
   2903     45.3375, 28.7006, 0.0000,           !- X,Y,Z  2 {m}
   2904     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2905     4.5732, 28.7006, 2.7432;            !- X,Y,Z  4 {m}
   2906 
   2907 BuildingSurface:Detailed,
   2908     Core_bot_ZN_5_Wall_West, !- Name
   2909     Wall,                    !- Surface Type
   2910     int_wall,                !- Construction Name
   2911     Core_bottom,             !- Zone Name
   2912     Zone,                    !- Outside Boundary Condition
   2913     Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
   2914     NoSun,                   !- Sun Exposure
   2915     NoWind,                  !- Wind Exposure
   2916     AutoCalculate,           !- View Factor to Ground
   2917     4,                       !- Number of Vertices
   2918     4.5732, 28.7006, 2.7432,            !- X,Y,Z  1 {m}
   2919     4.5732, 28.7006, 0.0000,            !- X,Y,Z  2 {m}
   2920     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2921     4.5732, 4.5732, 2.7432;             !- X,Y,Z  4 {m}
   2922 
   2923 BuildingSurface:Detailed,
   2924     Perimeter_mid_ZN_1_Wall_South,  !- Name
   2925     Wall,                    !- Surface Type
   2926     nonres_ext_wall,         !- Construction Name
   2927     Perimeter_mid_ZN_1,      !- Zone Name
   2928     Outdoors,                !- Outside Boundary Condition
   2929     ,                        !- Outside Boundary Condition Object
   2930     SunExposed,              !- Sun Exposure
   2931     WindExposed,             !- Wind Exposure
   2932     AutoCalculate,           !- View Factor to Ground
   2933     4,                       !- Number of Vertices
   2934     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2935     0.0000, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   2936     49.911, 0.0000, 3.9624,             !- X,Y,Z  3 {m}
   2937     49.911, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   2938 
   2939 BuildingSurface:Detailed,
   2940     Perimeter_mid_ZN_1_Wall_East,  !- Name
   2941     Wall,                    !- Surface Type
   2942     int_wall,                !- Construction Name
   2943     Perimeter_mid_ZN_1,      !- Zone Name
   2944     Zone,                    !- Outside Boundary Condition
   2945     Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
   2946     NoSun,                   !- Sun Exposure
   2947     NoWind,                  !- Wind Exposure
   2948     AutoCalculate,           !- View Factor to Ground
   2949     4,                       !- Number of Vertices
   2950     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2951     49.911, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   2952     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   2953     45.3375, 4.5732, 6.7056;            !- X,Y,Z  4 {m}
   2954 
   2955 BuildingSurface:Detailed,
   2956     Perimeter_mid_ZN_2_Wall_East,  !- Name
   2957     Wall,                    !- Surface Type
   2958     nonres_ext_wall,         !- Construction Name
   2959     Perimeter_mid_ZN_2,      !- Zone Name
   2960     Outdoors,                !- Outside Boundary Condition
   2961     ,                        !- Outside Boundary Condition Object
   2962     SunExposed,              !- Sun Exposure
   2963     WindExposed,             !- Wind Exposure
   2964     AutoCalculate,           !- View Factor to Ground
   2965     4,                       !- Number of Vertices
   2966     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2967     49.911, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   2968     49.911, 33.2738, 3.9624,            !- X,Y,Z  3 {m}
   2969     49.911, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   2970 
   2971 BuildingSurface:Detailed,
   2972     Perimeter_mid_ZN_2_Wall_North,  !- Name
   2973     Wall,                    !- Surface Type
   2974     int_wall,                !- Construction Name
   2975     Perimeter_mid_ZN_2,      !- Zone Name
   2976     Zone,                    !- Outside Boundary Condition
   2977     Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
   2978     NoSun,                   !- Sun Exposure
   2979     NoWind,                  !- Wind Exposure
   2980     AutoCalculate,           !- View Factor to Ground
   2981     4,                       !- Number of Vertices
   2982     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   2983     49.911, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   2984     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   2985     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   2986 
   2987 BuildingSurface:Detailed,
   2988     Perimeter_mid_ZN_3_Wall_North,  !- Name
   2989     Wall,                    !- Surface Type
   2990     nonres_ext_wall,         !- Construction Name
   2991     Perimeter_mid_ZN_3,      !- Zone Name
   2992     Outdoors,                !- Outside Boundary Condition
   2993     ,                        !- Outside Boundary Condition Object
   2994     SunExposed,              !- Sun Exposure
   2995     WindExposed,             !- Wind Exposure
   2996     AutoCalculate,           !- View Factor to Ground
   2997     4,                       !- Number of Vertices
   2998     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   2999     49.911, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3000     0.0000, 33.2738, 3.9624,            !- X,Y,Z  3 {m}
   3001     0.0000, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   3002 
   3003 BuildingSurface:Detailed,
   3004     Perimeter_mid_ZN_3_Wall_West,  !- Name
   3005     Wall,                    !- Surface Type
   3006     int_wall,                !- Construction Name
   3007     Perimeter_mid_ZN_3,      !- Zone Name
   3008     Zone,                    !- Outside Boundary Condition
   3009     Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
   3010     NoSun,                   !- Sun Exposure
   3011     NoWind,                  !- Wind Exposure
   3012     AutoCalculate,           !- View Factor to Ground
   3013     4,                       !- Number of Vertices
   3014     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3015     0.0000, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3016     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   3017     4.5732, 28.7006, 6.7056;            !- X,Y,Z  4 {m}
   3018 
   3019 BuildingSurface:Detailed,
   3020     Perimeter_mid_ZN_4_Wall_West,  !- Name
   3021     Wall,                    !- Surface Type
   3022     nonres_ext_wall,         !- Construction Name
   3023     Perimeter_mid_ZN_4,      !- Zone Name
   3024     Outdoors,                !- Outside Boundary Condition
   3025     ,                        !- Outside Boundary Condition Object
   3026     SunExposed,              !- Sun Exposure
   3027     WindExposed,             !- Wind Exposure
   3028     AutoCalculate,           !- View Factor to Ground
   3029     4,                       !- Number of Vertices
   3030     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3031     0.0000, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3032     0.0000, 0.0000, 3.9624,             !- X,Y,Z  3 {m}
   3033     0.0000, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   3034 
   3035 BuildingSurface:Detailed,
   3036     Perimeter_mid_ZN_4_Wall_South,  !- Name
   3037     Wall,                    !- Surface Type
   3038     int_wall,                !- Construction Name
   3039     Perimeter_mid_ZN_4,      !- Zone Name
   3040     Zone,                    !- Outside Boundary Condition
   3041     Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
   3042     NoSun,                   !- Sun Exposure
   3043     NoWind,                  !- Wind Exposure
   3044     AutoCalculate,           !- View Factor to Ground
   3045     4,                       !- Number of Vertices
   3046     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3047     0.0000, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3048     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   3049     4.5732, 4.5732, 6.7056;             !- X,Y,Z  4 {m}
   3050 
   3051 BuildingSurface:Detailed,
   3052     Core_mid_ZN_5_Wall_North,!- Name
   3053     Wall,                    !- Surface Type
   3054     int_wall,                !- Construction Name
   3055     Core_mid,                !- Zone Name
   3056     Zone,                    !- Outside Boundary Condition
   3057     Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
   3058     NoSun,                   !- Sun Exposure
   3059     NoWind,                  !- Wind Exposure
   3060     AutoCalculate,           !- View Factor to Ground
   3061     4,                       !- Number of Vertices
   3062     45.3375, 28.7006, 6.7056,           !- X,Y,Z  1 {m}
   3063     45.3375, 28.7006, 3.9624,           !- X,Y,Z  2 {m}
   3064     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   3065     4.5732, 28.7006, 6.7056;            !- X,Y,Z  4 {m}
   3066 
   3067 BuildingSurface:Detailed,
   3068     Core_mid_ZN_5_Wall_East, !- Name
   3069     Wall,                    !- Surface Type
   3070     int_wall,                !- Construction Name
   3071     Core_mid,                !- Zone Name
   3072     Zone,                    !- Outside Boundary Condition
   3073     Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
   3074     NoSun,                   !- Sun Exposure
   3075     NoWind,                  !- Wind Exposure
   3076     AutoCalculate,           !- View Factor to Ground
   3077     4,                       !- Number of Vertices
   3078     45.3375, 4.5732, 6.7056,            !- X,Y,Z  1 {m}
   3079     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   3080     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   3081     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   3082 
   3083 BuildingSurface:Detailed,
   3084     Core_mid_ZN_5_Wall_South,!- Name
   3085     Wall,                    !- Surface Type
   3086     int_wall,                !- Construction Name
   3087     Core_mid,                !- Zone Name
   3088     Zone,                    !- Outside Boundary Condition
   3089     Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
   3090     NoSun,                   !- Sun Exposure
   3091     NoWind,                  !- Wind Exposure
   3092     AutoCalculate,           !- View Factor to Ground
   3093     4,                       !- Number of Vertices
   3094     4.5732, 4.5732, 6.7056,             !- X,Y,Z  1 {m}
   3095     4.5732, 4.5732, 3.9624,             !- X,Y,Z  2 {m}
   3096     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   3097     45.3375, 4.5732, 6.7056;            !- X,Y,Z  4 {m}
   3098 
   3099 BuildingSurface:Detailed,
   3100     Core_mid_ZN_5_Wall_West, !- Name
   3101     Wall,                    !- Surface Type
   3102     int_wall,                !- Construction Name
   3103     Core_mid,                !- Zone Name
   3104     Zone,                    !- Outside Boundary Condition
   3105     Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
   3106     NoSun,                   !- Sun Exposure
   3107     NoWind,                  !- Wind Exposure
   3108     AutoCalculate,           !- View Factor to Ground
   3109     4,                       !- Number of Vertices
   3110     4.5732, 28.7006, 6.7056,            !- X,Y,Z  1 {m}
   3111     4.5732, 28.7006, 3.9624,            !- X,Y,Z  2 {m}
   3112     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   3113     4.5732, 4.5732, 6.7056;             !- X,Y,Z  4 {m}
   3114 
   3115 BuildingSurface:Detailed,
   3116     Perimeter_top_ZN_1_Wall_South,  !- Name
   3117     Wall,                    !- Surface Type
   3118     nonres_ext_wall,         !- Construction Name
   3119     Perimeter_top_ZN_1,      !- Zone Name
   3120     Outdoors,                !- Outside Boundary Condition
   3121     ,                        !- Outside Boundary Condition Object
   3122     SunExposed,              !- Sun Exposure
   3123     WindExposed,             !- Wind Exposure
   3124     AutoCalculate,           !- View Factor to Ground
   3125     4,                       !- Number of Vertices
   3126     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3127     0.0000, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3128     49.911, 0.0000, 7.9248,             !- X,Y,Z  3 {m}
   3129     49.911, 0.0000, 10.668;             !- X,Y,Z  4 {m}
   3130 
   3131 BuildingSurface:Detailed,
   3132     Perimeter_top_ZN_1_Wall_East,  !- Name
   3133     Wall,                    !- Surface Type
   3134     int_wall,                !- Construction Name
   3135     Perimeter_top_ZN_1,      !- Zone Name
   3136     Zone,                    !- Outside Boundary Condition
   3137     Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
   3138     NoSun,                   !- Sun Exposure
   3139     NoWind,                  !- Wind Exposure
   3140     AutoCalculate,           !- View Factor to Ground
   3141     4,                       !- Number of Vertices
   3142     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3143     49.911, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3144     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   3145     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   3146 
   3147 BuildingSurface:Detailed,
   3148     Perimeter_top_ZN_2_Wall_East,  !- Name
   3149     Wall,                    !- Surface Type
   3150     nonres_ext_wall,         !- Construction Name
   3151     Perimeter_top_ZN_2,      !- Zone Name
   3152     Outdoors,                !- Outside Boundary Condition
   3153     ,                        !- Outside Boundary Condition Object
   3154     SunExposed,              !- Sun Exposure
   3155     WindExposed,             !- Wind Exposure
   3156     AutoCalculate,           !- View Factor to Ground
   3157     4,                       !- Number of Vertices
   3158     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3159     49.911, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3160     49.911, 33.2738, 7.9248,            !- X,Y,Z  3 {m}
   3161     49.911, 33.2738, 10.668;            !- X,Y,Z  4 {m}
   3162 
   3163 BuildingSurface:Detailed,
   3164     Perimeter_top_ZN_2_Wall_North,  !- Name
   3165     Wall,                    !- Surface Type
   3166     int_wall,                !- Construction Name
   3167     Perimeter_top_ZN_2,      !- Zone Name
   3168     Zone,                    !- Outside Boundary Condition
   3169     Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
   3170     NoSun,                   !- Sun Exposure
   3171     NoWind,                  !- Wind Exposure
   3172     AutoCalculate,           !- View Factor to Ground
   3173     4,                       !- Number of Vertices
   3174     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3175     49.911, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3176     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   3177     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   3178 
   3179 BuildingSurface:Detailed,
   3180     Perimeter_top_ZN_3_Wall_North,  !- Name
   3181     Wall,                    !- Surface Type
   3182     nonres_ext_wall,         !- Construction Name
   3183     Perimeter_top_ZN_3,      !- Zone Name
   3184     Outdoors,                !- Outside Boundary Condition
   3185     ,                        !- Outside Boundary Condition Object
   3186     SunExposed,              !- Sun Exposure
   3187     WindExposed,             !- Wind Exposure
   3188     AutoCalculate,           !- View Factor to Ground
   3189     4,                       !- Number of Vertices
   3190     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3191     49.911, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3192     0.0000, 33.2738, 7.9248,            !- X,Y,Z  3 {m}
   3193     0.0000, 33.2738, 10.668;            !- X,Y,Z  4 {m}
   3194 
   3195 BuildingSurface:Detailed,
   3196     Perimeter_top_ZN_3_Wall_West,  !- Name
   3197     Wall,                    !- Surface Type
   3198     int_wall,                !- Construction Name
   3199     Perimeter_top_ZN_3,      !- Zone Name
   3200     Zone,                    !- Outside Boundary Condition
   3201     Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
   3202     NoSun,                   !- Sun Exposure
   3203     NoWind,                  !- Wind Exposure
   3204     AutoCalculate,           !- View Factor to Ground
   3205     4,                       !- Number of Vertices
   3206     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3207     0.0000, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3208     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   3209     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   3210 
   3211 BuildingSurface:Detailed,
   3212     Perimeter_top_ZN_4_Wall_West,  !- Name
   3213     Wall,                    !- Surface Type
   3214     nonres_ext_wall,         !- Construction Name
   3215     Perimeter_top_ZN_4,      !- Zone Name
   3216     Outdoors,                !- Outside Boundary Condition
   3217     ,                        !- Outside Boundary Condition Object
   3218     SunExposed,              !- Sun Exposure
   3219     WindExposed,             !- Wind Exposure
   3220     AutoCalculate,           !- View Factor to Ground
   3221     4,                       !- Number of Vertices
   3222     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3223     0.0000, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3224     0.0000, 0.0000, 7.9248,             !- X,Y,Z  3 {m}
   3225     0.0000, 0.0000, 10.668;             !- X,Y,Z  4 {m}
   3226 
   3227 BuildingSurface:Detailed,
   3228     Perimeter_top_ZN_4_Wall_South,  !- Name
   3229     Wall,                    !- Surface Type
   3230     int_wall,                !- Construction Name
   3231     Perimeter_top_ZN_4,      !- Zone Name
   3232     Zone,                    !- Outside Boundary Condition
   3233     Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
   3234     NoSun,                   !- Sun Exposure
   3235     NoWind,                  !- Wind Exposure
   3236     AutoCalculate,           !- View Factor to Ground
   3237     4,                       !- Number of Vertices
   3238     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3239     0.0000, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3240     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   3241     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   3242 
   3243 BuildingSurface:Detailed,
   3244     Core_top_ZN_5_Wall_North,!- Name
   3245     Wall,                    !- Surface Type
   3246     int_wall,                !- Construction Name
   3247     Core_top,                !- Zone Name
   3248     Zone,                    !- Outside Boundary Condition
   3249     Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
   3250     NoSun,                   !- Sun Exposure
   3251     NoWind,                  !- Wind Exposure
   3252     AutoCalculate,           !- View Factor to Ground
   3253     4,                       !- Number of Vertices
   3254     45.3375, 28.7006, 10.668,           !- X,Y,Z  1 {m}
   3255     45.3375, 28.7006, 7.9248,           !- X,Y,Z  2 {m}
   3256     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   3257     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   3258 
   3259 BuildingSurface:Detailed,
   3260     Core_top_ZN_5_Wall_East, !- Name
   3261     Wall,                    !- Surface Type
   3262     int_wall,                !- Construction Name
   3263     Core_top,                !- Zone Name
   3264     Zone,                    !- Outside Boundary Condition
   3265     Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
   3266     NoSun,                   !- Sun Exposure
   3267     NoWind,                  !- Wind Exposure
   3268     AutoCalculate,           !- View Factor to Ground
   3269     4,                       !- Number of Vertices
   3270     45.3375, 4.5732, 10.668,            !- X,Y,Z  1 {m}
   3271     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   3272     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   3273     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   3274 
   3275 BuildingSurface:Detailed,
   3276     Core_top_ZN_5_Wall_South,!- Name
   3277     Wall,                    !- Surface Type
   3278     int_wall,                !- Construction Name
   3279     Core_top,                !- Zone Name
   3280     Zone,                    !- Outside Boundary Condition
   3281     Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
   3282     NoSun,                   !- Sun Exposure
   3283     NoWind,                  !- Wind Exposure
   3284     AutoCalculate,           !- View Factor to Ground
   3285     4,                       !- Number of Vertices
   3286     4.5732, 4.5732, 10.668,             !- X,Y,Z  1 {m}
   3287     4.5732, 4.5732, 7.9248,             !- X,Y,Z  2 {m}
   3288     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   3289     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   3290 
   3291 BuildingSurface:Detailed,
   3292     Core_top_ZN_5_Wall_West, !- Name
   3293     Wall,                    !- Surface Type
   3294     int_wall,                !- Construction Name
   3295     Core_top,                !- Zone Name
   3296     Zone,                    !- Outside Boundary Condition
   3297     Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
   3298     NoSun,                   !- Sun Exposure
   3299     NoWind,                  !- Wind Exposure
   3300     AutoCalculate,           !- View Factor to Ground
   3301     4,                       !- Number of Vertices
   3302     4.5732, 28.7006, 10.668,            !- X,Y,Z  1 {m}
   3303     4.5732, 28.7006, 7.9248,            !- X,Y,Z  2 {m}
   3304     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   3305     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   3306 
   3307 BuildingSurface:Detailed,
   3308     Perimeter_bot_Plenum_Wall_North,  !- Name
   3309     Wall,                    !- Surface Type
   3310     nonres_ext_wall,         !- Construction Name
   3311     FirstFloor_Plenum,       !- Zone Name
   3312     Outdoors,                !- Outside Boundary Condition
   3313     ,                        !- Outside Boundary Condition Object
   3314     SunExposed,              !- Sun Exposure
   3315     WindExposed,             !- Wind Exposure
   3316     AutoCalculate,           !- View Factor to Ground
   3317     4,                       !- Number of Vertices
   3318     49.911, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   3319     49.911, 33.2738, 2.7432,            !- X,Y,Z  2 {m}
   3320     0.0000, 33.2738, 2.7432,            !- X,Y,Z  3 {m}
   3321     0.0000, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   3322 
   3323 BuildingSurface:Detailed,
   3324     Perimeter_bot_Plenum_Wall_East,  !- Name
   3325     Wall,                    !- Surface Type
   3326     nonres_ext_wall,         !- Construction Name
   3327     FirstFloor_Plenum,       !- Zone Name
   3328     Outdoors,                !- Outside Boundary Condition
   3329     ,                        !- Outside Boundary Condition Object
   3330     SunExposed,              !- Sun Exposure
   3331     WindExposed,             !- Wind Exposure
   3332     AutoCalculate,           !- View Factor to Ground
   3333     4,                       !- Number of Vertices
   3334     49.911, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   3335     49.911, 0.0000, 2.7432,             !- X,Y,Z  2 {m}
   3336     49.911, 33.2738, 2.7432,            !- X,Y,Z  3 {m}
   3337     49.911, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   3338 
   3339 BuildingSurface:Detailed,
   3340     Perimeter_bot_Plenum_Wall_South,  !- Name
   3341     Wall,                    !- Surface Type
   3342     nonres_ext_wall,         !- Construction Name
   3343     FirstFloor_Plenum,       !- Zone Name
   3344     Outdoors,                !- Outside Boundary Condition
   3345     ,                        !- Outside Boundary Condition Object
   3346     SunExposed,              !- Sun Exposure
   3347     WindExposed,             !- Wind Exposure
   3348     AutoCalculate,           !- View Factor to Ground
   3349     4,                       !- Number of Vertices
   3350     0.0000, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   3351     0.0000, 0.0000, 2.7432,             !- X,Y,Z  2 {m}
   3352     49.911, 0.0000, 2.7432,             !- X,Y,Z  3 {m}
   3353     49.911, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   3354 
   3355 BuildingSurface:Detailed,
   3356     Perimeter_bot_Plenum_Wall_West,  !- Name
   3357     Wall,                    !- Surface Type
   3358     nonres_ext_wall,         !- Construction Name
   3359     FirstFloor_Plenum,       !- Zone Name
   3360     Outdoors,                !- Outside Boundary Condition
   3361     ,                        !- Outside Boundary Condition Object
   3362     SunExposed,              !- Sun Exposure
   3363     WindExposed,             !- Wind Exposure
   3364     AutoCalculate,           !- View Factor to Ground
   3365     4,                       !- Number of Vertices
   3366     0.0000, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   3367     0.0000, 33.2738, 2.7432,            !- X,Y,Z  2 {m}
   3368     0.0000, 0.0000, 2.7432,             !- X,Y,Z  3 {m}
   3369     0.0000, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   3370 
   3371 BuildingSurface:Detailed,
   3372     Perimeter_mid_Plenum_Wall_North,  !- Name
   3373     Wall,                    !- Surface Type
   3374     nonres_ext_wall,         !- Construction Name
   3375     MidFloor_Plenum,         !- Zone Name
   3376     Outdoors,                !- Outside Boundary Condition
   3377     ,                        !- Outside Boundary Condition Object
   3378     SunExposed,              !- Sun Exposure
   3379     WindExposed,             !- Wind Exposure
   3380     AutoCalculate,           !- View Factor to Ground
   3381     4,                       !- Number of Vertices
   3382     49.911, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   3383     49.911, 33.2738, 6.7056,            !- X,Y,Z  2 {m}
   3384     0.0000, 33.2738, 6.7056,            !- X,Y,Z  3 {m}
   3385     0.0000, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   3386 
   3387 BuildingSurface:Detailed,
   3388     Perimeter_mid_Plenum_Wall_East,  !- Name
   3389     Wall,                    !- Surface Type
   3390     nonres_ext_wall,         !- Construction Name
   3391     MidFloor_Plenum,         !- Zone Name
   3392     Outdoors,                !- Outside Boundary Condition
   3393     ,                        !- Outside Boundary Condition Object
   3394     SunExposed,              !- Sun Exposure
   3395     WindExposed,             !- Wind Exposure
   3396     AutoCalculate,           !- View Factor to Ground
   3397     4,                       !- Number of Vertices
   3398     49.911, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   3399     49.911, 0.0000, 6.7056,             !- X,Y,Z  2 {m}
   3400     49.911, 33.2738, 6.7056,            !- X,Y,Z  3 {m}
   3401     49.911, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   3402 
   3403 BuildingSurface:Detailed,
   3404     Perimeter_mid_Plenum_Wall_South,  !- Name
   3405     Wall,                    !- Surface Type
   3406     nonres_ext_wall,         !- Construction Name
   3407     MidFloor_Plenum,         !- Zone Name
   3408     Outdoors,                !- Outside Boundary Condition
   3409     ,                        !- Outside Boundary Condition Object
   3410     SunExposed,              !- Sun Exposure
   3411     WindExposed,             !- Wind Exposure
   3412     AutoCalculate,           !- View Factor to Ground
   3413     4,                       !- Number of Vertices
   3414     0.0000, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   3415     0.0000, 0.0000, 6.7056,             !- X,Y,Z  2 {m}
   3416     49.911, 0.0000, 6.7056,             !- X,Y,Z  3 {m}
   3417     49.911, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   3418 
   3419 BuildingSurface:Detailed,
   3420     Perimeter_mid_Plenum_Wall_West,  !- Name
   3421     Wall,                    !- Surface Type
   3422     nonres_ext_wall,         !- Construction Name
   3423     MidFloor_Plenum,         !- Zone Name
   3424     Outdoors,                !- Outside Boundary Condition
   3425     ,                        !- Outside Boundary Condition Object
   3426     SunExposed,              !- Sun Exposure
   3427     WindExposed,             !- Wind Exposure
   3428     AutoCalculate,           !- View Factor to Ground
   3429     4,                       !- Number of Vertices
   3430     0.0000, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   3431     0.0000, 33.2738, 6.7056,            !- X,Y,Z  2 {m}
   3432     0.0000, 0.0000, 6.7056,             !- X,Y,Z  3 {m}
   3433     0.0000, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   3434 
   3435 BuildingSurface:Detailed,
   3436     Perimeter_top_Plenum_Wall_North,  !- Name
   3437     Wall,                    !- Surface Type
   3438     nonres_ext_wall,         !- Construction Name
   3439     TopFloor_Plenum,         !- Zone Name
   3440     Outdoors,                !- Outside Boundary Condition
   3441     ,                        !- Outside Boundary Condition Object
   3442     SunExposed,              !- Sun Exposure
   3443     WindExposed,             !- Wind Exposure
   3444     AutoCalculate,           !- View Factor to Ground
   3445     4,                       !- Number of Vertices
   3446     49.911, 33.2738, 11.8872,           !- X,Y,Z  1 {m}
   3447     49.911, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   3448     0.0000, 33.2738, 10.668,            !- X,Y,Z  3 {m}
   3449     0.0000, 33.2738, 11.8872;           !- X,Y,Z  4 {m}
   3450 
   3451 BuildingSurface:Detailed,
   3452     Perimeter_top_Plenum_Wall_East,  !- Name
   3453     Wall,                    !- Surface Type
   3454     nonres_ext_wall,         !- Construction Name
   3455     TopFloor_Plenum,         !- Zone Name
   3456     Outdoors,                !- Outside Boundary Condition
   3457     ,                        !- Outside Boundary Condition Object
   3458     SunExposed,              !- Sun Exposure
   3459     WindExposed,             !- Wind Exposure
   3460     AutoCalculate,           !- View Factor to Ground
   3461     4,                       !- Number of Vertices
   3462     49.911, 0.0000, 11.8872,            !- X,Y,Z  1 {m}
   3463     49.911, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   3464     49.911, 33.2738, 10.668,            !- X,Y,Z  3 {m}
   3465     49.911, 33.2738, 11.8872;           !- X,Y,Z  4 {m}
   3466 
   3467 BuildingSurface:Detailed,
   3468     Perimeter_top_Plenum_Wall_South,  !- Name
   3469     Wall,                    !- Surface Type
   3470     nonres_ext_wall,         !- Construction Name
   3471     TopFloor_Plenum,         !- Zone Name
   3472     Outdoors,                !- Outside Boundary Condition
   3473     ,                        !- Outside Boundary Condition Object
   3474     SunExposed,              !- Sun Exposure
   3475     WindExposed,             !- Wind Exposure
   3476     AutoCalculate,           !- View Factor to Ground
   3477     4,                       !- Number of Vertices
   3478     0.0000, 0.0000, 11.8872,            !- X,Y,Z  1 {m}
   3479     0.0000, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   3480     49.911, 0.0000, 10.668,             !- X,Y,Z  3 {m}
   3481     49.911, 0.0000, 11.8872;            !- X,Y,Z  4 {m}
   3482 
   3483 BuildingSurface:Detailed,
   3484     Perimeter_top_Plenum_Wall_West,  !- Name
   3485     Wall,                    !- Surface Type
   3486     nonres_ext_wall,         !- Construction Name
   3487     TopFloor_Plenum,         !- Zone Name
   3488     Outdoors,                !- Outside Boundary Condition
   3489     ,                        !- Outside Boundary Condition Object
   3490     SunExposed,              !- Sun Exposure
   3491     WindExposed,             !- Wind Exposure
   3492     AutoCalculate,           !- View Factor to Ground
   3493     4,                       !- Number of Vertices
   3494     0.0000, 33.2738, 11.8872,           !- X,Y,Z  1 {m}
   3495     0.0000, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   3496     0.0000, 0.0000, 10.668,             !- X,Y,Z  3 {m}
   3497     0.0000, 0.0000, 11.8872;            !- X,Y,Z  4 {m}
   3498 
   3499 FenestrationSurface:Detailed,
   3500     Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
   3501     Window,                  !- Surface Type
   3502     Window_U_0.60_SHGC_0.25, !- Construction Name
   3503     Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
   3504     ,                        !- Outside Boundary Condition Object
   3505     AutoCalculate,           !- View Factor to Ground
   3506     ,                        !- Shading Control Name
   3507     ,                        !- Frame and Divider Name
   3508     1.0000,                  !- Multiplier
   3509     4,                       !- Number of Vertices
   3510     0.000, 0.0000, 2.3293,              !- X,Y,Z  1 {m}
   3511     0.000, 0.0000, 1.021708,            !- X,Y,Z  2 {m}
   3512     49.91, 0.0000, 1.021708,            !- X,Y,Z  3 {m}
   3513     49.91, 0.0000, 2.3293;              !- X,Y,Z  4 {m}
   3514 
   3515 FenestrationSurface:Detailed,
   3516     Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
   3517     Window,                  !- Surface Type
   3518     Window_U_0.60_SHGC_0.25, !- Construction Name
   3519     Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
   3520     ,                        !- Outside Boundary Condition Object
   3521     AutoCalculate,           !- View Factor to Ground
   3522     ,                        !- Shading Control Name
   3523     ,                        !- Frame and Divider Name
   3524     1.0000,                  !- Multiplier
   3525     4,                       !- Number of Vertices
   3526     49.911, 0.0000, 2.3293,             !- X,Y,Z  1 {m}
   3527     49.911, 0.0000, 1.021708,           !- X,Y,Z  2 {m}
   3528     49.911, 33.2737, 1.021708,          !- X,Y,Z  3 {m}
   3529     49.911, 33.2737, 2.3293;            !- X,Y,Z  4 {m}
   3530 
   3531 FenestrationSurface:Detailed,
   3532     Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
   3533     Window,                  !- Surface Type
   3534     Window_U_0.60_SHGC_0.25, !- Construction Name
   3535     Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
   3536     ,                        !- Outside Boundary Condition Object
   3537     AutoCalculate,           !- View Factor to Ground
   3538     ,                        !- Shading Control Name
   3539     ,                        !- Frame and Divider Name
   3540     1.0000,                  !- Multiplier
   3541     4,                       !- Number of Vertices
   3542     49.91, 33.2738, 2.3293,             !- X,Y,Z  1 {m}
   3543     49.91, 33.2738, 1.021708,           !- X,Y,Z  2 {m}
   3544     0.000, 33.2738, 1.021708,           !- X,Y,Z  3 {m}
   3545     0.000, 33.2738, 2.3293;             !- X,Y,Z  4 {m}
   3546 
   3547 FenestrationSurface:Detailed,
   3548     Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
   3549     Window,                  !- Surface Type
   3550     Window_U_0.60_SHGC_0.25, !- Construction Name
   3551     Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
   3552     ,                        !- Outside Boundary Condition Object
   3553     AutoCalculate,           !- View Factor to Ground
   3554     ,                        !- Shading Control Name
   3555     ,                        !- Frame and Divider Name
   3556     1.0000,                  !- Multiplier
   3557     4,                       !- Number of Vertices
   3558     0.000, 33.2737, 2.3293,             !- X,Y,Z  1 {m}
   3559     0.000, 33.2737, 1.021708,           !- X,Y,Z  2 {m}
   3560     0.000, 0.0000, 1.021708,            !- X,Y,Z  3 {m}
   3561     0.000, 0.0000, 2.3293;              !- X,Y,Z  4 {m}
   3562 
   3563 FenestrationSurface:Detailed,
   3564     Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
   3565     Window,                  !- Surface Type
   3566     Window_U_0.60_SHGC_0.25, !- Construction Name
   3567     Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
   3568     ,                        !- Outside Boundary Condition Object
   3569     AutoCalculate,           !- View Factor to Ground
   3570     ,                        !- Shading Control Name
   3571     ,                        !- Frame and Divider Name
   3572     1.0000,                  !- Multiplier
   3573     4,                       !- Number of Vertices
   3574     0.000, 0.0000, 6.2917,              !- X,Y,Z  1 {m}
   3575     0.000, 0.0000, 4.984108,            !- X,Y,Z  2 {m}
   3576     49.91, 0.0000, 4.984108,            !- X,Y,Z  3 {m}
   3577     49.91, 0.0000, 6.2917;              !- X,Y,Z  4 {m}
   3578 
   3579 FenestrationSurface:Detailed,
   3580     Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
   3581     Window,                  !- Surface Type
   3582     Window_U_0.60_SHGC_0.25, !- Construction Name
   3583     Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
   3584     ,                        !- Outside Boundary Condition Object
   3585     AutoCalculate,           !- View Factor to Ground
   3586     ,                        !- Shading Control Name
   3587     ,                        !- Frame and Divider Name
   3588     1.0000,                  !- Multiplier
   3589     4,                       !- Number of Vertices
   3590     49.911, 0.0000, 6.2917,             !- X,Y,Z  1 {m}
   3591     49.911, 0.0000, 4.984108,           !- X,Y,Z  2 {m}
   3592     49.911, 33.2737, 4.984108,          !- X,Y,Z  3 {m}
   3593     49.911, 33.2737, 6.2917;            !- X,Y,Z  4 {m}
   3594 
   3595 FenestrationSurface:Detailed,
   3596     Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
   3597     Window,                  !- Surface Type
   3598     Window_U_0.60_SHGC_0.25, !- Construction Name
   3599     Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
   3600     ,                        !- Outside Boundary Condition Object
   3601     AutoCalculate,           !- View Factor to Ground
   3602     ,                        !- Shading Control Name
   3603     ,                        !- Frame and Divider Name
   3604     1.0000,                  !- Multiplier
   3605     4,                       !- Number of Vertices
   3606     49.91, 33.2738, 6.2917,             !- X,Y,Z  1 {m}
   3607     49.91, 33.2738, 4.984108,           !- X,Y,Z  2 {m}
   3608     0.000, 33.2738, 4.984108,           !- X,Y,Z  3 {m}
   3609     0.000, 33.2738, 6.2917;             !- X,Y,Z  4 {m}
   3610 
   3611 FenestrationSurface:Detailed,
   3612     Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
   3613     Window,                  !- Surface Type
   3614     Window_U_0.60_SHGC_0.25, !- Construction Name
   3615     Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
   3616     ,                        !- Outside Boundary Condition Object
   3617     AutoCalculate,           !- View Factor to Ground
   3618     ,                        !- Shading Control Name
   3619     ,                        !- Frame and Divider Name
   3620     1.0000,                  !- Multiplier
   3621     4,                       !- Number of Vertices
   3622     0.000, 33.2737, 6.2917,             !- X,Y,Z  1 {m}
   3623     0.000, 33.2737, 4.984108,           !- X,Y,Z  2 {m}
   3624     0.000, 0.0000, 4.984108,            !- X,Y,Z  3 {m}
   3625     0.000, 0.0000, 6.2917;              !- X,Y,Z  4 {m}
   3626 
   3627 FenestrationSurface:Detailed,
   3628     Perimeter_top_ZN_1_Wall_South_Window,  !- Name
   3629     Window,                  !- Surface Type
   3630     Window_U_0.60_SHGC_0.25, !- Construction Name
   3631     Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
   3632     ,                        !- Outside Boundary Condition Object
   3633     AutoCalculate,           !- View Factor to Ground
   3634     ,                        !- Shading Control Name
   3635     ,                        !- Frame and Divider Name
   3636     1.0000,                  !- Multiplier
   3637     4,                       !- Number of Vertices
   3638     0.000, 0.0000, 10.2541,             !- X,Y,Z  1 {m}
   3639     0.000, 0.0000, 8.946508,            !- X,Y,Z  2 {m}
   3640     49.91, 0.0000, 8.946508,            !- X,Y,Z  3 {m}
   3641     49.91, 0.0000, 10.2541;             !- X,Y,Z  4 {m}
   3642 
   3643 FenestrationSurface:Detailed,
   3644     Perimeter_top_ZN_2_Wall_East_Window,  !- Name
   3645     Window,                  !- Surface Type
   3646     Window_U_0.60_SHGC_0.25, !- Construction Name
   3647     Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
   3648     ,                        !- Outside Boundary Condition Object
   3649     AutoCalculate,           !- View Factor to Ground
   3650     ,                        !- Shading Control Name
   3651     ,                        !- Frame and Divider Name
   3652     1.0000,                  !- Multiplier
   3653     4,                       !- Number of Vertices
   3654     49.911, 0.0000, 10.2541,            !- X,Y,Z  1 {m}
   3655     49.911, 0.0000, 8.946508,           !- X,Y,Z  2 {m}
   3656     49.911, 33.2737, 8.946508,          !- X,Y,Z  3 {m}
   3657     49.911, 33.2737, 10.2541;           !- X,Y,Z  4 {m}
   3658 
   3659 FenestrationSurface:Detailed,
   3660     Perimeter_top_ZN_3_Wall_North_Window,  !- Name
   3661     Window,                  !- Surface Type
   3662     Window_U_0.60_SHGC_0.25, !- Construction Name
   3663     Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
   3664     ,                        !- Outside Boundary Condition Object
   3665     AutoCalculate,           !- View Factor to Ground
   3666     ,                        !- Shading Control Name
   3667     ,                        !- Frame and Divider Name
   3668     1.0000,                  !- Multiplier
   3669     4,                       !- Number of Vertices
   3670     49.91, 33.2738, 10.2541,            !- X,Y,Z  1 {m}
   3671     49.91, 33.2738, 8.946508,           !- X,Y,Z  2 {m}
   3672     0.000, 33.2738, 8.946508,           !- X,Y,Z  3 {m}
   3673     0.000, 33.2738, 10.2541;            !- X,Y,Z  4 {m}
   3674 
   3675 FenestrationSurface:Detailed,
   3676     Perimeter_top_ZN_4_Wall_West_Window,  !- Name
   3677     Window,                  !- Surface Type
   3678     Window_U_0.60_SHGC_0.25, !- Construction Name
   3679     Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
   3680     ,                        !- Outside Boundary Condition Object
   3681     AutoCalculate,           !- View Factor to Ground
   3682     ,                        !- Shading Control Name
   3683     ,                        !- Frame and Divider Name
   3684     1.0000,                  !- Multiplier
   3685     4,                       !- Number of Vertices
   3686     0.000, 33.2737, 10.2541,            !- X,Y,Z  1 {m}
   3687     0.000, 33.2737, 8.946508,           !- X,Y,Z  2 {m}
   3688     0.000, 0.0000, 8.946508,            !- X,Y,Z  3 {m}
   3689     0.000, 0.0000, 10.2541;             !- X,Y,Z  4 {m}
   3690 
   3691 InternalMass,
   3692     Core_bottom_InternalMass_1,  !- Name
   3693     InteriorFurnishings,     !- Construction Name
   3694     Core_bottom,             !- Zone Name
   3695     1967.0770;               !- Surface Area {m2}
   3696 
   3697 InternalMass,
   3698     Core_mid_InternalMass_1, !- Name
   3699     InteriorFurnishings,     !- Construction Name
   3700     Core_mid,                !- Zone Name
   3701     1967.0770;               !- Surface Area {m2}
   3702 
   3703 InternalMass,
   3704     Core_top_InternalMass_1, !- Name
   3705     InteriorFurnishings,     !- Construction Name
   3706     Core_top,                !- Zone Name
   3707     1967.0770;               !- Surface Area {m2}
   3708 
   3709 InternalMass,
   3710     Perimeter_top_ZN_3_InternalMass_1,  !- Name
   3711     InteriorFurnishings,     !- Construction Name
   3712     Perimeter_top_ZN_3,      !- Zone Name
   3713     414.6750;                !- Surface Area {m2}
   3714 
   3715 InternalMass,
   3716     Perimeter_top_ZN_2_InternalMass_1,  !- Name
   3717     InteriorFurnishings,     !- Construction Name
   3718     Perimeter_top_ZN_2,      !- Zone Name
   3719     262.5073;                !- Surface Area {m2}
   3720 
   3721 InternalMass,
   3722     Perimeter_top_ZN_1_InternalMass_1,  !- Name
   3723     InteriorFurnishings,     !- Construction Name
   3724     Perimeter_top_ZN_1,      !- Zone Name
   3725     414.6723;                !- Surface Area {m2}
   3726 
   3727 InternalMass,
   3728     Perimeter_top_ZN_4_InternalMass_1,  !- Name
   3729     InteriorFurnishings,     !- Construction Name
   3730     Perimeter_top_ZN_4,      !- Zone Name
   3731     262.5056;                !- Surface Area {m2}
   3732 
   3733 InternalMass,
   3734     Perimeter_bot_ZN_3_InternalMass_1,  !- Name
   3735     InteriorFurnishings,     !- Construction Name
   3736     Perimeter_bot_ZN_3,      !- Zone Name
   3737     414.6750;                !- Surface Area {m2}
   3738 
   3739 InternalMass,
   3740     Perimeter_bot_ZN_2_InternalMass_1,  !- Name
   3741     InteriorFurnishings,     !- Construction Name
   3742     Perimeter_bot_ZN_2,      !- Zone Name
   3743     262.5073;                !- Surface Area {m2}
   3744 
   3745 InternalMass,
   3746     Perimeter_bot_ZN_1_InternalMass_1,  !- Name
   3747     InteriorFurnishings,     !- Construction Name
   3748     Perimeter_bot_ZN_1,      !- Zone Name
   3749     414.6723;                !- Surface Area {m2}
   3750 
   3751 InternalMass,
   3752     Perimeter_bot_ZN_4_InternalMass_1,  !- Name
   3753     InteriorFurnishings,     !- Construction Name
   3754     Perimeter_bot_ZN_4,      !- Zone Name
   3755     262.5056;                !- Surface Area {m2}
   3756 
   3757 !============== insert these here ======================
   3758 InternalMass,
   3759     Perimeter_mid_ZN_3_InternalMass_1,  !- Name
   3760     InteriorFurnishings,     !- Construction Name
   3761     Perimeter_mid_ZN_3,      !- Zone Name
   3762     414.6750;                !- Surface Area {m2}
   3763 
   3764 InternalMass,
   3765     Perimeter_mid_ZN_2_InternalMass_1,  !- Name
   3766     InteriorFurnishings,     !- Construction Name
   3767     Perimeter_mid_ZN_2,      !- Zone Name
   3768     262.5073;                !- Surface Area {m2}
   3769 
   3770 InternalMass,
   3771     Perimeter_mid_ZN_1_InternalMass_1,  !- Name
   3772     InteriorFurnishings,     !- Construction Name
   3773     Perimeter_mid_ZN_1,      !- Zone Name
   3774     414.6723;                !- Surface Area {m2}
   3775 
   3776 InternalMass,
   3777     Perimeter_mid_ZN_4_InternalMass_1,  !- Name
   3778     InteriorFurnishings,     !- Construction Name
   3779     Perimeter_mid_ZN_4,      !- Zone Name
   3780     262.5056;                !- Surface Area {m2}
   3781 
   3782 ScheduleTypeLimits,
   3783     Any Number;              !- Name
   3784 
   3785 ScheduleTypeLimits,
   3786     Fraction,                !- Name
   3787     0.0,                     !- Lower Limit Value
   3788     1.0,                     !- Upper Limit Value
   3789     Continuous;              !- Numeric Type
   3790 
   3791 ScheduleTypeLimits,
   3792     Temperature,             !- Name
   3793     -60,                     !- Lower Limit Value
   3794     200,                     !- Upper Limit Value
   3795     Continuous;              !- Numeric Type
   3796 
   3797 ScheduleTypeLimits,
   3798     On/Off,                  !- Name
   3799     0,                       !- Lower Limit Value
   3800     1,                       !- Upper Limit Value
   3801     Discrete;                !- Numeric Type
   3802 
   3803 ScheduleTypeLimits,
   3804     Control Type,            !- Name
   3805     0,                       !- Lower Limit Value
   3806     4,                       !- Upper Limit Value
   3807     Discrete;                !- Numeric Type
   3808 
   3809 ScheduleTypeLimits,
   3810     Humidity,                !- Name
   3811     10,                      !- Lower Limit Value
   3812     90,                      !- Upper Limit Value
   3813     Continuous;              !- Numeric Type
   3814 
   3815 ScheduleTypeLimits,
   3816     Number;                  !- Name
   3817 
   3818 Schedule:Compact,
   3819     Exterior_lighting_schedule_a,  !- Name
   3820     fraction,                !- Schedule Type Limits Name
   3821     Through:12/31,           !- Field 1
   3822     For:AllDays,             !- Field 2
   3823     Until: 06:00, 0,         !- Field 4
   3824     Until: 24:00, 1;         !- Field 6
   3825 
   3826 Schedule:Compact,
   3827     Exterior_lighting_schedule_b,  !- Name
   3828     fraction,                !- Schedule Type Limits Name
   3829     Through:12/31,           !- Field 1
   3830     For:AllDays,             !- Field 2
   3831     Until: 06:00, 0.7,       !- Field 4
   3832     Until: 24:00, 1;         !- Field 6
   3833 
   3834 Schedule:Compact,
   3835     Hours_of_operation,      !- Name
   3836     on/off,                  !- Schedule Type Limits Name
   3837     Through: 12/31,          !- Field 1
   3838     For: Weekdays SummerDesignDay,  !- Field 2
   3839     Until: 06:00, 0.0,       !- Field 4
   3840     Until: 22:00, 1.0,       !- Field 6
   3841     Until: 24:00, 0.0,       !- Field 8
   3842     For: Saturday WinterDesignDay,  !- Field 9
   3843     Until: 06:00, 0.0,       !- Field 11
   3844     Until: 18:00, 1.0,       !- Field 13
   3845     Until: 24:00, 0.0,       !- Field 15
   3846     For:Sunday Holidays AllOtherDays,  !- Field 16
   3847     Until: 24:00, 0.0;       !- Field 18
   3848 
   3849 Schedule:Compact,
   3850     ALWAYS_ON,               !- Name
   3851     Fraction,                !- Schedule Type Limits Name
   3852     Through: 12/31,          !- Field 1
   3853     For: AllDays,            !- Field 2
   3854     Until: 24:00, 1.0;       !- Field 4
   3855 
   3856 Schedule:Compact,
   3857     Exterior_Lgt_ALWAYS_ON,  !- Name
   3858     Fraction,                !- Schedule Type Limits Name
   3859     Through: 12/31,          !- Field 1
   3860     For: AllDays,            !- Field 2
   3861     Until: 24:00, 1;         !- Field 4
   3862 
   3863 Schedule:Compact,
   3864     Exterior_Lgt_189_1,      !- Name
   3865     Fraction,                !- Schedule Type Limits Name
   3866     Through:12/31,           !- Field 1
   3867     For:Weekdays,            !- Field 2
   3868     Until:  9:00, 0.5,       !- Field 4
   3869     Until: 24:00, 1.0,       !- Field 6
   3870     For:Saturday,            !- Field 7
   3871     Until:  9:00, 0.5,       !- Field 9
   3872     Until: 19:00, 1.0,       !- Field 11
   3873     Until: 24:00, 0.5,       !- Field 13
   3874     For:Sunday Holidays AllOtherDays,  !- Field 14
   3875     Until:  9:00, 0.5,       !- Field 16
   3876     Until: 18:00, 1.0,       !- Field 18
   3877     Until: 24:00, 0.5;       !- Field 20
   3878 
   3879 Schedule:Compact,
   3880     ALWAYS_OFF,              !- Name
   3881     Fraction,                !- Schedule Type Limits Name
   3882     Through: 12/31,          !- Field 1
   3883     For: AllDays,            !- Field 2
   3884     Until: 24:00, 0.0;       !- Field 4
   3885 
   3886 Schedule:Compact,
   3887     HVACOperationSchd,       !- Name
   3888     on/off,                  !- Schedule Type Limits Name
   3889     Through: 12/31,          !- Field 1
   3890     For: Weekdays SummerDesignDay,  !- Field 2
   3891     Until: 06:00, 0.0,       !- Field 4
   3892     Until: 22:00, 1.0,       !- Field 6
   3893     Until: 24:00, 0.0,       !- Field 8
   3894     For: Saturday WinterDesignDay,  !- Field 9
   3895     Until: 06:00, 0.0,       !- Field 11
   3896     Until: 18:00, 1.0,       !- Field 13
   3897     Until: 24:00, 0.0,       !- Field 15
   3898     For:Sunday Holidays AllOtherDays,  !- Field 16
   3899     Until: 24:00, 0.0;       !- Field 18
   3900 
   3901 ! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
   3902 ! lighting schedules for ASHRAE90.1-STD2010
   3903 ! lighting schedules for IECC2006 / IECC2009
   3904 ! lighting schedules for IECC2012
   3905 ! lighting schedules for ASHRAE1891_2009
   3906 ! lighting schedules for ASHRAE1891_2011
   3907 ! lighting schedules for ASHRAE90.1-2013
   3908 Schedule:Compact,
   3909     BLDG_LIGHT_SCH,          !- Name
   3910     Fraction,                !- Schedule Type Limits Name
   3911     Through: 12/31,          !- Field 1
   3912     For: Weekdays,           !- Field 2
   3913     Until: 5:00, 0.05,       !- Field 4
   3914     Until: 6:00, 0.1,        !- Field 6
   3915     Until: 7:00, 0.08623256, !- Field 8
   3916     Until: 8:00, 0.25869768, !- Field 10
   3917     Until: 17:00, 0.77609304,!- Field 12
   3918     Until: 18:00, 0.4311628, !- Field 14
   3919     Until: 20:00, 0.25869768,!- Field 16
   3920     Until: 22:00, 0.17246512,!- Field 18
   3921     Until: 23:00, 0.08623256,!- Field 20
   3922     Until: 24:00, 0.04311628,!- Field 22
   3923     For: SummerDesignDay,    !- Field 23
   3924     Until: 24:00, 1,         !- Field 25
   3925     For: Saturday,           !- Field 26
   3926     Until: 6:00, 0.05,       !- Field 28
   3927     Until: 8:00, 0.08623256, !- Field 30
   3928     Until: 12:00, 0.25869768,!- Field 32
   3929     Until: 17:00, 0.12934884,!- Field 34
   3930     Until: 19:00, 0.04311628,!- Field 36
   3931     Until: 24:00, 0.05,      !- Field 38
   3932     For: WinterDesignDay,    !- Field 39
   3933     Until: 24:00, 0,         !- Field 41
   3934     For: Sunday Holidays AllOtherDays,  !- Field 42
   3935     Until: 6:00, 0.05,       !- Field 44
   3936     Until: 18:00, 0.04311628,!- Field 46
   3937     Until: 24:00, 0.05;      !- Field 48
   3938 
   3939 Schedule:Compact,
   3940     BLDG_EQUIP_SCH,          !- Name
   3941     Fraction,                !- Schedule Type Limits Name
   3942     Through: 12/31,          !- Field 1
   3943     For: Weekdays,           !- Field 2
   3944     Until: 06:00, 0.3076738408,
   3945                              !- Field 4
   3946     Until: 08:00, 0.381234796,
   3947                              !- Field 6
   3948     Until: 12:00, 0.857778291,
   3949                              !- Field 8
   3950     Until: 13:00, 0.762469592,
   3951                              !- Field 10
   3952     Until: 17:00, 0.857778291,
   3953                              !- Field 12
   3954     Until: 18:00, 0.476543495,
   3955                              !- Field 14
   3956     Until: 24:00, 0.381234796,
   3957                              !- Field 16
   3958     For: SummerDesignDay,    !- Field 17
   3959     Until: 24:00, 1.0,       !- Field 19
   3960     For: Saturday,           !- Field 20
   3961     Until: 06:00, 0.2307553806,
   3962                              !- Field 22
   3963     Until: 08:00, 0.381234796,
   3964                              !- Field 24
   3965     Until: 12:00, 0.476543495,
   3966                              !- Field 26
   3967     Until: 17:00, 0.3335804465,
   3968                              !- Field 28
   3969     Until: 19:00, 0.285926097,
   3970                              !- Field 30
   3971     Until: 24:00, 0.2307553806,
   3972                              !- Field 32
   3973     For: WinterDesignDay,    !- Field 33
   3974     Until: 24:00, 0.0,       !- Field 35
   3975     For: Sunday Holidays AllOtherDays,  !- Field 36
   3976     Until: 06:00, 0.2307553806,
   3977                              !- Field 38
   3978     Until: 18:00, 0.285926097,
   3979                              !- Field 40
   3980     Until: 24:00, 0.2307553806;
   3981                              !- Field 42
   3982 
   3983 Schedule:Compact,
   3984     BLDG_OCC_SCH,            !- Name
   3985     Fraction,                !- Schedule Type Limits Name
   3986     Through: 12/31,          !- Field 1
   3987     For: Weekdays,           !- Field 2
   3988     Until: 06:00, 0.0,       !- Field 4
   3989     Until: 07:00, 0.1,       !- Field 6
   3990     Until: 08:00, 0.2,       !- Field 8
   3991     Until: 12:00, 0.95,      !- Field 10
   3992     Until: 13:00, 0.5,       !- Field 12
   3993     Until: 17:00, 0.95,      !- Field 14
   3994     Until: 18:00, 0.3,       !- Field 16
   3995     Until: 22:00, 0.1,       !- Field 18
   3996     Until: 24:00, 0.05,      !- Field 20
   3997     For: SummerDesignDay,    !- Field 21
   3998     Until: 06:00, 0.0,       !- Field 23
   3999     Until: 22:00, 1.0,       !- Field 25
   4000     Until: 24:00, 0.05,      !- Field 27
   4001     For: Saturday,           !- Field 28
   4002     Until: 06:00, 0.0,       !- Field 30
   4003     Until: 08:00, 0.1,       !- Field 32
   4004     Until: 12:00, 0.3,       !- Field 34
   4005     Until: 17:00, 0.1,       !- Field 36
   4006     Until: 19:00, 0.05,      !- Field 38
   4007     Until: 24:00, 0.0,       !- Field 40
   4008     For: WinterDesignDay,    !- Field 41
   4009     Until: 24:00, 0.0,       !- Field 43
   4010     For:Sunday Holidays AllOtherDays,  !- Field 44
   4011     Until: 06:00, 0.0,       !- Field 46
   4012     Until: 18:00, 0.05,      !- Field 48
   4013     Until: 24:00, 0.0;       !- Field 50
   4014 
   4015 Schedule:Compact,
   4016     BLDG_ELEVATORS,          !- Name
   4017     Fraction,                !- Schedule Type Limits Name
   4018     Through: 12/31,          !- Field 1
   4019     For: SummerDesignDay,    !- Field 2
   4020     Until: 24:00, 0.69,      !- Field 4
   4021     For: WinterDesignDay,    !- Field 5
   4022     Until: 24:00, 0.0,       !- Field 7
   4023     For: Weekdays,           !- Field 8
   4024     Until: 07:00, 0.0,       !- Field 10
   4025     Until: 08:00, 0.35,      !- Field 12
   4026     Until: 09:00, 0.69,      !- Field 14
   4027     Until: 10:00, 0.43,      !- Field 16
   4028     Until: 11:00, 0.37,      !- Field 18
   4029     Until: 12:00, 0.43,      !- Field 20
   4030     Until: 13:00, 0.58,      !- Field 22
   4031     Until: 14:00, 0.48,      !- Field 24
   4032     Until: 15:00, 0.37,      !- Field 26
   4033     Until: 16:00, 0.37,      !- Field 28
   4034     Until: 17:00, 0.46,      !- Field 30
   4035     Until: 18:00, 0.62,      !- Field 32
   4036     Until: 19:00, 0.12,      !- Field 34
   4037     Until: 20:00, 0.04,      !- Field 36
   4038     Until: 21:00, 0.04,      !- Field 38
   4039     Until: 24:00, 0.00,      !- Field 40
   4040     For: Saturday,           !- Field 41
   4041     Until: 07:00, 0.0,       !- Field 43
   4042     Until: 08:00, 0.16,      !- Field 45
   4043     Until: 09:00, 0.14,      !- Field 47
   4044     Until: 10:00, 0.21,      !- Field 49
   4045     Until: 11:00, 0.18,      !- Field 51
   4046     Until: 12:00, 0.25,      !- Field 53
   4047     Until: 13:00, 0.21,      !- Field 55
   4048     Until: 14:00, 0.13,      !- Field 57
   4049     Until: 15:00, 0.08,      !- Field 59
   4050     Until: 16:00, 0.04,      !- Field 61
   4051     Until: 17:00, 0.05,      !- Field 63
   4052     Until: 18:00, 0.06,      !- Field 65
   4053     Until: 24:00, 0.00,      !- Field 67
   4054     For:Sunday Holidays AllOtherDays,  !- Field 68
   4055     Until: 24:00, 0.0;       !- Field 70
   4056 
   4057 Schedule:Compact,
   4058     ELEV_LIGHT_FAN_SCH_24_7, !- Name
   4059     Fraction,                !- Schedule Type Limits Name
   4060     Through: 12/31,          !- Field 1
   4061     For: AllDays,            !- Field 2
   4062     Until: 24:00, 1;         !- Field 4
   4063 
   4064 Schedule:Compact,
   4065     ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
   4066     Fraction,                !- Schedule Type Limits Name
   4067     Through: 12/31,          !- Field 1
   4068     For: SummerDesignDay,    !- Field 2
   4069     Until: 24:00, 0.69,      !- Field 4
   4070     For: WinterDesignDay,    !- Field 5
   4071     Until: 24:00, 0.0,       !- Field 7
   4072     For: Weekdays,           !- Field 8
   4073     Until: 07:00, 0.0,       !- Field 10
   4074     Until: 08:00, 0.35,      !- Field 12
   4075     Until: 09:00, 0.69,      !- Field 14
   4076     Until: 10:00, 0.43,      !- Field 16
   4077     Until: 11:00, 0.37,      !- Field 18
   4078     Until: 12:00, 0.43,      !- Field 20
   4079     Until: 13:00, 0.58,      !- Field 22
   4080     Until: 14:00, 0.48,      !- Field 24
   4081     Until: 15:00, 0.37,      !- Field 26
   4082     Until: 16:00, 0.37,      !- Field 28
   4083     Until: 17:00, 0.46,      !- Field 30
   4084     Until: 18:00, 0.62,      !- Field 32
   4085     Until: 19:00, 0.12,      !- Field 34
   4086     Until: 20:00, 0.04,      !- Field 36
   4087     Until: 21:00, 0.04,      !- Field 38
   4088     Until: 24:00, 0.00,      !- Field 40
   4089     For: Saturday,           !- Field 41
   4090     Until: 07:00, 0.0,       !- Field 43
   4091     Until: 08:00, 0.16,      !- Field 45
   4092     Until: 09:00, 0.14,      !- Field 47
   4093     Until: 10:00, 0.21,      !- Field 49
   4094     Until: 11:00, 0.18,      !- Field 51
   4095     Until: 12:00, 0.25,      !- Field 53
   4096     Until: 13:00, 0.21,      !- Field 55
   4097     Until: 14:00, 0.13,      !- Field 57
   4098     Until: 15:00, 0.08,      !- Field 59
   4099     Until: 16:00, 0.04,      !- Field 61
   4100     Until: 17:00, 0.05,      !- Field 63
   4101     Until: 18:00, 0.06,      !- Field 65
   4102     Until: 24:00, 0.00,      !- Field 67
   4103     For:Sunday Holidays AllOtherDays,  !- Field 68
   4104     Until: 24:00, 0.0;       !- Field 70
   4105 
   4106 Schedule:Compact,
   4107     BLDG_SWH_SCH,            !- Name
   4108     Fraction,                !- Schedule Type Limits Name
   4109     Through: 12/31,          !- Field 1
   4110     For: Weekdays SummerDesignDay,  !- Field 2
   4111     Until: 05:00, 0.00,      !- Field 4
   4112     Until: 06:00, 0.00,      !- Field 6
   4113     Until: 07:00, 0.07,      !- Field 8
   4114     Until: 08:00, 0.19,      !- Field 10
   4115     Until: 09:00, 0.35,      !- Field 12
   4116     Until: 10:00, 0.38,      !- Field 14
   4117     Until: 11:00, 0.39,      !- Field 16
   4118     Until: 12:00, 0.47,      !- Field 18
   4119     Until: 13:00, 0.57,      !- Field 20
   4120     Until: 14:00, 0.54,      !- Field 22
   4121     Until: 15:00, 0.34,      !- Field 24
   4122     Until: 16:00, 0.33,      !- Field 26
   4123     Until: 17:00, 0.44,      !- Field 28
   4124     Until: 18:00, 0.26,      !- Field 30
   4125     Until: 19:00, 0.21,      !- Field 32
   4126     Until: 20:00, 0.15,      !- Field 34
   4127     Until: 21:00, 0.17,      !- Field 36
   4128     Until: 22:00, 0.08,      !- Field 38
   4129     Until: 24:00, 0.05,      !- Field 40
   4130     For: Saturday WinterDesignDay,  !- Field 41
   4131     Until: 05:00, 0.00,      !- Field 43
   4132     Until: 06:00, 0.00,      !- Field 45
   4133     Until: 07:00, 0.07,      !- Field 47
   4134     Until: 08:00, 0.11,      !- Field 49
   4135     Until: 09:00, 0.15,      !- Field 51
   4136     Until: 10:00, 0.21,      !- Field 53
   4137     Until: 11:00, 0.19,      !- Field 55
   4138     Until: 12:00, 0.23,      !- Field 57
   4139     Until: 13:00, 0.20,      !- Field 59
   4140     Until: 14:00, 0.19,      !- Field 61
   4141     Until: 15:00, 0.15,      !- Field 63
   4142     Until: 16:00, 0.13,      !- Field 65
   4143     Until: 17:00, 0.14,      !- Field 67
   4144     Until: 19:00, 0.07,      !- Field 69
   4145     Until: 22:00, 0.00,      !- Field 71
   4146     Until: 24:00, 0.00,      !- Field 73
   4147     For:Sunday Holidays AllOtherDays,  !- Field 74
   4148     Until: 05:00, 0.00,      !- Field 76
   4149     Until: 06:00, 0.00,      !- Field 78
   4150     Until: 11:00, 0.04,      !- Field 80
   4151     Until: 13:00, 0.06,      !- Field 82
   4152     Until: 14:00, 0.09,      !- Field 84
   4153     Until: 15:00, 0.06,      !- Field 86
   4154     Until: 18:00, 0.04,      !- Field 88
   4155     Until: 22:00, 0.00,      !- Field 90
   4156     Until: 24:00, 0.00;      !- Field 92
   4157 
   4158 Schedule:Compact,
   4159     ACTIVITY_SCH,            !- Name
   4160     Any Number,              !- Schedule Type Limits Name
   4161     Through: 12/31,          !- Field 1
   4162     For: AllDays,            !- Field 2
   4163     Until: 24:00, 120.;      !- Field 4
   4164 
   4165 Schedule:Compact,
   4166     WORK_EFF_SCH,            !- Name
   4167     Fraction,                !- Schedule Type Limits Name
   4168     Through: 12/31,          !- Field 1
   4169     For: AllDays,            !- Field 2
   4170     Until: 24:00, 0.0;       !- Field 4
   4171 
   4172 Schedule:Compact,
   4173     AIR_VELO_SCH,            !- Name
   4174     Any Number,              !- Schedule Type Limits Name
   4175     Through: 12/31,          !- Field 1
   4176     For: AllDays,            !- Field 2
   4177     Until: 24:00, 0.2;       !- Field 4
   4178 
   4179 Schedule:Compact,
   4180     CLOTHING_SCH,            !- Name
   4181     Any Number,              !- Schedule Type Limits Name
   4182     Through: 04/30,          !- Field 1
   4183     For: AllDays,            !- Field 2
   4184     Until: 24:00, 1.0,       !- Field 4
   4185     Through: 09/30,          !- Field 5
   4186     For: AllDays,            !- Field 6
   4187     Until: 24:00, 0.5,       !- Field 8
   4188     Through: 12/31,          !- Field 9
   4189     For: AllDays,            !- Field 10
   4190     Until: 24:00, 1.0;       !- Field 12
   4191 
   4192 Schedule:Compact,
   4193     SHADING_SCH,             !- Name
   4194     Any Number,              !- Schedule Type Limits Name
   4195     Through: 12/31,          !- Field 1
   4196     For: AllDays,            !- Field 2
   4197     Until: 24:00, 0.0;       !- Field 4
   4198 
   4199 Schedule:Compact,
   4200     PlantOnSched,            !- Name
   4201     On/Off,                  !- Schedule Type Limits Name
   4202     Through: 12/31,          !- Field 1
   4203     For: AllDays,            !- Field 2
   4204     Until: 24:00, 1.0;       !- Field 4
   4205 
   4206 Schedule:Compact,
   4207     FAN_SCH,                 !- Name
   4208     Fraction,                !- Schedule Type Limits Name
   4209     Through: 12/31,          !- Field 1
   4210     For: AllDays,            !- Field 2
   4211     Until: 24:00, 1.0;       !- Field 4
   4212 
   4213 Schedule:Compact,
   4214     ReheatCoilAvailSched,    !- Name
   4215     Fraction,                !- Schedule Type Limits Name
   4216     Through: 12/31,          !- Field 1
   4217     For: AllDays,            !- Field 2
   4218     Until: 24:00, 1.0;       !- Field 4
   4219 
   4220 Schedule:Compact,
   4221     CoolingCoilAvailSched,   !- Name
   4222     Fraction,                !- Schedule Type Limits Name
   4223     Through: 12/31,          !- Field 1
   4224     For: AllDays,            !- Field 2
   4225     Until: 24:00, 1.0;       !- Field 4
   4226 
   4227 Schedule:Compact,
   4228     HTGSETP_SCH_YES_OPTIMUM, !- Name
   4229     Temperature,             !- Schedule Type Limits Name
   4230     Through: 12/31,          !- Field 1
   4231     For: WinterDesignDay,    !- Field 2
   4232     Until: 05:00, 15.6,      !- Field 4
   4233     Until: 06:00, 17.6,      !- Field 6
   4234     Until: 07:00, 19.6,      !- Field 8
   4235     Until: 22:00, 21.0,      !- Field 10
   4236     Until: 24:00, 15.6,      !- Field 12
   4237     For: Weekdays,           !- Field 13
   4238     Until: 05:00, 15.6,      !- Field 15
   4239     Until: 06:00, 17.8,      !- Field 17
   4240     Until: 07:00, 20.0,      !- Field 19
   4241     Until: 22:00, 21.0,      !- Field 21
   4242     Until: 24:00, 15.6,      !- Field 23
   4243     For SummerDesignDay,     !- Field 24
   4244     Until: 24:00, 15.6,      !- Field 26
   4245     For: Saturday,           !- Field 27
   4246     Until: 05:00, 15.6,      !- Field 29
   4247     Until: 06:00, 17.8,      !- Field 31
   4248     Until: 07:00, 20.0,      !- Field 33
   4249     Until: 17:00, 21.0,      !- Field 35
   4250     Until: 24:00, 15.6,      !- Field 37
   4251     For:Sunday Holidays AllOtherDays,  !- Field 38
   4252     Until: 24:00, 15.6;      !- Field 40
   4253 
   4254 Schedule:Compact,
   4255     HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
   4256     Temperature,             !- Schedule Type Limits Name
   4257     Through: 12/31,          !- Field 1
   4258     For: WinterDesignDay,    !- Field 2
   4259     Until: 05:00, 15.6,      !- Field 4
   4260     Until: 06:00, 17.6,      !- Field 6
   4261     Until: 07:00, 19.6,      !- Field 8
   4262     Until: 22:00, 21.0,      !- Field 10
   4263     Until: 24:00, 15.6,      !- Field 12
   4264     For: Weekdays,           !- Field 13
   4265     Until: 05:00, 15.6,      !- Field 15
   4266     Until: 06:00, 17.8,      !- Field 17
   4267     Until: 07:00, 20.0,      !- Field 19
   4268     Until: 22:00, 21.0,      !- Field 21
   4269     Until: 24:00, 15.6,      !- Field 23
   4270     For SummerDesignDay,     !- Field 24
   4271     Until: 24:00, 15.6,      !- Field 26
   4272     For: Saturday,           !- Field 27
   4273     Until: 05:00, 15.6,      !- Field 29
   4274     Until: 06:00, 17.8,      !- Field 31
   4275     Until: 07:00, 20.0,      !- Field 33
   4276     Until: 17:00, 21.0,      !- Field 35
   4277     Until: 24:00, 15.6,      !- Field 37
   4278     For:Sunday Holidays AllOtherDays,  !- Field 38
   4279     Until: 24:00, 15.6;      !- Field 40
   4280 
   4281 Schedule:Compact,
   4282     HTGSETP_SCH_NO_OPTIMUM,  !- Name
   4283     Temperature,             !- Schedule Type Limits Name
   4284     Through: 12/31,          !- Field 1
   4285     For: WinterDesignDay,    !- Field 2
   4286     Until: 05:00, 15.6,      !- Field 4
   4287     Until: 06:00, 17.6,      !- Field 6
   4288     Until: 07:00, 19.6,      !- Field 8
   4289     Until: 22:00, 21.0,      !- Field 10
   4290     Until: 24:00, 15.6,      !- Field 12
   4291     For: Weekdays,           !- Field 13
   4292     Until: 05:00, 15.6,      !- Field 15
   4293     Until: 06:00, 21.0,      !- Field 17
   4294     Until: 07:00, 21.0,      !- Field 19
   4295     Until: 22:00, 21.0,      !- Field 21
   4296     Until: 24:00, 15.6,      !- Field 23
   4297     For SummerDesignDay,     !- Field 24
   4298     Until: 24:00, 15.6,      !- Field 26
   4299     For: Saturday,           !- Field 27
   4300     Until: 05:00, 15.6,      !- Field 29
   4301     Until: 06:00, 21.0,      !- Field 31
   4302     Until: 07:00, 21.0,      !- Field 33
   4303     Until: 17:00, 21.0,      !- Field 35
   4304     Until: 24:00, 15.6,      !- Field 37
   4305     For:Sunday Holidays AllOtherDays,  !- Field 38
   4306     Until: 24:00, 15.6;      !- Field 40
   4307 
   4308 !    HTGSETP_SCH_PACU_VAV_bot,
   4309 Schedule:Compact,
   4310     HTGSETP_SCH_PACU_VAV_bot,!- Name
   4311     Temperature,             !- Schedule Type Limits Name
   4312     Through: 12/31,          !- Field 1
   4313     For: WinterDesignDay,    !- Field 2
   4314     Until: 05:00, 15.6,      !- Field 4
   4315     Until: 06:00, 17.6,      !- Field 6
   4316     Until: 07:00, 19.6,      !- Field 8
   4317     Until: 22:00, 21.0,      !- Field 10
   4318     Until: 24:00, 15.6,      !- Field 12
   4319     For: Weekdays,           !- Field 13
   4320     Until: 05:00, 15.6,      !- Field 15
   4321     Until: 06:00, 21.0,      !- Field 17
   4322     Until: 07:00, 21.0,      !- Field 19
   4323     Until: 22:00, 21.0,      !- Field 21
   4324     Until: 24:00, 15.6,      !- Field 23
   4325     For SummerDesignDay,     !- Field 24
   4326     Until: 24:00, 15.6,      !- Field 26
   4327     For: Saturday,           !- Field 27
   4328     Until: 05:00, 15.6,      !- Field 29
   4329     Until: 06:00, 21.0,      !- Field 31
   4330     Until: 07:00, 21.0,      !- Field 33
   4331     Until: 17:00, 21.0,      !- Field 35
   4332     Until: 24:00, 15.6,      !- Field 37
   4333     For:Sunday Holidays AllOtherDays,  !- Field 38
   4334     Until: 24:00, 15.6;      !- Field 40
   4335 
   4336 !    HTGSETP_SCH_PACU_VAV_mid,
   4337 Schedule:Compact,
   4338     HTGSETP_SCH_PACU_VAV_mid,!- Name
   4339     Temperature,             !- Schedule Type Limits Name
   4340     Through: 12/31,          !- Field 1
   4341     For: WinterDesignDay,    !- Field 2
   4342     Until: 05:00, 15.6,      !- Field 4
   4343     Until: 06:00, 17.6,      !- Field 6
   4344     Until: 07:00, 19.6,      !- Field 8
   4345     Until: 22:00, 21.0,      !- Field 10
   4346     Until: 24:00, 15.6,      !- Field 12
   4347     For: Weekdays,           !- Field 13
   4348     Until: 05:00, 15.6,      !- Field 15
   4349     Until: 06:00, 21.0,      !- Field 17
   4350     Until: 07:00, 21.0,      !- Field 19
   4351     Until: 22:00, 21.0,      !- Field 21
   4352     Until: 24:00, 15.6,      !- Field 23
   4353     For SummerDesignDay,     !- Field 24
   4354     Until: 24:00, 15.6,      !- Field 26
   4355     For: Saturday,           !- Field 27
   4356     Until: 05:00, 15.6,      !- Field 29
   4357     Until: 06:00, 21.0,      !- Field 31
   4358     Until: 07:00, 21.0,      !- Field 33
   4359     Until: 17:00, 21.0,      !- Field 35
   4360     Until: 24:00, 15.6,      !- Field 37
   4361     For:Sunday Holidays AllOtherDays,  !- Field 38
   4362     Until: 24:00, 15.6;      !- Field 40
   4363 
   4364 !    HTGSETP_SCH_PACU_VAV_top,
   4365 Schedule:Compact,
   4366     HTGSETP_SCH_PACU_VAV_top,!- Name
   4367     Temperature,             !- Schedule Type Limits Name
   4368     Through: 12/31,          !- Field 1
   4369     For: WinterDesignDay,    !- Field 2
   4370     Until: 05:00, 15.6,      !- Field 4
   4371     Until: 06:00, 17.6,      !- Field 6
   4372     Until: 07:00, 19.6,      !- Field 8
   4373     Until: 22:00, 21.0,      !- Field 10
   4374     Until: 24:00, 15.6,      !- Field 12
   4375     For: Weekdays,           !- Field 13
   4376     Until: 05:00, 15.6,      !- Field 15
   4377     Until: 06:00, 21.0,      !- Field 17
   4378     Until: 07:00, 21.0,      !- Field 19
   4379     Until: 22:00, 21.0,      !- Field 21
   4380     Until: 24:00, 15.6,      !- Field 23
   4381     For SummerDesignDay,     !- Field 24
   4382     Until: 24:00, 15.6,      !- Field 26
   4383     For: Saturday,           !- Field 27
   4384     Until: 05:00, 15.6,      !- Field 29
   4385     Until: 06:00, 21.0,      !- Field 31
   4386     Until: 07:00, 21.0,      !- Field 33
   4387     Until: 17:00, 21.0,      !- Field 35
   4388     Until: 24:00, 15.6,      !- Field 37
   4389     For:Sunday Holidays AllOtherDays,  !- Field 38
   4390     Until: 24:00, 15.6;      !- Field 40
   4391 
   4392 Schedule:Compact,
   4393     CLGSETP_SCH_YES_OPTIMUM, !- Name
   4394     Temperature,             !- Schedule Type Limits Name
   4395     Through: 12/31,          !- Field 1
   4396     For: SummerDesignDay,    !- Field 2
   4397     Until: 05:00, 26.7,      !- Field 4
   4398     Until: 06:00, 25.7,      !- Field 6
   4399     Until: 07:00, 25.0,      !- Field 8
   4400     Until: 22:00, 24.0,      !- Field 10
   4401     Until: 24:00, 26.7,      !- Field 12
   4402     For: Weekdays,           !- Field 13
   4403     Until: 05:00, 26.7,      !- Field 15
   4404     Until: 06:00, 25.6,      !- Field 17
   4405     Until: 07:00, 25.0,      !- Field 19
   4406     Until: 22:00, 24.0,      !- Field 21
   4407     Until: 24:00, 26.7,      !- Field 23
   4408     For: Saturday,           !- Field 24
   4409     Until: 05:00, 26.7,      !- Field 26
   4410     Until: 06:00, 25.7,      !- Field 28
   4411     Until: 07:00, 25.0,      !- Field 30
   4412     Until: 17:00, 24.0,      !- Field 32
   4413     Until: 24:00, 26.7,      !- Field 34
   4414     For WinterDesignDay,     !- Field 35
   4415     Until: 24:00, 26.7,      !- Field 37
   4416     For:Sunday Holidays AllOtherDays,  !- Field 38
   4417     Until: 24:00, 26.7;      !- Field 40
   4418 
   4419 Schedule:Compact,
   4420     CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
   4421     Temperature,             !- Schedule Type Limits Name
   4422     Through: 12/31,          !- Field 1
   4423     For: SummerDesignDay,    !- Field 2
   4424     Until: 05:00, 26.7,      !- Field 4
   4425     Until: 06:00, 25.7,      !- Field 6
   4426     Until: 07:00, 25.0,      !- Field 8
   4427     Until: 22:00, 24.0,      !- Field 10
   4428     Until: 24:00, 26.7,      !- Field 12
   4429     For: Weekdays,           !- Field 13
   4430     Until: 05:00, 26.7,      !- Field 15
   4431     Until: 06:00, 25.6,      !- Field 17
   4432     Until: 07:00, 25.0,      !- Field 19
   4433     Until: 22:00, 24.0,      !- Field 21
   4434     Until: 24:00, 26.7,      !- Field 23
   4435     For: Saturday,           !- Field 24
   4436     Until: 05:00, 26.7,      !- Field 26
   4437     Until: 06:00, 25.7,      !- Field 28
   4438     Until: 07:00, 25.0,      !- Field 30
   4439     Until: 17:00, 24.0,      !- Field 32
   4440     Until: 24:00, 26.7,      !- Field 34
   4441     For WinterDesignDay,     !- Field 35
   4442     Until: 24:00, 26.7,      !- Field 37
   4443     For:Sunday Holidays AllOtherDays,  !- Field 38
   4444     Until: 24:00, 26.7;      !- Field 40
   4445 
   4446 Schedule:Compact,
   4447     CLGSETP_SCH_NO_OPTIMUM,  !- Name
   4448     Temperature,             !- Schedule Type Limits Name
   4449     Through: 12/31,          !- Field 1
   4450     For: SummerDesignDay,    !- Field 2
   4451     Until: 05:00, 26.7,      !- Field 4
   4452     Until: 06:00, 25.7,      !- Field 6
   4453     Until: 07:00, 25.0,      !- Field 8
   4454     Until: 22:00, 24.0,      !- Field 10
   4455     Until: 24:00, 26.7,      !- Field 12
   4456     For: Weekdays,           !- Field 13
   4457     Until: 05:00, 26.7,      !- Field 15
   4458     Until: 06:00, 24.0,      !- Field 17
   4459     Until: 07:00, 24.0,      !- Field 19
   4460     Until: 22:00, 24.0,      !- Field 21
   4461     Until: 24:00, 26.7,      !- Field 23
   4462     For: Saturday,           !- Field 24
   4463     Until: 05:00, 26.7,      !- Field 26
   4464     Until: 06:00, 24.0,      !- Field 28
   4465     Until: 07:00, 24.0,      !- Field 30
   4466     Until: 17:00, 24.0,      !- Field 32
   4467     Until: 24:00, 26.7,      !- Field 34
   4468     For WinterDesignDay,     !- Field 35
   4469     Until: 24:00, 26.7,      !- Field 37
   4470     For:Sunday Holidays AllOtherDays,  !- Field 38
   4471     Until: 24:00, 26.7;      !- Field 40
   4472 
   4473 !   CLGSETP_SCH_PACU_VAV_bot,
   4474 Schedule:Compact,
   4475     CLGSETP_SCH_PACU_VAV_bot,!- Name
   4476     Temperature,             !- Schedule Type Limits Name
   4477     Through: 12/31,          !- Field 1
   4478     For: SummerDesignDay,    !- Field 2
   4479     Until: 05:00, 26.7,      !- Field 4
   4480     Until: 06:00, 25.7,      !- Field 6
   4481     Until: 07:00, 25.0,      !- Field 8
   4482     Until: 22:00, 24.0,      !- Field 10
   4483     Until: 24:00, 26.7,      !- Field 12
   4484     For: Weekdays,           !- Field 13
   4485     Until: 05:00, 26.7,      !- Field 15
   4486     Until: 06:00, 24.0,      !- Field 17
   4487     Until: 07:00, 24.0,      !- Field 19
   4488     Until: 22:00, 24.0,      !- Field 21
   4489     Until: 24:00, 26.7,      !- Field 23
   4490     For: Saturday,           !- Field 24
   4491     Until: 05:00, 26.7,      !- Field 26
   4492     Until: 06:00, 24.0,      !- Field 28
   4493     Until: 07:00, 24.0,      !- Field 30
   4494     Until: 17:00, 24.0,      !- Field 32
   4495     Until: 24:00, 26.7,      !- Field 34
   4496     For WinterDesignDay,     !- Field 35
   4497     Until: 24:00, 26.7,      !- Field 37
   4498     For:Sunday Holidays AllOtherDays,  !- Field 38
   4499     Until: 24:00, 26.7;      !- Field 40
   4500 
   4501 !   CLGSETP_SCH_PACU_VAV_bot,
   4502 Schedule:Compact,
   4503     CLGSETP_SCH_PACU_VAV_mid,!- Name
   4504     Temperature,             !- Schedule Type Limits Name
   4505     Through: 12/31,          !- Field 1
   4506     For: SummerDesignDay,    !- Field 2
   4507     Until: 05:00, 26.7,      !- Field 4
   4508     Until: 06:00, 25.7,      !- Field 6
   4509     Until: 07:00, 25.0,      !- Field 8
   4510     Until: 22:00, 24.0,      !- Field 10
   4511     Until: 24:00, 26.7,      !- Field 12
   4512     For: Weekdays,           !- Field 13
   4513     Until: 05:00, 26.7,      !- Field 15
   4514     Until: 06:00, 24.0,      !- Field 17
   4515     Until: 07:00, 24.0,      !- Field 19
   4516     Until: 22:00, 24.0,      !- Field 21
   4517     Until: 24:00, 26.7,      !- Field 23
   4518     For: Saturday,           !- Field 24
   4519     Until: 05:00, 26.7,      !- Field 26
   4520     Until: 06:00, 24.0,      !- Field 28
   4521     Until: 07:00, 24.0,      !- Field 30
   4522     Until: 17:00, 24.0,      !- Field 32
   4523     Until: 24:00, 26.7,      !- Field 34
   4524     For WinterDesignDay,     !- Field 35
   4525     Until: 24:00, 26.7,      !- Field 37
   4526     For:Sunday Holidays AllOtherDays,  !- Field 38
   4527     Until: 24:00, 26.7;      !- Field 40
   4528 
   4529 !   CLGSETP_SCH_PACU_VAV_bot,
   4530 Schedule:Compact,
   4531     CLGSETP_SCH_PACU_VAV_top,!- Name
   4532     Temperature,             !- Schedule Type Limits Name
   4533     Through: 12/31,          !- Field 1
   4534     For: SummerDesignDay,    !- Field 2
   4535     Until: 05:00, 26.7,      !- Field 4
   4536     Until: 06:00, 25.7,      !- Field 6
   4537     Until: 07:00, 25.0,      !- Field 8
   4538     Until: 22:00, 24.0,      !- Field 10
   4539     Until: 24:00, 26.7,      !- Field 12
   4540     For: Weekdays,           !- Field 13
   4541     Until: 05:00, 26.7,      !- Field 15
   4542     Until: 06:00, 24.0,      !- Field 17
   4543     Until: 07:00, 24.0,      !- Field 19
   4544     Until: 22:00, 24.0,      !- Field 21
   4545     Until: 24:00, 26.7,      !- Field 23
   4546     For: Saturday,           !- Field 24
   4547     Until: 05:00, 26.7,      !- Field 26
   4548     Until: 06:00, 24.0,      !- Field 28
   4549     Until: 07:00, 24.0,      !- Field 30
   4550     Until: 17:00, 24.0,      !- Field 32
   4551     Until: 24:00, 26.7,      !- Field 34
   4552     For WinterDesignDay,     !- Field 35
   4553     Until: 24:00, 26.7,      !- Field 37
   4554     For:Sunday Holidays AllOtherDays,  !- Field 38
   4555     Until: 24:00, 26.7;      !- Field 40
   4556 
   4557 !    CLGSETP_SCH_NO_SETBACK,
   4558 Schedule:Compact,
   4559     CLGSETP_SCH_NO_SETBACK,  !- Name
   4560     Temperature,             !- Schedule Type Limits Name
   4561     Through: 12/31,          !- Field 1
   4562     For: SummerDesignDay,    !- Field 2
   4563     Until: 05:00, 26.7,      !- Field 4
   4564     Until: 06:00, 25.7,      !- Field 6
   4565     Until: 07:00, 25.0,      !- Field 8
   4566     Until: 22:00, 24.0,      !- Field 10
   4567     Until: 24:00, 26.7,      !- Field 12
   4568     For: Weekdays,           !- Field 13
   4569     Until: 05:00, 24.0,      !- Field 15
   4570     Until: 06:00, 24.0,      !- Field 17
   4571     Until: 07:00, 24.0,      !- Field 19
   4572     Until: 22:00, 24.0,      !- Field 21
   4573     Until: 24:00, 24.0,      !- Field 23
   4574     For: Saturday,           !- Field 24
   4575     Until: 05:00, 24.0,      !- Field 26
   4576     Until: 06:00, 24.0,      !- Field 28
   4577     Until: 07:00, 24.0,      !- Field 30
   4578     Until: 17:00, 24.0,      !- Field 32
   4579     Until: 24:00, 24.0,      !- Field 34
   4580     For WinterDesignDay,     !- Field 35
   4581     Until: 24:00, 24.0,      !- Field 37
   4582     For:Sunday Holidays AllOtherDays,  !- Field 38
   4583     Until: 24:00, 24.0;      !- Field 40
   4584 
   4585 Schedule:Compact,
   4586     Humidity Setpoint Schedule,  !- Name
   4587     Humidity,                !- Schedule Type Limits Name
   4588     Through: 12/31,          !- Field 1
   4589     For: Weekdays SummerDesignDay,  !- Field 2
   4590     Until: 24:00, 50,        !- Field 4
   4591     For: Saturday WinterDesignDay,  !- Field 5
   4592     Until: 24:00, 50,        !- Field 7
   4593     For:Sunday Holidays AllOtherDays,  !- Field 8
   4594     Until: 24:00, 50;        !- Field 10
   4595 
   4596 Schedule:Compact,
   4597     MinOA_MotorizedDamper_Sched,  !- Name
   4598     fraction,                !- Schedule Type Limits Name
   4599     Through: 12/31,          !- Field 1
   4600     For: Weekdays SummerDesignDay,  !- Field 2
   4601     Until: 07:00, 0.0,       !- Field 4
   4602     Until: 22:00, 1.0,       !- Field 6
   4603     Until: 24:00, 0.0,       !- Field 8
   4604     For: Saturday WinterDesignDay,  !- Field 9
   4605     Until: 07:00, 0.0,       !- Field 11
   4606     Until: 18:00, 1.0,       !- Field 13
   4607     Until: 24:00, 0.0,       !- Field 15
   4608     For:Sunday Holidays AllOtherDays,  !- Field 16
   4609     Until: 24:00, 0.0;       !- Field 18
   4610 
   4611 Schedule:Compact,
   4612     MinOA_Sched,             !- Name
   4613     fraction,                !- Schedule Type Limits Name
   4614     Through: 12/31,          !- Field 1
   4615     For: AllDays,            !- Field 2
   4616     Until: 24:00, 1.0;       !- Field 4
   4617 
   4618 Schedule:Compact,
   4619     Dual Zone Control Type Sched,  !- Name
   4620     Control Type,            !- Schedule Type Limits Name
   4621     Through: 12/31,          !- Field 1
   4622     For: AllDays,            !- Field 2
   4623     Until: 24:00, 4;         !- Field 4
   4624 
   4625 Schedule:Compact,
   4626     Cool-Supply-Air-Temp-Sch,!- Name
   4627     Temperature,             !- Schedule Type Limits Name
   4628     Through: 12/31,          !- Field 1
   4629     For: AllDays,            !- Field 2
   4630     Until: 24:00, 12.8;      !- Field 4
   4631 
   4632 Schedule:Compact,
   4633     Heat-Supply-Air-Temp-Sch,!- Name
   4634     Temperature,             !- Schedule Type Limits Name
   4635     Through: 12/31,          !- Field 1
   4636     For: AllDays,            !- Field 2
   4637     Until: 24:00, 12.8;      !- Field 4
   4638 
   4639 Schedule:Compact,
   4640     CW-Loop-Temp-Schedule,   !- Name
   4641     Temperature,             !- Schedule Type Limits Name
   4642     Through: 12/31,          !- Field 1
   4643     For: AllDays,            !- Field 2
   4644     Until: 24:00, 6.7;       !- Field 4
   4645 
   4646 Schedule:Compact,
   4647     HW-Loop-Temp-Schedule,   !- Name
   4648     Temperature,             !- Schedule Type Limits Name
   4649     Through: 12/31,          !- Field 1
   4650     For: AllDays,            !- Field 2
   4651     Until: 24:00, 60.;       !- Field 4
   4652 
   4653 Schedule:Compact,
   4654     Core_bottom sub cat Latent fract sched,  !- Name
   4655     Fraction,                !- Schedule Type Limits Name
   4656     Through: 12/31,          !- Field 1
   4657     For: AllDays,            !- Field 2
   4658     Until: 24:00, 0.05;      !- Field 4
   4659 
   4660 Schedule:Compact,
   4661     Core_bottom sub cat Sensible fract sched,  !- Name
   4662     Fraction,                !- Schedule Type Limits Name
   4663     Through: 12/31,          !- Field 1
   4664     For: AllDays,            !- Field 2
   4665     Until: 24:00, 0.2;       !- Field 4
   4666 
   4667 Schedule:Compact,
   4668     Core_bottom sub cat Temp Sched,  !- Name
   4669     Temperature,             !- Schedule Type Limits Name
   4670     Through: 12/31,          !- Field 1
   4671     For: AllDays,            !- Field 2
   4672     Until: 24:00, 60.0;      !- Field 4
   4673 
   4674 Schedule:Compact,
   4675     Core_bottom sub catHot Supply Temp Sched,  !- Name
   4676     Temperature,             !- Schedule Type Limits Name
   4677     Through: 12/31,          !- Field 1
   4678     For: AllDays,            !- Field 2
   4679     Until: 24:00, 55;        !- Field 4
   4680 
   4681 Schedule:Compact,
   4682     Core_mid sub cat Latent fract sched,  !- Name
   4683     Fraction,                !- Schedule Type Limits Name
   4684     Through: 12/31,          !- Field 1
   4685     For: AllDays,            !- Field 2
   4686     Until: 24:00, 0.05;      !- Field 4
   4687 
   4688 Schedule:Compact,
   4689     Core_mid sub cat Sensible fract sched,  !- Name
   4690     Fraction,                !- Schedule Type Limits Name
   4691     Through: 12/31,          !- Field 1
   4692     For: AllDays,            !- Field 2
   4693     Until: 24:00, 0.2;       !- Field 4
   4694 
   4695 Schedule:Compact,
   4696     Core_mid sub cat Temp Sched,  !- Name
   4697     Temperature,             !- Schedule Type Limits Name
   4698     Through: 12/31,          !- Field 1
   4699     For: AllDays,            !- Field 2
   4700     Until: 24:00, 60.0;      !- Field 4
   4701 
   4702 Schedule:Compact,
   4703     Core_mid sub catHot Supply Temp Sched,  !- Name
   4704     Temperature,             !- Schedule Type Limits Name
   4705     Through: 12/31,          !- Field 1
   4706     For: AllDays,            !- Field 2
   4707     Until: 24:00, 55;        !- Field 4
   4708 
   4709 Schedule:Compact,
   4710     Core_top sub cat Latent fract sched,  !- Name
   4711     Fraction,                !- Schedule Type Limits Name
   4712     Through: 12/31,          !- Field 1
   4713     For: AllDays,            !- Field 2
   4714     Until: 24:00, 0.05;      !- Field 4
   4715 
   4716 Schedule:Compact,
   4717     Core_top sub cat Sensible fract sched,  !- Name
   4718     Fraction,                !- Schedule Type Limits Name
   4719     Through: 12/31,          !- Field 1
   4720     For: AllDays,            !- Field 2
   4721     Until: 24:00, 0.2;       !- Field 4
   4722 
   4723 Schedule:Compact,
   4724     Core_top sub cat Temp Sched,  !- Name
   4725     Temperature,             !- Schedule Type Limits Name
   4726     Through: 12/31,          !- Field 1
   4727     For: AllDays,            !- Field 2
   4728     Until: 24:00, 60.0;      !- Field 4
   4729 
   4730 Schedule:Compact,
   4731     Core_top sub catHot Supply Temp Sched,  !- Name
   4732     Temperature,             !- Schedule Type Limits Name
   4733     Through: 12/31,          !- Field 1
   4734     For: AllDays,            !- Field 2
   4735     Until: 24:00, 55;        !- Field 4
   4736 
   4737 Schedule:Compact,
   4738     Perimeter_top_ZN_3 sub cat Latent fract sched,  !- Name
   4739     Fraction,                !- Schedule Type Limits Name
   4740     Through: 12/31,          !- Field 1
   4741     For: AllDays,            !- Field 2
   4742     Until: 24:00, 0.05;      !- Field 4
   4743 
   4744 Schedule:Compact,
   4745     Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Name
   4746     Fraction,                !- Schedule Type Limits Name
   4747     Through: 12/31,          !- Field 1
   4748     For: AllDays,            !- Field 2
   4749     Until: 24:00, 0.2;       !- Field 4
   4750 
   4751 Schedule:Compact,
   4752     Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
   4753     Temperature,             !- Schedule Type Limits Name
   4754     Through: 12/31,          !- Field 1
   4755     For: AllDays,            !- Field 2
   4756     Until: 24:00, 60.0;      !- Field 4
   4757 
   4758 Schedule:Compact,
   4759     Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Name
   4760     Temperature,             !- Schedule Type Limits Name
   4761     Through: 12/31,          !- Field 1
   4762     For: AllDays,            !- Field 2
   4763     Until: 24:00, 55;        !- Field 4
   4764 
   4765 Schedule:Compact,
   4766     Perimeter_top_ZN_2 sub cat Latent fract sched,  !- Name
   4767     Fraction,                !- Schedule Type Limits Name
   4768     Through: 12/31,          !- Field 1
   4769     For: AllDays,            !- Field 2
   4770     Until: 24:00, 0.05;      !- Field 4
   4771 
   4772 Schedule:Compact,
   4773     Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Name
   4774     Fraction,                !- Schedule Type Limits Name
   4775     Through: 12/31,          !- Field 1
   4776     For: AllDays,            !- Field 2
   4777     Until: 24:00, 0.2;       !- Field 4
   4778 
   4779 Schedule:Compact,
   4780     Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
   4781     Temperature,             !- Schedule Type Limits Name
   4782     Through: 12/31,          !- Field 1
   4783     For: AllDays,            !- Field 2
   4784     Until: 24:00, 60.0;      !- Field 4
   4785 
   4786 Schedule:Compact,
   4787     Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Name
   4788     Temperature,             !- Schedule Type Limits Name
   4789     Through: 12/31,          !- Field 1
   4790     For: AllDays,            !- Field 2
   4791     Until: 24:00, 55;        !- Field 4
   4792 
   4793 Schedule:Compact,
   4794     Perimeter_top_ZN_1 sub cat Latent fract sched,  !- Name
   4795     Fraction,                !- Schedule Type Limits Name
   4796     Through: 12/31,          !- Field 1
   4797     For: AllDays,            !- Field 2
   4798     Until: 24:00, 0.05;      !- Field 4
   4799 
   4800 Schedule:Compact,
   4801     Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Name
   4802     Fraction,                !- Schedule Type Limits Name
   4803     Through: 12/31,          !- Field 1
   4804     For: AllDays,            !- Field 2
   4805     Until: 24:00, 0.2;       !- Field 4
   4806 
   4807 Schedule:Compact,
   4808     Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
   4809     Temperature,             !- Schedule Type Limits Name
   4810     Through: 12/31,          !- Field 1
   4811     For: AllDays,            !- Field 2
   4812     Until: 24:00, 60.0;      !- Field 4
   4813 
   4814 Schedule:Compact,
   4815     Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Name
   4816     Temperature,             !- Schedule Type Limits Name
   4817     Through: 12/31,          !- Field 1
   4818     For: AllDays,            !- Field 2
   4819     Until: 24:00, 55;        !- Field 4
   4820 
   4821 Schedule:Compact,
   4822     Perimeter_top_ZN_4 sub cat Latent fract sched,  !- Name
   4823     Fraction,                !- Schedule Type Limits Name
   4824     Through: 12/31,          !- Field 1
   4825     For: AllDays,            !- Field 2
   4826     Until: 24:00, 0.05;      !- Field 4
   4827 
   4828 Schedule:Compact,
   4829     Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Name
   4830     Fraction,                !- Schedule Type Limits Name
   4831     Through: 12/31,          !- Field 1
   4832     For: AllDays,            !- Field 2
   4833     Until: 24:00, 0.2;       !- Field 4
   4834 
   4835 Schedule:Compact,
   4836     Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
   4837     Temperature,             !- Schedule Type Limits Name
   4838     Through: 12/31,          !- Field 1
   4839     For: AllDays,            !- Field 2
   4840     Until: 24:00, 60.0;      !- Field 4
   4841 
   4842 Schedule:Compact,
   4843     Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Name
   4844     Temperature,             !- Schedule Type Limits Name
   4845     Through: 12/31,          !- Field 1
   4846     For: AllDays,            !- Field 2
   4847     Until: 24:00, 55;        !- Field 4
   4848 
   4849 Schedule:Compact,
   4850     Perimeter_bot_ZN_3 sub cat Latent fract sched,  !- Name
   4851     Fraction,                !- Schedule Type Limits Name
   4852     Through: 12/31,          !- Field 1
   4853     For: AllDays,            !- Field 2
   4854     Until: 24:00, 0.05;      !- Field 4
   4855 
   4856 Schedule:Compact,
   4857     Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Name
   4858     Fraction,                !- Schedule Type Limits Name
   4859     Through: 12/31,          !- Field 1
   4860     For: AllDays,            !- Field 2
   4861     Until: 24:00, 0.2;       !- Field 4
   4862 
   4863 Schedule:Compact,
   4864     Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
   4865     Temperature,             !- Schedule Type Limits Name
   4866     Through: 12/31,          !- Field 1
   4867     For: AllDays,            !- Field 2
   4868     Until: 24:00, 60.0;      !- Field 4
   4869 
   4870 Schedule:Compact,
   4871     Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Name
   4872     Temperature,             !- Schedule Type Limits Name
   4873     Through: 12/31,          !- Field 1
   4874     For: AllDays,            !- Field 2
   4875     Until: 24:00, 55;        !- Field 4
   4876 
   4877 Schedule:Compact,
   4878     Perimeter_bot_ZN_2 sub cat Latent fract sched,  !- Name
   4879     Fraction,                !- Schedule Type Limits Name
   4880     Through: 12/31,          !- Field 1
   4881     For: AllDays,            !- Field 2
   4882     Until: 24:00, 0.05;      !- Field 4
   4883 
   4884 Schedule:Compact,
   4885     Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Name
   4886     Fraction,                !- Schedule Type Limits Name
   4887     Through: 12/31,          !- Field 1
   4888     For: AllDays,            !- Field 2
   4889     Until: 24:00, 0.2;       !- Field 4
   4890 
   4891 Schedule:Compact,
   4892     Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
   4893     Temperature,             !- Schedule Type Limits Name
   4894     Through: 12/31,          !- Field 1
   4895     For: AllDays,            !- Field 2
   4896     Until: 24:00, 60.0;      !- Field 4
   4897 
   4898 Schedule:Compact,
   4899     Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Name
   4900     Temperature,             !- Schedule Type Limits Name
   4901     Through: 12/31,          !- Field 1
   4902     For: AllDays,            !- Field 2
   4903     Until: 24:00, 55;        !- Field 4
   4904 
   4905 Schedule:Compact,
   4906     Perimeter_bot_ZN_1 sub cat Latent fract sched,  !- Name
   4907     Fraction,                !- Schedule Type Limits Name
   4908     Through: 12/31,          !- Field 1
   4909     For: AllDays,            !- Field 2
   4910     Until: 24:00, 0.05;      !- Field 4
   4911 
   4912 Schedule:Compact,
   4913     Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Name
   4914     Fraction,                !- Schedule Type Limits Name
   4915     Through: 12/31,          !- Field 1
   4916     For: AllDays,            !- Field 2
   4917     Until: 24:00, 0.2;       !- Field 4
   4918 
   4919 Schedule:Compact,
   4920     Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
   4921     Temperature,             !- Schedule Type Limits Name
   4922     Through: 12/31,          !- Field 1
   4923     For: AllDays,            !- Field 2
   4924     Until: 24:00, 60.0;      !- Field 4
   4925 
   4926 Schedule:Compact,
   4927     Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Name
   4928     Temperature,             !- Schedule Type Limits Name
   4929     Through: 12/31,          !- Field 1
   4930     For: AllDays,            !- Field 2
   4931     Until: 24:00, 55;        !- Field 4
   4932 
   4933 Schedule:Compact,
   4934     Perimeter_bot_ZN_4 sub cat Latent fract sched,  !- Name
   4935     Fraction,                !- Schedule Type Limits Name
   4936     Through: 12/31,          !- Field 1
   4937     For: AllDays,            !- Field 2
   4938     Until: 24:00, 0.05;      !- Field 4
   4939 
   4940 Schedule:Compact,
   4941     Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Name
   4942     Fraction,                !- Schedule Type Limits Name
   4943     Through: 12/31,          !- Field 1
   4944     For: AllDays,            !- Field 2
   4945     Until: 24:00, 0.2;       !- Field 4
   4946 
   4947 Schedule:Compact,
   4948     Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
   4949     Temperature,             !- Schedule Type Limits Name
   4950     Through: 12/31,          !- Field 1
   4951     For: AllDays,            !- Field 2
   4952     Until: 24:00, 60.0;      !- Field 4
   4953 
   4954 Schedule:Compact,
   4955     Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Name
   4956     Temperature,             !- Schedule Type Limits Name
   4957     Through: 12/31,          !- Field 1
   4958     For: AllDays,            !- Field 2
   4959     Until: 24:00, 55;        !- Field 4
   4960 
   4961 Schedule:Compact,
   4962     Perimeter_mid_ZN_3 sub cat Latent fract sched,  !- Name
   4963     Fraction,                !- Schedule Type Limits Name
   4964     Through: 12/31,          !- Field 1
   4965     For: AllDays,            !- Field 2
   4966     Until: 24:00, 0.05;      !- Field 4
   4967 
   4968 Schedule:Compact,
   4969     Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Name
   4970     Fraction,                !- Schedule Type Limits Name
   4971     Through: 12/31,          !- Field 1
   4972     For: AllDays,            !- Field 2
   4973     Until: 24:00, 0.2;       !- Field 4
   4974 
   4975 Schedule:Compact,
   4976     Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
   4977     Temperature,             !- Schedule Type Limits Name
   4978     Through: 12/31,          !- Field 1
   4979     For: AllDays,            !- Field 2
   4980     Until: 24:00, 60.0;      !- Field 4
   4981 
   4982 Schedule:Compact,
   4983     Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Name
   4984     Temperature,             !- Schedule Type Limits Name
   4985     Through: 12/31,          !- Field 1
   4986     For: AllDays,            !- Field 2
   4987     Until: 24:00, 55;        !- Field 4
   4988 
   4989 Schedule:Compact,
   4990     Perimeter_mid_ZN_2 sub cat Latent fract sched,  !- Name
   4991     Fraction,                !- Schedule Type Limits Name
   4992     Through: 12/31,          !- Field 1
   4993     For: AllDays,            !- Field 2
   4994     Until: 24:00, 0.05;      !- Field 4
   4995 
   4996 Schedule:Compact,
   4997     Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Name
   4998     Fraction,                !- Schedule Type Limits Name
   4999     Through: 12/31,          !- Field 1
   5000     For: AllDays,            !- Field 2
   5001     Until: 24:00, 0.2;       !- Field 4
   5002 
   5003 Schedule:Compact,
   5004     Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
   5005     Temperature,             !- Schedule Type Limits Name
   5006     Through: 12/31,          !- Field 1
   5007     For: AllDays,            !- Field 2
   5008     Until: 24:00, 60.0;      !- Field 4
   5009 
   5010 Schedule:Compact,
   5011     Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Name
   5012     Temperature,             !- Schedule Type Limits Name
   5013     Through: 12/31,          !- Field 1
   5014     For: AllDays,            !- Field 2
   5015     Until: 24:00, 55;        !- Field 4
   5016 
   5017 Schedule:Compact,
   5018     Perimeter_mid_ZN_1 sub cat Latent fract sched,  !- Name
   5019     Fraction,                !- Schedule Type Limits Name
   5020     Through: 12/31,          !- Field 1
   5021     For: AllDays,            !- Field 2
   5022     Until: 24:00, 0.05;      !- Field 4
   5023 
   5024 Schedule:Compact,
   5025     Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Name
   5026     Fraction,                !- Schedule Type Limits Name
   5027     Through: 12/31,          !- Field 1
   5028     For: AllDays,            !- Field 2
   5029     Until: 24:00, 0.2;       !- Field 4
   5030 
   5031 Schedule:Compact,
   5032     Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
   5033     Temperature,             !- Schedule Type Limits Name
   5034     Through: 12/31,          !- Field 1
   5035     For: AllDays,            !- Field 2
   5036     Until: 24:00, 60.0;      !- Field 4
   5037 
   5038 Schedule:Compact,
   5039     Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Name
   5040     Temperature,             !- Schedule Type Limits Name
   5041     Through: 12/31,          !- Field 1
   5042     For: AllDays,            !- Field 2
   5043     Until: 24:00, 55;        !- Field 4
   5044 
   5045 Schedule:Compact,
   5046     Perimeter_mid_ZN_4 sub cat Latent fract sched,  !- Name
   5047     Fraction,                !- Schedule Type Limits Name
   5048     Through: 12/31,          !- Field 1
   5049     For: AllDays,            !- Field 2
   5050     Until: 24:00, 0.05;      !- Field 4
   5051 
   5052 Schedule:Compact,
   5053     Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Name
   5054     Fraction,                !- Schedule Type Limits Name
   5055     Through: 12/31,          !- Field 1
   5056     For: AllDays,            !- Field 2
   5057     Until: 24:00, 0.2;       !- Field 4
   5058 
   5059 Schedule:Compact,
   5060     Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
   5061     Temperature,             !- Schedule Type Limits Name
   5062     Through: 12/31,          !- Field 1
   5063     For: AllDays,            !- Field 2
   5064     Until: 24:00, 60.0;      !- Field 4
   5065 
   5066 Schedule:Compact,
   5067     Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Name
   5068     Temperature,             !- Schedule Type Limits Name
   5069     Through: 12/31,          !- Field 1
   5070     For: AllDays,            !- Field 2
   5071     Until: 24:00, 55;        !- Field 4
   5072 
   5073 Schedule:Compact,
   5074     SHWSys1-Loop-Temp-Schedule,  !- Name
   5075     Temperature,             !- Schedule Type Limits Name
   5076     Through: 12/31,          !- Field 1
   5077     For: AllDays,            !- Field 2
   5078     Until: 24:00, 60.0;      !- Field 4
   5079 
   5080 Schedule:Compact,
   5081     SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
   5082     Temperature,             !- Schedule Type Limits Name
   5083     Through: 12/31,          !- Field 1
   5084     For: AllDays,            !- Field 2
   5085     Until: 24:00, 60.0;      !- Field 4
   5086 
   5087 Schedule:Compact,
   5088     SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
   5089     Temperature,             !- Schedule Type Limits Name
   5090     Through: 12/31,          !- Field 1
   5091     For: AllDays,            !- Field 2
   5092     Until: 24:00, 22.0;      !- Field 4
   5093 
   5094 Schedule:Compact,
   5095     INFIL_SCH_PNNL,          !- Name
   5096     fraction,                !- Schedule Type Limits Name
   5097     Through: 12/31,          !- Field 1
   5098     For: Weekdays SummerDesignDay,  !- Field 2
   5099     Until: 06:00, 1.0,       !- Field 4
   5100     Until: 22:00, 0.25,      !- Field 6
   5101     Until: 24:00, 1.0,       !- Field 8
   5102     For: Saturday WinterDesignDay,  !- Field 9
   5103     Until: 06:00, 1.0,       !- Field 11
   5104     Until: 18:00, 0.25,      !- Field 13
   5105     Until: 24:00, 1.0,       !- Field 15
   5106     For:Sunday Holidays AllOtherDays,  !- Field 16
   5107     Until: 24:00, 1.0;       !- Field 18
   5108 
   5109 Schedule:Compact,
   5110     INFIL_Door_Opening_SCH,  !- Name
   5111     fraction,                !- Schedule Type Limits Name
   5112     Through: 12/31,          !- Field 1
   5113     For: Weekdays,           !- Field 2
   5114     Until: 06:00, 0.0,       !- Field 4
   5115     Until: 07:00, 0.144,     !- Field 6
   5116     Until: 08:00, 1.0,       !- Field 8
   5117     Until: 12:00, 0.144,     !- Field 10
   5118     Until: 13:00, 1.0,       !- Field 12
   5119     Until: 17:00, 0.144,     !- Field 14
   5120     Until: 18:00, 1.0,       !- Field 16
   5121     Until: 19:00, 0.144,     !- Field 18
   5122     Until: 24:00, 0.0,       !- Field 20
   5123     For: Saturday Sunday Holidays AllOtherDays,  !- Field 21
   5124     Until: 24:00, 0.0;       !- Field 23
   5125 
   5126 People,
   5127     Core_bottom,             !- Name
   5128     Core_bottom,             !- Zone or ZoneList Name
   5129     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5130     Area/Person,             !- Number of People Calculation Method
   5131     ,                        !- Number of People
   5132     ,                        !- People per Zone Floor Area {person/m2}
   5133     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5134     0.3000,                  !- Fraction Radiant
   5135     AUTOCALCULATE,           !- Sensible Heat Fraction
   5136     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5137     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5138     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5139     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5140     ,                        !- Surface Name/Angle Factor List Name
   5141     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5142     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5143     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5144     FANGER;                  !- Thermal Comfort Model 1 Type
   5145 
   5146 People,
   5147     Core_mid,                !- Name
   5148     Core_mid,                !- Zone or ZoneList Name
   5149     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5150     Area/Person,             !- Number of People Calculation Method
   5151     ,                        !- Number of People
   5152     ,                        !- People per Zone Floor Area {person/m2}
   5153     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5154     0.3000,                  !- Fraction Radiant
   5155     AUTOCALCULATE,           !- Sensible Heat Fraction
   5156     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5157     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5158     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5159     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5160     ,                        !- Surface Name/Angle Factor List Name
   5161     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5162     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5163     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5164     FANGER;                  !- Thermal Comfort Model 1 Type
   5165 
   5166 People,
   5167     Core_top,                !- Name
   5168     Core_top,                !- Zone or ZoneList Name
   5169     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5170     Area/Person,             !- Number of People Calculation Method
   5171     ,                        !- Number of People
   5172     ,                        !- People per Zone Floor Area {person/m2}
   5173     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5174     0.3000,                  !- Fraction Radiant
   5175     AUTOCALCULATE,           !- Sensible Heat Fraction
   5176     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5177     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5178     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5179     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5180     ,                        !- Surface Name/Angle Factor List Name
   5181     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5182     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5183     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5184     FANGER;                  !- Thermal Comfort Model 1 Type
   5185 
   5186 People,
   5187     Perimeter_top_ZN_3,      !- Name
   5188     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5189     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5190     Area/Person,             !- Number of People Calculation Method
   5191     ,                        !- Number of People
   5192     ,                        !- People per Zone Floor Area {person/m2}
   5193     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5194     0.3000,                  !- Fraction Radiant
   5195     AUTOCALCULATE,           !- Sensible Heat Fraction
   5196     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5197     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5198     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5199     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5200     ,                        !- Surface Name/Angle Factor List Name
   5201     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5202     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5203     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5204     FANGER;                  !- Thermal Comfort Model 1 Type
   5205 
   5206 People,
   5207     Perimeter_top_ZN_2,      !- Name
   5208     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5209     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5210     Area/Person,             !- Number of People Calculation Method
   5211     ,                        !- Number of People
   5212     ,                        !- People per Zone Floor Area {person/m2}
   5213     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5214     0.3000,                  !- Fraction Radiant
   5215     AUTOCALCULATE,           !- Sensible Heat Fraction
   5216     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5217     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5218     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5219     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5220     ,                        !- Surface Name/Angle Factor List Name
   5221     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5222     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5223     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5224     FANGER;                  !- Thermal Comfort Model 1 Type
   5225 
   5226 People,
   5227     Perimeter_top_ZN_1,      !- Name
   5228     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5229     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5230     Area/Person,             !- Number of People Calculation Method
   5231     ,                        !- Number of People
   5232     ,                        !- People per Zone Floor Area {person/m2}
   5233     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5234     0.3000,                  !- Fraction Radiant
   5235     AUTOCALCULATE,           !- Sensible Heat Fraction
   5236     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5237     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5238     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5239     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5240     ,                        !- Surface Name/Angle Factor List Name
   5241     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5242     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5243     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5244     FANGER;                  !- Thermal Comfort Model 1 Type
   5245 
   5246 People,
   5247     Perimeter_top_ZN_4,      !- Name
   5248     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5249     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5250     Area/Person,             !- Number of People Calculation Method
   5251     ,                        !- Number of People
   5252     ,                        !- People per Zone Floor Area {person/m2}
   5253     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5254     0.3000,                  !- Fraction Radiant
   5255     AUTOCALCULATE,           !- Sensible Heat Fraction
   5256     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5257     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5258     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5259     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5260     ,                        !- Surface Name/Angle Factor List Name
   5261     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5262     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5263     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5264     FANGER;                  !- Thermal Comfort Model 1 Type
   5265 
   5266 People,
   5267     Perimeter_bot_ZN_3,      !- Name
   5268     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5269     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5270     Area/Person,             !- Number of People Calculation Method
   5271     ,                        !- Number of People
   5272     ,                        !- People per Zone Floor Area {person/m2}
   5273     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5274     0.3000,                  !- Fraction Radiant
   5275     AUTOCALCULATE,           !- Sensible Heat Fraction
   5276     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5277     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5278     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5279     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5280     ,                        !- Surface Name/Angle Factor List Name
   5281     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5282     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5283     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5284     FANGER;                  !- Thermal Comfort Model 1 Type
   5285 
   5286 People,
   5287     Perimeter_bot_ZN_2,      !- Name
   5288     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5289     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5290     Area/Person,             !- Number of People Calculation Method
   5291     ,                        !- Number of People
   5292     ,                        !- People per Zone Floor Area {person/m2}
   5293     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5294     0.3000,                  !- Fraction Radiant
   5295     AUTOCALCULATE,           !- Sensible Heat Fraction
   5296     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5297     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5298     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5299     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5300     ,                        !- Surface Name/Angle Factor List Name
   5301     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5302     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5303     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5304     FANGER;                  !- Thermal Comfort Model 1 Type
   5305 
   5306 People,
   5307     Perimeter_bot_ZN_1,      !- Name
   5308     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5309     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5310     Area/Person,             !- Number of People Calculation Method
   5311     ,                        !- Number of People
   5312     ,                        !- People per Zone Floor Area {person/m2}
   5313     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5314     0.3000,                  !- Fraction Radiant
   5315     AUTOCALCULATE,           !- Sensible Heat Fraction
   5316     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5317     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5318     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5319     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5320     ,                        !- Surface Name/Angle Factor List Name
   5321     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5322     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5323     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5324     FANGER;                  !- Thermal Comfort Model 1 Type
   5325 
   5326 People,
   5327     Perimeter_bot_ZN_4,      !- Name
   5328     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5329     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5330     Area/Person,             !- Number of People Calculation Method
   5331     ,                        !- Number of People
   5332     ,                        !- People per Zone Floor Area {person/m2}
   5333     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5334     0.3000,                  !- Fraction Radiant
   5335     AUTOCALCULATE,           !- Sensible Heat Fraction
   5336     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5337     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5338     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5339     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5340     ,                        !- Surface Name/Angle Factor List Name
   5341     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5342     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5343     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5344     FANGER;                  !- Thermal Comfort Model 1 Type
   5345 
   5346 People,
   5347     Perimeter_mid_ZN_3,      !- Name
   5348     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5349     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5350     Area/Person,             !- Number of People Calculation Method
   5351     ,                        !- Number of People
   5352     ,                        !- People per Zone Floor Area {person/m2}
   5353     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5354     0.3000,                  !- Fraction Radiant
   5355     AUTOCALCULATE,           !- Sensible Heat Fraction
   5356     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5357     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5358     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5359     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5360     ,                        !- Surface Name/Angle Factor List Name
   5361     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5362     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5363     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5364     FANGER;                  !- Thermal Comfort Model 1 Type
   5365 
   5366 People,
   5367     Perimeter_mid_ZN_2,      !- Name
   5368     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5369     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5370     Area/Person,             !- Number of People Calculation Method
   5371     ,                        !- Number of People
   5372     ,                        !- People per Zone Floor Area {person/m2}
   5373     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5374     0.3000,                  !- Fraction Radiant
   5375     AUTOCALCULATE,           !- Sensible Heat Fraction
   5376     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5377     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5378     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5379     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5380     ,                        !- Surface Name/Angle Factor List Name
   5381     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5382     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5383     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5384     FANGER;                  !- Thermal Comfort Model 1 Type
   5385 
   5386 People,
   5387     Perimeter_mid_ZN_1,      !- Name
   5388     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5389     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5390     Area/Person,             !- Number of People Calculation Method
   5391     ,                        !- Number of People
   5392     ,                        !- People per Zone Floor Area {person/m2}
   5393     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5394     0.3000,                  !- Fraction Radiant
   5395     AUTOCALCULATE,           !- Sensible Heat Fraction
   5396     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5397     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5398     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5399     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5400     ,                        !- Surface Name/Angle Factor List Name
   5401     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5402     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5403     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5404     FANGER;                  !- Thermal Comfort Model 1 Type
   5405 
   5406 People,
   5407     Perimeter_mid_ZN_4,      !- Name
   5408     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5409     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5410     Area/Person,             !- Number of People Calculation Method
   5411     ,                        !- Number of People
   5412     ,                        !- People per Zone Floor Area {person/m2}
   5413     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5414     0.3000,                  !- Fraction Radiant
   5415     AUTOCALCULATE,           !- Sensible Heat Fraction
   5416     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5417     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5418     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5419     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5420     ,                        !- Surface Name/Angle Factor List Name
   5421     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5422     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5423     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5424     FANGER;                  !- Thermal Comfort Model 1 Type
   5425 
   5426 Lights,
   5427     Core_bottom_Lights,      !- Name
   5428     Core_bottom,             !- Zone or ZoneList Name
   5429     BLDG_LIGHT_SCH,          !- Schedule Name
   5430     Watts/Area,              !- Design Level Calculation Method
   5431     ,                        !- Lighting Level {W}
   5432     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5433     ,                        !- Watts per Person {W/person}
   5434     0.0000,                  !- Return Air Fraction
   5435     0.7000,                  !- Fraction Radiant
   5436     0.2000,                  !- Fraction Visible
   5437     1.0000,                  !- Fraction Replaceable
   5438     General Lights,          !- End-Use Subcategory
   5439     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5440 
   5441 Lights,
   5442     Core_mid_Lights,         !- Name
   5443     Core_mid,                !- Zone or ZoneList Name
   5444     BLDG_LIGHT_SCH,          !- Schedule Name
   5445     Watts/Area,              !- Design Level Calculation Method
   5446     ,                        !- Lighting Level {W}
   5447     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5448     ,                        !- Watts per Person {W/person}
   5449     0.0000,                  !- Return Air Fraction
   5450     0.7000,                  !- Fraction Radiant
   5451     0.2000,                  !- Fraction Visible
   5452     1.0000,                  !- Fraction Replaceable
   5453     General Lights,          !- End-Use Subcategory
   5454     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5455 
   5456 Lights,
   5457     Core_top_Lights,         !- Name
   5458     Core_top,                !- Zone or ZoneList Name
   5459     BLDG_LIGHT_SCH,          !- Schedule Name
   5460     Watts/Area,              !- Design Level Calculation Method
   5461     ,                        !- Lighting Level {W}
   5462     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5463     ,                        !- Watts per Person {W/person}
   5464     0.0000,                  !- Return Air Fraction
   5465     0.7000,                  !- Fraction Radiant
   5466     0.2000,                  !- Fraction Visible
   5467     1.0000,                  !- Fraction Replaceable
   5468     General Lights,          !- End-Use Subcategory
   5469     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5470 
   5471 Lights,
   5472     Perimeter_top_ZN_3_Lights,  !- Name
   5473     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5474     BLDG_LIGHT_SCH,          !- Schedule Name
   5475     Watts/Area,              !- Design Level Calculation Method
   5476     ,                        !- Lighting Level {W}
   5477     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5478     ,                        !- Watts per Person {W/person}
   5479     0.0000,                  !- Return Air Fraction
   5480     0.7000,                  !- Fraction Radiant
   5481     0.2000,                  !- Fraction Visible
   5482     1.0000,                  !- Fraction Replaceable
   5483     General Lights,          !- End-Use Subcategory
   5484     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5485 
   5486 Lights,
   5487     Perimeter_top_ZN_2_Lights,  !- Name
   5488     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5489     BLDG_LIGHT_SCH,          !- Schedule Name
   5490     Watts/Area,              !- Design Level Calculation Method
   5491     ,                        !- Lighting Level {W}
   5492     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5493     ,                        !- Watts per Person {W/person}
   5494     0.0000,                  !- Return Air Fraction
   5495     0.7000,                  !- Fraction Radiant
   5496     0.2000,                  !- Fraction Visible
   5497     1.0000,                  !- Fraction Replaceable
   5498     General Lights,          !- End-Use Subcategory
   5499     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5500 
   5501 Lights,
   5502     Perimeter_top_ZN_1_Lights,  !- Name
   5503     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5504     BLDG_LIGHT_SCH,          !- Schedule Name
   5505     Watts/Area,              !- Design Level Calculation Method
   5506     ,                        !- Lighting Level {W}
   5507     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5508     ,                        !- Watts per Person {W/person}
   5509     0.0000,                  !- Return Air Fraction
   5510     0.7000,                  !- Fraction Radiant
   5511     0.2000,                  !- Fraction Visible
   5512     1.0000,                  !- Fraction Replaceable
   5513     General Lights,          !- End-Use Subcategory
   5514     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5515 
   5516 Lights,
   5517     Perimeter_top_ZN_4_Lights,  !- Name
   5518     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5519     BLDG_LIGHT_SCH,          !- Schedule Name
   5520     Watts/Area,              !- Design Level Calculation Method
   5521     ,                        !- Lighting Level {W}
   5522     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5523     ,                        !- Watts per Person {W/person}
   5524     0.0000,                  !- Return Air Fraction
   5525     0.7000,                  !- Fraction Radiant
   5526     0.2000,                  !- Fraction Visible
   5527     1.0000,                  !- Fraction Replaceable
   5528     General Lights,          !- End-Use Subcategory
   5529     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5530 
   5531 Lights,
   5532     Perimeter_bot_ZN_3_Lights,  !- Name
   5533     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5534     BLDG_LIGHT_SCH,          !- Schedule Name
   5535     Watts/Area,              !- Design Level Calculation Method
   5536     ,                        !- Lighting Level {W}
   5537     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5538     ,                        !- Watts per Person {W/person}
   5539     0.0000,                  !- Return Air Fraction
   5540     0.7000,                  !- Fraction Radiant
   5541     0.2000,                  !- Fraction Visible
   5542     1.0000,                  !- Fraction Replaceable
   5543     General Lights,          !- End-Use Subcategory
   5544     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5545 
   5546 Lights,
   5547     Perimeter_bot_ZN_2_Lights,  !- Name
   5548     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5549     BLDG_LIGHT_SCH,          !- Schedule Name
   5550     Watts/Area,              !- Design Level Calculation Method
   5551     ,                        !- Lighting Level {W}
   5552     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5553     ,                        !- Watts per Person {W/person}
   5554     0.0000,                  !- Return Air Fraction
   5555     0.7000,                  !- Fraction Radiant
   5556     0.2000,                  !- Fraction Visible
   5557     1.0000,                  !- Fraction Replaceable
   5558     General Lights,          !- End-Use Subcategory
   5559     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5560 
   5561 Lights,
   5562     Perimeter_bot_ZN_1_Lights,  !- Name
   5563     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5564     BLDG_LIGHT_SCH,          !- Schedule Name
   5565     Watts/Area,              !- Design Level Calculation Method
   5566     ,                        !- Lighting Level {W}
   5567     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5568     ,                        !- Watts per Person {W/person}
   5569     0.0000,                  !- Return Air Fraction
   5570     0.7000,                  !- Fraction Radiant
   5571     0.2000,                  !- Fraction Visible
   5572     1.0000,                  !- Fraction Replaceable
   5573     General Lights,          !- End-Use Subcategory
   5574     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5575 
   5576 Lights,
   5577     Perimeter_bot_ZN_4_Lights,  !- Name
   5578     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5579     BLDG_LIGHT_SCH,          !- Schedule Name
   5580     Watts/Area,              !- Design Level Calculation Method
   5581     ,                        !- Lighting Level {W}
   5582     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5583     ,                        !- Watts per Person {W/person}
   5584     0.0000,                  !- Return Air Fraction
   5585     0.7000,                  !- Fraction Radiant
   5586     0.2000,                  !- Fraction Visible
   5587     1.0000,                  !- Fraction Replaceable
   5588     General Lights,          !- End-Use Subcategory
   5589     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5590 
   5591 Lights,
   5592     Perimeter_mid_ZN_3_Lights,  !- Name
   5593     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5594     BLDG_LIGHT_SCH,          !- Schedule Name
   5595     Watts/Area,              !- Design Level Calculation Method
   5596     ,                        !- Lighting Level {W}
   5597     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5598     ,                        !- Watts per Person {W/person}
   5599     0.0000,                  !- Return Air Fraction
   5600     0.7000,                  !- Fraction Radiant
   5601     0.2000,                  !- Fraction Visible
   5602     1.0000,                  !- Fraction Replaceable
   5603     General Lights,          !- End-Use Subcategory
   5604     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5605 
   5606 Lights,
   5607     Perimeter_mid_ZN_2_Lights,  !- Name
   5608     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5609     BLDG_LIGHT_SCH,          !- Schedule Name
   5610     Watts/Area,              !- Design Level Calculation Method
   5611     ,                        !- Lighting Level {W}
   5612     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5613     ,                        !- Watts per Person {W/person}
   5614     0.0000,                  !- Return Air Fraction
   5615     0.7000,                  !- Fraction Radiant
   5616     0.2000,                  !- Fraction Visible
   5617     1.0000,                  !- Fraction Replaceable
   5618     General Lights,          !- End-Use Subcategory
   5619     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5620 
   5621 Lights,
   5622     Perimeter_mid_ZN_1_Lights,  !- Name
   5623     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5624     BLDG_LIGHT_SCH,          !- Schedule Name
   5625     Watts/Area,              !- Design Level Calculation Method
   5626     ,                        !- Lighting Level {W}
   5627     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5628     ,                        !- Watts per Person {W/person}
   5629     0.0000,                  !- Return Air Fraction
   5630     0.7000,                  !- Fraction Radiant
   5631     0.2000,                  !- Fraction Visible
   5632     1.0000,                  !- Fraction Replaceable
   5633     General Lights,          !- End-Use Subcategory
   5634     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5635 
   5636 Lights,
   5637     Perimeter_mid_ZN_4_Lights,  !- Name
   5638     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5639     BLDG_LIGHT_SCH,          !- Schedule Name
   5640     Watts/Area,              !- Design Level Calculation Method
   5641     ,                        !- Lighting Level {W}
   5642     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5643     ,                        !- Watts per Person {W/person}
   5644     0.0000,                  !- Return Air Fraction
   5645     0.7000,                  !- Fraction Radiant
   5646     0.2000,                  !- Fraction Visible
   5647     1.0000,                  !- Fraction Replaceable
   5648     General Lights,          !- End-Use Subcategory
   5649     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5650 
   5651 ElectricEquipment,
   5652     Core_bottom_MiscPlug_Equip,  !- Name
   5653     Core_bottom,             !- Zone or ZoneList Name
   5654     BLDG_EQUIP_SCH,          !- Schedule Name
   5655     EquipmentLevel,          !- Design Level Calculation Method
   5656     7937.1558,               !- Design Level {W}
   5657     ,                        !- Watts per Zone Floor Area {W/m2}
   5658     ,                        !- Watts per Person {W/person}
   5659     0.0000,                  !- Fraction Latent
   5660     0.5000,                  !- Fraction Radiant
   5661     0.0000,                  !- Fraction Lost
   5662     MiscPlug;                !- End-Use Subcategory
   5663 
   5664 ElectricEquipment,
   5665     Core_mid_MiscPlug_Equip, !- Name
   5666     Core_mid,                !- Zone or ZoneList Name
   5667     BLDG_EQUIP_SCH,          !- Schedule Name
   5668     EquipmentLevel,          !- Design Level Calculation Method
   5669     7937.1558,               !- Design Level {W}
   5670     ,                        !- Watts per Zone Floor Area {W/m2}
   5671     ,                        !- Watts per Person {W/person}
   5672     0.0000,                  !- Fraction Latent
   5673     0.5000,                  !- Fraction Radiant
   5674     0.0000,                  !- Fraction Lost
   5675     MiscPlug;                !- End-Use Subcategory
   5676 
   5677 ElectricEquipment,
   5678     Core_top_MiscPlug_Equip, !- Name
   5679     Core_top,                !- Zone or ZoneList Name
   5680     BLDG_EQUIP_SCH,          !- Schedule Name
   5681     EquipmentLevel,          !- Design Level Calculation Method
   5682     7937.1558,               !- Design Level {W}
   5683     ,                        !- Watts per Zone Floor Area {W/m2}
   5684     ,                        !- Watts per Person {W/person}
   5685     0.0000,                  !- Fraction Latent
   5686     0.5000,                  !- Fraction Radiant
   5687     0.0000,                  !- Fraction Lost
   5688     MiscPlug;                !- End-Use Subcategory
   5689 
   5690 ElectricEquipment,
   5691     Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
   5692     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5693     BLDG_EQUIP_SCH,          !- Schedule Name
   5694     EquipmentLevel,          !- Design Level Calculation Method
   5695     1673.2138,               !- Design Level {W}
   5696     ,                        !- Watts per Zone Floor Area {W/m2}
   5697     ,                        !- Watts per Person {W/person}
   5698     0.0000,                  !- Fraction Latent
   5699     0.5000,                  !- Fraction Radiant
   5700     0.0000,                  !- Fraction Lost
   5701     MiscPlug;                !- End-Use Subcategory
   5702 
   5703 ElectricEquipment,
   5704     Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
   5705     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5706     BLDG_EQUIP_SCH,          !- Schedule Name
   5707     EquipmentLevel,          !- Design Level Calculation Method
   5708     1059.2170,               !- Design Level {W}
   5709     ,                        !- Watts per Zone Floor Area {W/m2}
   5710     ,                        !- Watts per Person {W/person}
   5711     0.0000,                  !- Fraction Latent
   5712     0.5000,                  !- Fraction Radiant
   5713     0.0000,                  !- Fraction Lost
   5714     MiscPlug;                !- End-Use Subcategory
   5715 
   5716 ElectricEquipment,
   5717     Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
   5718     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5719     BLDG_EQUIP_SCH,          !- Schedule Name
   5720     EquipmentLevel,          !- Design Level Calculation Method
   5721     1673.2028,               !- Design Level {W}
   5722     ,                        !- Watts per Zone Floor Area {W/m2}
   5723     ,                        !- Watts per Person {W/person}
   5724     0.0000,                  !- Fraction Latent
   5725     0.5000,                  !- Fraction Radiant
   5726     0.0000,                  !- Fraction Lost
   5727     MiscPlug;                !- End-Use Subcategory
   5728 
   5729 ElectricEquipment,
   5730     Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
   5731     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5732     BLDG_EQUIP_SCH,          !- Schedule Name
   5733     EquipmentLevel,          !- Design Level Calculation Method
   5734     1059.2100,               !- Design Level {W}
   5735     ,                        !- Watts per Zone Floor Area {W/m2}
   5736     ,                        !- Watts per Person {W/person}
   5737     0.0000,                  !- Fraction Latent
   5738     0.5000,                  !- Fraction Radiant
   5739     0.0000,                  !- Fraction Lost
   5740     MiscPlug;                !- End-Use Subcategory
   5741 
   5742 ElectricEquipment,
   5743     Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
   5744     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5745     BLDG_EQUIP_SCH,          !- Schedule Name
   5746     EquipmentLevel,          !- Design Level Calculation Method
   5747     1673.2138,               !- Design Level {W}
   5748     ,                        !- Watts per Zone Floor Area {W/m2}
   5749     ,                        !- Watts per Person {W/person}
   5750     0.0000,                  !- Fraction Latent
   5751     0.5000,                  !- Fraction Radiant
   5752     0.0000,                  !- Fraction Lost
   5753     MiscPlug;                !- End-Use Subcategory
   5754 
   5755 ElectricEquipment,
   5756     Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
   5757     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5758     BLDG_EQUIP_SCH,          !- Schedule Name
   5759     EquipmentLevel,          !- Design Level Calculation Method
   5760     1059.2170,               !- Design Level {W}
   5761     ,                        !- Watts per Zone Floor Area {W/m2}
   5762     ,                        !- Watts per Person {W/person}
   5763     0.0000,                  !- Fraction Latent
   5764     0.5000,                  !- Fraction Radiant
   5765     0.0000,                  !- Fraction Lost
   5766     MiscPlug;                !- End-Use Subcategory
   5767 
   5768 ElectricEquipment,
   5769     Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
   5770     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5771     BLDG_EQUIP_SCH,          !- Schedule Name
   5772     EquipmentLevel,          !- Design Level Calculation Method
   5773     1673.2028,               !- Design Level {W}
   5774     ,                        !- Watts per Zone Floor Area {W/m2}
   5775     ,                        !- Watts per Person {W/person}
   5776     0.0000,                  !- Fraction Latent
   5777     0.5000,                  !- Fraction Radiant
   5778     0.0000,                  !- Fraction Lost
   5779     MiscPlug;                !- End-Use Subcategory
   5780 
   5781 ElectricEquipment,
   5782     Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
   5783     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5784     BLDG_EQUIP_SCH,          !- Schedule Name
   5785     EquipmentLevel,          !- Design Level Calculation Method
   5786     1059.2100,               !- Design Level {W}
   5787     ,                        !- Watts per Zone Floor Area {W/m2}
   5788     ,                        !- Watts per Person {W/person}
   5789     0.0000,                  !- Fraction Latent
   5790     0.5000,                  !- Fraction Radiant
   5791     0.0000,                  !- Fraction Lost
   5792     MiscPlug;                !- End-Use Subcategory
   5793 
   5794 ElectricEquipment,
   5795     Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
   5796     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5797     BLDG_EQUIP_SCH,          !- Schedule Name
   5798     EquipmentLevel,          !- Design Level Calculation Method
   5799     1673.2138,               !- Design Level {W}
   5800     ,                        !- Watts per Zone Floor Area {W/m2}
   5801     ,                        !- Watts per Person {W/person}
   5802     0.0000,                  !- Fraction Latent
   5803     0.5000,                  !- Fraction Radiant
   5804     0.0000,                  !- Fraction Lost
   5805     MiscPlug;                !- End-Use Subcategory
   5806 
   5807 ElectricEquipment,
   5808     Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
   5809     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5810     BLDG_EQUIP_SCH,          !- Schedule Name
   5811     EquipmentLevel,          !- Design Level Calculation Method
   5812     1059.2170,               !- Design Level {W}
   5813     ,                        !- Watts per Zone Floor Area {W/m2}
   5814     ,                        !- Watts per Person {W/person}
   5815     0.0000,                  !- Fraction Latent
   5816     0.5000,                  !- Fraction Radiant
   5817     0.0000,                  !- Fraction Lost
   5818     MiscPlug;                !- End-Use Subcategory
   5819 
   5820 ElectricEquipment,
   5821     Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
   5822     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5823     BLDG_EQUIP_SCH,          !- Schedule Name
   5824     EquipmentLevel,          !- Design Level Calculation Method
   5825     1673.2028,               !- Design Level {W}
   5826     ,                        !- Watts per Zone Floor Area {W/m2}
   5827     ,                        !- Watts per Person {W/person}
   5828     0.0000,                  !- Fraction Latent
   5829     0.5000,                  !- Fraction Radiant
   5830     0.0000,                  !- Fraction Lost
   5831     MiscPlug;                !- End-Use Subcategory
   5832 
   5833 ElectricEquipment,
   5834     Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
   5835     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5836     BLDG_EQUIP_SCH,          !- Schedule Name
   5837     EquipmentLevel,          !- Design Level Calculation Method
   5838     1059.2100,               !- Design Level {W}
   5839     ,                        !- Watts per Zone Floor Area {W/m2}
   5840     ,                        !- Watts per Person {W/person}
   5841     0.0000,                  !- Fraction Latent
   5842     0.5000,                  !- Fraction Radiant
   5843     0.0000,                  !- Fraction Lost
   5844     MiscPlug;                !- End-Use Subcategory
   5845 
   5846 ElectricEquipment,
   5847     Core_bottom_Elevators_Equip,  !- Name
   5848     Core_bottom,             !- Zone or ZoneList Name
   5849     BLDG_ELEVATORS,          !- Schedule Name
   5850     EquipmentLevel,          !- Design Level Calculation Method
   5851     32109.8901098901,        !- Design Level {W}
   5852     ,                        !- Watts per Zone Floor Area {W/m2}
   5853     ,                        !- Watts per Person {W/person}
   5854     0.0000,                  !- Fraction Latent
   5855     0.5000,                  !- Fraction Radiant
   5856     0.0000,                  !- Fraction Lost
   5857     MiscPlug;                !- End-Use Subcategory
   5858 
   5859 ElectricEquipment,
   5860     Elevators_Lights_Fan,    !- Name
   5861     Core_bottom,             !- Zone or ZoneList Name
   5862     ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
   5863     EquipmentLevel,          !- Design Level Calculation Method
   5864     125,                     !- Design Level {W}
   5865     ,                        !- Watts per Zone Floor Area {W/m2}
   5866     ,                        !- Watts per Person {W/person}
   5867     0.0000,                  !- Fraction Latent
   5868     0.5000,                  !- Fraction Radiant
   5869     0.0000,                  !- Fraction Lost
   5870     MiscPlug;                !- End-Use Subcategory
   5871 
   5872 Exterior:Lights,
   5873     Exterior_Lights_a,       !- Name
   5874     Exterior_lighting_schedule_a,  !- Schedule Name
   5875     623.03,                  !- Design Level {W}
   5876     AstronomicalClock,       !- Control Option
   5877     General;                 !- End-Use Subcategory
   5878 
   5879 Exterior:Lights,
   5880     Exterior_Lights_b,       !- Name
   5881     Exterior_lighting_schedule_b,  !- Schedule Name
   5882     7476.45,                 !- Design Level {W}
   5883     AstronomicalClock,       !- Control Option
   5884     General;                 !- End-Use Subcategory
   5885 
   5886 Daylighting:Controls,
   5887     Perimeter_bot_ZN_1,      !- Zone Name
   5888     2,                       !- Total Daylighting Reference Points
   5889     24.955500,               !- X-Coordinate of First Reference Point {m}
   5890     1.524000,                !- Y-Coordinate of First Reference Point {m}
   5891     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5892     24.955500,               !- X-Coordinate of Second Reference Point {m}
   5893     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   5894     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5895     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5896     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5897     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5898     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5899     2,                       !- Lighting Control Type
   5900     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5901     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5902     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5903     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5904     3,                       !- Number of Stepped Control Steps
   5905     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5906 
   5907 Daylighting:Controls,
   5908     Perimeter_bot_ZN_2,      !- Zone Name
   5909     2,                       !- Total Daylighting Reference Points
   5910     48.387000,               !- X-Coordinate of First Reference Point {m}
   5911     16.636900,               !- Y-Coordinate of First Reference Point {m}
   5912     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5913     46.863000,               !- X-Coordinate of Second Reference Point {m}
   5914     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   5915     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5916     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5917     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5918     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5919     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5920     2,                       !- Lighting Control Type
   5921     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5922     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5923     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5924     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5925     3,                       !- Number of Stepped Control Steps
   5926     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5927 
   5928 Daylighting:Controls,
   5929     Perimeter_bot_ZN_3,      !- Zone Name
   5930     2,                       !- Total Daylighting Reference Points
   5931     24.955500,               !- X-Coordinate of First Reference Point {m}
   5932     31.749800,               !- Y-Coordinate of First Reference Point {m}
   5933     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5934     24.955500,               !- X-Coordinate of Second Reference Point {m}
   5935     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   5936     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5937     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5938     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5939     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5940     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5941     2,                       !- Lighting Control Type
   5942     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5943     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5944     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5945     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5946     3,                       !- Number of Stepped Control Steps
   5947     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5948 
   5949 Daylighting:Controls,
   5950     Perimeter_bot_ZN_4,      !- Zone Name
   5951     2,                       !- Total Daylighting Reference Points
   5952     1.524000,                !- X-Coordinate of First Reference Point {m}
   5953     16.636900,               !- Y-Coordinate of First Reference Point {m}
   5954     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5955     3.048000,                !- X-Coordinate of Second Reference Point {m}
   5956     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   5957     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5958     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5959     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5960     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5961     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5962     2,                       !- Lighting Control Type
   5963     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5964     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5965     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5966     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5967     3,                       !- Number of Stepped Control Steps
   5968     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5969 
   5970 Daylighting:Controls,
   5971     Perimeter_mid_ZN_1,      !- Zone Name
   5972     2,                       !- Total Daylighting Reference Points
   5973     24.955500,               !- X-Coordinate of First Reference Point {m}
   5974     1.524000,                !- Y-Coordinate of First Reference Point {m}
   5975     4.724400,                !- Z-Coordinate of First Reference Point {m}
   5976     24.955500,               !- X-Coordinate of Second Reference Point {m}
   5977     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   5978     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   5979     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5980     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5981     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5982     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5983     2,                       !- Lighting Control Type
   5984     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5985     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5986     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5987     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5988     3,                       !- Number of Stepped Control Steps
   5989     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5990 
   5991 Daylighting:Controls,
   5992     Perimeter_mid_ZN_2,      !- Zone Name
   5993     2,                       !- Total Daylighting Reference Points
   5994     48.387000,               !- X-Coordinate of First Reference Point {m}
   5995     16.636900,               !- Y-Coordinate of First Reference Point {m}
   5996     4.724400,                !- Z-Coordinate of First Reference Point {m}
   5997     46.863000,               !- X-Coordinate of Second Reference Point {m}
   5998     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   5999     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6000     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6001     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6002     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6003     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6004     2,                       !- Lighting Control Type
   6005     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6006     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6007     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6008     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6009     3,                       !- Number of Stepped Control Steps
   6010     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6011 
   6012 Daylighting:Controls,
   6013     Perimeter_mid_ZN_3,      !- Zone Name
   6014     2,                       !- Total Daylighting Reference Points
   6015     24.955500,               !- X-Coordinate of First Reference Point {m}
   6016     31.749800,               !- Y-Coordinate of First Reference Point {m}
   6017     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6018     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6019     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   6020     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6021     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6022     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6023     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6024     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6025     2,                       !- Lighting Control Type
   6026     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6027     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6028     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6029     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6030     3,                       !- Number of Stepped Control Steps
   6031     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6032 
   6033 Daylighting:Controls,
   6034     Perimeter_mid_ZN_4,      !- Zone Name
   6035     2,                       !- Total Daylighting Reference Points
   6036     1.524000,                !- X-Coordinate of First Reference Point {m}
   6037     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6038     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6039     3.048000,                !- X-Coordinate of Second Reference Point {m}
   6040     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6041     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6042     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6043     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6044     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6045     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6046     2,                       !- Lighting Control Type
   6047     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6048     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6049     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6050     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6051     3,                       !- Number of Stepped Control Steps
   6052     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6053 
   6054 Daylighting:Controls,
   6055     Perimeter_top_ZN_1,      !- Zone Name
   6056     2,                       !- Total Daylighting Reference Points
   6057     24.955500,               !- X-Coordinate of First Reference Point {m}
   6058     1.524000,                !- Y-Coordinate of First Reference Point {m}
   6059     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6060     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6061     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   6062     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6063     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6064     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6065     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6066     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6067     2,                       !- Lighting Control Type
   6068     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6069     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6070     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6071     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6072     3,                       !- Number of Stepped Control Steps
   6073     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6074 
   6075 Daylighting:Controls,
   6076     Perimeter_top_ZN_2,      !- Zone Name
   6077     2,                       !- Total Daylighting Reference Points
   6078     48.387000,               !- X-Coordinate of First Reference Point {m}
   6079     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6080     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6081     46.863000,               !- X-Coordinate of Second Reference Point {m}
   6082     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6083     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6084     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6085     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6086     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6087     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6088     2,                       !- Lighting Control Type
   6089     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6090     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6091     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6092     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6093     3,                       !- Number of Stepped Control Steps
   6094     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6095 
   6096 Daylighting:Controls,
   6097     Perimeter_top_ZN_3,      !- Zone Name
   6098     2,                       !- Total Daylighting Reference Points
   6099     24.955500,               !- X-Coordinate of First Reference Point {m}
   6100     31.749800,               !- Y-Coordinate of First Reference Point {m}
   6101     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6102     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6103     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   6104     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6105     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6106     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6107     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6108     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6109     2,                       !- Lighting Control Type
   6110     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6111     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6112     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6113     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6114     3,                       !- Number of Stepped Control Steps
   6115     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6116 
   6117 Daylighting:Controls,
   6118     Perimeter_top_ZN_4,      !- Zone Name
   6119     2,                       !- Total Daylighting Reference Points
   6120     1.524000,                !- X-Coordinate of First Reference Point {m}
   6121     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6122     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6123     3.048000,                !- X-Coordinate of Second Reference Point {m}
   6124     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6125     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6126     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6127     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6128     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6129     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6130     2,                       !- Lighting Control Type
   6131     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6132     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6133     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6134     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6135     3,                       !- Number of Stepped Control Steps
   6136     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6137 
   6138 ZoneInfiltration:DesignFlowRate,
   6139     Perimeter_top_ZN_3_Infiltration,  !- Name
   6140     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   6141     INFIL_SCH_PNNL,          !- Schedule Name
   6142     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6143     0,                       !- Design Flow Rate {m3/s}
   6144     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6145     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6146     ,                        !- Air Changes per Hour {1/hr}
   6147     0,                       !- Constant Term Coefficient
   6148     0.0000,                  !- Temperature Term Coefficient
   6149     0.2240,                  !- Velocity Term Coefficient
   6150     0.0000;                  !- Velocity Squared Term Coefficient
   6151 
   6152 ZoneInfiltration:DesignFlowRate,
   6153     Perimeter_top_ZN_2_Infiltration,  !- Name
   6154     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   6155     INFIL_SCH_PNNL,          !- Schedule Name
   6156     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6157     0,                       !- Design Flow Rate {m3/s}
   6158     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6159     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6160     ,                        !- Air Changes per Hour {1/hr}
   6161     0,                       !- Constant Term Coefficient
   6162     0.0000,                  !- Temperature Term Coefficient
   6163     0.2240,                  !- Velocity Term Coefficient
   6164     0.0000;                  !- Velocity Squared Term Coefficient
   6165 
   6166 ZoneInfiltration:DesignFlowRate,
   6167     Perimeter_top_ZN_1_Infiltration,  !- Name
   6168     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   6169     INFIL_SCH_PNNL,          !- Schedule Name
   6170     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6171     0,                       !- Design Flow Rate {m3/s}
   6172     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6173     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6174     ,                        !- Air Changes per Hour {1/hr}
   6175     0,                       !- Constant Term Coefficient
   6176     0.0000,                  !- Temperature Term Coefficient
   6177     0.2240,                  !- Velocity Term Coefficient
   6178     0.0000;                  !- Velocity Squared Term Coefficient
   6179 
   6180 ZoneInfiltration:DesignFlowRate,
   6181     Perimeter_top_ZN_4_Infiltration,  !- Name
   6182     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   6183     INFIL_SCH_PNNL,          !- Schedule Name
   6184     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6185     0,                       !- Design Flow Rate {m3/s}
   6186     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6187     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6188     ,                        !- Air Changes per Hour {1/hr}
   6189     0,                       !- Constant Term Coefficient
   6190     0.0000,                  !- Temperature Term Coefficient
   6191     0.2240,                  !- Velocity Term Coefficient
   6192     0.0000;                  !- Velocity Squared Term Coefficient
   6193 
   6194 ZoneInfiltration:DesignFlowRate,
   6195     Perimeter_bot_ZN_3_Infiltration,  !- Name
   6196     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   6197     INFIL_SCH_PNNL,          !- Schedule Name
   6198     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6199     0,                       !- Design Flow Rate {m3/s}
   6200     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6201     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6202     ,                        !- Air Changes per Hour {1/hr}
   6203     0,                       !- Constant Term Coefficient
   6204     0.0000,                  !- Temperature Term Coefficient
   6205     0.2240,                  !- Velocity Term Coefficient
   6206     0.0000;                  !- Velocity Squared Term Coefficient
   6207 
   6208 ZoneInfiltration:DesignFlowRate,
   6209     Perimeter_bot_ZN_2_Infiltration,  !- Name
   6210     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   6211     INFIL_SCH_PNNL,          !- Schedule Name
   6212     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6213     0,                       !- Design Flow Rate {m3/s}
   6214     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6215     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6216     ,                        !- Air Changes per Hour {1/hr}
   6217     0,                       !- Constant Term Coefficient
   6218     0.0000,                  !- Temperature Term Coefficient
   6219     0.2240,                  !- Velocity Term Coefficient
   6220     0.0000;                  !- Velocity Squared Term Coefficient
   6221 
   6222 ZoneInfiltration:DesignFlowRate,
   6223     Perimeter_bot_ZN_1_Infiltration,  !- Name
   6224     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6225     INFIL_SCH_PNNL,          !- Schedule Name
   6226     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6227     0,                       !- Design Flow Rate {m3/s}
   6228     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6229     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6230     ,                        !- Air Changes per Hour {1/hr}
   6231     0,                       !- Constant Term Coefficient
   6232     0.0000,                  !- Temperature Term Coefficient
   6233     0.2240,                  !- Velocity Term Coefficient
   6234     0.0000;                  !- Velocity Squared Term Coefficient
   6235 
   6236 ZoneInfiltration:DesignFlowRate,
   6237     Perimeter_bot_ZN_1_Door_Infiltration,  !- Name
   6238     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6239     INFIL_Door_Opening_SCH,  !- Schedule Name
   6240     Flow/Zone,               !- Design Flow Rate Calculation Method
   6241     1.04300287,              !- Design Flow Rate {m3/s}
   6242     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6243     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   6244     ,                        !- Air Changes per Hour {1/hr}
   6245     1.0,                     !- Constant Term Coefficient
   6246     0.0,                     !- Temperature Term Coefficient
   6247     0.0,                     !- Velocity Term Coefficient
   6248     0.0;                     !- Velocity Squared Term Coefficient
   6249 
   6250 ZoneInfiltration:DesignFlowRate,
   6251     Perimeter_bot_ZN_4_Infiltration,  !- Name
   6252     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   6253     INFIL_SCH_PNNL,          !- Schedule Name
   6254     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6255     0,                       !- Design Flow Rate {m3/s}
   6256     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6257     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6258     ,                        !- Air Changes per Hour {1/hr}
   6259     0,                       !- Constant Term Coefficient
   6260     0.0000,                  !- Temperature Term Coefficient
   6261     0.2240,                  !- Velocity Term Coefficient
   6262     0.0000;                  !- Velocity Squared Term Coefficient
   6263 
   6264 ZoneInfiltration:DesignFlowRate,
   6265     Perimeter_mid_ZN_3_Infiltration,  !- Name
   6266     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   6267     INFIL_SCH_PNNL,          !- Schedule Name
   6268     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6269     0,                       !- Design Flow Rate {m3/s}
   6270     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6271     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6272     ,                        !- Air Changes per Hour {1/hr}
   6273     0,                       !- Constant Term Coefficient
   6274     0.0000,                  !- Temperature Term Coefficient
   6275     0.2240,                  !- Velocity Term Coefficient
   6276     0.0000;                  !- Velocity Squared Term Coefficient
   6277 
   6278 ZoneInfiltration:DesignFlowRate,
   6279     Perimeter_mid_ZN_2_Infiltration,  !- Name
   6280     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   6281     INFIL_SCH_PNNL,          !- Schedule Name
   6282     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6283     0,                       !- Design Flow Rate {m3/s}
   6284     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6285     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6286     ,                        !- Air Changes per Hour {1/hr}
   6287     0,                       !- Constant Term Coefficient
   6288     0.0000,                  !- Temperature Term Coefficient
   6289     0.2240,                  !- Velocity Term Coefficient
   6290     0.0000;                  !- Velocity Squared Term Coefficient
   6291 
   6292 ZoneInfiltration:DesignFlowRate,
   6293     Perimeter_mid_ZN_1_Infiltration,  !- Name
   6294     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   6295     INFIL_SCH_PNNL,          !- Schedule Name
   6296     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6297     0,                       !- Design Flow Rate {m3/s}
   6298     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6299     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6300     ,                        !- Air Changes per Hour {1/hr}
   6301     0,                       !- Constant Term Coefficient
   6302     0.0000,                  !- Temperature Term Coefficient
   6303     0.2240,                  !- Velocity Term Coefficient
   6304     0.0000;                  !- Velocity Squared Term Coefficient
   6305 
   6306 ZoneInfiltration:DesignFlowRate,
   6307     Perimeter_mid_ZN_4_Infiltration,  !- Name
   6308     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   6309     INFIL_SCH_PNNL,          !- Schedule Name
   6310     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6311     0,                       !- Design Flow Rate {m3/s}
   6312     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6313     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6314     ,                        !- Air Changes per Hour {1/hr}
   6315     0,                       !- Constant Term Coefficient
   6316     0.0000,                  !- Temperature Term Coefficient
   6317     0.2240,                  !- Velocity Term Coefficient
   6318     0.0000;                  !- Velocity Squared Term Coefficient
   6319 
   6320 ZoneInfiltration:DesignFlowRate,
   6321     FirstFloor_Plenum_Infiltration,  !- Name
   6322     FirstFloor_Plenum,       !- Zone or ZoneList Name
   6323     INFIL_SCH_PNNL,          !- Schedule Name
   6324     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6325     0,                       !- Design Flow Rate {m3/s}
   6326     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6327     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6328     ,                        !- Air Changes per Hour {1/hr}
   6329     0,                       !- Constant Term Coefficient
   6330     0.0000,                  !- Temperature Term Coefficient
   6331     0.2240,                  !- Velocity Term Coefficient
   6332     0.0000;                  !- Velocity Squared Term Coefficient
   6333 
   6334 ZoneInfiltration:DesignFlowRate,
   6335     MidFloor_Plenum_Infiltration,  !- Name
   6336     MidFloor_Plenum,         !- Zone or ZoneList Name
   6337     INFIL_SCH_PNNL,          !- Schedule Name
   6338     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6339     0,                       !- Design Flow Rate {m3/s}
   6340     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6341     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6342     ,                        !- Air Changes per Hour {1/hr}
   6343     0,                       !- Constant Term Coefficient
   6344     0.0000,                  !- Temperature Term Coefficient
   6345     0.2240,                  !- Velocity Term Coefficient
   6346     0.0000;                  !- Velocity Squared Term Coefficient
   6347 
   6348 ZoneInfiltration:DesignFlowRate,
   6349     TopFloor_Plenum_Infiltration,  !- Name
   6350     TopFloor_Plenum,         !- Zone or ZoneList Name
   6351     INFIL_SCH_PNNL,          !- Schedule Name
   6352     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6353     0,                       !- Design Flow Rate {m3/s}
   6354     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6355     6.19256064e-05,          !- Flow per Exterior Surface Area {m3/s-m2}
   6356     ,                        !- Air Changes per Hour {1/hr}
   6357     0,                       !- Constant Term Coefficient
   6358     0.0000,                  !- Temperature Term Coefficient
   6359     0.2240,                  !- Velocity Term Coefficient
   6360     0.0000;                  !- Velocity Squared Term Coefficient
   6361 
   6362 Sizing:Parameters,
   6363     1.0,                     !- Heating Sizing Factor
   6364     1.0,                     !- Cooling Sizing Factor
   6365     8;                       !- Timesteps in Averaging Window
   6366 
   6367 !***** Space Conditioning For Zone: Core_bottom *****
   6368 Sizing:Zone,
   6369     Core_bottom,             !- Zone or ZoneList Name
   6370     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6371     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6372     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6373     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6374     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6375     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6376     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6377     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6378     SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
   6379     0.0,                     !- Zone Heating Sizing Factor
   6380     0.0,                     !- Zone Cooling Sizing Factor
   6381     DesignDay,               !- Cooling Design Air Flow Method
   6382     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6383     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6384     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6385     0.0,                     !- Cooling Minimum Air Flow Fraction
   6386     DesignDay,               !- Heating Design Air Flow Method
   6387     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6388 
   6389 DesignSpecification:OutdoorAir,
   6390     SZ DSOA Core_bottom,     !- Name
   6391     Flow/Area,               !- Outdoor Air Method
   6392     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6393     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6394     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6395 
   6396 !***** Space Conditioning For Zone: Core_mid *****
   6397 Sizing:Zone,
   6398     Core_mid,                !- Zone or ZoneList Name
   6399     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6400     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6401     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6402     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6403     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6404     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6405     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6406     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6407     SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
   6408     0.0,                     !- Zone Heating Sizing Factor
   6409     0.0,                     !- Zone Cooling Sizing Factor
   6410     DesignDay,               !- Cooling Design Air Flow Method
   6411     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6412     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6413     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6414     0.0,                     !- Cooling Minimum Air Flow Fraction
   6415     DesignDay,               !- Heating Design Air Flow Method
   6416     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6417 
   6418 DesignSpecification:OutdoorAir,
   6419     SZ DSOA Core_mid,        !- Name
   6420     Flow/Area,               !- Outdoor Air Method
   6421     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6422     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6423     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6424 
   6425 !***** Space Conditioning For Zone: Core_top *****
   6426 Sizing:Zone,
   6427     Core_top,                !- Zone or ZoneList Name
   6428     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6429     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6430     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6431     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6432     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6433     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6434     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6435     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6436     SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
   6437     0.0,                     !- Zone Heating Sizing Factor
   6438     0.0,                     !- Zone Cooling Sizing Factor
   6439     DesignDay,               !- Cooling Design Air Flow Method
   6440     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6441     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6442     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6443     0.0,                     !- Cooling Minimum Air Flow Fraction
   6444     DesignDay,               !- Heating Design Air Flow Method
   6445     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6446 
   6447 DesignSpecification:OutdoorAir,
   6448     SZ DSOA Core_top,        !- Name
   6449     Flow/Area,               !- Outdoor Air Method
   6450     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6451     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6452     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6453 
   6454 !***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****
   6455 Sizing:Zone,
   6456     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   6457     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6458     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6459     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6460     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6461     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6462     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6463     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6464     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6465     SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
   6466     0.0,                     !- Zone Heating Sizing Factor
   6467     0.0,                     !- Zone Cooling Sizing Factor
   6468     DesignDay,               !- Cooling Design Air Flow Method
   6469     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6470     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6471     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6472     0.0,                     !- Cooling Minimum Air Flow Fraction
   6473     DesignDay,               !- Heating Design Air Flow Method
   6474     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6475 
   6476 DesignSpecification:OutdoorAir,
   6477     SZ DSOA Perimeter_top_ZN_3,  !- Name
   6478     Flow/Area,               !- Outdoor Air Method
   6479     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6480     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6481     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6482 
   6483 !***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****
   6484 Sizing:Zone,
   6485     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   6486     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6487     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6488     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6489     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6490     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6491     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6492     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6493     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6494     SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
   6495     0.0,                     !- Zone Heating Sizing Factor
   6496     0.0,                     !- Zone Cooling Sizing Factor
   6497     DesignDay,               !- Cooling Design Air Flow Method
   6498     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6499     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6500     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6501     0.0,                     !- Cooling Minimum Air Flow Fraction
   6502     DesignDay,               !- Heating Design Air Flow Method
   6503     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6504 
   6505 DesignSpecification:OutdoorAir,
   6506     SZ DSOA Perimeter_top_ZN_2,  !- Name
   6507     Flow/Area,               !- Outdoor Air Method
   6508     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6509     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6510     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6511 
   6512 !***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****
   6513 Sizing:Zone,
   6514     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   6515     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6516     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6517     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6518     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6519     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6520     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6521     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6522     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6523     SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
   6524     0.0,                     !- Zone Heating Sizing Factor
   6525     0.0,                     !- Zone Cooling Sizing Factor
   6526     DesignDay,               !- Cooling Design Air Flow Method
   6527     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6528     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6529     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6530     0.0,                     !- Cooling Minimum Air Flow Fraction
   6531     DesignDay,               !- Heating Design Air Flow Method
   6532     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6533 
   6534 DesignSpecification:OutdoorAir,
   6535     SZ DSOA Perimeter_top_ZN_1,  !- Name
   6536     Flow/Area,               !- Outdoor Air Method
   6537     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6538     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6539     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6540 
   6541 !***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****
   6542 Sizing:Zone,
   6543     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   6544     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6545     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6546     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6547     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6548     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6549     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6550     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6551     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6552     SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
   6553     0.0,                     !- Zone Heating Sizing Factor
   6554     0.0,                     !- Zone Cooling Sizing Factor
   6555     DesignDay,               !- Cooling Design Air Flow Method
   6556     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6557     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6558     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6559     0.0,                     !- Cooling Minimum Air Flow Fraction
   6560     DesignDay,               !- Heating Design Air Flow Method
   6561     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6562 
   6563 DesignSpecification:OutdoorAir,
   6564     SZ DSOA Perimeter_top_ZN_4,  !- Name
   6565     Flow/Area,               !- Outdoor Air Method
   6566     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6567     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6568     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6569 
   6570 !***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****
   6571 Sizing:Zone,
   6572     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   6573     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6574     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6575     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6576     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6577     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6578     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6579     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6580     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6581     SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
   6582     0.0,                     !- Zone Heating Sizing Factor
   6583     0.0,                     !- Zone Cooling Sizing Factor
   6584     DesignDay,               !- Cooling Design Air Flow Method
   6585     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6586     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6587     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6588     0.0,                     !- Cooling Minimum Air Flow Fraction
   6589     DesignDay,               !- Heating Design Air Flow Method
   6590     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6591 
   6592 DesignSpecification:OutdoorAir,
   6593     SZ DSOA Perimeter_bot_ZN_3,  !- Name
   6594     Flow/Area,               !- Outdoor Air Method
   6595     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6596     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6597     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6598 
   6599 !***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****
   6600 Sizing:Zone,
   6601     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   6602     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6603     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6604     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6605     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6606     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6607     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6608     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6609     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6610     SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
   6611     0.0,                     !- Zone Heating Sizing Factor
   6612     0.0,                     !- Zone Cooling Sizing Factor
   6613     DesignDay,               !- Cooling Design Air Flow Method
   6614     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6615     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6616     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6617     0.0,                     !- Cooling Minimum Air Flow Fraction
   6618     DesignDay,               !- Heating Design Air Flow Method
   6619     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6620 
   6621 DesignSpecification:OutdoorAir,
   6622     SZ DSOA Perimeter_bot_ZN_2,  !- Name
   6623     Flow/Area,               !- Outdoor Air Method
   6624     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6625     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6626     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6627 
   6628 !***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****
   6629 Sizing:Zone,
   6630     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6631     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6632     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6633     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6634     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6635     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6636     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6637     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6638     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6639     SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
   6640     0.0,                     !- Zone Heating Sizing Factor
   6641     0.0,                     !- Zone Cooling Sizing Factor
   6642     DesignDay,               !- Cooling Design Air Flow Method
   6643     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6644     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6645     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6646     0.0,                     !- Cooling Minimum Air Flow Fraction
   6647     DesignDay,               !- Heating Design Air Flow Method
   6648     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6649 
   6650 DesignSpecification:OutdoorAir,
   6651     SZ DSOA Perimeter_bot_ZN_1,  !- Name
   6652     Flow/Area,               !- Outdoor Air Method
   6653     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6654     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6655     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6656 
   6657 !***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****
   6658 Sizing:Zone,
   6659     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   6660     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6661     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6662     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6663     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6664     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6665     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6666     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6667     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6668     SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
   6669     0.0,                     !- Zone Heating Sizing Factor
   6670     0.0,                     !- Zone Cooling Sizing Factor
   6671     DesignDay,               !- Cooling Design Air Flow Method
   6672     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6673     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6674     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6675     0.0,                     !- Cooling Minimum Air Flow Fraction
   6676     DesignDay,               !- Heating Design Air Flow Method
   6677     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6678 
   6679 DesignSpecification:OutdoorAir,
   6680     SZ DSOA Perimeter_bot_ZN_4,  !- Name
   6681     Flow/Area,               !- Outdoor Air Method
   6682     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6683     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6684     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6685 
   6686 !***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****
   6687 Sizing:Zone,
   6688     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   6689     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6690     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6691     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6692     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6693     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6694     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6695     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6696     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6697     SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
   6698     0.0,                     !- Zone Heating Sizing Factor
   6699     0.0,                     !- Zone Cooling Sizing Factor
   6700     DesignDay,               !- Cooling Design Air Flow Method
   6701     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6702     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6703     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6704     0.0,                     !- Cooling Minimum Air Flow Fraction
   6705     DesignDay,               !- Heating Design Air Flow Method
   6706     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6707 
   6708 DesignSpecification:OutdoorAir,
   6709     SZ DSOA Perimeter_mid_ZN_3,  !- Name
   6710     Flow/Area,               !- Outdoor Air Method
   6711     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6712     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6713     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6714 
   6715 !***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****
   6716 Sizing:Zone,
   6717     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   6718     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6719     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6720     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6721     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6722     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6723     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6724     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6725     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6726     SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
   6727     0.0,                     !- Zone Heating Sizing Factor
   6728     0.0,                     !- Zone Cooling Sizing Factor
   6729     DesignDay,               !- Cooling Design Air Flow Method
   6730     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6731     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6732     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6733     0.0,                     !- Cooling Minimum Air Flow Fraction
   6734     DesignDay,               !- Heating Design Air Flow Method
   6735     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6736 
   6737 DesignSpecification:OutdoorAir,
   6738     SZ DSOA Perimeter_mid_ZN_2,  !- Name
   6739     Flow/Area,               !- Outdoor Air Method
   6740     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6741     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6742     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6743 
   6744 !***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****
   6745 Sizing:Zone,
   6746     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   6747     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6748     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6749     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6750     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6751     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6752     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6753     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6754     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6755     SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
   6756     0.0,                     !- Zone Heating Sizing Factor
   6757     0.0,                     !- Zone Cooling Sizing Factor
   6758     DesignDay,               !- Cooling Design Air Flow Method
   6759     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6760     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6761     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6762     0.0,                     !- Cooling Minimum Air Flow Fraction
   6763     DesignDay,               !- Heating Design Air Flow Method
   6764     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6765 
   6766 DesignSpecification:OutdoorAir,
   6767     SZ DSOA Perimeter_mid_ZN_1,  !- Name
   6768     Flow/Area,               !- Outdoor Air Method
   6769     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6770     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6771     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6772 
   6773 !***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****
   6774 Sizing:Zone,
   6775     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   6776     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6777     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6778     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6779     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6780     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6781     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6782     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6783     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6784     SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
   6785     0.0,                     !- Zone Heating Sizing Factor
   6786     0.0,                     !- Zone Cooling Sizing Factor
   6787     DesignDay,               !- Cooling Design Air Flow Method
   6788     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6789     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6790     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6791     0.0,                     !- Cooling Minimum Air Flow Fraction
   6792     DesignDay,               !- Heating Design Air Flow Method
   6793     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6794 
   6795 DesignSpecification:OutdoorAir,
   6796     SZ DSOA Perimeter_mid_ZN_4,  !- Name
   6797     Flow/Area,               !- Outdoor Air Method
   6798     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6799     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6800     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6801 
   6802 Sizing:System,
   6803     PACU_VAV_bot,            !- AirLoop Name
   6804     Sensible,                !- Type of Load to Size On
   6805     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6806     0.3000,                  !- Minimum System Air Flow Ratio
   6807     7.0,                     !- Preheat Design Temperature {C}
   6808     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6809     12.8000,                 !- Precool Design Temperature {C}
   6810     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6811     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6812     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6813     Coincident,              !- Sizing Option
   6814     No,                      !- 100% Outdoor Air in Cooling
   6815     No,                      !- 100% Outdoor Air in Heating
   6816     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6817     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6818     DesignDay,               !- Cooling Design Air Flow Method
   6819     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6820     DesignDay,               !- Heating Design Air Flow Method
   6821     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6822     ZoneSum;                 !- System Outdoor Air Method
   6823 
   6824 Sizing:System,
   6825     PACU_VAV_mid,            !- AirLoop Name
   6826     Sensible,                !- Type of Load to Size On
   6827     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6828     0.3000,                  !- Minimum System Air Flow Ratio
   6829     7.0,                     !- Preheat Design Temperature {C}
   6830     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6831     12.8000,                 !- Precool Design Temperature {C}
   6832     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6833     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6834     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6835     Coincident,              !- Sizing Option
   6836     No,                      !- 100% Outdoor Air in Cooling
   6837     No,                      !- 100% Outdoor Air in Heating
   6838     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6839     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6840     DesignDay,               !- Cooling Design Air Flow Method
   6841     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6842     DesignDay,               !- Heating Design Air Flow Method
   6843     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6844     ZoneSum;                 !- System Outdoor Air Method
   6845 
   6846 Sizing:System,
   6847     PACU_VAV_top,            !- AirLoop Name
   6848     Sensible,                !- Type of Load to Size On
   6849     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6850     0.3000,                  !- Minimum System Air Flow Ratio
   6851     7.0,                     !- Preheat Design Temperature {C}
   6852     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6853     12.8000,                 !- Precool Design Temperature {C}
   6854     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6855     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6856     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6857     Coincident,              !- Sizing Option
   6858     No,                      !- 100% Outdoor Air in Cooling
   6859     No,                      !- 100% Outdoor Air in Heating
   6860     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6861     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6862     DesignDay,               !- Cooling Design Air Flow Method
   6863     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6864     DesignDay,               !- Heating Design Air Flow Method
   6865     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6866     ZoneSum;                 !- System Outdoor Air Method
   6867 
   6868 Sizing:Plant,
   6869     SHWSys1,                 !- Plant or Condenser Loop Name
   6870     Heating,                 !- Loop Type
   6871     60,                      !- Design Loop Exit Temperature {C}
   6872     5.0;                     !- Loop Design Temperature Difference {deltaC}
   6873 
   6874 Curve:Biquadratic,
   6875     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Name
   6876     1.39072,                 !- Coefficient1 Constant
   6877     -0.0529058,              !- Coefficient2 x
   6878     0.0018423,               !- Coefficient3 x**2
   6879     0.00058267,              !- Coefficient4 y
   6880     -0.000186814,            !- Coefficient5 y**2
   6881     0.000265159,             !- Coefficient6 x*y
   6882     16.5556,                 !- Minimum Value of x
   6883     22.1111,                 !- Maximum Value of x
   6884     23.7778,                 !- Minimum Value of y
   6885     47.66;                   !- Maximum Value of y
   6886 
   6887 Curve:Biquadratic,
   6888     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
   6889     -0.536161,               !- Coefficient1 Constant
   6890     0.105138,                !- Coefficient2 x
   6891     -0.00172659,             !- Coefficient3 x**2
   6892     0.0149848,               !- Coefficient4 y
   6893     0.000659948,             !- Coefficient5 y**2
   6894     -0.0017385,              !- Coefficient6 x*y
   6895     16.5556,                 !- Minimum Value of x
   6896     22.1111,                 !- Maximum Value of x
   6897     23.7778,                 !- Minimum Value of y
   6898     47.66;                   !- Maximum Value of y
   6899 
   6900 Curve:Quadratic,
   6901     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Name
   6902     0.718954,                !- Coefficient1 Constant
   6903     0.435436,                !- Coefficient2 x
   6904     -0.154193,               !- Coefficient3 x**2
   6905     0.75,                    !- Minimum Value of x
   6906     1.25;                    !- Maximum Value of x
   6907 
   6908 Curve:Quadratic,
   6909     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
   6910     1.19525,                 !- Coefficient1 Constant
   6911     -0.306138,               !- Coefficient2 x
   6912     0.110973,                !- Coefficient3 x**2
   6913     0.75,                    !- Minimum Value of x
   6914     1.25;                    !- Maximum Value of x
   6915 
   6916 Curve:Quadratic,
   6917     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
   6918     0.771,                   !- Coefficient1 Constant
   6919     0.229,                   !- Coefficient2 x
   6920     0.0,                     !- Coefficient3 x**2
   6921     0.0,                     !- Minimum Value of x
   6922     1.0;                     !- Maximum Value of x
   6923 
   6924 NodeList,
   6925     Core_bottom Inlet Nodes, !- Name
   6926     Core_bottom VAV Box Outlet Node;  !- Node 1 Name
   6927 
   6928 NodeList,
   6929     Core_mid Inlet Nodes,    !- Name
   6930     Core_mid VAV Box Outlet Node;  !- Node 1 Name
   6931 
   6932 NodeList,
   6933     Core_top Inlet Nodes,    !- Name
   6934     Core_top VAV Box Outlet Node;  !- Node 1 Name
   6935 
   6936 NodeList,
   6937     Perimeter_top_ZN_3 Inlet Nodes,  !- Name
   6938     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   6939 
   6940 NodeList,
   6941     Perimeter_top_ZN_2 Inlet Nodes,  !- Name
   6942     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   6943 
   6944 NodeList,
   6945     Perimeter_top_ZN_1 Inlet Nodes,  !- Name
   6946     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   6947 
   6948 NodeList,
   6949     Perimeter_top_ZN_4 Inlet Nodes,  !- Name
   6950     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   6951 
   6952 NodeList,
   6953     Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
   6954     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   6955 
   6956 NodeList,
   6957     Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
   6958     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   6959 
   6960 NodeList,
   6961     Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
   6962     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   6963 
   6964 NodeList,
   6965     Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
   6966     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   6967 
   6968 NodeList,
   6969     Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
   6970     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   6971 
   6972 NodeList,
   6973     Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
   6974     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   6975 
   6976 NodeList,
   6977     Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
   6978     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   6979 
   6980 NodeList,
   6981     Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
   6982     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   6983 
   6984 NodeList,
   6985     PACU_VAV_bot_OANode List,!- Name
   6986     PACU_VAV_bot_OAInlet Node;  !- Node 1 Name
   6987 
   6988 NodeList,
   6989     PACU_VAV_mid_OANode List,!- Name
   6990     PACU_VAV_mid_OAInlet Node;  !- Node 1 Name
   6991 
   6992 NodeList,
   6993     PACU_VAV_top_OANode List,!- Name
   6994     PACU_VAV_top_OAInlet Node;  !- Node 1 Name
   6995 
   6996 BranchList,
   6997     PACU_VAV_bot Air Loop Branches,  !- Name
   6998     PACU_VAV_bot Air Loop Main Branch;  !- Branch 1 Name
   6999 
   7000 BranchList,
   7001     PACU_VAV_mid Air Loop Branches,  !- Name
   7002     PACU_VAV_mid Air Loop Main Branch;  !- Branch 1 Name
   7003 
   7004 BranchList,
   7005     PACU_VAV_top Air Loop Branches,  !- Name
   7006     PACU_VAV_top Air Loop Main Branch;  !- Branch 1 Name
   7007 
   7008 BranchList,
   7009     SHWSys1 Supply Branches, !- Name
   7010     SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
   7011     SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
   7012     SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   7013     SHWSys1 Supply Outlet Branch;  !- Branch 4 Name
   7014 
   7015 BranchList,
   7016     SHWSys1 Demand Branches, !- Name
   7017     SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
   7018     SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
   7019     SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
   7020     SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
   7021     SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
   7022     SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
   7023     SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
   7024     SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
   7025     SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
   7026     SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
   7027     SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
   7028     SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
   7029     SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
   7030     SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
   7031     SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
   7032     SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
   7033     SHWSys1 Demand Bypass Branch,  !- Branch 17 Name
   7034     SHWSys1 Demand Outlet Branch;  !- Branch 18 Name
   7035 
   7036 ConnectorList,
   7037     SHWSys1 Supply Connectors,  !- Name
   7038     Connector:Splitter,      !- Connector 1 Object Type
   7039     SHWSys1 Supply Splitter, !- Connector 1 Name
   7040     Connector:Mixer,         !- Connector 2 Object Type
   7041     SHWSys1 Supply Mixer;    !- Connector 2 Name
   7042 
   7043 ConnectorList,
   7044     SHWSys1 Demand Connectors,  !- Name
   7045     Connector:Splitter,      !- Connector 1 Object Type
   7046     SHWSys1 Demand Splitter, !- Connector 1 Name
   7047     Connector:Mixer,         !- Connector 2 Object Type
   7048     SHWSys1 Demand Mixer;    !- Connector 2 Name
   7049 
   7050 Branch,
   7051     PACU_VAV_bot Air Loop Main Branch,  !- Name
   7052     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7053     ,                        !- Pressure Drop Curve Name
   7054     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7055     PACU_VAV_bot_OA,         !- Component 1 Name
   7056     PACU_VAV_bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7057     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 1 Outlet Node Name
   7058     Passive,                 !- Component 1 Branch Control Type
   7059     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7060     PACU_VAV_bot_CoolC,      !- Component 2 Name
   7061     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 2 Inlet Node Name
   7062     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 2 Outlet Node Name
   7063     Passive,                 !- Component 2 Branch Control Type
   7064     Coil:Heating:Gas,        !- Component 3 Object Type
   7065     PACU_VAV_bot_HeatC,      !- Component 3 Name
   7066     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 3 Inlet Node Name
   7067     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 3 Outlet Node Name
   7068     Passive,                 !- Component 3 Branch Control Type
   7069     Fan:VariableVolume,      !- Component 4 Object Type
   7070     PACU_VAV_bot Fan,        !- Component 4 Name
   7071     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 4 Inlet Node Name
   7072     PACU_VAV_bot Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7073     Active;                  !- Component 4 Branch Control Type
   7074 
   7075 Branch,
   7076     PACU_VAV_mid Air Loop Main Branch,  !- Name
   7077     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7078     ,                        !- Pressure Drop Curve Name
   7079     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7080     PACU_VAV_mid_OA,         !- Component 1 Name
   7081     PACU_VAV_mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7082     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 1 Outlet Node Name
   7083     Passive,                 !- Component 1 Branch Control Type
   7084     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7085     PACU_VAV_mid_CoolC,      !- Component 2 Name
   7086     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 2 Inlet Node Name
   7087     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 2 Outlet Node Name
   7088     Passive,                 !- Component 2 Branch Control Type
   7089     Coil:Heating:Gas,        !- Component 3 Object Type
   7090     PACU_VAV_mid_HeatC,      !- Component 3 Name
   7091     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 3 Inlet Node Name
   7092     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 3 Outlet Node Name
   7093     Passive,                 !- Component 3 Branch Control Type
   7094     Fan:VariableVolume,      !- Component 4 Object Type
   7095     PACU_VAV_mid Fan,        !- Component 4 Name
   7096     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 4 Inlet Node Name
   7097     PACU_VAV_mid Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7098     Active;                  !- Component 4 Branch Control Type
   7099 
   7100 Branch,
   7101     PACU_VAV_top Air Loop Main Branch,  !- Name
   7102     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7103     ,                        !- Pressure Drop Curve Name
   7104     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7105     PACU_VAV_top_OA,         !- Component 1 Name
   7106     PACU_VAV_top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7107     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 1 Outlet Node Name
   7108     Passive,                 !- Component 1 Branch Control Type
   7109     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7110     PACU_VAV_top_CoolC,      !- Component 2 Name
   7111     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 2 Inlet Node Name
   7112     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 2 Outlet Node Name
   7113     Passive,                 !- Component 2 Branch Control Type
   7114     Coil:Heating:Gas,        !- Component 3 Object Type
   7115     PACU_VAV_top_HeatC,      !- Component 3 Name
   7116     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 3 Inlet Node Name
   7117     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 3 Outlet Node Name
   7118     Passive,                 !- Component 3 Branch Control Type
   7119     Fan:VariableVolume,      !- Component 4 Object Type
   7120     PACU_VAV_top Fan,        !- Component 4 Name
   7121     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 4 Inlet Node Name
   7122     PACU_VAV_top Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7123     Active;                  !- Component 4 Branch Control Type
   7124 
   7125 !    Pump:ConstantSpeed,
   7126 Branch,
   7127     SHWSys1 Supply Inlet Branch,  !- Name
   7128     ,                        !- Maximum Flow Rate {m3/s}
   7129     ,                        !- Pressure Drop Curve Name
   7130     Pump:ConstantSpeed,      !- Component 1 Object Type
   7131     SHWSys1 Pump,            !- Component 1 Name
   7132     SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   7133     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
   7134     Active;                  !- Component 1 Branch Control Type
   7135 
   7136 !    Active;
   7137 Branch,
   7138     SHWSys1 Supply Equipment Branch,  !- Name
   7139     ,                        !- Maximum Flow Rate {m3/s}
   7140     ,                        !- Pressure Drop Curve Name
   7141     WaterHeater:Mixed,       !- Component 1 Object Type
   7142     SHWSys1 Water Heater,    !- Component 1 Name
   7143     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
   7144     SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   7145     Active;                  !- Component 1 Branch Control Type
   7146 
   7147 Branch,
   7148     SHWSys1 Supply Equipment Bypass Branch,  !- Name
   7149     ,                        !- Maximum Flow Rate {m3/s}
   7150     ,                        !- Pressure Drop Curve Name
   7151     Pipe:Adiabatic,          !- Component 1 Object Type
   7152     SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   7153     SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   7154     SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   7155     Bypass;                  !- Component 1 Branch Control Type
   7156 
   7157 Branch,
   7158     SHWSys1 Supply Outlet Branch,  !- Name
   7159     ,                        !- Maximum Flow Rate {m3/s}
   7160     ,                        !- Pressure Drop Curve Name
   7161     Pipe:Adiabatic,          !- Component 1 Object Type
   7162     SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
   7163     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   7164     SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   7165     Passive;                 !- Component 1 Branch Control Type
   7166 
   7167 Branch,
   7168     SHWSys1 Demand Inlet Branch,  !- Name
   7169     ,                        !- Maximum Flow Rate {m3/s}
   7170     ,                        !- Pressure Drop Curve Name
   7171     Pipe:Adiabatic,          !- Component 1 Object Type
   7172     SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
   7173     SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7174     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   7175     Passive;                 !- Component 1 Branch Control Type
   7176 
   7177 Branch,
   7178     SHWSys1 Demand Load Branch 1,  !- Name
   7179     ,                        !- Maximum Flow Rate {m3/s}
   7180     ,                        !- Pressure Drop Curve Name
   7181     WaterUse:Connections,    !- Component 1 Object Type
   7182     Core_bottom sub cat,     !- Component 1 Name
   7183     Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7184     Core_bottom sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7185     Active;                  !- Component 1 Branch Control Type
   7186 
   7187 Branch,
   7188     SHWSys1 Demand Load Branch 2,  !- Name
   7189     ,                        !- Maximum Flow Rate {m3/s}
   7190     ,                        !- Pressure Drop Curve Name
   7191     WaterUse:Connections,    !- Component 1 Object Type
   7192     Core_mid sub cat,        !- Component 1 Name
   7193     Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7194     Core_mid sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7195     Active;                  !- Component 1 Branch Control Type
   7196 
   7197 Branch,
   7198     SHWSys1 Demand Load Branch 3,  !- Name
   7199     ,                        !- Maximum Flow Rate {m3/s}
   7200     ,                        !- Pressure Drop Curve Name
   7201     WaterUse:Connections,    !- Component 1 Object Type
   7202     Core_top sub cat,        !- Component 1 Name
   7203     Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7204     Core_top sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7205     Active;                  !- Component 1 Branch Control Type
   7206 
   7207 Branch,
   7208     SHWSys1 Demand Load Branch 4,  !- Name
   7209     ,                        !- Maximum Flow Rate {m3/s}
   7210     ,                        !- Pressure Drop Curve Name
   7211     WaterUse:Connections,    !- Component 1 Object Type
   7212     Perimeter_top_ZN_3 sub cat,  !- Component 1 Name
   7213     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7214     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7215     Active;                  !- Component 1 Branch Control Type
   7216 
   7217 Branch,
   7218     SHWSys1 Demand Load Branch 5,  !- Name
   7219     ,                        !- Maximum Flow Rate {m3/s}
   7220     ,                        !- Pressure Drop Curve Name
   7221     WaterUse:Connections,    !- Component 1 Object Type
   7222     Perimeter_top_ZN_2 sub cat,  !- Component 1 Name
   7223     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7224     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7225     Active;                  !- Component 1 Branch Control Type
   7226 
   7227 Branch,
   7228     SHWSys1 Demand Load Branch 6,  !- Name
   7229     ,                        !- Maximum Flow Rate {m3/s}
   7230     ,                        !- Pressure Drop Curve Name
   7231     WaterUse:Connections,    !- Component 1 Object Type
   7232     Perimeter_top_ZN_1 sub cat,  !- Component 1 Name
   7233     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7234     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7235     Active;                  !- Component 1 Branch Control Type
   7236 
   7237 Branch,
   7238     SHWSys1 Demand Load Branch 7,  !- Name
   7239     ,                        !- Maximum Flow Rate {m3/s}
   7240     ,                        !- Pressure Drop Curve Name
   7241     WaterUse:Connections,    !- Component 1 Object Type
   7242     Perimeter_top_ZN_4 sub cat,  !- Component 1 Name
   7243     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7244     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7245     Active;                  !- Component 1 Branch Control Type
   7246 
   7247 Branch,
   7248     SHWSys1 Demand Load Branch 8,  !- Name
   7249     ,                        !- Maximum Flow Rate {m3/s}
   7250     ,                        !- Pressure Drop Curve Name
   7251     WaterUse:Connections,    !- Component 1 Object Type
   7252     Perimeter_bot_ZN_3 sub cat,  !- Component 1 Name
   7253     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7254     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7255     Active;                  !- Component 1 Branch Control Type
   7256 
   7257 Branch,
   7258     SHWSys1 Demand Load Branch 9,  !- Name
   7259     ,                        !- Maximum Flow Rate {m3/s}
   7260     ,                        !- Pressure Drop Curve Name
   7261     WaterUse:Connections,    !- Component 1 Object Type
   7262     Perimeter_bot_ZN_2 sub cat,  !- Component 1 Name
   7263     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7264     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7265     Active;                  !- Component 1 Branch Control Type
   7266 
   7267 Branch,
   7268     SHWSys1 Demand Load Branch 10,  !- Name
   7269     ,                        !- Maximum Flow Rate {m3/s}
   7270     ,                        !- Pressure Drop Curve Name
   7271     WaterUse:Connections,    !- Component 1 Object Type
   7272     Perimeter_bot_ZN_1 sub cat,  !- Component 1 Name
   7273     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7274     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7275     Active;                  !- Component 1 Branch Control Type
   7276 
   7277 Branch,
   7278     SHWSys1 Demand Load Branch 11,  !- Name
   7279     ,                        !- Maximum Flow Rate {m3/s}
   7280     ,                        !- Pressure Drop Curve Name
   7281     WaterUse:Connections,    !- Component 1 Object Type
   7282     Perimeter_bot_ZN_4 sub cat,  !- Component 1 Name
   7283     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7284     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7285     Active;                  !- Component 1 Branch Control Type
   7286 
   7287 Branch,
   7288     SHWSys1 Demand Load Branch 12,  !- Name
   7289     ,                        !- Maximum Flow Rate {m3/s}
   7290     ,                        !- Pressure Drop Curve Name
   7291     WaterUse:Connections,    !- Component 1 Object Type
   7292     Perimeter_mid_ZN_3 sub cat,  !- Component 1 Name
   7293     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7294     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7295     Active;                  !- Component 1 Branch Control Type
   7296 
   7297 Branch,
   7298     SHWSys1 Demand Load Branch 13,  !- Name
   7299     ,                        !- Maximum Flow Rate {m3/s}
   7300     ,                        !- Pressure Drop Curve Name
   7301     WaterUse:Connections,    !- Component 1 Object Type
   7302     Perimeter_mid_ZN_2 sub cat,  !- Component 1 Name
   7303     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7304     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7305     Active;                  !- Component 1 Branch Control Type
   7306 
   7307 Branch,
   7308     SHWSys1 Demand Load Branch 14,  !- Name
   7309     ,                        !- Maximum Flow Rate {m3/s}
   7310     ,                        !- Pressure Drop Curve Name
   7311     WaterUse:Connections,    !- Component 1 Object Type
   7312     Perimeter_mid_ZN_1 sub cat,  !- Component 1 Name
   7313     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7314     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7315     Active;                  !- Component 1 Branch Control Type
   7316 
   7317 Branch,
   7318     SHWSys1 Demand Load Branch 15,  !- Name
   7319     ,                        !- Maximum Flow Rate {m3/s}
   7320     ,                        !- Pressure Drop Curve Name
   7321     WaterUse:Connections,    !- Component 1 Object Type
   7322     Perimeter_mid_ZN_4 sub cat,  !- Component 1 Name
   7323     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7324     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7325     Active;                  !- Component 1 Branch Control Type
   7326 
   7327 Branch,
   7328     SHWSys1 Demand Bypass Branch,  !- Name
   7329     ,                        !- Maximum Flow Rate {m3/s}
   7330     ,                        !- Pressure Drop Curve Name
   7331     Pipe:Adiabatic,          !- Component 1 Object Type
   7332     SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
   7333     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7334     SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7335     Bypass;                  !- Component 1 Branch Control Type
   7336 
   7337 Branch,
   7338     SHWSys1 Demand Outlet Branch,  !- Name
   7339     ,                        !- Maximum Flow Rate {m3/s}
   7340     ,                        !- Pressure Drop Curve Name
   7341     Pipe:Adiabatic,          !- Component 1 Object Type
   7342     SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
   7343     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   7344     SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   7345     Passive;                 !- Component 1 Branch Control Type
   7346 
   7347 Pipe:Adiabatic,
   7348     SHWSys1 Supply Equipment Bypass Pipe,  !- Name
   7349     SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   7350     SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   7351 
   7352 Pipe:Adiabatic,
   7353     SHWSys1 Supply Outlet Pipe,  !- Name
   7354     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
   7355     SHWSys1 Supply Outlet Node;  !- Outlet Node Name
   7356 
   7357 Pipe:Adiabatic,
   7358     SHWSys1 Demand Inlet Pipe,  !- Name
   7359     SHWSys1 Demand Inlet Node,  !- Inlet Node Name
   7360     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name
   7361 
   7362 Pipe:Adiabatic,
   7363     SHWSys1 Demand Bypass Pipe,  !- Name
   7364     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   7365     SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   7366 
   7367 Pipe:Adiabatic,
   7368     SHWSys1 Demand Outlet Pipe,  !- Name
   7369     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
   7370     SHWSys1 Demand Outlet Node;  !- Outlet Node Name
   7371 
   7372 !***** PLANT Loop: SHWSys1 *****
   7373 PlantLoop,
   7374     SHWSys1,                 !- Name
   7375     WATER,                   !- Fluid Type
   7376     ,                        !- User Defined Fluid Type
   7377     SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
   7378     SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   7379     60,                      !- Maximum Loop Temperature {C}
   7380     10.0,                    !- Minimum Loop Temperature {C}
   7381     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   7382     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   7383     AUTOSIZE,                !- Plant Loop Volume {m3}
   7384     SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
   7385     SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
   7386     SHWSys1 Supply Branches, !- Plant Side Branch List Name
   7387     SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
   7388     SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
   7389     SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
   7390     SHWSys1 Demand Branches, !- Demand Side Branch List Name
   7391     SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
   7392     Optimal;                 !- Load Distribution Scheme
   7393 
   7394 PlantEquipmentOperationSchemes,
   7395     SHWSys1 Loop Operation Scheme List,  !- Name
   7396     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   7397     SHWSys1 Operation Scheme,!- Control Scheme 1 Name
   7398     PlantOnSched;            !- Control Scheme 1 Schedule Name
   7399 
   7400 PlantEquipmentOperation:HeatingLoad,
   7401     SHWSys1 Operation Scheme,!- Name
   7402     0.0,                     !- Load Range 1 Lower Limit {W}
   7403     1000000000000000,        !- Load Range 1 Upper Limit {W}
   7404     SHWSys1 Equipment List;  !- Range 1 Equipment List Name
   7405 
   7406 PlantEquipmentList,
   7407     SHWSys1 Equipment List,  !- Name
   7408     WaterHeater:Mixed,       !- Equipment 1 Object Type
   7409     SHWSys1 Water Heater;    !- Equipment 1 Name
   7410 
   7411 Connector:Splitter,
   7412     SHWSys1 Supply Splitter, !- Name
   7413     SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
   7414     SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   7415     SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   7416 
   7417 Connector:Splitter,
   7418     SHWSys1 Demand Splitter, !- Name
   7419     SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
   7420     SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   7421     SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   7422     SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   7423     SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
   7424     SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
   7425     SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
   7426     SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
   7427     SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
   7428     SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
   7429     SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
   7430     SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
   7431     SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
   7432     SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
   7433     SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
   7434     SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
   7435     SHWSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name
   7436 
   7437 Connector:Mixer,
   7438     SHWSys1 Supply Mixer,    !- Name
   7439     SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
   7440     SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   7441     SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   7442 
   7443 Connector:Mixer,
   7444     SHWSys1 Demand Mixer,    !- Name
   7445     SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
   7446     SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   7447     SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   7448     SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   7449     SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
   7450     SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
   7451     SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
   7452     SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
   7453     SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
   7454     SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
   7455     SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
   7456     SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
   7457     SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
   7458     SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
   7459     SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
   7460     SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
   7461     SHWSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name
   7462 
   7463 !***** Air Loop: PACU_VAV *****
   7464 AirLoopHVAC,
   7465     PACU_VAV_bot,            !- Name
   7466     ,                        !- Controller List Name
   7467     PACU_VAV_bot Availability Manager List,  !- Availability Manager List Name
   7468     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7469     PACU_VAV_bot Air Loop Branches,  !- Branch List Name
   7470     ,                        !- Connector List Name
   7471     PACU_VAV_bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7472     PACU_VAV_bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7473     PACU_VAV_bot Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7474     PACU_VAV_bot Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7475 
   7476 AirLoopHVAC,
   7477     PACU_VAV_mid,            !- Name
   7478     ,                        !- Controller List Name
   7479     PACU_VAV_mid Availability Manager List,  !- Availability Manager List Name
   7480     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7481     PACU_VAV_mid Air Loop Branches,  !- Branch List Name
   7482     ,                        !- Connector List Name
   7483     PACU_VAV_mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7484     PACU_VAV_mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7485     PACU_VAV_mid Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7486     PACU_VAV_mid Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7487 
   7488 AirLoopHVAC,
   7489     PACU_VAV_top,            !- Name
   7490     ,                        !- Controller List Name
   7491     PACU_VAV_top Availability Manager List,  !- Availability Manager List Name
   7492     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7493     PACU_VAV_top Air Loop Branches,  !- Branch List Name
   7494     ,                        !- Connector List Name
   7495     PACU_VAV_top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7496     PACU_VAV_top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7497     PACU_VAV_top Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7498     PACU_VAV_top Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7499 
   7500 AirLoopHVAC:ControllerList,
   7501     PACU_VAV_bot_OA_Controllers,  !- Name
   7502     Controller:OutdoorAir,   !- Controller 1 Object Type
   7503     PACU_VAV_bot_OA_Controller;  !- Controller 1 Name
   7504 
   7505 AirLoopHVAC:ControllerList,
   7506     PACU_VAV_mid_OA_Controllers,  !- Name
   7507     Controller:OutdoorAir,   !- Controller 1 Object Type
   7508     PACU_VAV_mid_OA_Controller;  !- Controller 1 Name
   7509 
   7510 AirLoopHVAC:ControllerList,
   7511     PACU_VAV_top_OA_Controllers,  !- Name
   7512     Controller:OutdoorAir,   !- Controller 1 Object Type
   7513     PACU_VAV_top_OA_Controller;  !- Controller 1 Name
   7514 
   7515 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7516     PACU_VAV_bot_OA_Equipment,  !- Name
   7517     OutdoorAir:Mixer,        !- Component 1 Object Type
   7518     PACU_VAV_bot_OAMixing Box;  !- Component 1 Name
   7519 
   7520 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7521     PACU_VAV_mid_OA_Equipment,  !- Name
   7522     OutdoorAir:Mixer,        !- Component 1 Object Type
   7523     PACU_VAV_mid_OAMixing Box;  !- Component 1 Name
   7524 
   7525 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7526     PACU_VAV_top_OA_Equipment,  !- Name
   7527     OutdoorAir:Mixer,        !- Component 1 Object Type
   7528     PACU_VAV_top_OAMixing Box;  !- Component 1 Name
   7529 
   7530 AirLoopHVAC:OutdoorAirSystem,
   7531     PACU_VAV_bot_OA,         !- Name
   7532     PACU_VAV_bot_OA_Controllers,  !- Controller List Name
   7533     PACU_VAV_bot_OA_Equipment,  !- Outdoor Air Equipment List Name
   7534     PACU_VAV_bot Availability Manager List;  !- Availability Manager List Name
   7535 
   7536 AirLoopHVAC:OutdoorAirSystem,
   7537     PACU_VAV_mid_OA,         !- Name
   7538     PACU_VAV_mid_OA_Controllers,  !- Controller List Name
   7539     PACU_VAV_mid_OA_Equipment,  !- Outdoor Air Equipment List Name
   7540     PACU_VAV_mid Availability Manager List;  !- Availability Manager List Name
   7541 
   7542 AirLoopHVAC:OutdoorAirSystem,
   7543     PACU_VAV_top_OA,         !- Name
   7544     PACU_VAV_top_OA_Controllers,  !- Controller List Name
   7545     PACU_VAV_top_OA_Equipment,  !- Outdoor Air Equipment List Name
   7546     PACU_VAV_top Availability Manager List;  !- Availability Manager List Name
   7547 
   7548 OutdoorAir:Node,
   7549     PACU_VAV_bot_CoolC Cond OA node;  !- Name
   7550 
   7551 OutdoorAir:Node,
   7552     PACU_VAV_bot_CoolCOA Ref node;  !- Name
   7553 
   7554 OutdoorAir:Node,
   7555     PACU_VAV_mid_CoolC Cond OA node;  !- Name
   7556 
   7557 OutdoorAir:Node,
   7558     PACU_VAV_mid_CoolCOA Ref node;  !- Name
   7559 
   7560 OutdoorAir:Node,
   7561     PACU_VAV_top_CoolC Cond OA node;  !- Name
   7562 
   7563 OutdoorAir:Node,
   7564     PACU_VAV_top_CoolCOA Ref node;  !- Name
   7565 
   7566 OutdoorAir:NodeList,
   7567     PACU_VAV_bot_OANode List;!- Node or NodeList Name 1
   7568 
   7569 OutdoorAir:NodeList,
   7570     PACU_VAV_mid_OANode List;!- Node or NodeList Name 1
   7571 
   7572 OutdoorAir:NodeList,
   7573     PACU_VAV_top_OANode List;!- Node or NodeList Name 1
   7574 
   7575 OutdoorAir:Mixer,
   7576     PACU_VAV_bot_OAMixing Box,  !- Name
   7577     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Mixed Air Node Name
   7578     PACU_VAV_bot_OAInlet Node,  !- Outdoor Air Stream Node Name
   7579     PACU_VAV_bot_OARelief Node,  !- Relief Air Stream Node Name
   7580     PACU_VAV_bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7581 
   7582 OutdoorAir:Mixer,
   7583     PACU_VAV_mid_OAMixing Box,  !- Name
   7584     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Mixed Air Node Name
   7585     PACU_VAV_mid_OAInlet Node,  !- Outdoor Air Stream Node Name
   7586     PACU_VAV_mid_OARelief Node,  !- Relief Air Stream Node Name
   7587     PACU_VAV_mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7588 
   7589 OutdoorAir:Mixer,
   7590     PACU_VAV_top_OAMixing Box,  !- Name
   7591     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Mixed Air Node Name
   7592     PACU_VAV_top_OAInlet Node,  !- Outdoor Air Stream Node Name
   7593     PACU_VAV_top_OARelief Node,  !- Relief Air Stream Node Name
   7594     PACU_VAV_top Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7595 
   7596 AvailabilityManagerAssignmentList,
   7597     PACU_VAV_bot Availability Manager List,  !- Name
   7598     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7599     PACU_VAV_bot Availability Manager;  !- Availability Manager 1 Name
   7600 
   7601 AvailabilityManagerAssignmentList,
   7602     PACU_VAV_mid Availability Manager List,  !- Name
   7603     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7604     PACU_VAV_mid Availability Manager;  !- Availability Manager 1 Name
   7605 
   7606 AvailabilityManagerAssignmentList,
   7607     PACU_VAV_top Availability Manager List,  !- Name
   7608     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7609     PACU_VAV_top Availability Manager;  !- Availability Manager 1 Name
   7610 
   7611 AvailabilityManager:NightCycle,
   7612     PACU_VAV_bot Availability Manager,  !- Name
   7613     Always_On,               !- Applicability Schedule Name
   7614     HVACOperationSchd,       !- Fan Schedule Name
   7615     CycleOnAny,              !- Control Type
   7616     1.0,                     !- Thermostat Tolerance {deltaC}
   7617     1800;                    !- Cycling Run Time {s}
   7618 
   7619 AvailabilityManager:NightCycle,
   7620     PACU_VAV_mid Availability Manager,  !- Name
   7621     Always_On,               !- Applicability Schedule Name
   7622     HVACOperationSchd,       !- Fan Schedule Name
   7623     CycleOnAny,              !- Control Type
   7624     1.0,                     !- Thermostat Tolerance {deltaC}
   7625     1800;                    !- Cycling Run Time {s}
   7626 
   7627 AvailabilityManager:NightCycle,
   7628     PACU_VAV_top Availability Manager,  !- Name
   7629     Always_On,               !- Applicability Schedule Name
   7630     HVACOperationSchd,       !- Fan Schedule Name
   7631     CycleOnAny,              !- Control Type
   7632     1.0,                     !- Thermostat Tolerance {deltaC}
   7633     1800;                    !- Cycling Run Time {s}
   7634 
   7635 SetpointManager:Scheduled,
   7636     PACU_VAV_bot_CoolC SAT setpoint,  !- Name
   7637     Temperature,             !- Control Variable
   7638     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7639     PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7640 
   7641 SetpointManager:Scheduled,
   7642     PACU_VAV_bot_HeatC SAT Manager,  !- Name
   7643     Temperature,             !- Control Variable
   7644     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7645     PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7646 
   7647 SetpointManager:Scheduled,
   7648     PACU_VAV_mid_CoolC SAT setpoint,  !- Name
   7649     Temperature,             !- Control Variable
   7650     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7651     PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7652 
   7653 SetpointManager:Scheduled,
   7654     PACU_VAV_mid_HeatC SAT Manager,  !- Name
   7655     Temperature,             !- Control Variable
   7656     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7657     PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7658 
   7659 SetpointManager:Scheduled,
   7660     PACU_VAV_top_CoolC SAT setpoint,  !- Name
   7661     Temperature,             !- Control Variable
   7662     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7663     PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7664 
   7665 SetpointManager:Scheduled,
   7666     PACU_VAV_top_HeatC SAT Manager,  !- Name
   7667     Temperature,             !- Control Variable
   7668     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7669     PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7670 
   7671 SetpointManager:Scheduled,
   7672     SHWSys1 Loop Setpoint Manager,  !- Name
   7673     Temperature,             !- Control Variable
   7674     SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
   7675     SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
   7676 
   7677 SetpointManager:MixedAir,
   7678     PACU_VAV_bot_CoolC SAT Manager,  !- Name
   7679     Temperature,             !- Control Variable
   7680     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7681     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7682     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7683     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;  !- Setpoint Node or NodeList Name
   7684 
   7685 SetpointManager:MixedAir,
   7686     PACU_VAV_bot_HeatC MixedAir Manager,  !- Name
   7687     Temperature,             !- Control Variable
   7688     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7689     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7690     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7691     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Setpoint Node or NodeList Name
   7692 
   7693 SetpointManager:MixedAir,
   7694     PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
   7695     Temperature,             !- Control Variable
   7696     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7697     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7698     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7699     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;  !- Setpoint Node or NodeList Name
   7700 
   7701 SetpointManager:MixedAir,
   7702     PACU_VAV_mid_CoolC SAT Manager,  !- Name
   7703     Temperature,             !- Control Variable
   7704     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7705     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7706     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7707     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;  !- Setpoint Node or NodeList Name
   7708 
   7709 SetpointManager:MixedAir,
   7710     PACU_VAV_mid_HeatC MixedAir Manager,  !- Name
   7711     Temperature,             !- Control Variable
   7712     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7713     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7714     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7715     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Setpoint Node or NodeList Name
   7716 
   7717 SetpointManager:MixedAir,
   7718     PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
   7719     Temperature,             !- Control Variable
   7720     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7721     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7722     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7723     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;  !- Setpoint Node or NodeList Name
   7724 
   7725 SetpointManager:MixedAir,
   7726     PACU_VAV_top_CoolC SAT Manager,  !- Name
   7727     Temperature,             !- Control Variable
   7728     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7729     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7730     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7731     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;  !- Setpoint Node or NodeList Name
   7732 
   7733 SetpointManager:MixedAir,
   7734     PACU_VAV_top_HeatC MixedAir Manager,  !- Name
   7735     Temperature,             !- Control Variable
   7736     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7737     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7738     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7739     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Setpoint Node or NodeList Name
   7740 
   7741 SetpointManager:MixedAir,
   7742     PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
   7743     Temperature,             !- Control Variable
   7744     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7745     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7746     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7747     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;  !- Setpoint Node or NodeList Name
   7748 
   7749 Controller:OutdoorAir,
   7750     PACU_VAV_bot_OA_Controller,  !- Name
   7751     PACU_VAV_bot_OARelief Node,  !- Relief Air Outlet Node Name
   7752     PACU_VAV_bot Supply Equipment Inlet Node,  !- Return Air Node Name
   7753     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Mixed Air Node Name
   7754     PACU_VAV_bot_OAInlet Node,  !- Actuator Node Name
   7755     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7756     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7757     NoEconomizer,            !- Economizer Control Type
   7758     ModulateFlow,            !- Economizer Control Action Type
   7759     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7760     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7761     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7762     ,                        !- Electronic Enthalpy Limit Curve Name
   7763     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7764     NoLockout,               !- Lockout Type
   7765     FixedMinimum,            !- Minimum Limit Type
   7766     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7767     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7768     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7769     PACU_VAV_BOT_DCV;        !- Mechanical Ventilation Controller Name
   7770 
   7771 Controller:OutdoorAir,
   7772     PACU_VAV_mid_OA_Controller,  !- Name
   7773     PACU_VAV_mid_OARelief Node,  !- Relief Air Outlet Node Name
   7774     PACU_VAV_mid Supply Equipment Inlet Node,  !- Return Air Node Name
   7775     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Mixed Air Node Name
   7776     PACU_VAV_mid_OAInlet Node,  !- Actuator Node Name
   7777     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7778     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7779     NoEconomizer,            !- Economizer Control Type
   7780     ModulateFlow,            !- Economizer Control Action Type
   7781     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7782     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7783     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7784     ,                        !- Electronic Enthalpy Limit Curve Name
   7785     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7786     NoLockout,               !- Lockout Type
   7787     FixedMinimum,            !- Minimum Limit Type
   7788     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7789     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7790     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7791     PACU_VAV_MID_DCV;        !- Mechanical Ventilation Controller Name
   7792 
   7793 Controller:OutdoorAir,
   7794     PACU_VAV_top_OA_Controller,  !- Name
   7795     PACU_VAV_top_OARelief Node,  !- Relief Air Outlet Node Name
   7796     PACU_VAV_top Supply Equipment Inlet Node,  !- Return Air Node Name
   7797     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Mixed Air Node Name
   7798     PACU_VAV_top_OAInlet Node,  !- Actuator Node Name
   7799     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7800     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7801     NoEconomizer,            !- Economizer Control Type
   7802     ModulateFlow,            !- Economizer Control Action Type
   7803     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7804     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7805     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7806     ,                        !- Electronic Enthalpy Limit Curve Name
   7807     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7808     NoLockout,               !- Lockout Type
   7809     FixedMinimum,            !- Minimum Limit Type
   7810     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7811     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7812     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7813     PACU_VAV_TOP_DCV;        !- Mechanical Ventilation Controller Name
   7814 
   7815 ZoneHVAC:EquipmentConnections,
   7816     Core_bottom,             !- Zone Name
   7817     Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
   7818     Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
   7819     ,                        !- Zone Air Exhaust Node or NodeList Name
   7820     Core_bottom Air Node,    !- Zone Air Node Name
   7821     Core_bottom Return Air Node;  !- Zone Return Air Node Name
   7822 
   7823 ZoneHVAC:EquipmentConnections,
   7824     Core_mid,                !- Zone Name
   7825     Core_mid Equipment,      !- Zone Conditioning Equipment List Name
   7826     Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   7827     ,                        !- Zone Air Exhaust Node or NodeList Name
   7828     Core_mid Air Node,       !- Zone Air Node Name
   7829     Core_mid Return Air Node;!- Zone Return Air Node Name
   7830 
   7831 ZoneHVAC:EquipmentConnections,
   7832     Core_top,                !- Zone Name
   7833     Core_top Equipment,      !- Zone Conditioning Equipment List Name
   7834     Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   7835     ,                        !- Zone Air Exhaust Node or NodeList Name
   7836     Core_top Air Node,       !- Zone Air Node Name
   7837     Core_top Return Air Node;!- Zone Return Air Node Name
   7838 
   7839 ZoneHVAC:EquipmentConnections,
   7840     Perimeter_top_ZN_3,      !- Zone Name
   7841     Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7842     Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7843     ,                        !- Zone Air Exhaust Node or NodeList Name
   7844     Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
   7845     Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7846 
   7847 ZoneHVAC:EquipmentConnections,
   7848     Perimeter_top_ZN_2,      !- Zone Name
   7849     Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7850     Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7851     ,                        !- Zone Air Exhaust Node or NodeList Name
   7852     Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
   7853     Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7854 
   7855 ZoneHVAC:EquipmentConnections,
   7856     Perimeter_top_ZN_1,      !- Zone Name
   7857     Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7858     Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7859     ,                        !- Zone Air Exhaust Node or NodeList Name
   7860     Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
   7861     Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7862 
   7863 ZoneHVAC:EquipmentConnections,
   7864     Perimeter_top_ZN_4,      !- Zone Name
   7865     Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   7866     Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7867     ,                        !- Zone Air Exhaust Node or NodeList Name
   7868     Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
   7869     Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   7870 
   7871 ZoneHVAC:EquipmentConnections,
   7872     Perimeter_bot_ZN_3,      !- Zone Name
   7873     Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7874     Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7875     ,                        !- Zone Air Exhaust Node or NodeList Name
   7876     Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
   7877     Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7878 
   7879 ZoneHVAC:EquipmentConnections,
   7880     Perimeter_bot_ZN_2,      !- Zone Name
   7881     Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7882     Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7883     ,                        !- Zone Air Exhaust Node or NodeList Name
   7884     Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
   7885     Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7886 
   7887 ZoneHVAC:EquipmentConnections,
   7888     Perimeter_bot_ZN_1,      !- Zone Name
   7889     Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7890     Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7891     ,                        !- Zone Air Exhaust Node or NodeList Name
   7892     Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
   7893     Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7894 
   7895 ZoneHVAC:EquipmentConnections,
   7896     Perimeter_bot_ZN_4,      !- Zone Name
   7897     Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   7898     Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7899     ,                        !- Zone Air Exhaust Node or NodeList Name
   7900     Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
   7901     Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   7902 
   7903 ZoneHVAC:EquipmentConnections,
   7904     Perimeter_mid_ZN_3,      !- Zone Name
   7905     Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7906     Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7907     ,                        !- Zone Air Exhaust Node or NodeList Name
   7908     Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
   7909     Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7910 
   7911 ZoneHVAC:EquipmentConnections,
   7912     Perimeter_mid_ZN_2,      !- Zone Name
   7913     Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7914     Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7915     ,                        !- Zone Air Exhaust Node or NodeList Name
   7916     Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
   7917     Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7918 
   7919 ZoneHVAC:EquipmentConnections,
   7920     Perimeter_mid_ZN_1,      !- Zone Name
   7921     Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7922     Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7923     ,                        !- Zone Air Exhaust Node or NodeList Name
   7924     Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
   7925     Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7926 
   7927 ZoneHVAC:EquipmentConnections,
   7928     Perimeter_mid_ZN_4,      !- Zone Name
   7929     Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   7930     Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7931     ,                        !- Zone Air Exhaust Node or NodeList Name
   7932     Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
   7933     Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   7934 
   7935 ZoneHVAC:EquipmentList,
   7936     Core_bottom Equipment,   !- Name
   7937     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7938     Core_bottom VAV Box,     !- Zone Equipment 1 Name
   7939     1,                       !- Zone Equipment 1 Cooling Sequence
   7940     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7941 
   7942 ZoneHVAC:EquipmentList,
   7943     Core_mid Equipment,      !- Name
   7944     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7945     Core_mid VAV Box,        !- Zone Equipment 1 Name
   7946     1,                       !- Zone Equipment 1 Cooling Sequence
   7947     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7948 
   7949 ZoneHVAC:EquipmentList,
   7950     Core_top Equipment,      !- Name
   7951     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7952     Core_top VAV Box,        !- Zone Equipment 1 Name
   7953     1,                       !- Zone Equipment 1 Cooling Sequence
   7954     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7955 
   7956 ZoneHVAC:EquipmentList,
   7957     Perimeter_top_ZN_3 Equipment,  !- Name
   7958     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7959     Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   7960     1,                       !- Zone Equipment 1 Cooling Sequence
   7961     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7962 
   7963 ZoneHVAC:EquipmentList,
   7964     Perimeter_top_ZN_2 Equipment,  !- Name
   7965     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7966     Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   7967     1,                       !- Zone Equipment 1 Cooling Sequence
   7968     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7969 
   7970 ZoneHVAC:EquipmentList,
   7971     Perimeter_top_ZN_1 Equipment,  !- Name
   7972     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7973     Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   7974     1,                       !- Zone Equipment 1 Cooling Sequence
   7975     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7976 
   7977 ZoneHVAC:EquipmentList,
   7978     Perimeter_top_ZN_4 Equipment,  !- Name
   7979     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7980     Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   7981     1,                       !- Zone Equipment 1 Cooling Sequence
   7982     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7983 
   7984 ZoneHVAC:EquipmentList,
   7985     Perimeter_bot_ZN_3 Equipment,  !- Name
   7986     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7987     Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   7988     1,                       !- Zone Equipment 1 Cooling Sequence
   7989     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7990 
   7991 ZoneHVAC:EquipmentList,
   7992     Perimeter_bot_ZN_2 Equipment,  !- Name
   7993     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7994     Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   7995     1,                       !- Zone Equipment 1 Cooling Sequence
   7996     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7997 
   7998 ZoneHVAC:EquipmentList,
   7999     Perimeter_bot_ZN_1 Equipment,  !- Name
   8000     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8001     Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   8002     1,                       !- Zone Equipment 1 Cooling Sequence
   8003     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8004 
   8005 ZoneHVAC:EquipmentList,
   8006     Perimeter_bot_ZN_4 Equipment,  !- Name
   8007     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8008     Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   8009     1,                       !- Zone Equipment 1 Cooling Sequence
   8010     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8011 
   8012 ZoneHVAC:EquipmentList,
   8013     Perimeter_mid_ZN_3 Equipment,  !- Name
   8014     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8015     Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   8016     1,                       !- Zone Equipment 1 Cooling Sequence
   8017     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8018 
   8019 ZoneHVAC:EquipmentList,
   8020     Perimeter_mid_ZN_2 Equipment,  !- Name
   8021     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8022     Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   8023     1,                       !- Zone Equipment 1 Cooling Sequence
   8024     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8025 
   8026 ZoneHVAC:EquipmentList,
   8027     Perimeter_mid_ZN_1 Equipment,  !- Name
   8028     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8029     Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   8030     1,                       !- Zone Equipment 1 Cooling Sequence
   8031     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8032 
   8033 ZoneHVAC:EquipmentList,
   8034     Perimeter_mid_ZN_4 Equipment,  !- Name
   8035     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8036     Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   8037     1,                       !- Zone Equipment 1 Cooling Sequence
   8038     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8039 
   8040 ZoneHVAC:AirDistributionUnit,
   8041     Core_bottom VAV Box,     !- Name
   8042     Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8043     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8044     Core_bottom VAV Box Component;  !- Air Terminal Name
   8045 
   8046 ZoneHVAC:AirDistributionUnit,
   8047     Core_mid VAV Box,        !- Name
   8048     Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8049     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8050     Core_mid VAV Box Component;  !- Air Terminal Name
   8051 
   8052 ZoneHVAC:AirDistributionUnit,
   8053     Core_top VAV Box,        !- Name
   8054     Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8055     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8056     Core_top VAV Box Component;  !- Air Terminal Name
   8057 
   8058 ZoneHVAC:AirDistributionUnit,
   8059     Perimeter_top_ZN_3 VAV Box,  !- Name
   8060     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8061     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8062     Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name
   8063 
   8064 ZoneHVAC:AirDistributionUnit,
   8065     Perimeter_top_ZN_2 VAV Box,  !- Name
   8066     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8067     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8068     Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name
   8069 
   8070 ZoneHVAC:AirDistributionUnit,
   8071     Perimeter_top_ZN_1 VAV Box,  !- Name
   8072     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8073     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8074     Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name
   8075 
   8076 ZoneHVAC:AirDistributionUnit,
   8077     Perimeter_top_ZN_4 VAV Box,  !- Name
   8078     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8079     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8080     Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name
   8081 
   8082 ZoneHVAC:AirDistributionUnit,
   8083     Perimeter_bot_ZN_3 VAV Box,  !- Name
   8084     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8085     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8086     Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name
   8087 
   8088 ZoneHVAC:AirDistributionUnit,
   8089     Perimeter_bot_ZN_2 VAV Box,  !- Name
   8090     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8091     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8092     Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name
   8093 
   8094 ZoneHVAC:AirDistributionUnit,
   8095     Perimeter_bot_ZN_1 VAV Box,  !- Name
   8096     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8097     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8098     Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name
   8099 
   8100 ZoneHVAC:AirDistributionUnit,
   8101     Perimeter_bot_ZN_4 VAV Box,  !- Name
   8102     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8103     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8104     Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name
   8105 
   8106 ZoneHVAC:AirDistributionUnit,
   8107     Perimeter_mid_ZN_3 VAV Box,  !- Name
   8108     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8109     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8110     Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name
   8111 
   8112 ZoneHVAC:AirDistributionUnit,
   8113     Perimeter_mid_ZN_2 VAV Box,  !- Name
   8114     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8115     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8116     Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name
   8117 
   8118 ZoneHVAC:AirDistributionUnit,
   8119     Perimeter_mid_ZN_1 VAV Box,  !- Name
   8120     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8121     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8122     Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name
   8123 
   8124 ZoneHVAC:AirDistributionUnit,
   8125     Perimeter_mid_ZN_4 VAV Box,  !- Name
   8126     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8127     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8128     Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name
   8129 
   8130 CoilSystem:Cooling:DX,
   8131     PACU_VAV_bot_CoolC,      !- Name
   8132     ALWAYS_ON,               !- Availability Schedule Name
   8133     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8134     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8135     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8136     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8137     PACU_VAV_bot_CoolC DXCoil;  !- Cooling Coil Name
   8138 
   8139 CoilSystem:Cooling:DX,
   8140     PACU_VAV_mid_CoolC,      !- Name
   8141     ALWAYS_ON,               !- Availability Schedule Name
   8142     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8143     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8144     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8145     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8146     PACU_VAV_mid_CoolC DXCoil;  !- Cooling Coil Name
   8147 
   8148 CoilSystem:Cooling:DX,
   8149     PACU_VAV_top_CoolC,      !- Name
   8150     ALWAYS_ON,               !- Availability Schedule Name
   8151     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8152     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8153     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8154     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8155     PACU_VAV_top_CoolC DXCoil;  !- Cooling Coil Name
   8156 
   8157 AirTerminal:SingleDuct:VAV:Reheat,
   8158     Core_bottom VAV Box Component,  !- Name
   8159     ALWAYS_ON,               !- Availability Schedule Name
   8160     Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8161     Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
   8162     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8163     Constant,                !- Zone Minimum Air Flow Input Method
   8164     0.3,                     !- Constant Minimum Air Flow Fraction
   8165     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8166     ,                        !- Minimum Air Flow Fraction Schedule Name
   8167     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8168     Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
   8169     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8170     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8171     Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
   8172     0.001,                   !- Convergence Tolerance
   8173     Normal;                  !- Damper Heating Action
   8174 
   8175 AirTerminal:SingleDuct:VAV:Reheat,
   8176     Core_mid VAV Box Component,  !- Name
   8177     ALWAYS_ON,               !- Availability Schedule Name
   8178     Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8179     Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
   8180     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8181     Constant,                !- Zone Minimum Air Flow Input Method
   8182     0.358790110848353,       !- Constant Minimum Air Flow Fraction
   8183     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8184     ,                        !- Minimum Air Flow Fraction Schedule Name
   8185     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8186     Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
   8187     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8188     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8189     Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
   8190     0.001,                   !- Convergence Tolerance
   8191     Normal;                  !- Damper Heating Action
   8192 
   8193 AirTerminal:SingleDuct:VAV:Reheat,
   8194     Core_top VAV Box Component,  !- Name
   8195     ALWAYS_ON,               !- Availability Schedule Name
   8196     Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8197     Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
   8198     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8199     Constant,                !- Zone Minimum Air Flow Input Method
   8200     0.341177534848771,       !- Constant Minimum Air Flow Fraction
   8201     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8202     ,                        !- Minimum Air Flow Fraction Schedule Name
   8203     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8204     Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
   8205     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8206     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8207     Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
   8208     0.001,                   !- Convergence Tolerance
   8209     Normal;                  !- Damper Heating Action
   8210 
   8211 AirTerminal:SingleDuct:VAV:Reheat,
   8212     Perimeter_top_ZN_3 VAV Box Component,  !- Name
   8213     ALWAYS_ON,               !- Availability Schedule Name
   8214     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8215     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8216     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8217     Constant,                !- Zone Minimum Air Flow Input Method
   8218     0.3,                     !- Constant Minimum Air Flow Fraction
   8219     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8220     ,                        !- Minimum Air Flow Fraction Schedule Name
   8221     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8222     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8223     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8224     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8225     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8226     0.001,                   !- Convergence Tolerance
   8227     Normal;                  !- Damper Heating Action
   8228 
   8229 AirTerminal:SingleDuct:VAV:Reheat,
   8230     Perimeter_top_ZN_2 VAV Box Component,  !- Name
   8231     ALWAYS_ON,               !- Availability Schedule Name
   8232     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8233     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8234     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8235     Constant,                !- Zone Minimum Air Flow Input Method
   8236     0.3,                     !- Constant Minimum Air Flow Fraction
   8237     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8238     ,                        !- Minimum Air Flow Fraction Schedule Name
   8239     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8240     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8241     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8242     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8243     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8244     0.001,                   !- Convergence Tolerance
   8245     Normal;                  !- Damper Heating Action
   8246 
   8247 AirTerminal:SingleDuct:VAV:Reheat,
   8248     Perimeter_top_ZN_1 VAV Box Component,  !- Name
   8249     ALWAYS_ON,               !- Availability Schedule Name
   8250     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8251     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8252     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8253     Constant,                !- Zone Minimum Air Flow Input Method
   8254     0.3,                     !- Constant Minimum Air Flow Fraction
   8255     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8256     ,                        !- Minimum Air Flow Fraction Schedule Name
   8257     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8258     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8259     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8260     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8261     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8262     0.001,                   !- Convergence Tolerance
   8263     Normal;                  !- Damper Heating Action
   8264 
   8265 AirTerminal:SingleDuct:VAV:Reheat,
   8266     Perimeter_top_ZN_4 VAV Box Component,  !- Name
   8267     ALWAYS_ON,               !- Availability Schedule Name
   8268     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8269     Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8270     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8271     Constant,                !- Zone Minimum Air Flow Input Method
   8272     0.3,                     !- Constant Minimum Air Flow Fraction
   8273     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8274     ,                        !- Minimum Air Flow Fraction Schedule Name
   8275     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8276     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8277     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8278     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8279     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8280     0.001,                   !- Convergence Tolerance
   8281     Normal;                  !- Damper Heating Action
   8282 
   8283 AirTerminal:SingleDuct:VAV:Reheat,
   8284     Perimeter_bot_ZN_3 VAV Box Component,  !- Name
   8285     ALWAYS_ON,               !- Availability Schedule Name
   8286     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8287     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8288     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8289     Constant,                !- Zone Minimum Air Flow Input Method
   8290     0.323291276838756,       !- Constant Minimum Air Flow Fraction
   8291     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8292     ,                        !- Minimum Air Flow Fraction Schedule Name
   8293     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8294     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8295     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8296     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8297     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8298     0.001,                   !- Convergence Tolerance
   8299     Normal;                  !- Damper Heating Action
   8300 
   8301 AirTerminal:SingleDuct:VAV:Reheat,
   8302     Perimeter_bot_ZN_2 VAV Box Component,  !- Name
   8303     ALWAYS_ON,               !- Availability Schedule Name
   8304     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8305     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8306     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8307     Constant,                !- Zone Minimum Air Flow Input Method
   8308     0.3,                     !- Constant Minimum Air Flow Fraction
   8309     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8310     ,                        !- Minimum Air Flow Fraction Schedule Name
   8311     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8312     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8313     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8314     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8315     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8316     0.001,                   !- Convergence Tolerance
   8317     Normal;                  !- Damper Heating Action
   8318 
   8319 AirTerminal:SingleDuct:VAV:Reheat,
   8320     Perimeter_bot_ZN_1 VAV Box Component,  !- Name
   8321     ALWAYS_ON,               !- Availability Schedule Name
   8322     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8323     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8324     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8325     Constant,                !- Zone Minimum Air Flow Input Method
   8326     0.314144253750149,       !- Constant Minimum Air Flow Fraction
   8327     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8328     ,                        !- Minimum Air Flow Fraction Schedule Name
   8329     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8330     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8331     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8332     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8333     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8334     0.001,                   !- Convergence Tolerance
   8335     Normal;                  !- Damper Heating Action
   8336 
   8337 AirTerminal:SingleDuct:VAV:Reheat,
   8338     Perimeter_bot_ZN_4 VAV Box Component,  !- Name
   8339     ALWAYS_ON,               !- Availability Schedule Name
   8340     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8341     Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8342     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8343     Constant,                !- Zone Minimum Air Flow Input Method
   8344     0.3,                     !- Constant Minimum Air Flow Fraction
   8345     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8346     ,                        !- Minimum Air Flow Fraction Schedule Name
   8347     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8348     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8349     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8350     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8351     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8352     0.001,                   !- Convergence Tolerance
   8353     Normal;                  !- Damper Heating Action
   8354 
   8355 AirTerminal:SingleDuct:VAV:Reheat,
   8356     Perimeter_mid_ZN_3 VAV Box Component,  !- Name
   8357     ALWAYS_ON,               !- Availability Schedule Name
   8358     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8359     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8360     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8361     Constant,                !- Zone Minimum Air Flow Input Method
   8362     0.3,                     !- Constant Minimum Air Flow Fraction
   8363     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8364     ,                        !- Minimum Air Flow Fraction Schedule Name
   8365     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8366     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8367     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8368     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8369     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8370     0.001,                   !- Convergence Tolerance
   8371     Normal;                  !- Damper Heating Action
   8372 
   8373 AirTerminal:SingleDuct:VAV:Reheat,
   8374     Perimeter_mid_ZN_2 VAV Box Component,  !- Name
   8375     ALWAYS_ON,               !- Availability Schedule Name
   8376     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8377     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8378     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8379     Constant,                !- Zone Minimum Air Flow Input Method
   8380     0.3,                     !- Constant Minimum Air Flow Fraction
   8381     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8382     ,                        !- Minimum Air Flow Fraction Schedule Name
   8383     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8384     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8385     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8386     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8387     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8388     0.001,                   !- Convergence Tolerance
   8389     Normal;                  !- Damper Heating Action
   8390 
   8391 AirTerminal:SingleDuct:VAV:Reheat,
   8392     Perimeter_mid_ZN_1 VAV Box Component,  !- Name
   8393     ALWAYS_ON,               !- Availability Schedule Name
   8394     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8395     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8396     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8397     Constant,                !- Zone Minimum Air Flow Input Method
   8398     0.3,                     !- Constant Minimum Air Flow Fraction
   8399     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8400     ,                        !- Minimum Air Flow Fraction Schedule Name
   8401     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8402     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8403     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8404     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8405     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8406     0.001,                   !- Convergence Tolerance
   8407     Normal;                  !- Damper Heating Action
   8408 
   8409 AirTerminal:SingleDuct:VAV:Reheat,
   8410     Perimeter_mid_ZN_4 VAV Box Component,  !- Name
   8411     ALWAYS_ON,               !- Availability Schedule Name
   8412     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8413     Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8414     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8415     Constant,                !- Zone Minimum Air Flow Input Method
   8416     0.3,                     !- Constant Minimum Air Flow Fraction
   8417     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8418     ,                        !- Minimum Air Flow Fraction Schedule Name
   8419     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8420     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8421     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8422     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8423     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8424     0.001,                   !- Convergence Tolerance
   8425     Normal;                  !- Damper Heating Action
   8426 
   8427 ZoneControl:Thermostat,
   8428     Core_bottom Thermostat,  !- Name
   8429     Core_bottom,             !- Zone or ZoneList Name
   8430     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8431     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8432     Core_bottom DualSPSched; !- Control 1 Name
   8433 
   8434 ZoneControl:Thermostat,
   8435     Core_mid Thermostat,     !- Name
   8436     Core_mid,                !- Zone or ZoneList Name
   8437     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8438     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8439     Core_mid DualSPSched;    !- Control 1 Name
   8440 
   8441 ZoneControl:Thermostat,
   8442     Core_top Thermostat,     !- Name
   8443     Core_top,                !- Zone or ZoneList Name
   8444     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8445     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8446     Core_top DualSPSched;    !- Control 1 Name
   8447 
   8448 ZoneControl:Thermostat,
   8449     Perimeter_top_ZN_3 Thermostat,  !- Name
   8450     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   8451     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8452     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8453     Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name
   8454 
   8455 ZoneControl:Thermostat,
   8456     Perimeter_top_ZN_2 Thermostat,  !- Name
   8457     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   8458     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8459     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8460     Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name
   8461 
   8462 ZoneControl:Thermostat,
   8463     Perimeter_top_ZN_1 Thermostat,  !- Name
   8464     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   8465     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8466     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8467     Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name
   8468 
   8469 ZoneControl:Thermostat,
   8470     Perimeter_top_ZN_4 Thermostat,  !- Name
   8471     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   8472     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8473     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8474     Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name
   8475 
   8476 ZoneControl:Thermostat,
   8477     Perimeter_bot_ZN_3 Thermostat,  !- Name
   8478     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   8479     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8480     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8481     Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name
   8482 
   8483 ZoneControl:Thermostat,
   8484     Perimeter_bot_ZN_2 Thermostat,  !- Name
   8485     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   8486     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8487     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8488     Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name
   8489 
   8490 ZoneControl:Thermostat,
   8491     Perimeter_bot_ZN_1 Thermostat,  !- Name
   8492     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   8493     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8494     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8495     Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name
   8496 
   8497 ZoneControl:Thermostat,
   8498     Perimeter_bot_ZN_4 Thermostat,  !- Name
   8499     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   8500     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8501     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8502     Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name
   8503 
   8504 ZoneControl:Thermostat,
   8505     Perimeter_mid_ZN_3 Thermostat,  !- Name
   8506     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   8507     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8508     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8509     Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name
   8510 
   8511 ZoneControl:Thermostat,
   8512     Perimeter_mid_ZN_2 Thermostat,  !- Name
   8513     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   8514     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8515     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8516     Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name
   8517 
   8518 ZoneControl:Thermostat,
   8519     Perimeter_mid_ZN_1 Thermostat,  !- Name
   8520     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   8521     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8522     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8523     Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name
   8524 
   8525 ZoneControl:Thermostat,
   8526     Perimeter_mid_ZN_4 Thermostat,  !- Name
   8527     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   8528     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8529     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8530     Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name
   8531 
   8532 ThermostatSetpoint:DualSetpoint,
   8533     Core_bottom DualSPSched, !- Name
   8534     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8535     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8536 
   8537 ThermostatSetpoint:DualSetpoint,
   8538     Core_mid DualSPSched,    !- Name
   8539     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8540     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8541 
   8542 ThermostatSetpoint:DualSetpoint,
   8543     Core_top DualSPSched,    !- Name
   8544     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8545     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8546 
   8547 ThermostatSetpoint:DualSetpoint,
   8548     Perimeter_top_ZN_3 DualSPSched,  !- Name
   8549     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8550     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8551 
   8552 ThermostatSetpoint:DualSetpoint,
   8553     Perimeter_top_ZN_2 DualSPSched,  !- Name
   8554     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8555     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8556 
   8557 ThermostatSetpoint:DualSetpoint,
   8558     Perimeter_top_ZN_1 DualSPSched,  !- Name
   8559     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8560     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8561 
   8562 ThermostatSetpoint:DualSetpoint,
   8563     Perimeter_top_ZN_4 DualSPSched,  !- Name
   8564     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8565     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8566 
   8567 ThermostatSetpoint:DualSetpoint,
   8568     Perimeter_bot_ZN_3 DualSPSched,  !- Name
   8569     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8570     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8571 
   8572 ThermostatSetpoint:DualSetpoint,
   8573     Perimeter_bot_ZN_2 DualSPSched,  !- Name
   8574     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8575     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8576 
   8577 ThermostatSetpoint:DualSetpoint,
   8578     Perimeter_bot_ZN_1 DualSPSched,  !- Name
   8579     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8580     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8581 
   8582 ThermostatSetpoint:DualSetpoint,
   8583     Perimeter_bot_ZN_4 DualSPSched,  !- Name
   8584     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8585     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8586 
   8587 ThermostatSetpoint:DualSetpoint,
   8588     Perimeter_mid_ZN_3 DualSPSched,  !- Name
   8589     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8590     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8591 
   8592 ThermostatSetpoint:DualSetpoint,
   8593     Perimeter_mid_ZN_2 DualSPSched,  !- Name
   8594     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8595     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8596 
   8597 ThermostatSetpoint:DualSetpoint,
   8598     Perimeter_mid_ZN_1 DualSPSched,  !- Name
   8599     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8600     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8601 
   8602 ThermostatSetpoint:DualSetpoint,
   8603     Perimeter_mid_ZN_4 DualSPSched,  !- Name
   8604     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8605     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8606 
   8607 AirLoopHVAC:SupplyPath,
   8608     PACU_VAV_bot,            !- Name
   8609     PACU_VAV_bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8610     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8611     PACU_VAV_bot Supply Air Splitter;  !- Component 1 Name
   8612 
   8613 AirLoopHVAC:SupplyPath,
   8614     PACU_VAV_mid,            !- Name
   8615     PACU_VAV_mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8616     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8617     PACU_VAV_mid Supply Air Splitter;  !- Component 1 Name
   8618 
   8619 AirLoopHVAC:SupplyPath,
   8620     PACU_VAV_top,            !- Name
   8621     PACU_VAV_top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8622     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8623     PACU_VAV_top Supply Air Splitter;  !- Component 1 Name
   8624 
   8625 AirLoopHVAC:ReturnPath,
   8626     PACU_VAV_bot Return Air Path,  !- Name
   8627     PACU_VAV_bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8628     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8629     FirstFloor_Return_Plenum,!- Component 1 Name
   8630     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8631     PACU_VAV_bot Return Air Mixer;  !- Component 2 Name
   8632 
   8633 AirLoopHVAC:ReturnPath,
   8634     PACU_VAV_mid Return Air Path,  !- Name
   8635     PACU_VAV_mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8636     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8637     MidFloor_Return_Plenum,  !- Component 1 Name
   8638     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8639     PACU_VAV_mid Return Air Mixer;  !- Component 2 Name
   8640 
   8641 AirLoopHVAC:ReturnPath,
   8642     PACU_VAV_top Return Air Path,  !- Name
   8643     PACU_VAV_top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8644     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8645     TopFloor_Return_Plenum,  !- Component 1 Name
   8646     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8647     PACU_VAV_top Return Air Mixer;  !- Component 2 Name
   8648 
   8649 AirLoopHVAC:ReturnPlenum,
   8650     FirstFloor_Return_Plenum,!- Name
   8651     FirstFloor_Plenum,       !- Zone Name
   8652     FirstFloor_Plenum Node,  !- Zone Node Name
   8653     FirstFloor_Plenum Outlet Node,  !- Outlet Node Name
   8654     ,                        !- Induced Air Outlet Node or NodeList Name
   8655     Core_bottom Return Air Node,  !- Inlet 1 Node Name
   8656     Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8657     Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8658     Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8659     Perimeter_bot_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8660 
   8661 AirLoopHVAC:ReturnPlenum,
   8662     MidFloor_Return_Plenum,  !- Name
   8663     MidFloor_Plenum,         !- Zone Name
   8664     MidFloor_Plenum Node,    !- Zone Node Name
   8665     MidFloor_Plenum Outlet Node,  !- Outlet Node Name
   8666     ,                        !- Induced Air Outlet Node or NodeList Name
   8667     Core_mid Return Air Node,!- Inlet 1 Node Name
   8668     Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8669     Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8670     Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8671     Perimeter_mid_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8672 
   8673 AirLoopHVAC:ReturnPlenum,
   8674     TopFloor_Return_Plenum,  !- Name
   8675     TopFloor_Plenum,         !- Zone Name
   8676     TopFloor_Plenum Node,    !- Zone Node Name
   8677     TopFloor_Plenum Outlet Node,  !- Outlet Node Name
   8678     ,                        !- Induced Air Outlet Node or NodeList Name
   8679     Core_top Return Air Node,!- Inlet 1 Node Name
   8680     Perimeter_top_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8681     Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8682     Perimeter_top_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8683     Perimeter_top_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8684 
   8685 AirLoopHVAC:ZoneSplitter,
   8686     PACU_VAV_bot Supply Air Splitter,  !- Name
   8687     PACU_VAV_bot Zone Equipment Inlet Node,  !- Inlet Node Name
   8688     Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
   8689     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8690     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8691     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8692     Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8693 
   8694 AirLoopHVAC:ZoneSplitter,
   8695     PACU_VAV_mid Supply Air Splitter,  !- Name
   8696     PACU_VAV_mid Zone Equipment Inlet Node,  !- Inlet Node Name
   8697     Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
   8698     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8699     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8700     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8701     Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8702 
   8703 AirLoopHVAC:ZoneSplitter,
   8704     PACU_VAV_top Supply Air Splitter,  !- Name
   8705     PACU_VAV_top Zone Equipment Inlet Node,  !- Inlet Node Name
   8706     Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
   8707     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8708     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8709     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8710     Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8711 
   8712 AirLoopHVAC:ZoneMixer,
   8713     PACU_VAV_bot Return Air Mixer,  !- Name
   8714     PACU_VAV_bot Zone Equipment Outlet Node,  !- Outlet Node Name
   8715     FirstFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8716 
   8717 AirLoopHVAC:ZoneMixer,
   8718     PACU_VAV_mid Return Air Mixer,  !- Name
   8719     PACU_VAV_mid Zone Equipment Outlet Node,  !- Outlet Node Name
   8720     MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8721 
   8722 AirLoopHVAC:ZoneMixer,
   8723     PACU_VAV_top Return Air Mixer,  !- Name
   8724     PACU_VAV_top Zone Equipment Outlet Node,  !- Outlet Node Name
   8725     TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8726 
   8727 WaterHeater:Mixed,
   8728     SHWSys1 Water Heater,    !- Name
   8729     0.3785412,               !- Tank Volume {m3}
   8730     SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
   8731     2.0,                     !- Deadband Temperature Difference {deltaC}
   8732     82.2222,                 !- Maximum Temperature Limit {C}
   8733     Cycle,                   !- Heater Control Type
   8734     29307.11,                !- Heater Maximum Capacity {W}
   8735     ,                        !- Heater Minimum Capacity {W}
   8736     ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
   8737     ,                        !- Heater Ignition Delay {s}
   8738     NATURALGAS,              !- Heater Fuel Type
   8739     0.808039999,             !- Heater Thermal Efficiency
   8740     ,                        !- Part Load Factor Curve Name
   8741     1277,                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
   8742     NATURALGAS,              !- Off Cycle Parasitic Fuel Type
   8743     0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
   8744     1277,                    !- On Cycle Parasitic Fuel Consumption Rate {W}
   8745     NATURALGAS,              !- On Cycle Parasitic Fuel Type
   8746     ,                        !- On Cycle Parasitic Heat Fraction to Tank
   8747     zone,                    !- Ambient Temperature Indicator
   8748     ,                        !- Ambient Temperature Schedule Name
   8749     CORE_BOTTOM,             !- Ambient Temperature Zone Name
   8750     ,                        !- Ambient Temperature Outdoor Air Node Name
   8751     7.561562668,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   8752     ,                        !- Off Cycle Loss Fraction to Zone
   8753     7.561562668,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
   8754     ,                        !- On Cycle Loss Fraction to Zone
   8755     ,                        !- Peak Use Flow Rate {m3/s}
   8756     ,                        !- Use Flow Rate Fraction Schedule Name
   8757     ,                        !- Cold Water Supply Temperature Schedule Name
   8758     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
   8759     SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
   8760     1.0,                     !- Use Side Effectiveness
   8761     ,                        !- Source Side Inlet Node Name
   8762     ,                        !- Source Side Outlet Node Name
   8763     1.0,                     !- Source Side Effectiveness
   8764     AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
   8765     AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
   8766     1.5;                     !- Indirect Water Heating Recovery Time {hr}
   8767 
   8768 Pump:ConstantSpeed,
   8769     SHWSys1 Pump,            !- Name
   8770     SHWSys1 Supply Inlet Node,  !- Inlet Node Name
   8771     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
   8772     autosize,                !- Rated Flow Rate {m3/s}
   8773     29891,                   !- Rated Pump Head {Pa}
   8774     AUTOSIZE,                !- Rated Power Consumption {W}
   8775     0.30,                    !- Motor Efficiency
   8776     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   8777     Intermittent;            !- Pump Control Type
   8778 
   8779 Coil:Heating:Electric,
   8780     Core_bottom VAV Box Reheat Coil,  !- Name
   8781     ALWAYS_ON,               !- Availability Schedule Name
   8782     1.0000,                  !- Efficiency
   8783     AUTOSIZE,                !- Nominal Capacity {W}
   8784     Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
   8785     Core_bottom VAV Box Outlet Node;  !- Air Outlet Node Name
   8786 
   8787 Coil:Heating:Electric,
   8788     Core_mid VAV Box Reheat Coil,  !- Name
   8789     ALWAYS_ON,               !- Availability Schedule Name
   8790     1.0000,                  !- Efficiency
   8791     AUTOSIZE,                !- Nominal Capacity {W}
   8792     Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
   8793     Core_mid VAV Box Outlet Node;  !- Air Outlet Node Name
   8794 
   8795 Coil:Heating:Electric,
   8796     Core_top VAV Box Reheat Coil,  !- Name
   8797     ALWAYS_ON,               !- Availability Schedule Name
   8798     1.0000,                  !- Efficiency
   8799     AUTOSIZE,                !- Nominal Capacity {W}
   8800     Core_top VAV Box Damper Node,  !- Air Inlet Node Name
   8801     Core_top VAV Box Outlet Node;  !- Air Outlet Node Name
   8802 
   8803 Coil:Heating:Electric,
   8804     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
   8805     ALWAYS_ON,               !- Availability Schedule Name
   8806     1.0000,                  !- Efficiency
   8807     AUTOSIZE,                !- Nominal Capacity {W}
   8808     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8809     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8810 
   8811 Coil:Heating:Electric,
   8812     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
   8813     ALWAYS_ON,               !- Availability Schedule Name
   8814     1.0000,                  !- Efficiency
   8815     AUTOSIZE,                !- Nominal Capacity {W}
   8816     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8817     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8818 
   8819 Coil:Heating:Electric,
   8820     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
   8821     ALWAYS_ON,               !- Availability Schedule Name
   8822     1.0000,                  !- Efficiency
   8823     AUTOSIZE,                !- Nominal Capacity {W}
   8824     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8825     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8826 
   8827 Coil:Heating:Electric,
   8828     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
   8829     ALWAYS_ON,               !- Availability Schedule Name
   8830     1.0000,                  !- Efficiency
   8831     AUTOSIZE,                !- Nominal Capacity {W}
   8832     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8833     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8834 
   8835 Coil:Heating:Electric,
   8836     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
   8837     ALWAYS_ON,               !- Availability Schedule Name
   8838     1.0000,                  !- Efficiency
   8839     AUTOSIZE,                !- Nominal Capacity {W}
   8840     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8841     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8842 
   8843 Coil:Heating:Electric,
   8844     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
   8845     ALWAYS_ON,               !- Availability Schedule Name
   8846     1.0000,                  !- Efficiency
   8847     AUTOSIZE,                !- Nominal Capacity {W}
   8848     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8849     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8850 
   8851 Coil:Heating:Electric,
   8852     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
   8853     ALWAYS_ON,               !- Availability Schedule Name
   8854     1.0000,                  !- Efficiency
   8855     AUTOSIZE,                !- Nominal Capacity {W}
   8856     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8857     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8858 
   8859 Coil:Heating:Electric,
   8860     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
   8861     ALWAYS_ON,               !- Availability Schedule Name
   8862     1.0000,                  !- Efficiency
   8863     AUTOSIZE,                !- Nominal Capacity {W}
   8864     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8865     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8866 
   8867 Coil:Heating:Electric,
   8868     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
   8869     ALWAYS_ON,               !- Availability Schedule Name
   8870     1.0000,                  !- Efficiency
   8871     AUTOSIZE,                !- Nominal Capacity {W}
   8872     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8873     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8874 
   8875 Coil:Heating:Electric,
   8876     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
   8877     ALWAYS_ON,               !- Availability Schedule Name
   8878     1.0000,                  !- Efficiency
   8879     AUTOSIZE,                !- Nominal Capacity {W}
   8880     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8881     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8882 
   8883 Coil:Heating:Electric,
   8884     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
   8885     ALWAYS_ON,               !- Availability Schedule Name
   8886     1.0000,                  !- Efficiency
   8887     AUTOSIZE,                !- Nominal Capacity {W}
   8888     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8889     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8890 
   8891 Coil:Heating:Electric,
   8892     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
   8893     ALWAYS_ON,               !- Availability Schedule Name
   8894     1.0000,                  !- Efficiency
   8895     AUTOSIZE,                !- Nominal Capacity {W}
   8896     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8897     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8898 
   8899 Coil:Heating:Gas,
   8900     PACU_VAV_bot_HeatC,      !- Name
   8901     ALWAYS_ON,               !- Availability Schedule Name
   8902     0.8,                     !- Gas Burner Efficiency
   8903     AUTOSIZE,                !- Nominal Capacity {W}
   8904     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Inlet Node Name
   8905     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Outlet Node Name
   8906     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Temperature Setpoint Node Name
   8907 
   8908 Coil:Heating:Gas,
   8909     PACU_VAV_mid_HeatC,      !- Name
   8910     ALWAYS_ON,               !- Availability Schedule Name
   8911     0.8,                     !- Gas Burner Efficiency
   8912     AUTOSIZE,                !- Nominal Capacity {W}
   8913     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Inlet Node Name
   8914     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Outlet Node Name
   8915     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Temperature Setpoint Node Name
   8916 
   8917 Coil:Heating:Gas,
   8918     PACU_VAV_top_HeatC,      !- Name
   8919     ALWAYS_ON,               !- Availability Schedule Name
   8920     0.8,                     !- Gas Burner Efficiency
   8921     AUTOSIZE,                !- Nominal Capacity {W}
   8922     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Inlet Node Name
   8923     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Outlet Node Name
   8924     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Temperature Setpoint Node Name
   8925 
   8926 Coil:Cooling:DX:TwoSpeed,
   8927     PACU_VAV_bot_CoolC DXCoil,  !- Name
   8928     ALWAYS_ON,               !- Availability Schedule Name
   8929     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   8930     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   8931     3.39928881549157,        !- Rated High Speed COP {W/W}
   8932     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   8933     ,                        !- Unit Internal Static Air Pressure {Pa}
   8934     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Air Inlet Node Name
   8935     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Outlet Node Name
   8936     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   8937     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   8938     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   8939     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   8940     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   8941     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   8942     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   8943     3.39928881549157,        !- Rated Low Speed COP {W/W}
   8944     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   8945     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   8946     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   8947 
   8948 Coil:Cooling:DX:TwoSpeed,
   8949     PACU_VAV_mid_CoolC DXCoil,  !- Name
   8950     ALWAYS_ON,               !- Availability Schedule Name
   8951     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   8952     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   8953     3.39928881549157,        !- Rated High Speed COP {W/W}
   8954     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   8955     ,                        !- Unit Internal Static Air Pressure {Pa}
   8956     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Air Inlet Node Name
   8957     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Outlet Node Name
   8958     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   8959     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   8960     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   8961     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   8962     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   8963     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   8964     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   8965     3.39928881549157,        !- Rated Low Speed COP {W/W}
   8966     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   8967     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   8968     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   8969 
   8970 Coil:Cooling:DX:TwoSpeed,
   8971     PACU_VAV_top_CoolC DXCoil,  !- Name
   8972     ALWAYS_ON,               !- Availability Schedule Name
   8973     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   8974     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   8975     3.39928881549157,        !- Rated High Speed COP {W/W}
   8976     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   8977     ,                        !- Unit Internal Static Air Pressure {Pa}
   8978     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Air Inlet Node Name
   8979     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Outlet Node Name
   8980     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   8981     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   8982     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   8983     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   8984     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   8985     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   8986     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   8987     3.39928881549157,        !- Rated Low Speed COP {W/W}
   8988     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   8989     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   8990     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   8991 
   8992 Fan:VariableVolume,
   8993     PACU_VAV_bot Fan,        !- Name
   8994     HVACOperationSchd,       !- Availability Schedule Name
   8995     0.6006,                  !- Fan Efficiency
   8996     1314.72,                 !- Pressure Rise {Pa}
   8997     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   8998     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   8999     0.25,                    !- Fan Power Minimum Flow Fraction
   9000     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9001     0.924,                   !- Motor Efficiency
   9002     1.0,                     !- Motor In Airstream Fraction
   9003     0.0408,                  !- Fan Power Coefficient 1
   9004     0.088,                   !- Fan Power Coefficient 2
   9005     -0.0729,                 !- Fan Power Coefficient 3
   9006     0.9437,                  !- Fan Power Coefficient 4
   9007     0,                       !- Fan Power Coefficient 5
   9008     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Inlet Node Name
   9009     PACU_VAV_bot Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9010 
   9011 Fan:VariableVolume,
   9012     PACU_VAV_mid Fan,        !- Name
   9013     HVACOperationSchd,       !- Availability Schedule Name
   9014     0.6006,                  !- Fan Efficiency
   9015     1314.72,                 !- Pressure Rise {Pa}
   9016     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9017     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9018     0.25,                    !- Fan Power Minimum Flow Fraction
   9019     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9020     0.924,                   !- Motor Efficiency
   9021     1.0,                     !- Motor In Airstream Fraction
   9022     0.0408,                  !- Fan Power Coefficient 1
   9023     0.088,                   !- Fan Power Coefficient 2
   9024     -0.0729,                 !- Fan Power Coefficient 3
   9025     0.9437,                  !- Fan Power Coefficient 4
   9026     0,                       !- Fan Power Coefficient 5
   9027     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Inlet Node Name
   9028     PACU_VAV_mid Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9029 
   9030 Fan:VariableVolume,
   9031     PACU_VAV_top Fan,        !- Name
   9032     HVACOperationSchd,       !- Availability Schedule Name
   9033     0.6006,                  !- Fan Efficiency
   9034     1314.72,                 !- Pressure Rise {Pa}
   9035     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9036     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9037     0.25,                    !- Fan Power Minimum Flow Fraction
   9038     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9039     0.924,                   !- Motor Efficiency
   9040     1.0,                     !- Motor In Airstream Fraction
   9041     0.0408,                  !- Fan Power Coefficient 1
   9042     0.088,                   !- Fan Power Coefficient 2
   9043     -0.0729,                 !- Fan Power Coefficient 3
   9044     0.9437,                  !- Fan Power Coefficient 4
   9045     0,                       !- Fan Power Coefficient 5
   9046     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Inlet Node Name
   9047     PACU_VAV_top Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9048 
   9049 WaterUse:Equipment,
   9050     Core_bottom sub cat,     !- Name
   9051     sub cat,                 !- End-Use Subcategory
   9052     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9053     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9054     Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
   9055     Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9056     ,                        !- Cold Water Supply Temperature Schedule Name
   9057     Core_bottom,             !- Zone Name
   9058     Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9059     Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9060 
   9061 WaterUse:Equipment,
   9062     Core_mid sub cat,        !- Name
   9063     sub cat,                 !- End-Use Subcategory
   9064     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9065     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9066     Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
   9067     Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9068     ,                        !- Cold Water Supply Temperature Schedule Name
   9069     Core_mid,                !- Zone Name
   9070     Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9071     Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9072 
   9073 WaterUse:Equipment,
   9074     Core_top sub cat,        !- Name
   9075     sub cat,                 !- End-Use Subcategory
   9076     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9077     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9078     Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
   9079     Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9080     ,                        !- Cold Water Supply Temperature Schedule Name
   9081     Core_top,                !- Zone Name
   9082     Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9083     Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9084 
   9085 WaterUse:Equipment,
   9086     Perimeter_top_ZN_3 sub cat,  !- Name
   9087     sub cat,                 !- End-Use Subcategory
   9088     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9089     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9090     Perimeter_top_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9091     Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9092     ,                        !- Cold Water Supply Temperature Schedule Name
   9093     Perimeter_top_ZN_3,      !- Zone Name
   9094     Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9095     Perimeter_top_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9096 
   9097 WaterUse:Equipment,
   9098     Perimeter_top_ZN_2 sub cat,  !- Name
   9099     sub cat,                 !- End-Use Subcategory
   9100     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9101     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9102     Perimeter_top_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9103     Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9104     ,                        !- Cold Water Supply Temperature Schedule Name
   9105     Perimeter_top_ZN_2,      !- Zone Name
   9106     Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9107     Perimeter_top_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9108 
   9109 WaterUse:Equipment,
   9110     Perimeter_top_ZN_1 sub cat,  !- Name
   9111     sub cat,                 !- End-Use Subcategory
   9112     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9113     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9114     Perimeter_top_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9115     Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9116     ,                        !- Cold Water Supply Temperature Schedule Name
   9117     Perimeter_top_ZN_1,      !- Zone Name
   9118     Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9119     Perimeter_top_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9120 
   9121 WaterUse:Equipment,
   9122     Perimeter_top_ZN_4 sub cat,  !- Name
   9123     sub cat,                 !- End-Use Subcategory
   9124     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9125     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9126     Perimeter_top_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9127     Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9128     ,                        !- Cold Water Supply Temperature Schedule Name
   9129     Perimeter_top_ZN_4,      !- Zone Name
   9130     Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9131     Perimeter_top_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9132 
   9133 WaterUse:Equipment,
   9134     Perimeter_bot_ZN_3 sub cat,  !- Name
   9135     sub cat,                 !- End-Use Subcategory
   9136     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9137     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9138     Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9139     Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9140     ,                        !- Cold Water Supply Temperature Schedule Name
   9141     Perimeter_bot_ZN_3,      !- Zone Name
   9142     Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9143     Perimeter_bot_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9144 
   9145 WaterUse:Equipment,
   9146     Perimeter_bot_ZN_2 sub cat,  !- Name
   9147     sub cat,                 !- End-Use Subcategory
   9148     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9149     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9150     Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9151     Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9152     ,                        !- Cold Water Supply Temperature Schedule Name
   9153     Perimeter_bot_ZN_2,      !- Zone Name
   9154     Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9155     Perimeter_bot_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9156 
   9157 WaterUse:Equipment,
   9158     Perimeter_bot_ZN_1 sub cat,  !- Name
   9159     sub cat,                 !- End-Use Subcategory
   9160     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9161     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9162     Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9163     Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9164     ,                        !- Cold Water Supply Temperature Schedule Name
   9165     Perimeter_bot_ZN_1,      !- Zone Name
   9166     Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9167     Perimeter_bot_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9168 
   9169 WaterUse:Equipment,
   9170     Perimeter_bot_ZN_4 sub cat,  !- Name
   9171     sub cat,                 !- End-Use Subcategory
   9172     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9173     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9174     Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9175     Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9176     ,                        !- Cold Water Supply Temperature Schedule Name
   9177     Perimeter_bot_ZN_4,      !- Zone Name
   9178     Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9179     Perimeter_bot_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9180 
   9181 WaterUse:Equipment,
   9182     Perimeter_mid_ZN_3 sub cat,  !- Name
   9183     sub cat,                 !- End-Use Subcategory
   9184     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9185     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9186     Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9187     Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9188     ,                        !- Cold Water Supply Temperature Schedule Name
   9189     Perimeter_mid_ZN_3,      !- Zone Name
   9190     Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9191     Perimeter_mid_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9192 
   9193 WaterUse:Equipment,
   9194     Perimeter_mid_ZN_2 sub cat,  !- Name
   9195     sub cat,                 !- End-Use Subcategory
   9196     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9197     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9198     Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9199     Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9200     ,                        !- Cold Water Supply Temperature Schedule Name
   9201     Perimeter_mid_ZN_2,      !- Zone Name
   9202     Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9203     Perimeter_mid_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9204 
   9205 WaterUse:Equipment,
   9206     Perimeter_mid_ZN_1 sub cat,  !- Name
   9207     sub cat,                 !- End-Use Subcategory
   9208     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9209     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9210     Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9211     Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9212     ,                        !- Cold Water Supply Temperature Schedule Name
   9213     Perimeter_mid_ZN_1,      !- Zone Name
   9214     Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9215     Perimeter_mid_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9216 
   9217 WaterUse:Equipment,
   9218     Perimeter_mid_ZN_4 sub cat,  !- Name
   9219     sub cat,                 !- End-Use Subcategory
   9220     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9221     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9222     Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9223     Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9224     ,                        !- Cold Water Supply Temperature Schedule Name
   9225     Perimeter_mid_ZN_4,      !- Zone Name
   9226     Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9227     Perimeter_mid_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9228 
   9229 !***** Process Loads For Zone: Core_bottom *****
   9230 WaterUse:Connections,
   9231     Core_bottom sub cat,     !- Name
   9232     Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
   9233     Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
   9234     ,                        !- Supply Water Storage Tank Name
   9235     ,                        !- Reclamation Water Storage Tank Name
   9236     ,                        !- Hot Water Supply Temperature Schedule Name
   9237     ,                        !- Cold Water Supply Temperature Schedule Name
   9238     ,                        !- Drain Water Heat Exchanger Type
   9239     ,                        !- Drain Water Heat Exchanger Destination
   9240     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9241     Core_bottom sub cat;     !- Water Use Equipment 1 Name
   9242 
   9243 !***** Process Loads For Zone: Core_mid *****
   9244 WaterUse:Connections,
   9245     Core_mid sub cat,        !- Name
   9246     Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
   9247     Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
   9248     ,                        !- Supply Water Storage Tank Name
   9249     ,                        !- Reclamation Water Storage Tank Name
   9250     ,                        !- Hot Water Supply Temperature Schedule Name
   9251     ,                        !- Cold Water Supply Temperature Schedule Name
   9252     ,                        !- Drain Water Heat Exchanger Type
   9253     ,                        !- Drain Water Heat Exchanger Destination
   9254     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9255     Core_mid sub cat;        !- Water Use Equipment 1 Name
   9256 
   9257 !***** Process Loads For Zone: Core_top *****
   9258 WaterUse:Connections,
   9259     Core_top sub cat,        !- Name
   9260     Core_top sub cat Water Inlet Node,  !- Inlet Node Name
   9261     Core_top sub cat Water Outlet Node,  !- Outlet Node Name
   9262     ,                        !- Supply Water Storage Tank Name
   9263     ,                        !- Reclamation Water Storage Tank Name
   9264     ,                        !- Hot Water Supply Temperature Schedule Name
   9265     ,                        !- Cold Water Supply Temperature Schedule Name
   9266     ,                        !- Drain Water Heat Exchanger Type
   9267     ,                        !- Drain Water Heat Exchanger Destination
   9268     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9269     Core_top sub cat;        !- Water Use Equipment 1 Name
   9270 
   9271 !***** Process Loads For Zone: Perimeter_top_ZN_3 *****
   9272 WaterUse:Connections,
   9273     Perimeter_top_ZN_3 sub cat,  !- Name
   9274     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9275     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9276     ,                        !- Supply Water Storage Tank Name
   9277     ,                        !- Reclamation Water Storage Tank Name
   9278     ,                        !- Hot Water Supply Temperature Schedule Name
   9279     ,                        !- Cold Water Supply Temperature Schedule Name
   9280     ,                        !- Drain Water Heat Exchanger Type
   9281     ,                        !- Drain Water Heat Exchanger Destination
   9282     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9283     Perimeter_top_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9284 
   9285 !***** Process Loads For Zone: Perimeter_top_ZN_2 *****
   9286 WaterUse:Connections,
   9287     Perimeter_top_ZN_2 sub cat,  !- Name
   9288     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9289     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9290     ,                        !- Supply Water Storage Tank Name
   9291     ,                        !- Reclamation Water Storage Tank Name
   9292     ,                        !- Hot Water Supply Temperature Schedule Name
   9293     ,                        !- Cold Water Supply Temperature Schedule Name
   9294     ,                        !- Drain Water Heat Exchanger Type
   9295     ,                        !- Drain Water Heat Exchanger Destination
   9296     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9297     Perimeter_top_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9298 
   9299 !***** Process Loads For Zone: Perimeter_top_ZN_1 *****
   9300 WaterUse:Connections,
   9301     Perimeter_top_ZN_1 sub cat,  !- Name
   9302     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9303     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9304     ,                        !- Supply Water Storage Tank Name
   9305     ,                        !- Reclamation Water Storage Tank Name
   9306     ,                        !- Hot Water Supply Temperature Schedule Name
   9307     ,                        !- Cold Water Supply Temperature Schedule Name
   9308     ,                        !- Drain Water Heat Exchanger Type
   9309     ,                        !- Drain Water Heat Exchanger Destination
   9310     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9311     Perimeter_top_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9312 
   9313 !***** Process Loads For Zone: Perimeter_top_ZN_4 *****
   9314 WaterUse:Connections,
   9315     Perimeter_top_ZN_4 sub cat,  !- Name
   9316     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9317     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9318     ,                        !- Supply Water Storage Tank Name
   9319     ,                        !- Reclamation Water Storage Tank Name
   9320     ,                        !- Hot Water Supply Temperature Schedule Name
   9321     ,                        !- Cold Water Supply Temperature Schedule Name
   9322     ,                        !- Drain Water Heat Exchanger Type
   9323     ,                        !- Drain Water Heat Exchanger Destination
   9324     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9325     Perimeter_top_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9326 
   9327 !***** Process Loads For Zone: Perimeter_bot_ZN_3 *****
   9328 WaterUse:Connections,
   9329     Perimeter_bot_ZN_3 sub cat,  !- Name
   9330     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9331     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9332     ,                        !- Supply Water Storage Tank Name
   9333     ,                        !- Reclamation Water Storage Tank Name
   9334     ,                        !- Hot Water Supply Temperature Schedule Name
   9335     ,                        !- Cold Water Supply Temperature Schedule Name
   9336     ,                        !- Drain Water Heat Exchanger Type
   9337     ,                        !- Drain Water Heat Exchanger Destination
   9338     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9339     Perimeter_bot_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9340 
   9341 !***** Process Loads For Zone: Perimeter_bot_ZN_2 *****
   9342 WaterUse:Connections,
   9343     Perimeter_bot_ZN_2 sub cat,  !- Name
   9344     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9345     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9346     ,                        !- Supply Water Storage Tank Name
   9347     ,                        !- Reclamation Water Storage Tank Name
   9348     ,                        !- Hot Water Supply Temperature Schedule Name
   9349     ,                        !- Cold Water Supply Temperature Schedule Name
   9350     ,                        !- Drain Water Heat Exchanger Type
   9351     ,                        !- Drain Water Heat Exchanger Destination
   9352     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9353     Perimeter_bot_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9354 
   9355 !***** Process Loads For Zone: Perimeter_bot_ZN_1 *****
   9356 WaterUse:Connections,
   9357     Perimeter_bot_ZN_1 sub cat,  !- Name
   9358     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9359     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9360     ,                        !- Supply Water Storage Tank Name
   9361     ,                        !- Reclamation Water Storage Tank Name
   9362     ,                        !- Hot Water Supply Temperature Schedule Name
   9363     ,                        !- Cold Water Supply Temperature Schedule Name
   9364     ,                        !- Drain Water Heat Exchanger Type
   9365     ,                        !- Drain Water Heat Exchanger Destination
   9366     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9367     Perimeter_bot_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9368 
   9369 !***** Process Loads For Zone: Perimeter_bot_ZN_4 *****
   9370 WaterUse:Connections,
   9371     Perimeter_bot_ZN_4 sub cat,  !- Name
   9372     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9373     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9374     ,                        !- Supply Water Storage Tank Name
   9375     ,                        !- Reclamation Water Storage Tank Name
   9376     ,                        !- Hot Water Supply Temperature Schedule Name
   9377     ,                        !- Cold Water Supply Temperature Schedule Name
   9378     ,                        !- Drain Water Heat Exchanger Type
   9379     ,                        !- Drain Water Heat Exchanger Destination
   9380     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9381     Perimeter_bot_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9382 
   9383 !***** Process Loads For Zone: Perimeter_mid_ZN_3 *****
   9384 WaterUse:Connections,
   9385     Perimeter_mid_ZN_3 sub cat,  !- Name
   9386     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9387     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9388     ,                        !- Supply Water Storage Tank Name
   9389     ,                        !- Reclamation Water Storage Tank Name
   9390     ,                        !- Hot Water Supply Temperature Schedule Name
   9391     ,                        !- Cold Water Supply Temperature Schedule Name
   9392     ,                        !- Drain Water Heat Exchanger Type
   9393     ,                        !- Drain Water Heat Exchanger Destination
   9394     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9395     Perimeter_mid_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9396 
   9397 !***** Process Loads For Zone: Perimeter_mid_ZN_2 *****
   9398 WaterUse:Connections,
   9399     Perimeter_mid_ZN_2 sub cat,  !- Name
   9400     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9401     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9402     ,                        !- Supply Water Storage Tank Name
   9403     ,                        !- Reclamation Water Storage Tank Name
   9404     ,                        !- Hot Water Supply Temperature Schedule Name
   9405     ,                        !- Cold Water Supply Temperature Schedule Name
   9406     ,                        !- Drain Water Heat Exchanger Type
   9407     ,                        !- Drain Water Heat Exchanger Destination
   9408     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9409     Perimeter_mid_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9410 
   9411 !***** Process Loads For Zone: Perimeter_mid_ZN_1 *****
   9412 WaterUse:Connections,
   9413     Perimeter_mid_ZN_1 sub cat,  !- Name
   9414     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9415     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9416     ,                        !- Supply Water Storage Tank Name
   9417     ,                        !- Reclamation Water Storage Tank Name
   9418     ,                        !- Hot Water Supply Temperature Schedule Name
   9419     ,                        !- Cold Water Supply Temperature Schedule Name
   9420     ,                        !- Drain Water Heat Exchanger Type
   9421     ,                        !- Drain Water Heat Exchanger Destination
   9422     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9423     Perimeter_mid_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9424 
   9425 !***** Process Loads For Zone: Perimeter_mid_ZN_4 *****
   9426 WaterUse:Connections,
   9427     Perimeter_mid_ZN_4 sub cat,  !- Name
   9428     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9429     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9430     ,                        !- Supply Water Storage Tank Name
   9431     ,                        !- Reclamation Water Storage Tank Name
   9432     ,                        !- Hot Water Supply Temperature Schedule Name
   9433     ,                        !- Cold Water Supply Temperature Schedule Name
   9434     ,                        !- Drain Water Heat Exchanger Type
   9435     ,                        !- Drain Water Heat Exchanger Destination
   9436     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9437     Perimeter_mid_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9438 
   9439 !No PV for this case
   9440 Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
   9441 Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
   9442 Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
   9443 Output:Surfaces:Drawing,DXF;
   9444 Output:Surfaces:List,Details;
   9445 Output:VariableDictionary,IDF;
   9446 Output:Constructions,Constructions;
   9447 
   9448 OutputControl:Table:Style,
   9449     HTML;                    !- Column Separator
   9450 
   9451 Output:Table:SummaryReports,
   9452     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
   9453     InputVerificationandResultsSummary,  !- Report 2 Name
   9454     ClimaticDataSummary,     !- Report 3 Name
   9455     EquipmentSummary,        !- Report 4 Name
   9456     EnvelopeSummary;         !- Report 5 Name
   9457 
   9458 Output:Table:Monthly,
   9459     Monthly Indoor Temp,     !- Name
   9460     2,                       !- Digits After Decimal
   9461     Zone Mean Air Temperature,  !- Variable or Meter 1 Name
   9462     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9463     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
   9464     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9465 
   9466 Output:Table:Monthly,
   9467     Outdoor Air Summary,     !- Name
   9468     3,                       !- Digits After Decimal
   9469     Zone People Occupant Count,  !- Variable or Meter 1 Name
   9470     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9471     Zone People Occupant Count,  !- Variable or Meter 2 Name
   9472     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9473     Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
   9474     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   9475     Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
   9476     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
   9477 
   9478 Output:Table:Monthly,
   9479     Ventilation Load Components,  !- Name
   9480     3,                       !- Digits After Decimal
   9481     Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
   9482     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9483     Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
   9484     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9485     Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
   9486     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9487     Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
   9488     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9489     Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
   9490     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9491     Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
   9492     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9493     Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
   9494     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   9495     Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
   9496     SumOrAverage;            !- Aggregation Type for Variable or Meter 8
   9497 
   9498 Output:Table:Monthly,
   9499     Overall HVAC Air System Loads,  !- Name
   9500     3,                       !- Digits After Decimal
   9501     Air System Total Heating Energy,  !- Variable or Meter 1 Name
   9502     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9503     Air System Total Cooling Energy,  !- Variable or Meter 2 Name
   9504     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9505 
   9506 Output:Table:Monthly,
   9507     Overall HVAC System Energy,  !- Name
   9508     3,                       !- Digits After Decimal
   9509     Electricity:HVAC,        !- Variable or Meter 1 Name
   9510     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9511     Heating:Gas,             !- Variable or Meter 2 Name
   9512     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9513 
   9514 Output:Table:Monthly,
   9515     Components of Peak Electrical Demand,  !- Name
   9516     3,                       !- Digits After Decimal
   9517     Electricity:Facility,    !- Variable or Meter 1 Name
   9518     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9519     Electricity:Facility,    !- Variable or Meter 2 Name
   9520     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9521     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9522     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9523     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9524     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9525     Fans:Electricity,        !- Variable or Meter 5 Name
   9526     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9527     Heating:Electricity,     !- Variable or Meter 6 Name
   9528     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9529     Cooling:Electricity,     !- Variable or Meter 7 Name
   9530     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9531     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9532     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9533     Pumps:Electricity,       !- Variable or Meter 9 Name
   9534     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9535     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9536     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9537     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9538     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9539     Humidification:Electricity,  !- Variable or Meter 12 Name
   9540     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9541     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9542     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9543     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9544     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9545     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9546     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9547     Generators:Electricity,  !- Variable or Meter 16 Name
   9548     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9549     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9550     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9551 
   9552 Output:Table:Monthly,
   9553     Components of Peak Net Electrical Demand,  !- Name
   9554     3,                       !- Digits After Decimal
   9555     ElectricityNet:Facility, !- Variable or Meter 1 Name
   9556     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9557     ElectricityNet:Facility, !- Variable or Meter 2 Name
   9558     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9559     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9560     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9561     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9562     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9563     Fans:Electricity,        !- Variable or Meter 5 Name
   9564     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9565     Heating:Electricity,     !- Variable or Meter 6 Name
   9566     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9567     Cooling:Electricity,     !- Variable or Meter 7 Name
   9568     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9569     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9570     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9571     Pumps:Electricity,       !- Variable or Meter 9 Name
   9572     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9573     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9574     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9575     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9576     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9577     Humidification:Electricity,  !- Variable or Meter 12 Name
   9578     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9579     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9580     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9581     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9582     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9583     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9584     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9585     Generators:Electricity,  !- Variable or Meter 16 Name
   9586     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9587     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9588     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9589 
   9590 Output:Table:Monthly,
   9591     Setpoints Not Met With Temperatures,  !- Name
   9592     2,                       !- Digits After Decimal
   9593     Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
   9594     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9595     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   9596     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9597     Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
   9598     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   9599     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   9600     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9601     Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
   9602     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   9603     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   9604     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
   9605     Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
   9606     HoursNonZero,            !- Aggregation Type for Variable or Meter 7
   9607     Zone Mean Air Temperature,  !- Variable or Meter 8 Name
   9608     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
   9609 
   9610 Output:Table:Monthly,
   9611     Comfort Report - Simple 55,  !- Name
   9612     2,                       !- Digits After Decimal
   9613     Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
   9614     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9615     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   9616     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9617     Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
   9618     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   9619     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   9620     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9621     Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
   9622     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   9623     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   9624     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
   9625 
   9626 Output:Table:Monthly,
   9627     Building Loads - Cooling,!- Name
   9628     2,                       !- Digits After Decimal
   9629     Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
   9630     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9631     Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
   9632     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9633     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
   9634     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9635     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
   9636     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9637     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
   9638     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9639     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
   9640     Maximum,                 !- Aggregation Type for Variable or Meter 6
   9641     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
   9642     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9643     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
   9644     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
   9645 
   9646 Output:Table:Monthly,
   9647     Building Loads - Heating,!- Name
   9648     2,                       !- Digits After Decimal
   9649     Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
   9650     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9651     Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
   9652     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9653     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
   9654     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
   9655 
   9656 Output:Table:Monthly,
   9657     Building Loads - Electric,  !- Name
   9658     2,                       !- Digits After Decimal
   9659     Zone Lights Electric Energy,  !- Variable or Meter 1 Name
   9660     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9661     Zone Lights Electric Energy,  !- Variable or Meter 2 Name
   9662     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9663     Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
   9664     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9665     Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
   9666     Maximum;                 !- Aggregation Type for Variable or Meter 4
   9667 
   9668 Output:Table:Monthly,
   9669     Space Loads,             !- Name
   9670     2,                       !- Digits After Decimal
   9671     Zone People Total Heating Energy,  !- Variable or Meter 1 Name
   9672     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9673     Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
   9674     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9675     Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
   9676     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9677     Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
   9678     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9679     Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
   9680     SumOrAverage;            !- Aggregation Type for Variable or Meter 5
   9681 
   9682 Output:Table:Monthly,
   9683     Energy Consumption - Electricity & Natural Gas,  !- Name
   9684     2,                       !- Digits After Decimal
   9685     Electricity:Building,    !- Variable or Meter 1 Name
   9686     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9687     Electricity:Building,    !- Variable or Meter 2 Name
   9688     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9689     Gas:Building,            !- Variable or Meter 3 Name
   9690     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9691     Gas:Building,            !- Variable or Meter 4 Name
   9692     Maximum;                 !- Aggregation Type for Variable or Meter 4
   9693 
   9694 Output:Table:Monthly,
   9695     Building Energy Performance - Electricity,  !- Name
   9696     2,                       !- Digits After Decimal
   9697     InteriorLights:Electricity,  !- Variable or Meter 1 Name
   9698     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9699     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
   9700     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9701     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
   9702     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9703     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9704     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9705     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
   9706     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9707     Fans:Electricity,        !- Variable or Meter 6 Name
   9708     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9709     Pumps:Electricity,       !- Variable or Meter 7 Name
   9710     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   9711     Heating:Electricity,     !- Variable or Meter 8 Name
   9712     SumOrAverage,            !- Aggregation Type for Variable or Meter 8
   9713     Cooling:Electricity,     !- Variable or Meter 9 Name
   9714     SumOrAverage,            !- Aggregation Type for Variable or Meter 9
   9715     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9716     SumOrAverage,            !- Aggregation Type for Variable or Meter 10
   9717     Humidifier:Electricity,  !- Variable or Meter 11 Name
   9718     SumOrAverage,            !- Aggregation Type for Variable or Meter 11
   9719     HeatRecovery:Electricity,!- Variable or Meter 12 Name
   9720     SumOrAverage,            !- Aggregation Type for Variable or Meter 12
   9721     WaterSystems:Electricity,!- Variable or Meter 13 Name
   9722     SumOrAverage,            !- Aggregation Type for Variable or Meter 13
   9723     Cogeneration:Electricity,!- Variable or Meter 14 Name
   9724     SumOrAverage;            !- Aggregation Type for Variable or Meter 14
   9725 
   9726 Output:Table:Monthly,
   9727     Building Energy Performance - Natural Gas,  !- Name
   9728     2,                       !- Digits After Decimal
   9729     InteriorEquipment:Gas,   !- Variable or Meter 1 Name
   9730     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9731     ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
   9732     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9733     Heating:Gas,             !- Variable or Meter 3 Name
   9734     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9735     Cooling:Gas,             !- Variable or Meter 4 Name
   9736     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9737     WaterSystems:Gas,        !- Variable or Meter 5 Name
   9738     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9739     Cogeneration:Gas,        !- Variable or Meter 6 Name
   9740     SumOrAverage;            !- Aggregation Type for Variable or Meter 6
   9741 
   9742 Output:Table:Monthly,
   9743     Peak Energy End-Use - Electricity Part 1,  !- Name
   9744     2,                       !- Digits After Decimal
   9745     InteriorLights:Electricity,  !- Variable or Meter 1 Name
   9746     Maximum,                 !- Aggregation Type for Variable or Meter 1
   9747     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
   9748     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9749     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
   9750     Maximum,                 !- Aggregation Type for Variable or Meter 3
   9751     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9752     Maximum,                 !- Aggregation Type for Variable or Meter 4
   9753     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
   9754     Maximum,                 !- Aggregation Type for Variable or Meter 5
   9755     Fans:Electricity,        !- Variable or Meter 6 Name
   9756     Maximum,                 !- Aggregation Type for Variable or Meter 6
   9757     Pumps:Electricity,       !- Variable or Meter 7 Name
   9758     Maximum,                 !- Aggregation Type for Variable or Meter 7
   9759     Heating:Electricity,     !- Variable or Meter 8 Name
   9760     Maximum;                 !- Aggregation Type for Variable or Meter 8
   9761 
   9762 Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
   9763 Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;
   9764 
   9765 Output:Table:Monthly,
   9766     Peak Electrical Demand,  !- Name
   9767     3,                       !- Digits After Decimal
   9768     Electricity:Facility,    !- Variable or Meter 1 Name
   9769     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9770     Electricity:Facility,    !- Variable or Meter 2 Name
   9771     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9772     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9773     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9774     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9775     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9776     Fans:Electricity,        !- Variable or Meter 5 Name
   9777     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9778     Heating:Electricity,     !- Variable or Meter 6 Name
   9779     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9780     Cooling:Electricity,     !- Variable or Meter 7 Name
   9781     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9782     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9783     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9784     Pumps:Electricity,       !- Variable or Meter 9 Name
   9785     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9786     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9787     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9788     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9789     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9790     Humidification:Electricity,  !- Variable or Meter 12 Name
   9791     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9792     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9793     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9794     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9795     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9796     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9797     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9798     Generators:Electricity,  !- Variable or Meter 16 Name
   9799     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9800     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9801     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9802 
   9803 Output:Table:Monthly,
   9804     Peak Gas Demand,         !- Name
   9805     3,                       !- Digits After Decimal
   9806     Gas:Facility,            !- Variable or Meter 1 Name
   9807     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9808     Gas:Facility,            !- Variable or Meter 2 Name
   9809     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9810     Gas:HVAC,                !- Variable or Meter 3 Name
   9811     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9812     InteriorEquipment:Gas,   !- Variable or Meter 4 Name
   9813     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9814     MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
   9815     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9816     Gas:Plant,               !- Variable or Meter 6 Name
   9817     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9818     WaterSystems:Gas,        !- Variable or Meter 7 Name
   9819     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9820     Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
   9821     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9822     Heating:Gas,             !- Variable or Meter 9 Name
   9823     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9
   9824 
   9825 Controller:MechanicalVentilation,
   9826     PACU_VAV_BOT_DCV,        !- Name
   9827     ALWAYS_ON,               !- Availability Schedule Name
   9828     Yes,                     !- Demand Controlled Ventilation
   9829     VentilationRateProcedure,!- System Outdoor Air Method
   9830     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
   9831     Core_bottom,             !- Zone 1 Name
   9832     CM DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
   9833     CM DSZAD Core_bottom,    !- Design Specification Zone Air Distribution Object Name 1
   9834     Perimeter_bot_ZN_1,      !- Zone 2 Name
   9835     CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 2
   9836     CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
   9837     Perimeter_bot_ZN_2,      !- Zone 3 Name
   9838     CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
   9839     CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
   9840     Perimeter_bot_ZN_3,      !- Zone 4 Name
   9841     CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 4
   9842     CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
   9843     Perimeter_bot_ZN_4,      !- Zone 5 Name
   9844     CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
   9845     CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
   9846 
   9847 DesignSpecification:ZoneAirDistribution,
   9848     CM DSZAD Core_bottom,    !- Name
   9849     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9850     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9851 
   9852 DesignSpecification:ZoneAirDistribution,
   9853     CM DSZAD Perimeter_bot_ZN_1,  !- Name
   9854     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9855     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9856 
   9857 DesignSpecification:ZoneAirDistribution,
   9858     CM DSZAD Perimeter_bot_ZN_2,  !- Name
   9859     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9860     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9861 
   9862 DesignSpecification:ZoneAirDistribution,
   9863     CM DSZAD Perimeter_bot_ZN_3,  !- Name
   9864     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9865     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9866 
   9867 DesignSpecification:ZoneAirDistribution,
   9868     CM DSZAD Perimeter_bot_ZN_4,  !- Name
   9869     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9870     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9871 
   9872 DesignSpecification:OutdoorAir,
   9873     CM DSOA Core_bottom,     !- Name
   9874     Sum,                     !- Outdoor Air Method
   9875     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9876     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9877 
   9878 DesignSpecification:OutdoorAir,
   9879     CM DSOA Perimeter_bot_ZN_1,  !- Name
   9880     Sum,                     !- Outdoor Air Method
   9881     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9882     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9883 
   9884 DesignSpecification:OutdoorAir,
   9885     CM DSOA Perimeter_bot_ZN_2,  !- Name
   9886     Sum,                     !- Outdoor Air Method
   9887     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9888     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9889 
   9890 DesignSpecification:OutdoorAir,
   9891     CM DSOA Perimeter_bot_ZN_3,  !- Name
   9892     Sum,                     !- Outdoor Air Method
   9893     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9894     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9895 
   9896 DesignSpecification:OutdoorAir,
   9897     CM DSOA Perimeter_bot_ZN_4,  !- Name
   9898     Sum,                     !- Outdoor Air Method
   9899     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9900     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9901 
   9902 Controller:MechanicalVentilation,
   9903     PACU_VAV_TOP_DCV,        !- Name
   9904     ALWAYS_ON,               !- Availability Schedule Name
   9905     Yes,                     !- Demand Controlled Ventilation
   9906     VentilationRateProcedure,!- System Outdoor Air Method
   9907     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
   9908     Core_top,                !- Zone 1 Name
   9909     CM DSOA Core_top,        !- Design Specification Outdoor Air Object Name 1
   9910     CM DSZAD Core_top,       !- Design Specification Zone Air Distribution Object Name 1
   9911     Perimeter_top_ZN_1,      !- Zone 2 Name
   9912     CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name 2
   9913     CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
   9914     Perimeter_top_ZN_2,      !- Zone 3 Name
   9915     CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name 3
   9916     CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
   9917     Perimeter_top_ZN_3,      !- Zone 4 Name
   9918     CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name 4
   9919     CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
   9920     Perimeter_top_ZN_4,      !- Zone 5 Name
   9921     CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name 5
   9922     CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
   9923 
   9924 DesignSpecification:ZoneAirDistribution,
   9925     CM DSZAD Core_top,       !- Name
   9926     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9927     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9928 
   9929 DesignSpecification:ZoneAirDistribution,
   9930     CM DSZAD Perimeter_top_ZN_1,  !- Name
   9931     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9932     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9933 
   9934 DesignSpecification:ZoneAirDistribution,
   9935     CM DSZAD Perimeter_top_ZN_2,  !- Name
   9936     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9937     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9938 
   9939 DesignSpecification:ZoneAirDistribution,
   9940     CM DSZAD Perimeter_top_ZN_3,  !- Name
   9941     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9942     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9943 
   9944 DesignSpecification:ZoneAirDistribution,
   9945     CM DSZAD Perimeter_top_ZN_4,  !- Name
   9946     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9947     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9948 
   9949 DesignSpecification:OutdoorAir,
   9950     CM DSOA Core_top,        !- Name
   9951     Sum,                     !- Outdoor Air Method
   9952     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9953     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9954 
   9955 DesignSpecification:OutdoorAir,
   9956     CM DSOA Perimeter_top_ZN_1,  !- Name
   9957     Sum,                     !- Outdoor Air Method
   9958     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9959     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9960 
   9961 DesignSpecification:OutdoorAir,
   9962     CM DSOA Perimeter_top_ZN_2,  !- Name
   9963     Sum,                     !- Outdoor Air Method
   9964     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9965     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9966 
   9967 DesignSpecification:OutdoorAir,
   9968     CM DSOA Perimeter_top_ZN_3,  !- Name
   9969     Sum,                     !- Outdoor Air Method
   9970     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9971     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9972 
   9973 DesignSpecification:OutdoorAir,
   9974     CM DSOA Perimeter_top_ZN_4,  !- Name
   9975     Sum,                     !- Outdoor Air Method
   9976     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9977     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9978 
   9979 Controller:MechanicalVentilation,
   9980     PACU_VAV_MID_DCV,        !- Name
   9981     ALWAYS_ON,               !- Availability Schedule Name
   9982     Yes,                     !- Demand Controlled Ventilation
   9983     VentilationRateProcedure,!- System Outdoor Air Method
   9984     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
   9985     Core_mid,                !- Zone 1 Name
   9986     CM DSOA Core_mid,        !- Design Specification Outdoor Air Object Name 1
   9987     CM DSZAD Core_mid,       !- Design Specification Zone Air Distribution Object Name 1
   9988     Perimeter_mid_ZN_1,      !- Zone 2 Name
   9989     CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name 2
   9990     CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
   9991     Perimeter_mid_ZN_2,      !- Zone 3 Name
   9992     CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name 3
   9993     CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
   9994     Perimeter_mid_ZN_3,      !- Zone 4 Name
   9995     CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name 4
   9996     CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
   9997     Perimeter_mid_ZN_4,      !- Zone 5 Name
   9998     CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name 5
   9999     CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
  10000 
  10001 DesignSpecification:ZoneAirDistribution,
  10002     CM DSZAD Core_mid,       !- Name
  10003     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10004     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10005 
  10006 DesignSpecification:ZoneAirDistribution,
  10007     CM DSZAD Perimeter_mid_ZN_1,  !- Name
  10008     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10009     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10010 
  10011 DesignSpecification:ZoneAirDistribution,
  10012     CM DSZAD Perimeter_mid_ZN_2,  !- Name
  10013     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10014     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10015 
  10016 DesignSpecification:ZoneAirDistribution,
  10017     CM DSZAD Perimeter_mid_ZN_3,  !- Name
  10018     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10019     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10020 
  10021 DesignSpecification:ZoneAirDistribution,
  10022     CM DSZAD Perimeter_mid_ZN_4,  !- Name
  10023     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10024     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10025 
  10026 DesignSpecification:OutdoorAir,
  10027     CM DSOA Core_mid,        !- Name
  10028     Sum,                     !- Outdoor Air Method
  10029     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10030     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10031 
  10032 DesignSpecification:OutdoorAir,
  10033     CM DSOA Perimeter_mid_ZN_1,  !- Name
  10034     Sum,                     !- Outdoor Air Method
  10035     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10036     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10037 
  10038 DesignSpecification:OutdoorAir,
  10039     CM DSOA Perimeter_mid_ZN_2,  !- Name
  10040     Sum,                     !- Outdoor Air Method
  10041     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10042     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10043 
  10044 DesignSpecification:OutdoorAir,
  10045     CM DSOA Perimeter_mid_ZN_3,  !- Name
  10046     Sum,                     !- Outdoor Air Method
  10047     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10048     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10049 
  10050 DesignSpecification:OutdoorAir,
  10051     CM DSOA Perimeter_mid_ZN_4,  !- Name
  10052     Sum,                     !- Outdoor Air Method
  10053     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10054     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10055 
  10056 EnergyManagementSystem:Sensor,
  10057     Facility_Int_LTG,        !- Name
  10058     ,                        !- Output:Variable or Output:Meter Index Key Name
  10059     InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name
  10060 
  10061 EnergyManagementSystem:GlobalVariable,
  10062     Wired_LTG;               !- Erl Variable 1 Name
  10063 
  10064 EnergyManagementSystem:Program,
  10065     Transformer_Load_Prog,   !- Name
  10066     SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1
  10067 
  10068 EnergyManagementSystem:ProgramCallingManager,
  10069     Transformer_Load_Prog_Manager,  !- Name
  10070     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  10071     Transformer_Load_Prog;   !- Program Name 1
  10072 
  10073 EnergyManagementSystem:OutputVariable,
  10074     Wired_LTG,               !- Name
  10075     Wired_LTG,               !- EMS Variable Name
  10076     Summed,                  !- Type of Data in Variable
  10077     ZoneTimeStep,            !- Update Frequency
  10078     ,                        !- EMS Program or Subroutine Name
  10079     J;                       !- Units
  10080 
  10081 Meter:Custom,
  10082     Wired_LTG_Electricity,   !- Name
  10083     Electricity,             !- Fuel Type
  10084     ,                        !- Key Name 1
  10085     Wired_LTG;               !- Output Variable or Meter Name 1
  10086 
  10087 Meter:CustomDecrement,
  10088     Wired_Int_EQUIP,         !- Name
  10089     Electricity,             !- Fuel Type
  10090     InteriorEquipment:Electricity,  !- Source Meter Name
  10091     Core_bottom_Elevators_Equip,  !- Key Name 1
  10092     Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1
  10093 
  10094 ElectricLoadCenter:Transformer,
  10095     Transformer 1,           !- Name
  10096     Always_On,               !- Availability Schedule Name
  10097     PowerInFromGrid,         !- Transformer Usage
  10098     ,                        !- Zone Name
  10099     ,                        !- Radiative Fraction
  10100     45000,                   !- Rated Capacity {VA}
  10101     3,                       !- Phase
  10102     Aluminum,                !- Conductor Material
  10103     150,                     !- Full Load Temperature Rise {C}
  10104     0.1,                     !- Fraction of Eddy Current Losses
  10105     NominalEfficiency,       !- Performance Input Method
  10106     ,                        !- Rated No Load Loss {W}
  10107     ,                        !- Rated Load Loss {W}
  10108     0.977,                   !- Nameplate Efficiency
  10109     0.35,                    !- Per Unit Load for Nameplate Efficiency
  10110     75,                      !- Reference Temperature for Nameplate Efficiency {C}
  10111     ,                        !- Per Unit Load for Maximum Efficiency
  10112     Yes,                     !- Consider Transformer Loss for Utility Cost
  10113     Wired_LTG_Electricity,   !- Meter 1 Name
  10114     Wired_INT_EQUIP;         !- Meter 2 Name
  10115 
  10116 !
  10117 ! End Addendum O transformers implementation
  10118 !
  10119 EnergyManagementSystem:Sensor,
  10120     OAT,                     !- Name
  10121     Environment,             !- Output:Variable or Output:Meter Index Key Name
  10122     Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name
  10123 
  10124 EnergyManagementSystem:Actuator,
  10125     CLGSETP_SCH_Actuator,    !- Name
  10126     CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  10127     Schedule:Compact,        !- Actuated Component Type
  10128     Schedule Value;          !- Actuated Component Control Type
  10129 
  10130 EnergyManagementSystem:Actuator,
  10131     HTGSETP_SCH_Actuator,    !- Name
  10132     HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  10133     Schedule:Compact,        !- Actuated Component Type
  10134     Schedule Value;          !- Actuated Component Control Type
  10135 
  10136 EnergyManagementSystem:ProgramCallingManager,
  10137     OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
  10138     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  10139     OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1
  10140 
  10141 EnergyManagementSystem:Program,
  10142     OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
  10143     IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
  10144     SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
  10145     SET HTGSETP_SCH_Actuator = 15.6,  !- A4
  10146     ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- A5
  10147     SET CLGSETP_SCH_Actuator = 26.7,  !- A6
  10148     SET HTGSETP_SCH_Actuator = 15.6,  !- A7
  10149     ELSE,                    !- A8
  10150     SET CLGSETP_SCH_Actuator = NULL,  !- A9
  10151     SET HTGSETP_SCH_Actuator = NULL,  !- A10
  10152     ENDIF;                   !- A11
  10153 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          94
  Maximum number of Numeric IDF Args=          22
  Number of IDF "Lines"=         925
  Number of Defaulted Fields=         108
  Number of Fields with Defaults=        1890
  Number of Autosized Fields=          80
  Number of Autosizable Fields =         113
  Number of Autocalculated Fields=         143
  Number of Autocalculatable Fields =         252
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=OUTPUT:ENERGYMANAGEMENTSYSTEM
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=OUTPUT:VARIABLE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=DAYLIGHTING:CONTROLS
 Getting object=WATERHEATER:MIXED
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ENERGYMANAGEMENTSYSTEM:SENSOR
 Getting object=ENERGYMANAGEMENTSYSTEM:ACTUATOR
 Getting object=ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAM
 Getting object=ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=WATERUSE:EQUIPMENT
 Getting object=WATERUSE:CONNECTIONS
 Getting object=ELECTRICLOADCENTER:TRANSFORMER
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:ELECTRIC
 Getting object=COIL:HEATING:GAS
 Getting object=AIRLOOPHVAC:RETURNPLENUM
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=EXTERIOR:LIGHTS
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=CONTROLLER:MECHANICALVENTILATION
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:CONSTANTSPEED
 Getting object=METER:CUSTOM
 Getting object=METER:CUSTOMDECREMENT
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 MonthlyInputCount=          19
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=         144
 sizeMonthlyFieldSetInput=         150
 MonthlyTablesCount=         168
 MonthlyColumnsCount=         928
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          63
 sizeColumnTag=         400
 numColumnTag=         397
 sizeTableEntry=        5500
 numTableEntry=        5481
 sizeCompSizeTableEntry=         100
 numCompSizeTableEntry=          65
 NumOfRVariable=       16364
 NumOfRVariable(Total)=       16364
 NumOfRVariable(Actual)=         688
 NumOfRVariable(Summed)=         572
 NumOfRVariable(Meter)=         196
 NumOfIVariable=         723
 NumOfIVariable(Total)=         723
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         160
 NumVarMeterArrays=         197
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           1
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=         144
 NumConsideredOutputVariables=          78
 MaxConsideredOutputVariables=          78
 numActuatorsUsed=           3
 numEMSActuatorsAvailable=        2389
 maxEMSActuatorsAvailable=        3000
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=         460
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         443
 MaxNumOfNodeConnections=        1000
