Time,PACU_VAV_BOT:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:Des Heat Cap [W],PACU_VAV_BOT:Des Sens Cool Cap [W],PACU_VAV_MID:Des Heat Mass Flow [kg/s],PACU_VAV_MID:Des Cool Mass Flow [kg/s],PACU_VAV_MID:Des Heat Cap [W],PACU_VAV_MID:Des Sens Cool Cap [W],PACU_VAV_TOP:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:Des Heat Cap [W],PACU_VAV_TOP:Des Sens Cool Cap [W] 
00:15:00,8.633542E-01,1.666951E+00,3.556950E+03,2.458148E+04,8.633542E-01,8.734186E-01,3.556950E+03,1.299423E+04,8.633542E-01,8.747044E-01,3.556950E+03,1.301336E+04 
00:30:00,8.633542E-01,1.716208E+00,3.556950E+03,2.513128E+04,8.633542E-01,9.087538E-01,3.556950E+03,1.342815E+04,8.633542E-01,9.332198E-01,3.556950E+03,1.378967E+04 
00:45:00,8.633542E-01,1.745886E+00,3.556950E+03,2.540414E+04,8.633542E-01,9.657443E-01,3.556950E+03,1.417274E+04,8.633542E-01,9.874835E-01,3.556950E+03,1.449177E+04 
01:00:00,8.633542E-01,1.764414E+00,3.556950E+03,2.551765E+04,8.633542E-01,9.912805E-01,3.556950E+03,1.444739E+04,8.633542E-01,1.010487E+00,3.556950E+03,1.472731E+04 
01:15:00,8.633542E-01,1.777474E+00,3.556950E+03,2.560320E+04,8.633542E-01,1.015646E+00,3.556950E+03,1.473413E+04,8.633542E-01,1.033966E+00,3.556950E+03,1.499990E+04 
01:30:00,8.633542E-01,1.788377E+00,3.556950E+03,2.565863E+04,8.633542E-01,1.033877E+00,3.556950E+03,1.492900E+04,8.633542E-01,1.050216E+00,3.556950E+03,1.516492E+04 
01:45:00,8.633542E-01,1.797950E+00,3.556950E+03,2.569547E+04,8.633542E-01,1.048905E+00,3.556950E+03,1.507538E+04,8.633542E-01,1.063348E+00,3.556950E+03,1.528297E+04 
02:00:00,8.633542E-01,1.806543E+00,3.556950E+03,2.571863E+04,8.633542E-01,1.061877E+00,3.556950E+03,1.519033E+04,8.633542E-01,1.074241E+00,3.556950E+03,1.536720E+04 
02:15:00,8.633542E-01,1.815396E+00,3.556950E+03,2.576963E+04,8.633542E-01,1.075038E+00,3.556950E+03,1.532431E+04,8.633542E-01,1.085139E+00,3.556950E+03,1.546830E+04 
02:30:00,8.633542E-01,1.823744E+00,3.556950E+03,2.581359E+04,8.633542E-01,1.087161E+00,3.556950E+03,1.544223E+04,8.633542E-01,1.094837E+00,3.556950E+03,1.555125E+04 
02:45:00,8.633542E-01,1.831649E+00,3.556950E+03,2.585134E+04,8.633542E-01,1.098498E+00,3.556950E+03,1.554779E+04,8.633542E-01,1.103607E+00,3.556950E+03,1.562011E+04 
03:00:00,8.633542E-01,1.839165E+00,3.556950E+03,2.588366E+04,8.633542E-01,1.109254E+00,3.556950E+03,1.564402E+04,8.633542E-01,1.111681E+00,3.556950E+03,1.567825E+04 
03:15:00,8.633542E-01,1.846353E+00,3.556950E+03,2.591141E+04,8.633542E-01,1.119490E+00,3.556950E+03,1.573185E+04,8.633542E-01,1.119138E+00,3.556950E+03,1.572690E+04 
03:30:00,8.633542E-01,1.853279E+00,3.556950E+03,2.593550E+04,8.633542E-01,1.129340E+00,3.556950E+03,1.581324E+04,8.633542E-01,1.126124E+00,3.556950E+03,1.576822E+04 
03:45:00,8.633542E-01,1.859966E+00,3.556950E+03,2.595624E+04,8.633542E-01,1.138866E+00,3.556950E+03,1.588913E+04,8.633542E-01,1.132727E+00,3.556950E+03,1.580348E+04 
04:00:00,8.633542E-01,1.866430E+00,3.556950E+03,2.597386E+04,8.633542E-01,1.148113E+00,3.556950E+03,1.596016E+04,8.633542E-01,1.139009E+00,3.556950E+03,1.583361E+04 
04:15:00,8.633542E-01,1.872687E+00,3.556950E+03,2.601282E+04,8.633542E-01,1.157115E+00,3.556950E+03,1.604635E+04,8.633542E-01,1.145023E+00,3.556950E+03,1.587866E+04 
04:30:00,8.633542E-01,1.878721E+00,3.556950E+03,2.604866E+04,8.633542E-01,1.165850E+00,3.556950E+03,1.612824E+04,8.633542E-01,1.150784E+00,3.556950E+03,1.591982E+04 
04:45:00,8.633542E-01,1.884582E+00,3.556950E+03,2.608209E+04,8.633542E-01,1.174406E+00,3.556950E+03,1.620706E+04,8.633542E-01,1.156356E+00,3.556950E+03,1.595798E+04 
05:00:00,8.633542E-01,1.890251E+00,3.556950E+03,2.611283E+04,8.633542E-01,1.182753E+00,3.556950E+03,1.628244E+04,8.633542E-01,1.161744E+00,3.556950E+03,1.599322E+04 
05:15:00,8.633542E-01,1.990530E+00,3.556950E+03,2.751152E+04,8.633542E-01,1.350741E+00,3.556950E+03,1.864053E+04,8.633542E-01,1.325641E+00,3.556950E+03,1.829415E+04 
05:30:00,8.633542E-01,2.041389E+00,3.556950E+03,2.819000E+04,8.633542E-01,1.429682E+00,3.556950E+03,1.977807E+04,8.633542E-01,1.400450E+00,3.556950E+03,1.937366E+04 
05:45:00,8.633542E-01,2.185362E+00,3.556950E+03,3.012429E+04,8.633542E-01,1.581896E+00,3.556950E+03,2.190219E+04,8.633542E-01,1.548668E+00,3.556950E+03,2.144949E+04 
06:00:00,8.633542E-01,2.315200E+00,3.556950E+03,3.183155E+04,8.633542E-01,1.717940E+00,3.556950E+03,2.376902E+04,8.633542E-01,1.680816E+00,3.556950E+03,2.326788E+04 
06:15:00,8.633542E-01,2.624608E+00,3.556950E+03,3.596357E+04,8.633542E-01,2.036252E+00,3.556950E+03,2.812707E+04,8.633542E-01,1.994456E+00,3.556950E+03,2.757035E+04 
06:30:00,8.633542E-01,2.873732E+00,3.556950E+03,3.914450E+04,8.633542E-01,2.290439E+00,3.556950E+03,3.149987E+04,8.633542E-01,2.244772E+00,3.556950E+03,3.090131E+04 
06:45:00,8.633542E-01,3.172768E+00,3.556950E+03,4.286217E+04,8.633542E-01,2.594179E+00,3.556950E+03,3.540277E+04,8.633542E-01,2.546032E+00,3.556950E+03,3.478192E+04 
07:00:00,8.633542E-01,3.461441E+00,3.556950E+03,4.632053E+04,8.633542E-01,2.886747E+00,3.556950E+03,3.903422E+04,8.745648E-01,2.837855E+00,3.603137E+03,3.841415E+04 
07:15:00,8.633542E-01,3.831609E+00,3.556950E+03,5.094956E+04,8.633542E-01,3.254975E+00,3.556950E+03,4.375142E+04,9.889099E-01,3.208203E+00,4.074230E+03,4.316749E+04 
07:30:00,8.633542E-01,4.193566E+00,3.556950E+03,5.528997E+04,9.288555E-01,3.609453E+00,3.826811E+03,4.812273E+04,1.116885E+00,3.568302E+00,4.601477E+03,4.761765E+04 
07:45:00,8.849034E-01,4.544238E+00,3.645732E+03,5.933922E+04,1.040738E+00,3.956202E+00,4.287759E+03,5.224928E+04,1.263852E+00,3.923953E+00,5.206968E+03,5.186020E+04 
08:00:00,9.608350E-01,4.890171E+00,3.958564E+03,6.318252E+04,1.141057E+00,4.296925E+00,4.701062E+03,5.615638E+04,1.462864E+00,4.277131E+00,5.754185E+03,5.592160E+04 
08:15:00,1.034290E+00,5.052137E+00,4.261191E+03,6.498655E+04,1.237891E+00,4.450584E+00,5.100013E+03,5.795889E+04,1.681394E+00,4.448054E+00,4.103545E+03,5.792896E+04 
08:30:00,1.036891E+00,5.273486E+00,4.271909E+03,6.754950E+04,1.229259E+00,4.667006E+00,5.064450E+03,6.054062E+04,1.655024E+00,4.685266E+00,4.233823E+03,6.075119E+04 
08:45:00,1.101309E+00,5.445047E+00,4.537304E+03,6.948838E+04,1.305661E+00,4.833588E+00,5.379217E+03,6.249881E+04,1.820209E+00,4.875910E+00,2.871740E+03,6.298205E+04 
09:00:00,1.120471E+00,5.627759E+00,4.616250E+03,7.151043E+04,1.318808E+00,5.011738E+00,5.433382E+03,6.454604E+04,1.832619E+00,5.081278E+00,2.703690E+03,6.533159E+04 
09:15:00,1.087480E+00,5.577138E+00,4.480332E+03,7.114786E+04,1.277166E+00,4.954966E+00,5.261822E+03,6.414619E+04,1.718390E+00,5.055111E+00,3.625436E+03,6.527288E+04 
09:30:00,1.094075E+00,5.625330E+00,4.507501E+03,7.210068E+04,1.276142E+00,5.001469E+00,5.257602E+03,6.508032E+04,1.714265E+00,5.134034E+00,3.659416E+03,6.657181E+04 
09:45:00,1.073201E+00,5.608522E+00,4.421502E+03,7.232313E+04,1.251876E+00,4.982696E+00,5.157631E+03,6.528070E+04,1.647930E+00,5.149683E+00,4.205995E+03,6.715953E+04 
10:00:00,1.063222E+00,5.613176E+00,4.380390E+03,7.278729E+04,1.238356E+00,4.986133E+00,5.101929E+03,6.573115E+04,1.609234E+00,5.189282E+00,4.524828E+03,6.801691E+04 
10:15:00,1.055185E+00,5.621925E+00,4.347279E+03,7.324906E+04,1.227585E+00,4.993724E+00,5.057554E+03,6.617987E+04,1.577064E+00,5.234407E+00,4.789895E+03,6.888800E+04 
10:30:00,1.048533E+00,5.630765E+00,4.319871E+03,7.371181E+04,1.218620E+00,5.001544E+00,5.020616E+03,6.663114E+04,1.549729E+00,5.280740E+00,5.015128E+03,6.977265E+04 
10:45:00,1.042883E+00,5.637985E+00,4.296596E+03,7.415633E+04,1.210963E+00,5.007821E+00,4.989070E+03,6.706504E+04,1.526018E+00,5.326121E+00,5.210504E+03,7.064659E+04 
11:00:00,1.037967E+00,5.642385E+00,4.276341E+03,7.456912E+04,1.204255E+00,5.011359E+00,4.961434E+03,6.746813E+04,1.505047E+00,5.368981E+00,5.383296E+03,7.149216E+04 
11:15:00,1.033599E+00,5.642937E+00,4.258346E+03,7.481752E+04,1.198251E+00,5.011142E+00,4.936699E+03,6.770788E+04,1.486239E+00,5.407939E+00,5.538273E+03,7.217273E+04 
11:30:00,1.029656E+00,5.639247E+00,4.242102E+03,7.501819E+04,1.192789E+00,5.006746E+00,4.914198E+03,6.790060E+04,1.469203E+00,5.442223E+00,5.678645E+03,7.280073E+04 
11:45:00,1.026045E+00,5.631416E+00,4.227223E+03,7.517227E+04,1.187747E+00,4.998322E+00,4.893422E+03,6.804801E+04,1.453602E+00,5.471614E+00,5.807196E+03,7.337366E+04 
12:00:00,1.022696E+00,5.620148E+00,4.213426E+03,7.528767E+04,1.183034E+00,4.986484E+00,4.874005E+03,6.815699E+04,1.439175E+00,5.496460E+00,5.926071E+03,7.389545E+04 
12:15:00,1.019558E+00,5.606714E+00,4.200496E+03,7.533026E+04,1.178583E+00,4.972514E+00,4.855667E+03,6.819355E+04,1.425698E+00,5.517761E+00,5.873761E+03,7.432892E+04 
12:30:00,1.016595E+00,5.594021E+00,4.188292E+03,7.538118E+04,1.174350E+00,4.959305E+00,4.838229E+03,6.823868E+04,1.413035E+00,5.538207E+00,5.821593E+03,7.475277E+04 
12:45:00,1.013784E+00,5.584097E+00,4.176711E+03,7.546327E+04,1.170305E+00,4.948903E+00,4.821562E+03,6.831537E+04,1.401084E+00,5.559647E+00,5.772355E+03,7.518779E+04 
13:00:00,1.011106E+00,5.578313E+00,4.165674E+03,7.559193E+04,1.166423E+00,4.942676E+00,4.805569E+03,6.843905E+04,1.389757E+00,5.583273E+00,5.725686E+03,7.564741E+04 
13:15:00,1.008544E+00,5.577757E+00,4.155121E+03,7.570676E+04,1.162686E+00,4.941714E+00,4.790175E+03,6.854932E+04,1.378982E+00,5.610038E+00,5.681296E+03,7.606969E+04 
13:30:00,1.006083E+00,5.582906E+00,4.144983E+03,7.588578E+04,1.159074E+00,4.946474E+00,4.775291E+03,6.872396E+04,1.368666E+00,5.640292E+00,5.638794E+03,7.653122E+04 
13:45:00,1.003716E+00,5.593694E+00,4.135231E+03,7.612827E+04,1.155576E+00,4.956914E+00,4.760883E+03,6.896252E+04,1.358774E+00,5.673913E+00,5.598039E+03,7.703064E+04 
14:00:00,1.001438E+00,5.609457E+00,4.125845E+03,7.642673E+04,1.152190E+00,4.972365E+00,4.746930E+03,6.925747E+04,1.349279E+00,5.710210E+00,5.558922E+03,7.756018E+04 
14:15:00,9.992522E-01,5.628641E+00,4.116839E+03,7.664258E+04,1.148922E+00,4.991263E+00,4.733465E+03,6.947011E+04,1.340195E+00,5.747560E+00,5.521498E+03,7.798047E+04 
14:30:00,9.971518E-01,5.648387E+00,4.108186E+03,7.686477E+04,1.145763E+00,5.010742E+00,4.720452E+03,6.968929E+04,1.331484E+00,5.783054E+00,5.485607E+03,7.837987E+04 
14:45:00,9.951296E-01,5.666688E+00,4.099854E+03,7.707070E+04,1.142704E+00,5.028782E+00,4.707848E+03,6.989229E+04,1.323108E+00,5.814626E+00,5.451098E+03,7.873515E+04 
15:00:00,9.931806E-01,5.682143E+00,4.091825E+03,7.724462E+04,1.139738E+00,5.043974E+00,4.695630E+03,7.006325E+04,1.315043E+00,5.840823E+00,5.417871E+03,7.902994E+04 
15:15:00,9.913012E-01,5.693545E+00,4.084082E+03,7.722762E+04,1.136862E+00,5.055082E+00,4.683779E+03,7.004293E+04,1.307269E+00,5.860324E+00,5.385843E+03,7.910409E+04 
15:30:00,9.894878E-01,5.700152E+00,4.076611E+03,7.715666E+04,1.134070E+00,5.061399E+00,4.672278E+03,6.996871E+04,1.299768E+00,5.872372E+00,5.354941E+03,7.909437E+04 
15:45:00,9.877374E-01,5.701603E+00,4.069399E+03,7.702770E+04,1.131360E+00,5.062521E+00,4.661112E+03,6.983604E+04,1.295266E+00,5.876507E+00,5.336391E+03,7.899561E+04 
16:00:00,9.860474E-01,5.697752E+00,4.062437E+03,7.683907E+04,1.128727E+00,5.058327E+00,4.650267E+03,6.964355E+04,1.291678E+00,5.872554E+00,5.321610E+03,7.880584E+04 
16:15:00,9.844062E-01,5.688991E+00,4.055675E+03,7.654675E+04,1.126156E+00,5.049174E+00,4.639673E+03,6.934682E+04,1.288196E+00,5.860787E+00,5.307265E+03,7.847970E+04 
16:30:00,9.828139E-01,5.676075E+00,4.049115E+03,7.620768E+04,1.123647E+00,5.035841E+00,4.629336E+03,6.900305E+04,1.284819E+00,5.841948E+00,5.293350E+03,7.807399E+04 
16:45:00,9.812717E-01,5.659623E+00,4.042761E+03,7.582881E+04,1.121202E+00,5.018940E+00,4.619265E+03,6.861913E+04,1.281546E+00,5.816626E+00,5.279869E+03,7.759531E+04 
17:00:00,9.797788E-01,5.639770E+00,4.036610E+03,7.541166E+04,1.118822E+00,4.998603E+00,4.609458E+03,6.819654E+04,1.278376E+00,5.784945E+00,5.266809E+03,7.704508E+04 
17:15:00,9.783336E-01,5.614819E+00,4.030657E+03,7.488871E+04,1.116504E+00,4.973129E+00,4.599909E+03,6.766771E+04,1.275305E+00,5.745251E+00,5.254155E+03,7.635624E+04 
17:30:00,9.769349E-01,5.586011E+00,4.024894E+03,7.432236E+04,1.114248E+00,4.943745E+00,4.590611E+03,6.709488E+04,1.272329E+00,5.698802E+00,5.241894E+03,7.559138E+04 
17:45:00,9.755809E-01,5.553189E+00,4.019316E+03,7.371084E+04,1.112050E+00,4.910314E+00,4.581558E+03,6.647650E+04,1.269444E+00,5.645490E+00,5.230010E+03,7.474930E+04 
18:00:00,9.742703E-01,5.515339E+00,4.013916E+03,7.304273E+04,1.109910E+00,4.871742E+00,4.572742E+03,6.580027E+04,1.266648E+00,5.584286E+00,5.218490E+03,7.381841E+04 
18:15:00,9.768571E-01,5.471708E+00,4.024573E+03,7.218848E+04,1.113875E+00,4.827345E+00,4.589077E+03,6.493741E+04,1.271219E+00,5.514606E+00,5.237323E+03,7.267103E+04 
18:30:00,9.794960E-01,5.420725E+00,4.035445E+03,7.125149E+04,1.117911E+00,4.774798E+00,4.605703E+03,6.398283E+04,1.275894E+00,5.434310E+00,5.256580E+03,7.140421E+04 
18:45:00,9.822025E-01,5.358227E+00,4.046596E+03,7.018494E+04,1.122039E+00,4.710947E+00,4.622712E+03,6.290105E+04,1.280702E+00,5.340486E+00,5.276390E+03,6.998515E+04 
19:00:00,9.849872E-01,5.284756E+00,4.058069E+03,6.899491E+04,1.126279E+00,4.636321E+00,4.640180E+03,6.169803E+04,1.285666E+00,5.233896E+00,5.296841E+03,6.842244E+04 
19:15:00,9.878325E-01,5.205407E+00,4.069791E+03,6.783561E+04,1.130601E+00,4.555838E+00,4.657987E+03,6.052598E+04,1.290762E+00,5.119611E+00,5.317836E+03,6.687003E+04 
19:30:00,9.907269E-01,5.122642E+00,4.081716E+03,6.663786E+04,1.134990E+00,4.471864E+00,4.676067E+03,5.931463E+04,1.295978E+00,5.000370E+00,5.339328E+03,6.526185E+04 
19:45:00,9.936652E-01,5.040881E+00,4.093821E+03,6.545141E+04,1.139439E+00,4.388769E+00,4.694397E+03,5.811318E+04,1.301308E+00,4.880838E+00,5.361287E+03,6.365037E+04 
20:00:00,9.966440E-01,4.962242E+00,4.106094E+03,6.430009E+04,1.143946E+00,4.308716E+00,4.712964E+03,5.694595E+04,1.306746E+00,4.763648E+00,5.383688E+03,6.206524E+04 
20:15:00,9.958057E-01,4.888445E+00,4.102640E+03,6.325168E+04,1.142458E+00,4.233388E+00,4.706837E+03,5.588032E+04,1.305002E+00,4.650992E+00,5.376505E+03,6.057957E+04 
20:30:00,9.949925E-01,4.821133E+00,4.099290E+03,6.227625E+04,1.141007E+00,4.165144E+00,4.700860E+03,5.489441E+04,1.303333E+00,4.545655E+00,5.369628E+03,5.917626E+04 
20:45:00,9.941855E-01,4.764739E+00,4.095965E+03,6.142368E+04,1.139567E+00,4.107389E+00,4.694925E+03,5.402652E+04,1.301698E+00,4.451440E+00,5.362891E+03,5.789809E+04 
21:00:00,9.933710E-01,4.719440E+00,4.092609E+03,6.069595E+04,1.138114E+00,4.060289E+00,4.688940E+03,5.327852E+04,1.300068E+00,4.368910E+00,5.356176E+03,5.675140E+04 
21:15:00,9.925638E-01,4.683030E+00,4.089284E+03,6.006824E+04,1.136676E+00,4.021820E+00,4.683014E+03,5.262765E+04,1.298459E+00,4.296548E+00,5.349546E+03,5.571914E+04 
21:30:00,9.917728E-01,4.652587E+00,4.086025E+03,5.950767E+04,1.135264E+00,3.989154E+00,4.677197E+03,5.204207E+04,1.296876E+00,4.231729E+00,5.343025E+03,5.477174E+04 
21:45:00,9.910010E-01,4.624531E+00,4.082845E+03,5.897398E+04,1.133881E+00,3.958726E+00,4.671500E+03,5.148169E+04,1.295319E+00,4.171159E+00,5.336612E+03,5.387217E+04 
22:00:00,9.902492E-01,4.598380E+00,4.079748E+03,5.846172E+04,1.132528E+00,3.930054E+00,4.665927E+03,5.094107E+04,1.293790E+00,4.114407E+00,5.330311E+03,5.301557E+04 
22:15:00,9.300481E-01,4.083014E+00,3.831724E+03,5.305685E+04,1.054277E+00,3.426936E+00,4.343539E+03,4.548171E+04,1.195304E+00,3.575685E+00,4.924556E+03,4.719101E+04 
22:30:00,8.709155E-01,3.631913E+00,3.588103E+03,4.837347E+04,9.762047E-01,2.968637E+00,4.021885E+03,4.050161E+04,1.097017E+00,3.089339E+00,4.519623E+03,4.192849E+04 
22:45:00,8.633542E-01,3.211582E+00,3.556950E+03,4.383424E+04,8.983065E-01,2.546024E+00,3.700951E+03,3.573192E+04,9.989270E-01,2.643799E+00,4.115500E+03,3.692180E+04 
23:00:00,8.633542E-01,2.821132E+00,3.556950E+03,3.941740E+04,8.633542E-01,2.160227E+00,3.556950E+03,3.116116E+04,9.010303E-01,2.238261E+00,3.712173E+03,3.213568E+04 
23:15:00,8.633542E-01,2.448018E+00,3.556950E+03,3.495518E+04,8.633542E-01,1.780678E+00,3.556950E+03,2.640844E+04,8.633542E-01,1.840362E+00,3.556950E+03,2.717184E+04 
23:30:00,8.633542E-01,2.079150E+00,3.556950E+03,3.029335E+04,8.633542E-01,1.412019E+00,3.556950E+03,2.148255E+04,8.633542E-01,1.457219E+00,3.556950E+03,2.213096E+04 
23:45:00,8.633542E-01,1.775419E+00,3.556950E+03,2.625294E+04,8.633542E-01,1.051089E+00,3.556950E+03,1.586750E+04,8.633542E-01,1.084232E+00,3.556950E+03,1.636783E+04 
24:00:00,8.633542E-01,1.560503E+00,3.556950E+03,2.323033E+04,8.633542E-01,8.633542E-01,3.556950E+03,1.293168E+04,8.633542E-01,8.641074E-01,3.556950E+03,1.294297E+04 
Coinc Peak   ,1.120471E+00,5.701603E+00,4.616250E+03,7.724462E+04,1.318808E+00,5.062521E+00,5.433382E+03,7.006325E+04,1.832619E+00,5.876507E+00,5.926071E+03,7.910409E+04 
NonCoinc Peak,1.120471E+00,6.448385E+00,4.616250E+03,7.724462E+04,1.318808E+00,5.818374E+00,5.433382E+03,7.006325E+04,1.832607E+00,6.330634E+00,5.926071E+03,7.910409E+04 
