<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Medium Office San Francisco Intl Ap CA USA TMY3 WMO#=724940
  2018-10-24
  10:58:13 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Windows-64 8.0.0.008, YMD=2018.10.24 10:58</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Medium Office</b></p>
<p>Environment: <b>San Francisco Intl Ap CA USA TMY3 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2018-10-24
  10:58:13</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1706.60</td>
    <td align="right">      342.54</td>
    <td align="right">      342.54</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1706.60</td>
    <td align="right">      342.54</td>
    <td align="right">      342.54</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5278.49</td>
    <td align="right">     1059.47</td>
    <td align="right">     1059.47</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5278.49</td>
    <td align="right">     1059.47</td>
    <td align="right">     1059.47</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      148.95</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      237.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      329.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      104.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      750.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       58.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       60.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1645.96</td>
    <td align="right">       60.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      148.95</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      237.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General Lights</td>
    <td align="right">      329.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      104.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      750.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       58.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       60.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">sub cat</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       89.27</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      150.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      330.37</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       89.27</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      150.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      330.37</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1645.96</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1645.96</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1645.96</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1645.96</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      406.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      103.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1387.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#MONTHLYINDOORTEMP::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_MID">CORE_MID</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_TOP">CORE_TOP</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID">CORE_MID</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_TOP">CORE_TOP</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID">CORE_MID</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_TOP">CORE_TOP</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID">CORE_MID</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP">CORE_TOP</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_MID">CORE_MID</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_TOP">CORE_TOP</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SPACELOADS::CORE_MID">CORE_MID</a>    |   
<a href="#SPACELOADS::CORE_TOP">CORE_TOP</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SPACELOADS::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Windows-64 8.0.0.008, YMD=2018.10.24 10:58</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.62</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.62</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     40.8445</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.62</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.62</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     9964.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12148.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1217.03</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">        8.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.80</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.20</td>
    <td align="right">        6.70</td>
    <td align="right">       25.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.50</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_CA_San.Francisco.Intl.AP.724940_TMY3</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> San Francisco Intl Ap CA USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 37° 37'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 122° 24'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -8.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">     2</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right">101301Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">TMY3</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">724940</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">3.8°</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">4.9°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">28.3°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">25.7°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">23.6°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  32.8°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jun 30</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right">   2.2°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Jan 24</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  16.7°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> May 14</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right">  -5.6°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Dec 19</td>
  </tr>
  <tr>
    <td align="right">Standard Heating Degree-Days (base 10°C)</td>
    <td align="right">  65</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 10°C)</td>
    <td align="right">  51</td>
  </tr>
  <tr>
    <td align="right">Standard Cooling Degree-Days (base 18.3°C)</td>
    <td align="right">  79</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 18°C)</td>
    <td align="right">  22</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Csb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Mediterranean climate (dry warm summer, mild winter, lat. 30-45°N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.269</td>
    <td align="right">       0.283</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      131.26</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.60_SHGC_0.25</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      652.62</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      195.79</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.84</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106134.66</td>
    <td align="right">    74564.05</td>
    <td align="right">    31570.61</td>
    <td align="right">        0.70</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98361.54</td>
    <td align="right">    67983.45</td>
    <td align="right">    30378.09</td>
    <td align="right">        0.69</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   108256.55</td>
    <td align="right">    76362.67</td>
    <td align="right">    31893.88</td>
    <td align="right">        0.71</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">105604.5</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">N/A</td>
    <td align="right">11.47</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">98012.5</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">N/A</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">107676.7</td>
    <td align="right">2.93</td>
    <td align="right">9.99</td>
    <td align="right">N/A</td>
    <td align="right">11.45</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29036.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24835.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25945.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8980.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6908.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9018.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7823.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5304.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6238.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7088.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6688.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6702.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6830.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7674.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7292.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3724.79</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5275.19</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3258.22</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        4.74</td>
    <td align="right">    10365.97</td>
    <td align="right">     2189.01</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        4.20</td>
    <td align="right">     9204.07</td>
    <td align="right">     2189.01</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        4.88</td>
    <td align="right">    10683.96</td>
    <td align="right">     2189.01</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">      0.0001</td>
    <td align="right">        6.85</td>
    <td align="right">   127739.32</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.19</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">105604.50</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">11.47</td>
    <td align="right">5.4759</td>
    <td align="right">3.28</td>
    <td align="right">11.21</td>
    <td align="right">4.2778</td>
    <td align="right">3.48</td>
    <td align="right">11.87</td>
    <td align="right">2.8347</td>
    <td align="right">3.58</td>
    <td align="right">12.22</td>
    <td align="right">1.2655</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">98012.48</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">11.53</td>
    <td align="right">4.8621</td>
    <td align="right">3.31</td>
    <td align="right">11.28</td>
    <td align="right">3.8231</td>
    <td align="right">3.49</td>
    <td align="right">11.92</td>
    <td align="right">2.5676</td>
    <td align="right">3.60</td>
    <td align="right">12.28</td>
    <td align="right">1.1397</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">107676.67</td>
    <td align="right">2.93</td>
    <td align="right">9.99</td>
    <td align="right">11.45</td>
    <td align="right">5.6438</td>
    <td align="right">3.28</td>
    <td align="right">11.19</td>
    <td align="right">4.4009</td>
    <td align="right">3.47</td>
    <td align="right">11.85</td>
    <td align="right">2.9079</td>
    <td align="right">3.58</td>
    <td align="right">12.21</td>
    <td align="right">1.2991</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_BOTTOM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.35</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.54</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.70</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.72</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.88</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.60</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.79</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.86</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.78</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.02</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.71</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.42</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.03</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.35</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.86</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::TOPFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.20</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.97</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.74</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.25</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.77</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.02</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.45</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.51</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.37</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.33</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.37</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.47</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.13</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.20</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.51</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::MIDFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.68</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.30</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.80</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.07</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.41</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.68</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.05</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.19</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.15</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.39</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.63</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.99</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.12</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.68</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.19</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.32</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.78</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.14</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.29</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.52</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.15</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.45</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.59</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.55</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.64</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.05</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.56</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.51</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.32</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.59</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_MID></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.48</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.93</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.28</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.49</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.78</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.07</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.41</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.49</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.42</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.82</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.19</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.69</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.59</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.48</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.49</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_TOP></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.72</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.21</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.68</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.01</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.40</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.55</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.92</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.97</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.86</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.19</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.49</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.92</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.00</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.72</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.97</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.69</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.11</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.61</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.95</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.42</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.64</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.96</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.00</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.83</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.13</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.45</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.84</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.97</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.69</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.77</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.20</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.81</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.26</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.65</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.86</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.17</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.21</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.06</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.31</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.55</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.91</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.15</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.77</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.21</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.37</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.04</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.42</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.44</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.56</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.60</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.06</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.32</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.57</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.96</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.36</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.73</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.54</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.37</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.57</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.77</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.32</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.86</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.23</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.57</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.76</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.11</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.02</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.29</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.56</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.97</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.14</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.77</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.35</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.64</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.97</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.22</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.54</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.47</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.77</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.79</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.66</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.48</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.92</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.44</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.52</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.35</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.79</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.38</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.69</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.12</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.46</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.70</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.42</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.71</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.73</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.62</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.58</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.96</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.45</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.57</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.38</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.73</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.60</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.14</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.34</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.33</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.40</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.97</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.40</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.67</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.92</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.97</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.41</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.96</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.68</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.60</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.92</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.40</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.81</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.16</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.46</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.66</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.35</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.79</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.70</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.61</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.56</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.94</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.53</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.58</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.40</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.79</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.17</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.57</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.00</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.32</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.75</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.10</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.43</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.48</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.32</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.59</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.90</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.32</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.42</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.17</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.48</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.24</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.64</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.16</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.55</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.89</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.16</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.45</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.50</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.36</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.67</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.95</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.37</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.50</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.24</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.50</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.93</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.54</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.82</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.79</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.87</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.98</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.46</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.73</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.98</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.39</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.82</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.29</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.97</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.93</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.98</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.25</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.76</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.20</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.53</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.83</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.09</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.54</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.46</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.37</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.65</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.94</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.44</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.51</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.25</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.54</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_BOTTOM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.463</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.510</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.501</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.503</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.573</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.568</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.588</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.591</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.502</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.484</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.519</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.463</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.591</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_MID></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.423</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.415</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.429</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.414</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.429</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.429</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.413</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.429</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_TOP></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.390</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.395</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.417</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.408</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.421</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.407</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.423</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.421</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.394</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.392</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.391</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.390</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.423</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.478</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.483</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.510</td>
    <td align="right">       0.097</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.499</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.495</td>
    <td align="right">       0.124</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.519</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.497</td>
    <td align="right">       0.133</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.517</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.514</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.481</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.480</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.479</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.496</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.478</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.519</td>
    <td align="right">       0.133</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.778</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.787</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.832</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.821</td>
    <td align="right">       0.128</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       0.827</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.881</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.840</td>
    <td align="right">       0.140</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.878</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.845</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.785</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       0.781</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.780</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       0.820</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.778</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.881</td>
    <td align="right">       0.140</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.615</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.664</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.712</td>
    <td align="right">       0.097</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.654</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.639</td>
    <td align="right">       0.124</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.660</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.635</td>
    <td align="right">       0.133</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.719</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.808</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.734</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.666</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.643</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.679</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.615</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.808</td>
    <td align="right">       0.133</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.881</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.892</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.946</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.934</td>
    <td align="right">       0.128</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       0.944</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.998</td>
    <td align="right">       0.130</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.967</td>
    <td align="right">       0.140</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.008</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.984</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.899</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       0.885</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.883</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.936</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.881</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.008</td>
    <td align="right">       0.140</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.390</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.391</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.410</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.400</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.394</td>
    <td align="right">       0.066</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.400</td>
    <td align="right">       0.065</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.385</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.397</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.397</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.384</td>
    <td align="right">       0.053</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.389</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.391</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.394</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.384</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.410</td>
    <td align="right">       0.071</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.724</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.725</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.768</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.762</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       0.763</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.809</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.769</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.792</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.766</td>
    <td align="right">       0.065</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.720</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       0.722</td>
    <td align="right">       0.038</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.727</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       0.754</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.720</td>
    <td align="right">       0.038</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.809</td>
    <td align="right">       0.075</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.522</td>
    <td align="right">       1.304</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.559</td>
    <td align="right">       1.301</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.581</td>
    <td align="right">       1.395</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.541</td>
    <td align="right">       1.299</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.542</td>
    <td align="right">       1.353</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.545</td>
    <td align="right">       1.384</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.515</td>
    <td align="right">       1.269</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.582</td>
    <td align="right">       1.389</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.671</td>
    <td align="right">       1.289</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.606</td>
    <td align="right">       1.302</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.552</td>
    <td align="right">       1.327</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.544</td>
    <td align="right">       1.254</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.563</td>
    <td align="right">       1.323</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.515</td>
    <td align="right">       1.254</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.671</td>
    <td align="right">       1.395</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.776</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.780</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.827</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.814</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       0.819</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.854</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.837</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.853</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.849</td>
    <td align="right">       0.065</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.780</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       0.776</td>
    <td align="right">       0.038</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.779</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.812</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.776</td>
    <td align="right">       0.038</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.854</td>
    <td align="right">       0.075</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.444</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.447</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.472</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.463</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.459</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.487</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.463</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.483</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.479</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.445</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.447</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.445</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.461</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.444</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.487</td>
    <td align="right">       0.111</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.818</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.825</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.875</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.870</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       0.877</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.947</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.902</td>
    <td align="right">       0.117</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.941</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.901</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.826</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       0.823</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.821</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       0.869</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.818</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.947</td>
    <td align="right">       0.117</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.611</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.671</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.711</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.641</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.618</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.645</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.620</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.719</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.832</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.747</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.677</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.653</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.679</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.611</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.832</td>
    <td align="right">       0.111</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.873</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.882</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.936</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.927</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       0.936</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.003</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.972</td>
    <td align="right">       0.117</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.012</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       0.989</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.890</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       0.880</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.877</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.932</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.873</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.012</td>
    <td align="right">       0.117</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_BOTTOM></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422070E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149138E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.188358E+08</td>
    <td align="right">0.480762E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314823E+10</td>
    <td align="right">  284333.099</td>
    <td align="right">       0.000</td>
    <td align="right">0.145624E+08</td>
    <td align="right"> 2146301.134</td>
    <td align="right">0.140424E+08</td>
    <td align="right">0.345283E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313359E+10</td>
    <td align="right"> 2652261.106</td>
    <td align="right">       0.000</td>
    <td align="right">0.206220E+08</td>
    <td align="right">  420980.011</td>
    <td align="right"> 7430603.434</td>
    <td align="right">0.333195E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255624E+10</td>
    <td align="right"> 3883922.352</td>
    <td align="right">       0.000</td>
    <td align="right">0.168325E+08</td>
    <td align="right">0.734872E+08</td>
    <td align="right"> 2676359.748</td>
    <td align="right">0.282145E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194152E+10</td>
    <td align="right">0.874255E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.154683E+08</td>
    <td align="right">0.117112E+09</td>
    <td align="right">  678439.253</td>
    <td align="right">0.204728E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191854E+10</td>
    <td align="right">0.454801E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.188381E+08</td>
    <td align="right">0.661727E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.247224E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143071E+10</td>
    <td align="right">0.682769E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.229096E+08</td>
    <td align="right">0.152901E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.233025E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120904E+10</td>
    <td align="right">0.332840E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.227691E+08</td>
    <td align="right">0.514298E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.177241E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.967375E+09</td>
    <td align="right">0.182003E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.226005E+08</td>
    <td align="right">0.350409E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.146477E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185200E+10</td>
    <td align="right"> 8927870.691</td>
    <td align="right">       0.000</td>
    <td align="right">0.201033E+08</td>
    <td align="right">0.733105E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.224161E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259383E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.177802E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2746189.145</td>
    <td align="right">0.330488E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.385891E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147755E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.155151E+08</td>
    <td align="right">0.407572E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288307E+11</td>
    <td align="right">0.114109E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.222175E+09</td>
    <td align="right">0.887389E+09</td>
    <td align="right">0.619249E+08</td>
    <td align="right">0.341230E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.967375E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.145624E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.146477E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.422070E+10</td>
    <td align="right">0.454801E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.229096E+08</td>
    <td align="right">0.350409E+09</td>
    <td align="right">0.188358E+08</td>
    <td align="right">0.480762E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_MID></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.746761E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.766096E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.543508E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12404.154</td>
    <td align="right"> 1873191.295</td>
    <td align="right">0.126514E+08</td>
    <td align="right">0.277443E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.519357E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   54304.887</td>
    <td align="right"> 2974326.042</td>
    <td align="right"> 3927099.806</td>
    <td align="right">0.140425E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.422890E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169914.274</td>
    <td align="right">0.637877E+08</td>
    <td align="right"> 1794702.395</td>
    <td align="right">0.229769E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.292384E+10</td>
    <td align="right">0.282390E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  629983.813</td>
    <td align="right">0.143618E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.417342E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273176E+10</td>
    <td align="right">0.282003E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1162050.997</td>
    <td align="right">0.121323E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.471556E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197706E+10</td>
    <td align="right">0.494626E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2640406.893</td>
    <td align="right">0.145613E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.740988E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161085E+10</td>
    <td align="right">0.203392E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2918482.595</td>
    <td align="right">0.678959E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.589441E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139411E+10</td>
    <td align="right">0.917790E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2809771.653</td>
    <td align="right">0.326485E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.394695E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298130E+10</td>
    <td align="right"> 5843897.829</td>
    <td align="right">       0.000</td>
    <td align="right">  633039.546</td>
    <td align="right">0.513506E+08</td>
    <td align="right">  786741.550</td>
    <td align="right">0.293240E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.471176E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16907.320</td>
    <td align="right">       0.000</td>
    <td align="right"> 4639484.992</td>
    <td align="right">0.343670E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.649983E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.349418E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471557E+11</td>
    <td align="right">0.660719E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.110473E+08</td>
    <td align="right">0.924921E+09</td>
    <td align="right">0.135351E+09</td>
    <td align="right">0.333957E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139411E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.746761E+10</td>
    <td align="right">0.282003E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2918482.595</td>
    <td align="right">0.326485E+09</td>
    <td align="right">0.766096E+08</td>
    <td align="right">0.740988E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_TOP></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.638977E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.489297E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473844E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  537242.786</td>
    <td align="right">0.200662E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.465064E+10</td>
    <td align="right">  368948.116</td>
    <td align="right">       0.000</td>
    <td align="right">   73222.745</td>
    <td align="right">  354834.051</td>
    <td align="right">0.795659E+08</td>
    <td align="right">0.118307E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385276E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  375110.299</td>
    <td align="right">0.390797E+08</td>
    <td align="right">0.292462E+08</td>
    <td align="right">0.254074E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261910E+10</td>
    <td align="right">0.144426E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1260217.284</td>
    <td align="right">0.166416E+09</td>
    <td align="right"> 7608632.072</td>
    <td align="right">0.566677E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.247225E+10</td>
    <td align="right">0.198610E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1335875.585</td>
    <td align="right">0.147626E+09</td>
    <td align="right"> 5405811.108</td>
    <td align="right">0.473415E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192682E+10</td>
    <td align="right">0.251280E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2461690.405</td>
    <td align="right">0.114107E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.525269E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143006E+10</td>
    <td align="right">0.132061E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2776924.908</td>
    <td align="right">0.122457E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.445711E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109698E+10</td>
    <td align="right">0.556375E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2360237.453</td>
    <td align="right">0.327653E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.338758E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.251391E+10</td>
    <td align="right"> 2394825.810</td>
    <td align="right">       0.000</td>
    <td align="right">  643177.817</td>
    <td align="right">0.772216E+08</td>
    <td align="right">0.190305E+08</td>
    <td align="right">0.269847E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.400206E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7561.153</td>
    <td align="right">       0.000</td>
    <td align="right">0.950446E+08</td>
    <td align="right">0.108469E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.548568E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.346612E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411785E+11</td>
    <td align="right">0.428643E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.112940E+08</td>
    <td align="right">0.995452E+09</td>
    <td align="right">0.127247E+10</td>
    <td align="right">0.300290E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109698E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.638977E+10</td>
    <td align="right">0.198610E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2776924.908</td>
    <td align="right">0.327653E+09</td>
    <td align="right">0.489297E+09</td>
    <td align="right">0.566677E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.763530E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.101245E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.774495E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  138701.002</td>
    <td align="right">0.500642E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.949018E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2624.033</td>
    <td align="right">  186860.233</td>
    <td align="right">0.295632E+09</td>
    <td align="right"> 7117749.220</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.948150E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14460.737</td>
    <td align="right">0.100893E+08</td>
    <td align="right">0.105922E+09</td>
    <td align="right">0.138284E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.730695E+09</td>
    <td align="right"> 5007240.313</td>
    <td align="right">   45988.186</td>
    <td align="right">  241095.098</td>
    <td align="right">0.416936E+08</td>
    <td align="right">0.387639E+08</td>
    <td align="right">0.552080E+08</td>
    <td align="right">    2249.310</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.667200E+09</td>
    <td align="right">0.572061E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  183285.794</td>
    <td align="right">0.390531E+08</td>
    <td align="right">0.268512E+08</td>
    <td align="right">0.673453E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574506E+09</td>
    <td align="right"> 5609352.832</td>
    <td align="right">       0.000</td>
    <td align="right">  252717.632</td>
    <td align="right">0.303481E+08</td>
    <td align="right"> 5026892.244</td>
    <td align="right">0.524010E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.405767E+09</td>
    <td align="right">0.296093E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  416093.660</td>
    <td align="right">0.376501E+08</td>
    <td align="right"> 6902251.997</td>
    <td align="right">0.701665E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.316361E+09</td>
    <td align="right">0.130411E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  172462.636</td>
    <td align="right">0.863108E+08</td>
    <td align="right"> 8348015.565</td>
    <td align="right">0.456637E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.619889E+09</td>
    <td align="right">  550689.839</td>
    <td align="right">       0.000</td>
    <td align="right">   82068.873</td>
    <td align="right">0.199994E+08</td>
    <td align="right">0.814438E+08</td>
    <td align="right">0.222176E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.765939E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.294620E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.737711E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.768024E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.825326E+10</td>
    <td align="right">0.111024E+09</td>
    <td align="right">   45988.186</td>
    <td align="right"> 1364808.464</td>
    <td align="right">0.265470E+09</td>
    <td align="right">0.314463E+10</td>
    <td align="right">0.333948E+09</td>
    <td align="right">    2249.310</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.316361E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5026892.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.949018E+09</td>
    <td align="right">0.572061E+08</td>
    <td align="right">   45988.186</td>
    <td align="right">  416093.660</td>
    <td align="right">0.863108E+08</td>
    <td align="right">0.101245E+10</td>
    <td align="right">0.701665E+08</td>
    <td align="right">    2249.310</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102277E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.808932E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.920807E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     207.730</td>
    <td align="right">  143052.914</td>
    <td align="right">0.393920E+09</td>
    <td align="right">  419040.640</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.986621E+09</td>
    <td align="right">   25585.433</td>
    <td align="right">       0.000</td>
    <td align="right">  270716.197</td>
    <td align="right">  167137.766</td>
    <td align="right">0.232355E+09</td>
    <td align="right">0.732051E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.883067E+09</td>
    <td align="right">  873097.629</td>
    <td align="right">       0.000</td>
    <td align="right">  638842.547</td>
    <td align="right"> 9532749.857</td>
    <td align="right">0.654716E+08</td>
    <td align="right">0.161565E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.620379E+09</td>
    <td align="right">0.247803E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  822093.439</td>
    <td align="right">0.263096E+08</td>
    <td align="right">0.190502E+08</td>
    <td align="right">0.221224E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.615690E+09</td>
    <td align="right">0.109862E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  819361.684</td>
    <td align="right"> 4202109.484</td>
    <td align="right">0.229755E+08</td>
    <td align="right">0.155443E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.500981E+09</td>
    <td align="right">0.121275E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1139682.682</td>
    <td align="right">0.251038E+08</td>
    <td align="right"> 4440669.093</td>
    <td align="right">0.162252E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388934E+09</td>
    <td align="right">0.791088E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1108567.640</td>
    <td align="right"> 8482024.296</td>
    <td align="right"> 4858623.010</td>
    <td align="right">0.108517E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297591E+09</td>
    <td align="right">0.499185E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  544275.285</td>
    <td align="right">0.564681E+08</td>
    <td align="right"> 5394533.062</td>
    <td align="right">0.801368E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.591327E+09</td>
    <td align="right"> 2260786.368</td>
    <td align="right">    6137.892</td>
    <td align="right">  420163.848</td>
    <td align="right">0.189341E+08</td>
    <td align="right">0.610392E+08</td>
    <td align="right">0.944932E+08</td>
    <td align="right">      35.140</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.844521E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17621.795</td>
    <td align="right">       0.000</td>
    <td align="right">0.236646E+09</td>
    <td align="right">0.126511E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.990539E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.562441E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.866323E+10</td>
    <td align="right">0.278956E+09</td>
    <td align="right">    6137.892</td>
    <td align="right"> 5781532.848</td>
    <td align="right">0.149343E+09</td>
    <td align="right">0.241752E+10</td>
    <td align="right">0.106991E+10</td>
    <td align="right">      35.140</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.297591E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4440669.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102277E+10</td>
    <td align="right">0.109862E+09</td>
    <td align="right">    6137.892</td>
    <td align="right"> 1139682.682</td>
    <td align="right">0.564681E+08</td>
    <td align="right">0.808932E+09</td>
    <td align="right">0.221224E+09</td>
    <td align="right">      35.140</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111476E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1311006.793</td>
    <td align="right">       0.000</td>
    <td align="right">0.748545E+09</td>
    <td align="right">0.424395E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.877261E+09</td>
    <td align="right">  233539.507</td>
    <td align="right">       0.000</td>
    <td align="right"> 2510680.622</td>
    <td align="right">       0.000</td>
    <td align="right">0.323491E+09</td>
    <td align="right">0.496265E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.914840E+09</td>
    <td align="right">  321430.266</td>
    <td align="right">       0.000</td>
    <td align="right"> 3651924.862</td>
    <td align="right">   61803.983</td>
    <td align="right">0.251922E+09</td>
    <td align="right">0.536785E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.906882E+09</td>
    <td align="right"> 4866139.714</td>
    <td align="right">       0.000</td>
    <td align="right"> 1855994.988</td>
    <td align="right"> 8819406.976</td>
    <td align="right">0.115557E+09</td>
    <td align="right">0.364402E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.730471E+09</td>
    <td align="right">0.224472E+08</td>
    <td align="right">  113655.051</td>
    <td align="right">  972891.821</td>
    <td align="right">0.384805E+08</td>
    <td align="right">0.659891E+08</td>
    <td align="right">0.252804E+09</td>
    <td align="right">    4981.034</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.767134E+09</td>
    <td align="right">0.898216E+08</td>
    <td align="right">  103585.323</td>
    <td align="right">  497372.866</td>
    <td align="right">0.401583E+08</td>
    <td align="right">0.526278E+08</td>
    <td align="right">0.139095E+09</td>
    <td align="right">    4371.620</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.628414E+09</td>
    <td align="right">0.223928E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  990554.582</td>
    <td align="right">0.255190E+08</td>
    <td align="right">0.100632E+08</td>
    <td align="right">0.160221E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427017E+09</td>
    <td align="right">0.740776E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2258339.560</td>
    <td align="right">0.313823E+08</td>
    <td align="right">0.103457E+08</td>
    <td align="right">0.201407E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292428E+09</td>
    <td align="right">0.121258E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3406200.893</td>
    <td align="right">0.481578E+08</td>
    <td align="right"> 6779203.901</td>
    <td align="right">0.242757E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.501781E+09</td>
    <td align="right">0.156956E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4115776.131</td>
    <td align="right">0.137970E+08</td>
    <td align="right">0.660061E+08</td>
    <td align="right">0.527185E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.755392E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2997851.154</td>
    <td align="right">       0.000</td>
    <td align="right">0.180651E+09</td>
    <td align="right">0.542155E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.954749E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2461781.686</td>
    <td align="right">       0.000</td>
    <td align="right">0.461782E+09</td>
    <td align="right">0.617557E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.887112E+10</td>
    <td align="right">0.351114E+09</td>
    <td align="right">  217240.374</td>
    <td align="right">0.270304E+08</td>
    <td align="right">0.206376E+09</td>
    <td align="right">0.229376E+10</td>
    <td align="right">0.450503E+10</td>
    <td align="right">    9352.654</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292428E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  497372.866</td>
    <td align="right">       0.000</td>
    <td align="right"> 6779203.901</td>
    <td align="right">0.139095E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111476E+10</td>
    <td align="right">0.121258E+09</td>
    <td align="right">  113655.051</td>
    <td align="right"> 4115776.131</td>
    <td align="right">0.481578E+08</td>
    <td align="right">0.748545E+09</td>
    <td align="right">0.617557E+09</td>
    <td align="right">    4981.034</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100657E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.106763E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.938331E+09</td>
    <td align="right">  165278.670</td>
    <td align="right">       0.000</td>
    <td align="right">  103522.312</td>
    <td align="right">       0.000</td>
    <td align="right">0.501020E+09</td>
    <td align="right">0.499490E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102711E+10</td>
    <td align="right">  160893.035</td>
    <td align="right">       0.000</td>
    <td align="right">  595798.479</td>
    <td align="right">   57344.363</td>
    <td align="right">0.285751E+09</td>
    <td align="right">0.155287E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.910142E+09</td>
    <td align="right">  900510.193</td>
    <td align="right">       0.000</td>
    <td align="right">  899735.368</td>
    <td align="right">0.109499E+08</td>
    <td align="right">0.115000E+09</td>
    <td align="right">0.244812E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.613337E+09</td>
    <td align="right"> 8125038.751</td>
    <td align="right">   53285.505</td>
    <td align="right"> 1499178.404</td>
    <td align="right">0.463518E+08</td>
    <td align="right">0.638181E+08</td>
    <td align="right">0.330706E+09</td>
    <td align="right">    3051.927</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.607482E+09</td>
    <td align="right">0.520186E+08</td>
    <td align="right">   96377.764</td>
    <td align="right"> 1468009.358</td>
    <td align="right">0.620791E+08</td>
    <td align="right">0.491212E+08</td>
    <td align="right">0.265110E+09</td>
    <td align="right">    3789.278</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504949E+09</td>
    <td align="right">0.127003E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1978761.507</td>
    <td align="right">0.295164E+08</td>
    <td align="right"> 7975738.236</td>
    <td align="right">0.275088E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393375E+09</td>
    <td align="right">0.208258E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1903334.624</td>
    <td align="right">0.581427E+08</td>
    <td align="right">0.102575E+08</td>
    <td align="right">0.196515E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287060E+09</td>
    <td align="right">0.196865E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1573392.232</td>
    <td align="right">0.991664E+08</td>
    <td align="right">0.111976E+08</td>
    <td align="right">0.154447E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.609125E+09</td>
    <td align="right"> 1014207.492</td>
    <td align="right">    6899.801</td>
    <td align="right">  748931.456</td>
    <td align="right">0.231484E+08</td>
    <td align="right">0.928426E+08</td>
    <td align="right">0.152704E+09</td>
    <td align="right">      90.465</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.893029E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   90995.759</td>
    <td align="right">       0.000</td>
    <td align="right">0.309285E+09</td>
    <td align="right">0.368191E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.977443E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13088.278</td>
    <td align="right">       0.000</td>
    <td align="right">0.761260E+09</td>
    <td align="right">0.198590E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.876795E+10</td>
    <td align="right">0.115597E+09</td>
    <td align="right">  156563.070</td>
    <td align="right">0.108747E+08</td>
    <td align="right">0.329412E+09</td>
    <td align="right">0.327516E+10</td>
    <td align="right">0.188129E+10</td>
    <td align="right">    6931.670</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.287060E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7975738.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102711E+10</td>
    <td align="right">0.520186E+08</td>
    <td align="right">   96377.764</td>
    <td align="right"> 1978761.507</td>
    <td align="right">0.991664E+08</td>
    <td align="right">0.106763E+10</td>
    <td align="right">0.330706E+09</td>
    <td align="right">    3789.278</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107393E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.540028E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.902859E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  436516.289</td>
    <td align="right">0.259742E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958297E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3115.281</td>
    <td align="right">  496957.402</td>
    <td align="right">0.154995E+09</td>
    <td align="right"> 5228540.616</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853052E+09</td>
    <td align="right">  118639.853</td>
    <td align="right">       0.000</td>
    <td align="right">    9956.460</td>
    <td align="right">0.139068E+08</td>
    <td align="right">0.492000E+08</td>
    <td align="right">0.147800E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.631180E+09</td>
    <td align="right"> 7548351.197</td>
    <td align="right">   10279.362</td>
    <td align="right">  117394.357</td>
    <td align="right">0.269071E+08</td>
    <td align="right">0.173434E+08</td>
    <td align="right">0.241024E+08</td>
    <td align="right">     555.450</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543153E+09</td>
    <td align="right">0.631746E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  485772.393</td>
    <td align="right">0.179112E+08</td>
    <td align="right">  789605.685</td>
    <td align="right">0.119604E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428032E+09</td>
    <td align="right"> 7770588.892</td>
    <td align="right">       0.000</td>
    <td align="right">  811020.174</td>
    <td align="right">0.289666E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.124601E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347621E+09</td>
    <td align="right">0.399133E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  877740.822</td>
    <td align="right">0.143460E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.937115E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300257E+09</td>
    <td align="right">0.236736E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  687863.451</td>
    <td align="right">0.654699E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.587061E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.620300E+09</td>
    <td align="right"> 1012638.198</td>
    <td align="right">       0.000</td>
    <td align="right">   72643.477</td>
    <td align="right">0.135811E+08</td>
    <td align="right">0.391613E+08</td>
    <td align="right">0.160138E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.882999E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130402E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.997418E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.405759E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.853909E+10</td>
    <td align="right">0.143212E+09</td>
    <td align="right">   10279.362</td>
    <td align="right"> 3065506.416</td>
    <td align="right">0.182022E+09</td>
    <td align="right">0.159742E+10</td>
    <td align="right">0.456747E+09</td>
    <td align="right">     555.450</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.300257E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107393E+10</td>
    <td align="right">0.631746E+08</td>
    <td align="right">   10279.362</td>
    <td align="right">  877740.822</td>
    <td align="right">0.654699E+08</td>
    <td align="right">0.540028E+09</td>
    <td align="right">0.124601E+09</td>
    <td align="right">     555.450</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131425E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.583868E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110211E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28042.938</td>
    <td align="right">  513372.483</td>
    <td align="right">0.244906E+09</td>
    <td align="right">0.202546E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106371E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  480783.962</td>
    <td align="right">  584455.292</td>
    <td align="right">0.146062E+09</td>
    <td align="right">0.114019E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.896681E+09</td>
    <td align="right">  627087.269</td>
    <td align="right">       0.000</td>
    <td align="right">  808265.555</td>
    <td align="right">0.158854E+08</td>
    <td align="right">0.379988E+08</td>
    <td align="right">0.169371E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.618554E+09</td>
    <td align="right">0.227824E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  895480.393</td>
    <td align="right">0.203759E+08</td>
    <td align="right"> 9229053.327</td>
    <td align="right">0.186483E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.602177E+09</td>
    <td align="right">0.973437E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1505340.618</td>
    <td align="right"> 5687918.960</td>
    <td align="right"> 2025491.750</td>
    <td align="right">0.209853E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448665E+09</td>
    <td align="right">0.157331E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1868375.904</td>
    <td align="right">0.264729E+08</td>
    <td align="right"> 1768848.333</td>
    <td align="right">0.247414E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385565E+09</td>
    <td align="right">0.665392E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1799017.757</td>
    <td align="right"> 8679329.980</td>
    <td align="right">  896648.279</td>
    <td align="right">0.155143E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318377E+09</td>
    <td align="right">0.514095E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1366743.588</td>
    <td align="right">0.592575E+08</td>
    <td align="right"> 1532738.734</td>
    <td align="right">0.113233E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.647366E+09</td>
    <td align="right"> 2285926.993</td>
    <td align="right">       0.000</td>
    <td align="right">  667851.462</td>
    <td align="right">0.148777E+08</td>
    <td align="right">0.351888E+08</td>
    <td align="right">0.119464E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105425E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   65980.665</td>
    <td align="right">       0.000</td>
    <td align="right">0.116310E+09</td>
    <td align="right">0.213635E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125530E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.394927E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.970701E+10</td>
    <td align="right">0.256721E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9485882.842</td>
    <td align="right">0.152335E+09</td>
    <td align="right">0.157471E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318377E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  896648.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131425E+10</td>
    <td align="right">0.973437E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1868375.904</td>
    <td align="right">0.592575E+08</td>
    <td align="right">0.583868E+09</td>
    <td align="right">0.247414E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.966375E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  191445.059</td>
    <td align="right">       0.000</td>
    <td align="right">0.108023E+10</td>
    <td align="right">0.115351E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.825438E+09</td>
    <td align="right">  907146.734</td>
    <td align="right">       0.000</td>
    <td align="right"> 1108312.300</td>
    <td align="right">       0.000</td>
    <td align="right">0.544260E+09</td>
    <td align="right">0.227607E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.835963E+09</td>
    <td align="right"> 1005688.169</td>
    <td align="right">       0.000</td>
    <td align="right"> 1532566.459</td>
    <td align="right">   72383.266</td>
    <td align="right">0.476086E+09</td>
    <td align="right">0.228184E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.819892E+09</td>
    <td align="right"> 9577150.560</td>
    <td align="right">       0.000</td>
    <td align="right">  523733.436</td>
    <td align="right">0.114801E+08</td>
    <td align="right">0.294863E+09</td>
    <td align="right">0.113750E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.672419E+09</td>
    <td align="right">0.271324E+08</td>
    <td align="right">  442827.646</td>
    <td align="right">  338271.826</td>
    <td align="right">0.266375E+08</td>
    <td align="right">0.183434E+09</td>
    <td align="right">0.459226E+08</td>
    <td align="right">   45342.943</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.711839E+09</td>
    <td align="right">0.110773E+09</td>
    <td align="right"> 1356355.091</td>
    <td align="right">  269575.799</td>
    <td align="right">0.187211E+08</td>
    <td align="right">0.121995E+09</td>
    <td align="right">0.530023E+08</td>
    <td align="right">   25217.838</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.596280E+09</td>
    <td align="right">0.402061E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  538934.628</td>
    <td align="right">0.117660E+08</td>
    <td align="right">0.785907E+08</td>
    <td align="right">0.628055E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446302E+09</td>
    <td align="right">0.908606E+08</td>
    <td align="right">  246371.529</td>
    <td align="right"> 1431280.971</td>
    <td align="right">0.113233E+08</td>
    <td align="right">0.650241E+08</td>
    <td align="right">0.932240E+08</td>
    <td align="right">    4587.362</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.350121E+09</td>
    <td align="right">0.150268E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2397196.036</td>
    <td align="right">0.299188E+08</td>
    <td align="right">0.478694E+08</td>
    <td align="right">0.129875E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.516546E+09</td>
    <td align="right">0.169591E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2531084.269</td>
    <td align="right"> 8270849.411</td>
    <td align="right">0.181882E+09</td>
    <td align="right">0.316545E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.792057E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1249643.383</td>
    <td align="right">       0.000</td>
    <td align="right">0.364029E+09</td>
    <td align="right">0.264580E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.907704E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  948282.431</td>
    <td align="right">       0.000</td>
    <td align="right">0.697489E+09</td>
    <td align="right">0.337663E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.844094E+10</td>
    <td align="right">0.447689E+09</td>
    <td align="right"> 2045554.267</td>
    <td align="right">0.130603E+08</td>
    <td align="right">0.118190E+09</td>
    <td align="right">0.413575E+10</td>
    <td align="right">0.198851E+10</td>
    <td align="right">   75148.143</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.350121E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  191445.059</td>
    <td align="right">       0.000</td>
    <td align="right">0.478694E+08</td>
    <td align="right">0.459226E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.966375E+09</td>
    <td align="right">0.150268E+09</td>
    <td align="right"> 1356355.091</td>
    <td align="right"> 2531084.269</td>
    <td align="right">0.299188E+08</td>
    <td align="right">0.108023E+10</td>
    <td align="right">0.337663E+09</td>
    <td align="right">   45342.943</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141872E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     854.026</td>
    <td align="right">       0.000</td>
    <td align="right">0.608763E+09</td>
    <td align="right"> 7620469.369</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112197E+10</td>
    <td align="right">  576591.459</td>
    <td align="right">       0.000</td>
    <td align="right">  173039.073</td>
    <td align="right">       0.000</td>
    <td align="right">0.263122E+09</td>
    <td align="right">0.813587E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108734E+10</td>
    <td align="right">  601944.023</td>
    <td align="right">       0.000</td>
    <td align="right">  743221.179</td>
    <td align="right">   96977.928</td>
    <td align="right">0.177701E+09</td>
    <td align="right">0.156637E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.898319E+09</td>
    <td align="right"> 4469900.279</td>
    <td align="right">       0.000</td>
    <td align="right">  925621.268</td>
    <td align="right">0.134535E+08</td>
    <td align="right">0.711483E+08</td>
    <td align="right">0.213022E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608694E+09</td>
    <td align="right"> 9303804.079</td>
    <td align="right">   10606.370</td>
    <td align="right"> 1386471.275</td>
    <td align="right">0.341071E+08</td>
    <td align="right">0.365566E+08</td>
    <td align="right">0.242326E+09</td>
    <td align="right">    3055.741</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.632140E+09</td>
    <td align="right">0.677550E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1781931.221</td>
    <td align="right">0.366712E+08</td>
    <td align="right"> 5984485.220</td>
    <td align="right">0.251753E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497551E+09</td>
    <td align="right">0.236399E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2356601.728</td>
    <td align="right">0.237125E+08</td>
    <td align="right"> 3368401.304</td>
    <td align="right">0.261214E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430554E+09</td>
    <td align="right">0.419765E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2111094.654</td>
    <td align="right">0.258525E+08</td>
    <td align="right"> 2116271.045</td>
    <td align="right">0.160852E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348322E+09</td>
    <td align="right">0.378080E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1931093.651</td>
    <td align="right">0.802125E+08</td>
    <td align="right"> 2716504.332</td>
    <td align="right">0.130375E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.676261E+09</td>
    <td align="right"> 2267600.018</td>
    <td align="right">       0.000</td>
    <td align="right">  834803.657</td>
    <td align="right">0.165563E+08</td>
    <td align="right">0.556544E+08</td>
    <td align="right">0.131693E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107197E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  145322.564</td>
    <td align="right">       0.000</td>
    <td align="right">0.151156E+09</td>
    <td align="right">0.560529E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130506E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   42341.614</td>
    <td align="right">       0.000</td>
    <td align="right">0.418481E+09</td>
    <td align="right">0.457464E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100969E+11</td>
    <td align="right">0.188399E+09</td>
    <td align="right">   10606.370</td>
    <td align="right">0.124324E+08</td>
    <td align="right">0.230662E+09</td>
    <td align="right">0.179677E+10</td>
    <td align="right">0.173865E+10</td>
    <td align="right">    3055.741</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348322E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     854.026</td>
    <td align="right">       0.000</td>
    <td align="right"> 2116271.045</td>
    <td align="right"> 7620469.369</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141872E+10</td>
    <td align="right">0.677550E+08</td>
    <td align="right">   10606.370</td>
    <td align="right"> 2356601.728</td>
    <td align="right">0.802125E+08</td>
    <td align="right">0.608763E+09</td>
    <td align="right">0.261214E+09</td>
    <td align="right">    3055.741</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101631E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.760960E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.978939E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  441287.176</td>
    <td align="right">0.310979E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110260E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2679.407</td>
    <td align="right">  700692.953</td>
    <td align="right">0.150621E+09</td>
    <td align="right"> 4298150.369</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100073E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10063.237</td>
    <td align="right">0.150271E+08</td>
    <td align="right">0.379030E+08</td>
    <td align="right">0.121954E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.738105E+09</td>
    <td align="right">0.112871E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  156883.499</td>
    <td align="right">0.293629E+08</td>
    <td align="right">0.122892E+08</td>
    <td align="right">0.369414E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.694262E+09</td>
    <td align="right">0.816477E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  159337.386</td>
    <td align="right">0.267223E+08</td>
    <td align="right"> 3874373.408</td>
    <td align="right">0.566780E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574209E+09</td>
    <td align="right">0.112797E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  267789.956</td>
    <td align="right">0.349311E+08</td>
    <td align="right">  169340.440</td>
    <td align="right">0.660921E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457345E+09</td>
    <td align="right">0.477730E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  389007.360</td>
    <td align="right">0.211444E+08</td>
    <td align="right">  656936.506</td>
    <td align="right">0.606758E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373363E+09</td>
    <td align="right">0.236045E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  239637.373</td>
    <td align="right">0.760354E+08</td>
    <td align="right">  796121.794</td>
    <td align="right">0.471275E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.719235E+09</td>
    <td align="right"> 1111469.377</td>
    <td align="right">       0.000</td>
    <td align="right">   92419.235</td>
    <td align="right">0.123655E+08</td>
    <td align="right">0.314143E+08</td>
    <td align="right">0.210731E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.963286E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.155905E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.995787E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.543678E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.961417E+10</td>
    <td align="right">0.176703E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1317817.452</td>
    <td align="right">0.216731E+09</td>
    <td align="right">0.200925E+10</td>
    <td align="right">0.305081E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.373363E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169340.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110260E+10</td>
    <td align="right">0.816477E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  389007.360</td>
    <td align="right">0.760354E+08</td>
    <td align="right">0.760960E+09</td>
    <td align="right">0.660921E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131914E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.755635E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122110E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7283.857</td>
    <td align="right">  515156.954</td>
    <td align="right">0.277689E+09</td>
    <td align="right"> 7052929.387</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123476E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  438046.031</td>
    <td align="right">  817986.262</td>
    <td align="right">0.132483E+09</td>
    <td align="right">0.106045E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104596E+10</td>
    <td align="right">  748665.564</td>
    <td align="right">       0.000</td>
    <td align="right">  805458.234</td>
    <td align="right">0.168131E+08</td>
    <td align="right">0.275648E+08</td>
    <td align="right">0.173427E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.713298E+09</td>
    <td align="right">0.302463E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  952182.177</td>
    <td align="right">0.204228E+08</td>
    <td align="right"> 7951178.834</td>
    <td align="right">0.217899E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724342E+09</td>
    <td align="right">0.130682E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1066110.420</td>
    <td align="right"> 5391283.953</td>
    <td align="right"> 6123601.682</td>
    <td align="right">0.170051E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.581246E+09</td>
    <td align="right">0.199638E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1330381.837</td>
    <td align="right">0.339570E+08</td>
    <td align="right"> 2288935.981</td>
    <td align="right">0.197641E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.492156E+09</td>
    <td align="right">0.871112E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1319137.691</td>
    <td align="right"> 9350099.304</td>
    <td align="right"> 3363394.103</td>
    <td align="right">0.123856E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399587E+09</td>
    <td align="right">0.546357E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  834379.446</td>
    <td align="right">0.666167E+08</td>
    <td align="right"> 3741464.313</td>
    <td align="right">0.935632E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.749769E+09</td>
    <td align="right"> 3765730.318</td>
    <td align="right">       0.000</td>
    <td align="right">  643859.551</td>
    <td align="right">0.119700E+08</td>
    <td align="right">0.314082E+08</td>
    <td align="right">0.124365E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115641E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   55462.309</td>
    <td align="right">       0.000</td>
    <td align="right">0.130254E+09</td>
    <td align="right">0.198174E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130486E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.492306E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109426E+11</td>
    <td align="right">0.327153E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7452301.552</td>
    <td align="right">0.165854E+09</td>
    <td align="right">0.187081E+10</td>
    <td align="right">0.123372E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.399587E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2288935.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131914E+10</td>
    <td align="right">0.130682E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1330381.837</td>
    <td align="right">0.666167E+08</td>
    <td align="right">0.755635E+09</td>
    <td align="right">0.217899E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143610E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1854577.928</td>
    <td align="right">       0.000</td>
    <td align="right">0.469161E+09</td>
    <td align="right">0.543729E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107311E+10</td>
    <td align="right"> 1058227.228</td>
    <td align="right">       0.000</td>
    <td align="right"> 2998367.851</td>
    <td align="right">       0.000</td>
    <td align="right">0.163989E+09</td>
    <td align="right">0.603838E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111597E+10</td>
    <td align="right"> 1738454.258</td>
    <td align="right">       0.000</td>
    <td align="right"> 4080450.138</td>
    <td align="right">   34289.504</td>
    <td align="right">0.132244E+09</td>
    <td align="right">0.550876E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103203E+10</td>
    <td align="right">0.108879E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2004462.474</td>
    <td align="right">0.118660E+08</td>
    <td align="right">0.512517E+08</td>
    <td align="right">0.340540E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812188E+09</td>
    <td align="right">0.367461E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  898744.272</td>
    <td align="right">0.223646E+08</td>
    <td align="right">0.294975E+08</td>
    <td align="right">0.197125E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.856047E+09</td>
    <td align="right">0.128472E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  521294.262</td>
    <td align="right">0.256482E+08</td>
    <td align="right">0.127906E+08</td>
    <td align="right">0.121888E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.684818E+09</td>
    <td align="right">0.442665E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1038154.752</td>
    <td align="right">0.219243E+08</td>
    <td align="right"> 3247454.569</td>
    <td align="right">0.154412E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.526950E+09</td>
    <td align="right">0.110743E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2221918.212</td>
    <td align="right">0.147876E+08</td>
    <td align="right"> 2048437.807</td>
    <td align="right">0.176989E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.401300E+09</td>
    <td align="right">0.163168E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3500455.072</td>
    <td align="right">0.338821E+08</td>
    <td align="right"> 1047035.282</td>
    <td align="right">0.221931E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.654010E+09</td>
    <td align="right">0.190888E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4565354.599</td>
    <td align="right"> 5669977.708</td>
    <td align="right">0.232169E+08</td>
    <td align="right">0.544251E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.949360E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3614404.009</td>
    <td align="right">       0.000</td>
    <td align="right">0.596872E+08</td>
    <td align="right">0.671398E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120488E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3139890.195</td>
    <td align="right">       0.000</td>
    <td align="right">0.267963E+09</td>
    <td align="right">0.787333E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107468E+11</td>
    <td align="right">0.516169E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.304381E+08</td>
    <td align="right">0.136177E+09</td>
    <td align="right">0.121614E+10</td>
    <td align="right">0.491431E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.401300E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  521294.262</td>
    <td align="right">       0.000</td>
    <td align="right"> 1047035.282</td>
    <td align="right">0.121888E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143610E+10</td>
    <td align="right">0.163168E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4565354.599</td>
    <td align="right">0.338821E+08</td>
    <td align="right">0.469161E+09</td>
    <td align="right">0.787333E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136394E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.851174E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125557E+10</td>
    <td align="right">  633570.113</td>
    <td align="right">       0.000</td>
    <td align="right">  112346.204</td>
    <td align="right">       0.000</td>
    <td align="right">0.284915E+09</td>
    <td align="right">0.672990E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123992E+10</td>
    <td align="right">  864998.007</td>
    <td align="right">       0.000</td>
    <td align="right">  636904.653</td>
    <td align="right">   32581.720</td>
    <td align="right">0.177957E+09</td>
    <td align="right">0.156506E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105002E+10</td>
    <td align="right"> 3355277.577</td>
    <td align="right">       0.000</td>
    <td align="right">  869210.509</td>
    <td align="right">0.155366E+08</td>
    <td align="right">0.562918E+08</td>
    <td align="right">0.225425E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.720126E+09</td>
    <td align="right">0.114581E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1406252.208</td>
    <td align="right">0.390251E+08</td>
    <td align="right">0.242528E+08</td>
    <td align="right">0.275317E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.723229E+09</td>
    <td align="right">0.801138E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1449146.649</td>
    <td align="right">0.579429E+08</td>
    <td align="right">0.126654E+08</td>
    <td align="right">0.236916E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.590910E+09</td>
    <td align="right">0.208517E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1926192.428</td>
    <td align="right">0.372403E+08</td>
    <td align="right"> 4937542.403</td>
    <td align="right">0.251173E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.509953E+09</td>
    <td align="right">0.405578E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1832344.533</td>
    <td align="right">0.454496E+08</td>
    <td align="right"> 4080264.056</td>
    <td align="right">0.165848E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.402352E+09</td>
    <td align="right">0.340097E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1587970.859</td>
    <td align="right">0.949663E+08</td>
    <td align="right"> 4327949.192</td>
    <td align="right">0.140144E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.782081E+09</td>
    <td align="right"> 2271176.138</td>
    <td align="right">       0.000</td>
    <td align="right">  790340.697</td>
    <td align="right">0.149430E+08</td>
    <td align="right">0.427646E+08</td>
    <td align="right">0.147207E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118692E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  112864.507</td>
    <td align="right">       0.000</td>
    <td align="right">0.162446E+09</td>
    <td align="right">0.464517E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135772E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   23170.201</td>
    <td align="right">       0.000</td>
    <td align="right">0.533725E+09</td>
    <td align="right">0.272524E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111827E+11</td>
    <td align="right">0.194116E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.107467E+08</td>
    <td align="right">0.305136E+09</td>
    <td align="right">0.215954E+10</td>
    <td align="right">0.173954E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402352E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4080264.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136394E+10</td>
    <td align="right">0.801138E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1926192.428</td>
    <td align="right">0.949663E+08</td>
    <td align="right">0.851174E+09</td>
    <td align="right">0.275317E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_BOT></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104736E+11</td>
    <td align="right">0.137259E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.701610E+10</td>
    <td align="right">0.173378E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.687203E+10</td>
    <td align="right">0.247684E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.514531E+10</td>
    <td align="right">0.245039E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.432944E+10</td>
    <td align="right">0.303098E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336153E+10</td>
    <td align="right">0.378511E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.278394E+10</td>
    <td align="right">0.383258E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314494E+10</td>
    <td align="right">0.460370E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289467E+10</td>
    <td align="right">0.442230E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435187E+10</td>
    <td align="right">0.300196E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.647976E+10</td>
    <td align="right">0.220417E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.893800E+10</td>
    <td align="right">0.163959E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.657912E+11</td>
    <td align="right">0.345540E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.278394E+10</td>
    <td align="right">0.137259E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104736E+11</td>
    <td align="right">0.460370E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_MID></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107968E+11</td>
    <td align="right">0.111897E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.633808E+10</td>
    <td align="right">0.150167E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.536288E+10</td>
    <td align="right">0.218054E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358628E+10</td>
    <td align="right">0.217658E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273204E+10</td>
    <td align="right">0.267961E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245227E+10</td>
    <td align="right">0.295294E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182081E+10</td>
    <td align="right">0.296764E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204782E+10</td>
    <td align="right">0.356263E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201618E+10</td>
    <td align="right">0.348976E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325651E+10</td>
    <td align="right">0.263726E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.539754E+10</td>
    <td align="right">0.192839E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883326E+10</td>
    <td align="right">0.139011E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.546404E+11</td>
    <td align="right">0.285861E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182081E+10</td>
    <td align="right">0.111897E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107968E+11</td>
    <td align="right">0.356263E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_TOP></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174105E+11</td>
    <td align="right">0.119254E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104092E+11</td>
    <td align="right">0.159870E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.867372E+10</td>
    <td align="right">0.234868E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.562373E+10</td>
    <td align="right">0.237503E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405766E+10</td>
    <td align="right">0.294676E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.386619E+10</td>
    <td align="right">0.323266E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257236E+10</td>
    <td align="right">0.322703E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.287281E+10</td>
    <td align="right">0.384241E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286718E+10</td>
    <td align="right">0.369395E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525499E+10</td>
    <td align="right">0.279492E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.903753E+10</td>
    <td align="right">0.201735E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147031E+11</td>
    <td align="right">0.145576E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.873490E+11</td>
    <td align="right">0.307258E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.257236E+10</td>
    <td align="right">0.119254E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174105E+11</td>
    <td align="right">0.384241E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.499875E+11</td>
    <td align="right">0.182760E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377874E+11</td>
    <td align="right">0.104142E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.405369E+11</td>
    <td align="right">0.130612E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338086E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344431E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360304E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332868E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388488E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373098E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355328E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.383190E+11</td>
    <td align="right">0.287274E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457884E+11</td>
    <td align="right">0.149703E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461680E+12</td>
    <td align="right">0.384666E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.332868E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.499875E+11</td>
    <td align="right">0.182760E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152386E+12</td>
    <td align="right">  163066.295</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3153.793</td>
    <td align="right">  111000.537</td>
    <td align="right">    2465.844</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129273E+12</td>
    <td align="right">  132513.409</td>
    <td align="right">06-FEB-08:15</td>
    <td align="right">   29190.659</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   34796.442</td>
    <td align="right">    7447.359</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145328E+12</td>
    <td align="right">  129153.666</td>
    <td align="right">23-MAR-07:15</td>
    <td align="right">   30773.346</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   35314.114</td>
    <td align="right">    1986.787</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128406E+12</td>
    <td align="right">  119247.672</td>
    <td align="right">17-APR-07:15</td>
    <td align="right">   27497.302</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   21540.687</td>
    <td align="right">    9132.563</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134056E+12</td>
    <td align="right">  115902.419</td>
    <td align="right">08-MAY-07:15</td>
    <td align="right">   27842.108</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   18267.569</td>
    <td align="right">    8715.748</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133884E+12</td>
    <td align="right">  129989.857</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   46414.742</td>
    <td align="right">    7022.764</td>
    <td align="right">       0.000</td>
    <td align="right">   48478.115</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127862E+12</td>
    <td align="right">  112725.833</td>
    <td align="right">12-JUL-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">    4716.924</td>
    <td align="right">       0.000</td>
    <td align="right">   29973.147</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141642E+12</td>
    <td align="right">  123899.021</td>
    <td align="right">03-AUG-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">    7611.342</td>
    <td align="right">       0.000</td>
    <td align="right">   38896.787</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132746E+12</td>
    <td align="right">  124600.552</td>
    <td align="right">15-SEP-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">    7500.324</td>
    <td align="right">       0.000</td>
    <td align="right">   39709.336</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135797E+12</td>
    <td align="right">  126733.576</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">   32349.539</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   24179.778</td>
    <td align="right">    9123.980</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138295E+12</td>
    <td align="right">  125459.555</td>
    <td align="right">06-NOV-08:15</td>
    <td align="right">   27695.432</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   28412.573</td>
    <td align="right">    8274.211</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146286E+12</td>
    <td align="right">  156538.535</td>
    <td align="right">26-DEC-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3153.793</td>
    <td align="right">  106938.621</td>
    <td align="right">       0.000</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164596E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127862E+12</td>
    <td align="right">  112725.833</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3153.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152386E+12</td>
    <td align="right">  163066.295</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32349.539</td>
    <td align="right">   56729.907</td>
    <td align="right">    7611.342</td>
    <td align="right">  111000.537</td>
    <td align="right">   48478.115</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152386E+12</td>
    <td align="right">  163066.295</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3153.793</td>
    <td align="right">  111000.537</td>
    <td align="right">    2465.844</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129273E+12</td>
    <td align="right">  132513.409</td>
    <td align="right">06-FEB-08:15</td>
    <td align="right">   29190.659</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   34796.442</td>
    <td align="right">    7447.359</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145328E+12</td>
    <td align="right">  129153.666</td>
    <td align="right">23-MAR-07:15</td>
    <td align="right">   30773.346</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   35314.114</td>
    <td align="right">    1986.787</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128406E+12</td>
    <td align="right">  119247.672</td>
    <td align="right">17-APR-07:15</td>
    <td align="right">   27497.302</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   21540.687</td>
    <td align="right">    9132.563</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134056E+12</td>
    <td align="right">  115902.419</td>
    <td align="right">08-MAY-07:15</td>
    <td align="right">   27842.108</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   18267.569</td>
    <td align="right">    8715.748</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133884E+12</td>
    <td align="right">  129989.857</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   46414.742</td>
    <td align="right">    7022.764</td>
    <td align="right">       0.000</td>
    <td align="right">   48478.115</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127862E+12</td>
    <td align="right">  112725.833</td>
    <td align="right">12-JUL-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">    4716.924</td>
    <td align="right">       0.000</td>
    <td align="right">   29973.147</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141642E+12</td>
    <td align="right">  123899.021</td>
    <td align="right">03-AUG-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">    7611.342</td>
    <td align="right">       0.000</td>
    <td align="right">   38896.787</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132746E+12</td>
    <td align="right">  124600.552</td>
    <td align="right">15-SEP-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">    7500.324</td>
    <td align="right">       0.000</td>
    <td align="right">   39709.336</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135797E+12</td>
    <td align="right">  126733.576</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">   32349.539</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   24179.778</td>
    <td align="right">    9123.980</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138295E+12</td>
    <td align="right">  125459.555</td>
    <td align="right">06-NOV-08:15</td>
    <td align="right">   27695.432</td>
    <td align="right">   56729.907</td>
    <td align="right">    3153.793</td>
    <td align="right">   28412.573</td>
    <td align="right">    8274.211</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146286E+12</td>
    <td align="right">  156538.535</td>
    <td align="right">26-DEC-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3153.793</td>
    <td align="right">  106938.621</td>
    <td align="right">       0.000</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164596E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127862E+12</td>
    <td align="right">  112725.833</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3153.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152386E+12</td>
    <td align="right">  163066.295</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32349.539</td>
    <td align="right">   56729.907</td>
    <td align="right">    7611.342</td>
    <td align="right">  111000.537</td>
    <td align="right">   48478.115</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-24
    10:58:13</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       19.62</td>
    <td align="right">        0.50</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.25</td>
    <td align="right">       19.68</td>
    <td align="right">        0.25</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.75</td>
