    <td align="right">       25.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       25.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">       25.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.75</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.25</td>
    <td align="right">       18.99</td>
    <td align="right">        4.50</td>
    <td align="right">       19.74</td>
    <td align="right">        9.25</td>
    <td align="right">       25.93</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.50</td>
    <td align="right">       19.12</td>
    <td align="right">        2.75</td>
    <td align="right">       19.86</td>
    <td align="right">        5.75</td>
    <td align="right">       25.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.00</td>
    <td align="right">       15.72</td>
    <td align="right">       12.50</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.75</td>
    <td align="right">       15.40</td>
    <td align="right">        8.75</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.12</td>
    <td align="right">        1.00</td>
    <td align="right">       27.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       27.31</td>
    <td align="right">        3.50</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.04</td>
    <td align="right">        1.50</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.75</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.00</td>
    <td align="right">       15.88</td>
    <td align="right">        5.75</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       93.50</td>
    <td align="right">       15.68</td>
    <td align="right">       27.00</td>
    <td align="right">       16.40</td>
    <td align="right">        8.75</td>
    <td align="right">       27.23</td>
    <td align="right">        6.00</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">       17.06</td>
    <td align="right">       12.50</td>
    <td align="right">       16.76</td>
    <td align="right">        5.50</td>
    <td align="right">       27.31</td>
    <td align="right">        3.50</td>
    <td align="right">       27.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       38.25</td>
    <td align="right">       15.90</td>
    <td align="right">        9.00</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.50</td>
    <td align="right">       15.74</td>
    <td align="right">        4.75</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.14</td>
    <td align="right">        1.00</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.25</td>
    <td align="right">       27.10</td>
    <td align="right">       10.25</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.75</td>
    <td align="right">       27.57</td>
    <td align="right">        7.50</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.25</td>
    <td align="right">       27.57</td>
    <td align="right">       14.75</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.25</td>
    <td align="right">       27.62</td>
    <td align="right">        9.25</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">       27.16</td>
    <td align="right">        3.75</td>
    <td align="right">       27.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       27.00</td>
    <td align="right">        0.75</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       17.72</td>
    <td align="right">        0.25</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.00</td>
    <td align="right">       15.98</td>
    <td align="right">        4.25</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       83.75</td>
    <td align="right">       15.90</td>
    <td align="right">       18.25</td>
    <td align="right">       17.62</td>
    <td align="right">       49.00</td>
    <td align="right">       27.42</td>
    <td align="right">       47.25</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.25</td>
    <td align="right">       17.72</td>
    <td align="right">        9.00</td>
    <td align="right">       19.79</td>
    <td align="right">       15.25</td>
    <td align="right">       27.62</td>
    <td align="right">       14.75</td>
    <td align="right">       27.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.75</td>
    <td align="right">       16.19</td>
    <td align="right">        7.00</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.25</td>
    <td align="right">       15.89</td>
    <td align="right">        4.25</td>
    <td align="right">       17.13</td>
    <td align="right">        2.25</td>
    <td align="right">       27.17</td>
    <td align="right">        2.25</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       27.06</td>
    <td align="right">        4.25</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">       27.12</td>
    <td align="right">        3.25</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       26.94</td>
    <td align="right">        0.75</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">       27.11</td>
    <td align="right">        2.50</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">       27.35</td>
    <td align="right">        5.50</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
    <td align="right">       27.50</td>
    <td align="right">        8.00</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">       27.29</td>
    <td align="right">        5.25</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       27.41</td>
    <td align="right">        6.50</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.75</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">       27.14</td>
    <td align="right">        3.25</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.50</td>
    <td align="right">       16.80</td>
    <td align="right">        2.25</td>
    <td align="right">       18.67</td>
    <td align="right">        1.25</td>
    <td align="right">       27.05</td>
    <td align="right">        1.25</td>
    <td align="right">       27.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       44.25</td>
    <td align="right">       16.24</td>
    <td align="right">       13.50</td>
    <td align="right">       17.69</td>
    <td align="right">       44.50</td>
    <td align="right">       27.28</td>
    <td align="right">       42.75</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.75</td>
    <td align="right">       17.21</td>
    <td align="right">        7.00</td>
    <td align="right">       18.67</td>
    <td align="right">        8.75</td>
    <td align="right">       27.50</td>
    <td align="right">        8.00</td>
    <td align="right">       27.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       35.75</td>
    <td align="right">       15.95</td>
    <td align="right">       11.75</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.00</td>
    <td align="right">       15.65</td>
    <td align="right">        8.25</td>
    <td align="right">       16.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.00</td>
    <td align="right">        0.75</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       27.25</td>
    <td align="right">        3.75</td>
    <td align="right">       27.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       27.59</td>
    <td align="right">        3.00</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       27.64</td>
    <td align="right">        4.00</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       27.96</td>
    <td align="right">        6.50</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.75</td>
    <td align="right">       27.57</td>
    <td align="right">        5.25</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.32</td>
    <td align="right">        2.25</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.01</td>
    <td align="right">        0.75</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       17.71</td>
    <td align="right">        0.25</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.75</td>
    <td align="right">       15.96</td>
    <td align="right">        7.00</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       83.50</td>
    <td align="right">       15.89</td>
    <td align="right">       27.25</td>
    <td align="right">       16.78</td>
    <td align="right">       54.75</td>
    <td align="right">       27.62</td>
    <td align="right">       26.25</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.75</td>
    <td align="right">       17.71</td>
    <td align="right">       11.75</td>
    <td align="right">       19.79</td>
    <td align="right">       15.00</td>
    <td align="right">       27.96</td>
    <td align="right">        6.50</td>
    <td align="right">       28.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.75</td>
    <td align="right">       18.46</td>
    <td align="right">        3.50</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.25</td>
    <td align="right">       17.01</td>
    <td align="right">        3.00</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.25</td>
    <td align="right">       19.75</td>
    <td align="right">        0.25</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       19.13</td>
    <td align="right">        1.50</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.25</td>
    <td align="right">       18.01</td>
    <td align="right">        8.25</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.75</td>
    <td align="right">       19.75</td>
    <td align="right">        3.50</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.25</td>
    <td align="right">       18.35</td>
    <td align="right">        4.25</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.25</td>
    <td align="right">       17.22</td>
    <td align="right">        2.50</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       26.93</td>
    <td align="right">        0.25</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">       27.01</td>
    <td align="right">        3.75</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       27.44</td>
    <td align="right">        7.00</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       27.47</td>
    <td align="right">        8.50</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">       27.66</td>
    <td align="right">        5.25</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.23</td>
    <td align="right">        3.00</td>
    <td align="right">       27.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       19.73</td>
    <td align="right">        0.50</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.75</td>
    <td align="right">       19.07</td>
    <td align="right">        2.00</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.75</td>
    <td align="right">       18.08</td>
    <td align="right">        9.25</td>
    <td align="right">       19.46</td>
    <td align="right">       27.75</td>
    <td align="right">       27.40</td>
    <td align="right">       27.75</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.25</td>
    <td align="right">       19.73</td>
    <td align="right">        4.25</td>
    <td align="right">       19.73</td>
    <td align="right">        8.50</td>
    <td align="right">       27.66</td>
    <td align="right">        8.50</td>
    <td align="right">       27.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       58.75</td>
    <td align="right">       18.34</td>
    <td align="right">       57.25</td>
    <td align="right">       18.36</td>
    <td align="right">        0.75</td>
    <td align="right">       27.16</td>
    <td align="right">        0.75</td>
    <td align="right">       27.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.00</td>
    <td align="right">       18.48</td>
    <td align="right">       41.00</td>
    <td align="right">       18.52</td>
    <td align="right">        2.25</td>
    <td align="right">       27.22</td>
    <td align="right">        2.25</td>
    <td align="right">       27.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.50</td>
    <td align="right">       19.31</td>
    <td align="right">       20.50</td>
    <td align="right">       19.31</td>
    <td align="right">        0.50</td>
    <td align="right">       26.92</td>
    <td align="right">        0.50</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.25</td>
    <td align="right">       19.09</td>
    <td align="right">        9.25</td>
    <td align="right">       19.09</td>
    <td align="right">        1.00</td>
    <td align="right">       26.99</td>
    <td align="right">        1.00</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.25</td>
    <td align="right">       20.16</td>
    <td align="right">        2.25</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       24.68</td>
    <td align="right">       23.00</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.97</td>
    <td align="right">       30.00</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.75</td>
    <td align="right">       24.92</td>
    <td align="right">       54.75</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.75</td>
    <td align="right">       24.90</td>
    <td align="right">       26.75</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.50</td>
    <td align="right">       19.57</td>
    <td align="right">       12.50</td>
    <td align="right">       19.57</td>
    <td align="right">       11.75</td>
    <td align="right">       25.97</td>
    <td align="right">       11.75</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.00</td>
    <td align="right">       19.05</td>
    <td align="right">       25.00</td>
    <td align="right">       19.05</td>
    <td align="right">        5.25</td>
    <td align="right">       27.14</td>
    <td align="right">        5.25</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.25</td>
    <td align="right">       18.35</td>
    <td align="right">       31.00</td>
    <td align="right">       18.36</td>
    <td align="right">        1.50</td>
    <td align="right">       27.07</td>
    <td align="right">        1.50</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      201.50</td>
    <td align="right">       18.69</td>
    <td align="right">      198.75</td>
    <td align="right">       18.71</td>
    <td align="right">      157.50</td>
    <td align="right">       25.12</td>
    <td align="right">      157.50</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       58.75</td>
    <td align="right">       20.16</td>
    <td align="right">       57.25</td>
    <td align="right">       20.16</td>
    <td align="right">       54.75</td>
    <td align="right">       27.22</td>
    <td align="right">       54.75</td>
    <td align="right">       27.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.75</td>
    <td align="right">       18.43</td>
    <td align="right">        4.00</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.25</td>
    <td align="right">       16.87</td>
    <td align="right">        3.50</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       27.08</td>
    <td align="right">        0.75</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.16</td>
    <td align="right">        1.50</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.07</td>
    <td align="right">        1.25</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">       27.63</td>
    <td align="right">        4.25</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
    <td align="right">       27.85</td>
    <td align="right">        6.00</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.86</td>
    <td align="right">        4.00</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       27.11</td>
    <td align="right">        2.75</td>
    <td align="right">       27.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       26.91</td>
    <td align="right">        0.25</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       19.72</td>
    <td align="right">        0.50</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.75</td>
    <td align="right">       19.08</td>
    <td align="right">        2.00</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.25</td>
    <td align="right">       17.97</td>
    <td align="right">       10.00</td>
    <td align="right">       18.90</td>
    <td align="right">       33.00</td>
    <td align="right">       27.56</td>
    <td align="right">       20.75</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.75</td>
    <td align="right">       19.72</td>
    <td align="right">        4.00</td>
    <td align="right">       19.72</td>
    <td align="right">       10.25</td>
    <td align="right">       27.86</td>
    <td align="right">        6.00</td>
    <td align="right">       27.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.75</td>
    <td align="right">       17.29</td>
    <td align="right">        3.25</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.00</td>
    <td align="right">       16.19</td>
    <td align="right">        4.25</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       27.17</td>
    <td align="right">        1.75</td>
    <td align="right">       27.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       18.68</td>
    <td align="right">        0.25</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.50</td>
    <td align="right">       18.70</td>
    <td align="right">        1.50</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.75</td>
    <td align="right">       16.95</td>
    <td align="right">        9.25</td>
    <td align="right">       18.57</td>
    <td align="right">        3.25</td>
    <td align="right">       26.75</td>
    <td align="right">        1.75</td>
    <td align="right">       27.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">       18.70</td>
    <td align="right">        4.25</td>
    <td align="right">       19.76</td>
    <td align="right">        2.25</td>
    <td align="right">       27.17</td>
    <td align="right">        1.75</td>
    <td align="right">       27.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       16.73</td>
    <td align="right">        6.50</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.50</td>
    <td align="right">       16.53</td>
    <td align="right">        2.75</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       27.08</td>
    <td align="right">        2.25</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">       27.09</td>
    <td align="right">        6.25</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       27.55</td>
    <td align="right">        7.00</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
    <td align="right">       27.61</td>
    <td align="right">       10.25</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       27.47</td>
    <td align="right">        6.50</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">       27.27</td>
    <td align="right">        3.25</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.08</td>
    <td align="right">        2.00</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.75</td>
    <td align="right">       19.01</td>
    <td align="right">        0.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.50</td>
    <td align="right">       18.50</td>
    <td align="right">        1.75</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.25</td>
    <td align="right">       16.89</td>
    <td align="right">       11.50</td>
    <td align="right">       18.81</td>
    <td align="right">       38.50</td>
    <td align="right">       27.40</td>
    <td align="right">       37.50</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.50</td>
    <td align="right">       19.01</td>
    <td align="right">        6.50</td>
    <td align="right">       19.76</td>
    <td align="right">       10.25</td>
    <td align="right">       27.61</td>
    <td align="right">       10.25</td>
    <td align="right">       27.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.50</td>
    <td align="right">       18.10</td>
    <td align="right">        3.25</td>
    <td align="right">       19.72</td>
    <td align="right">        0.75</td>
    <td align="right">       26.93</td>
    <td align="right">        0.75</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.75</td>
    <td align="right">       16.82</td>
    <td align="right">        2.25</td>
    <td align="right">       18.08</td>
    <td align="right">        4.25</td>
    <td align="right">       27.16</td>
    <td align="right">        4.25</td>
    <td align="right">       27.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.02</td>
    <td align="right">        3.50</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       27.01</td>
    <td align="right">        0.75</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       26.99</td>
    <td align="right">        1.00</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       26.94</td>
    <td align="right">        0.50</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">       27.14</td>
    <td align="right">        3.25</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       27.11</td>
    <td align="right">        6.25</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.22</td>
    <td align="right">        5.00</td>
    <td align="right">       27.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.75</td>
    <td align="right">       27.11</td>
    <td align="right">        7.75</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       27.26</td>
    <td align="right">        4.25</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.50</td>
    <td align="right">       18.85</td>
    <td align="right">        1.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.75</td>
    <td align="right">       27.03</td>
    <td align="right">        0.75</td>
    <td align="right">       27.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.75</td>
    <td align="right">       17.64</td>
    <td align="right">        6.50</td>
    <td align="right">       19.15</td>
    <td align="right">       39.25</td>
    <td align="right">       27.13</td>
    <td align="right">       38.00</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       26.93</td>
    <td align="right">        0.50</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.50</td>
    <td align="right">       18.85</td>
    <td align="right">        3.25</td>
    <td align="right">       19.72</td>
    <td align="right">        7.75</td>
    <td align="right">       27.26</td>
    <td align="right">        7.75</td>
    <td align="right">       27.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.25</td>
    <td align="right">       16.79</td>
    <td align="right">        6.50</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.50</td>
    <td align="right">       16.40</td>
    <td align="right">        4.75</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.10</td>
    <td align="right">        0.75</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       27.24</td>
    <td align="right">        1.50</td>
    <td align="right">       27.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.33</td>
    <td align="right">        3.75</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       27.61</td>
    <td align="right">        3.00</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">       27.54</td>
    <td align="right">        5.75</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       27.26</td>
    <td align="right">        4.50</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">       27.14</td>
    <td align="right">        2.50</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       26.96</td>
    <td align="right">        0.75</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       18.63</td>
    <td align="right">        0.50</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       18.67</td>
    <td align="right">        1.75</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.75</td>
    <td align="right">       16.89</td>
    <td align="right">       13.50</td>
    <td align="right">       18.11</td>
    <td align="right">       60.75</td>
    <td align="right">       27.39</td>
    <td align="right">       22.50</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.25</td>
    <td align="right">       18.67</td>
    <td align="right">        6.50</td>
    <td align="right">       19.75</td>
    <td align="right">       20.75</td>
    <td align="right">       27.61</td>
    <td align="right">        5.75</td>
    <td align="right">       28.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_BOTTOM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.23</td>
    <td align="right">       99.50</td>
    <td align="right">       20.81</td>
    <td align="right">       99.50</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.25</td>
    <td align="right">       22.39</td>
    <td align="right">       56.00</td>
    <td align="right">       20.74</td>
    <td align="right">       56.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.50</td>
    <td align="right">       22.75</td>
    <td align="right">        3.50</td>
    <td align="right">       20.83</td>
    <td align="right">        3.50</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      402.75</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      341.75</td>
    <td align="right">       22.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      180.50</td>
    <td align="right">       23.10</td>
    <td align="right">      190.00</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.75</td>
    <td align="right">       23.12</td>
    <td align="right">      248.25</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      114.50</td>
    <td align="right">       23.14</td>
    <td align="right">      285.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.25</td>
    <td align="right">       23.08</td>
    <td align="right">      176.25</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.75</td>
    <td align="right">       22.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.25</td>
    <td align="right">       22.73</td>
    <td align="right">        1.75</td>
    <td align="right">       20.54</td>
    <td align="right">        1.75</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.75</td>
    <td align="right">       22.38</td>
    <td align="right">       32.00</td>
    <td align="right">       20.80</td>
    <td align="right">       32.00</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4143.00</td>
    <td align="right">       22.66</td>
    <td align="right">     1092.25</td>
    <td align="right">       23.61</td>
    <td align="right">      192.75</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.50</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.14</td>
    <td align="right">      285.00</td>
    <td align="right">       24.28</td>
    <td align="right">       99.50</td>
    <td align="right">       20.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::TOPFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::MIDFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_MID></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.13</td>
    <td align="right">      181.75</td>
    <td align="right">       20.53</td>
    <td align="right">      181.75</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.60</td>
    <td align="right">       81.75</td>
    <td align="right">       20.53</td>
    <td align="right">       81.75</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      485.25</td>
    <td align="right">       22.52</td>
    <td align="right">        3.75</td>
    <td align="right">       22.95</td>
    <td align="right">        1.25</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.75</td>
    <td align="right">       22.96</td>
    <td align="right">        4.75</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      225.50</td>
    <td align="right">       23.17</td>
    <td align="right">      100.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.25</td>
    <td align="right">       23.30</td>
    <td align="right">      256.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.75</td>
    <td align="right">       23.04</td>
    <td align="right">      334.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.75</td>
    <td align="right">       23.30</td>
    <td align="right">      372.75</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.25</td>
    <td align="right">       23.09</td>
    <td align="right">      199.25</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.75</td>
    <td align="right">       22.72</td>
    <td align="right">       22.00</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.21</td>
    <td align="right">        2.75</td>
    <td align="right">       20.63</td>
    <td align="right">        2.75</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.50</td>
    <td align="right">       64.50</td>
    <td align="right">       20.79</td>
    <td align="right">       64.50</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3655.25</td>
    <td align="right">       22.18</td>
    <td align="right">     1624.25</td>
    <td align="right">       23.53</td>
    <td align="right">      332.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.75</td>
    <td align="right">       21.13</td>
    <td align="right">        2.75</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.30</td>
    <td align="right">      372.75</td>
    <td align="right">       24.41</td>
    <td align="right">      181.75</td>
    <td align="right">       20.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_TOP></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.66</td>
    <td align="right">      306.00</td>
    <td align="right">       20.26</td>
    <td align="right">      306.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.19</td>
    <td align="right">      144.00</td>
    <td align="right">       20.32</td>
    <td align="right">      144.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      482.75</td>
    <td align="right">       22.16</td>
    <td align="right">       30.25</td>
    <td align="right">       21.37</td>
    <td align="right">       24.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.25</td>
    <td align="right">       22.74</td>
    <td align="right">       19.50</td>
    <td align="right">       23.76</td>
    <td align="right">        2.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.50</td>
    <td align="right">       23.11</td>
    <td align="right">      153.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.75</td>
    <td align="right">       23.26</td>
    <td align="right">      297.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.50</td>
    <td align="right">       22.84</td>
    <td align="right">      378.75</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.50</td>
    <td align="right">       23.32</td>
    <td align="right">      404.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      150.25</td>
    <td align="right">       22.97</td>
    <td align="right">      196.25</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      418.00</td>
    <td align="right">       22.37</td>
    <td align="right">       29.00</td>
    <td align="right">       23.76</td>
    <td align="right">        2.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.71</td>
    <td align="right">       52.25</td>
    <td align="right">       20.59</td>
    <td align="right">       52.25</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.00</td>
    <td align="right">      191.25</td>
    <td align="right">       20.34</td>
    <td align="right">      191.25</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3640.50</td>
    <td align="right">       21.80</td>
    <td align="right">     2202.25</td>
    <td align="right">       22.97</td>
    <td align="right">      721.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.50</td>
    <td align="right">       20.66</td>
    <td align="right">       19.50</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.32</td>
    <td align="right">      404.50</td>
    <td align="right">       24.27</td>
    <td align="right">      306.00</td>
    <td align="right">       20.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.10</td>
    <td align="right">      417.00</td>
    <td align="right">       19.90</td>
    <td align="right">      417.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.63</td>
    <td align="right">      252.75</td>
    <td align="right">       20.06</td>
    <td align="right">      252.75</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      485.75</td>
    <td align="right">       21.47</td>
    <td align="right">       99.25</td>
    <td align="right">       20.57</td>
    <td align="right">       91.75</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      378.00</td>
    <td align="right">       22.20</td>
    <td align="right">       80.00</td>
    <td align="right">       23.10</td>
    <td align="right">       31.50</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.50</td>
    <td align="right">       22.79</td>
    <td align="right">      206.75</td>
    <td align="right">       24.25</td>
    <td align="right">       10.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.50</td>
    <td align="right">       23.50</td>
    <td align="right">      363.00</td>
    <td align="right">       24.29</td>
    <td align="right">       15.75</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.25</td>
    <td align="right">       24.26</td>
    <td align="right">      437.50</td>
    <td align="right">       24.37</td>
    <td align="right">       35.25</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.75</td>
    <td align="right">       24.41</td>
    <td align="right">      463.00</td>
    <td align="right">       24.29</td>
    <td align="right">       33.00</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      215.25</td>
    <td align="right">       22.94</td>
    <td align="right">      216.00</td>
    <td align="right">       24.31</td>
    <td align="right">       28.75</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      445.75</td>
    <td align="right">       21.75</td>
    <td align="right">       75.50</td>
    <td align="right">       22.50</td>
    <td align="right">       42.00</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.03</td>
    <td align="right">      175.75</td>
    <td align="right">       20.31</td>
    <td align="right">      175.75</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.32</td>
    <td align="right">      337.75</td>
    <td align="right">       19.93</td>
    <td align="right">      337.75</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3850.75</td>
    <td align="right">       21.36</td>
    <td align="right">     3124.25</td>
    <td align="right">       22.48</td>
    <td align="right">     1471.25</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.75</td>
    <td align="right">       20.10</td>
    <td align="right">       75.50</td>
    <td align="right">       19.90</td>
    <td align="right">       10.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.41</td>
    <td align="right">      463.00</td>
    <td align="right">       24.37</td>
    <td align="right">      417.00</td>
    <td align="right">       25.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.20</td>
    <td align="right">      394.25</td>
    <td align="right">       19.97</td>
    <td align="right">      394.25</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.50</td>
    <td align="right">       20.79</td>
    <td align="right">      223.00</td>
    <td align="right">       20.06</td>
    <td align="right">      223.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.50</td>
    <td align="right">       21.58</td>
    <td align="right">       68.75</td>
    <td align="right">       20.77</td>
    <td align="right">       58.25</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.50</td>
    <td align="right">       22.06</td>
    <td align="right">      119.50</td>
    <td align="right">       23.77</td>
    <td align="right">       26.25</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      216.00</td>
    <td align="right">       22.61</td>
    <td align="right">      241.75</td>
    <td align="right">       24.41</td>
    <td align="right">       16.25</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.75</td>
    <td align="right">       23.51</td>
    <td align="right">      362.50</td>
    <td align="right">       24.35</td>
    <td align="right">       20.50</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      104.50</td>
    <td align="right">       24.13</td>
    <td align="right">      388.25</td>
    <td align="right">       24.49</td>
    <td align="right">       46.50</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.25</td>
    <td align="right">       24.11</td>
    <td align="right">      409.00</td>
    <td align="right">       24.36</td>
    <td align="right">       37.75</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      221.75</td>
    <td align="right">       22.58</td>
    <td align="right">      241.00</td>
    <td align="right">       24.34</td>
    <td align="right">       28.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.75</td>
    <td align="right">       21.67</td>
    <td align="right">       85.50</td>
    <td align="right">       22.87</td>
    <td align="right">       39.25</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.25</td>
    <td align="right">       21.10</td>
    <td align="right">      125.25</td>
    <td align="right">       20.28</td>
    <td align="right">      125.25</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.36</td>
    <td align="right">      295.50</td>
    <td align="right">       19.89</td>
    <td align="right">      295.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3881.75</td>
    <td align="right">       21.43</td>
    <td align="right">     2954.25</td>
    <td align="right">       22.70</td>
    <td align="right">     1310.75</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.25</td>
    <td align="right">       20.20</td>
    <td align="right">       68.75</td>
    <td align="right">       19.89</td>
    <td align="right">       16.25</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.13</td>
    <td align="right">      409.00</td>
    <td align="right">       24.49</td>
    <td align="right">      394.25</td>
    <td align="right">       26.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.25</td>
    <td align="right">       20.79</td>
    <td align="right">      289.50</td>
    <td align="right">       19.99</td>
    <td align="right">      287.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      405.75</td>
    <td align="right">       21.04</td>
    <td align="right">      193.50</td>
    <td align="right">       20.62</td>
    <td align="right">      178.75</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      394.00</td>
    <td align="right">       21.69</td>
    <td align="right">      109.50</td>
    <td align="right">       22.22</td>
    <td align="right">       62.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.25</td>
    <td align="right">       22.20</td>
    <td align="right">      124.75</td>
    <td align="right">       23.77</td>
    <td align="right">       28.50</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      225.50</td>
    <td align="right">       22.63</td>
    <td align="right">      204.25</td>
    <td align="right">       24.30</td>
    <td align="right">        9.75</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      103.25</td>
    <td align="right">       23.20</td>
    <td align="right">      332.75</td>
    <td align="right">       24.30</td>
    <td align="right">       15.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.75</td>
    <td align="right">       23.92</td>
    <td align="right">      395.25</td>
    <td align="right">       24.41</td>
    <td align="right">       36.00</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.25</td>
    <td align="right">       24.77</td>
    <td align="right">      438.75</td>
    <td align="right">       24.34</td>
    <td align="right">       43.25</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      204.00</td>
    <td align="right">       22.99</td>
    <td align="right">      259.50</td>
    <td align="right">       24.43</td>
    <td align="right">       33.00</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.25</td>
    <td align="right">       21.90</td>
    <td align="right">      156.00</td>
    <td align="right">       23.93</td>
    <td align="right">       39.75</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      400.75</td>
    <td align="right">       21.45</td>
    <td align="right">      130.50</td>
    <td align="right">       21.73</td>
    <td align="right">       92.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.25</td>
    <td align="right">       20.93</td>
    <td align="right">      222.50</td>
    <td align="right">       20.09</td>
    <td align="right">      212.75</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3478.25</td>
    <td align="right">       21.72</td>
    <td align="right">     2856.75</td>
    <td align="right">       23.08</td>
    <td align="right">     1038.25</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.25</td>
    <td align="right">       20.79</td>
    <td align="right">      109.50</td>
    <td align="right">       19.99</td>
    <td align="right">        9.75</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.25</td>
    <td align="right">       24.77</td>
    <td align="right">      438.75</td>
    <td align="right">       24.43</td>
    <td align="right">      287.00</td>
    <td align="right">       25.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.21</td>
    <td align="right">      375.50</td>
    <td align="right">       19.90</td>
    <td align="right">      375.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.25</td>
    <td align="right">       20.64</td>
    <td align="right">      240.00</td>
    <td align="right">       20.17</td>
    <td align="right">      236.75</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      453.25</td>
    <td align="right">       21.33</td>
    <td align="right">      112.25</td>
    <td align="right">       21.49</td>
    <td align="right">       81.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.25</td>
    <td align="right">       21.90</td>
    <td align="right">      111.25</td>
    <td align="right">       23.66</td>
    <td align="right">       33.75</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      269.75</td>
    <td align="right">       22.36</td>
    <td align="right">      188.75</td>
    <td align="right">       24.34</td>
    <td align="right">       14.75</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      142.00</td>
    <td align="right">       22.96</td>
    <td align="right">      309.25</td>
    <td align="right">       24.33</td>
    <td align="right">       19.50</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      128.75</td>
    <td align="right">       23.48</td>
    <td align="right">      349.25</td>
    <td align="right">       24.41</td>
    <td align="right">       38.75</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.25</td>
    <td align="right">       23.61</td>
    <td align="right">      370.75</td>
    <td align="right">       24.34</td>
    <td align="right">       33.50</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      274.00</td>
    <td align="right">       22.47</td>
    <td align="right">      188.50</td>
    <td align="right">       24.41</td>
    <td align="right">       29.00</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      420.50</td>
    <td align="right">       21.53</td>
    <td align="right">       87.25</td>
    <td align="right">       23.03</td>
    <td align="right">       39.00</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.75</td>
    <td align="right">       21.02</td>
    <td align="right">      157.50</td>
    <td align="right">       20.43</td>
    <td align="right">      152.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.40</td>
    <td align="right">      304.50</td>
    <td align="right">       19.90</td>
    <td align="right">      304.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4069.75</td>
    <td align="right">       21.37</td>
    <td align="right">     2794.75</td>
    <td align="right">       22.51</td>
    <td align="right">     1358.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      106.25</td>
    <td align="right">       20.21</td>
    <td align="right">       87.25</td>
    <td align="right">       19.90</td>
    <td align="right">       14.75</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.61</td>
    <td align="right">      375.50</td>
    <td align="right">       24.41</td>
    <td align="right">      375.50</td>
    <td align="right">       26.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.49</td>
    <td align="right">      363.00</td>
    <td align="right">       20.22</td>
    <td align="right">      363.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.82</td>
    <td align="right">      210.75</td>
    <td align="right">       20.22</td>
    <td align="right">      210.75</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.00</td>
    <td align="right">       21.51</td>
    <td align="right">       82.25</td>
    <td align="right">       20.42</td>
    <td align="right">       82.25</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.00</td>
    <td align="right">       22.02</td>
    <td align="right">       31.25</td>
    <td align="right">       20.92</td>
    <td align="right">       30.25</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.25</td>
    <td align="right">       22.56</td>
    <td align="right">       47.25</td>
    <td align="right">       24.02</td>
    <td align="right">       15.00</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.50</td>
    <td align="right">       23.32</td>
    <td align="right">      284.00</td>
    <td align="right">       24.21</td>
    <td align="right">       12.25</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       73.75</td>
    <td align="right">       23.52</td>
    <td align="right">      378.25</td>
    <td align="right">       24.30</td>
    <td align="right">       21.00</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.25</td>
    <td align="right">       23.68</td>
    <td align="right">      396.50</td>
    <td align="right">       24.22</td>
    <td align="right">       20.50</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.25</td>
    <td align="right">       23.13</td>
    <td align="right">      181.25</td>
    <td align="right">       24.28</td>
    <td align="right">       25.50</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      471.75</td>
    <td align="right">       21.78</td>
    <td align="right">       35.00</td>
    <td align="right">       21.97</td>
    <td align="right">       28.25</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.23</td>
    <td align="right">      123.50</td>
    <td align="right">       20.43</td>
    <td align="right">      123.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.67</td>
    <td align="right">      269.50</td>
    <td align="right">       20.21</td>
    <td align="right">      269.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4215.75</td>
    <td align="right">       21.56</td>
    <td align="right">     2402.50</td>
    <td align="right">       22.43</td>
    <td align="right">     1201.75</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.25</td>
    <td align="right">       20.49</td>
    <td align="right">       31.25</td>
    <td align="right">       20.21</td>
    <td align="right">       12.25</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.00</td>
    <td align="right">       23.68</td>
    <td align="right">      396.50</td>
    <td align="right">       24.30</td>
    <td align="right">      363.00</td>
    <td align="right">       25.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.60</td>
    <td align="right">      316.50</td>
    <td align="right">       20.29</td>
    <td align="right">      316.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.25</td>
    <td align="right">       20.99</td>
    <td align="right">      180.75</td>
    <td align="right">       20.31</td>
    <td align="right">      180.25</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      490.75</td>
    <td align="right">       21.58</td>
    <td align="right">       58.25</td>
    <td align="right">       20.71</td>
    <td align="right">       52.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      377.00</td>
    <td align="right">       21.84</td>
    <td align="right">       63.75</td>
    <td align="right">       23.14</td>
    <td align="right">       25.00</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      313.00</td>
    <td align="right">       22.17</td>
    <td align="right">      152.75</td>
    <td align="right">       24.48</td>
    <td align="right">       13.75</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      148.00</td>
    <td align="right">       23.06</td>
    <td align="right">      296.25</td>
    <td align="right">       24.33</td>
    <td align="right">       17.00</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      133.25</td>
    <td align="right">       23.43</td>
    <td align="right">      345.25</td>
    <td align="right">       24.45</td>
    <td align="right">       32.00</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      122.00</td>
    <td align="right">       23.34</td>
    <td align="right">      353.50</td>
    <td align="right">       24.31</td>
    <td align="right">       24.50</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.25</td>
    <td align="right">       22.63</td>
    <td align="right">      217.25</td>
    <td align="right">       24.35</td>
    <td align="right">       24.00</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      432.00</td>
    <td align="right">       21.68</td>
    <td align="right">       59.00</td>
    <td align="right">       22.99</td>
    <td align="right">       29.00</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.50</td>
    <td align="right">       21.27</td>
    <td align="right">       91.00</td>
    <td align="right">       20.39</td>
    <td align="right">       90.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.71</td>
    <td align="right">      224.75</td>
    <td align="right">       20.19</td>
    <td align="right">      224.75</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4184.00</td>
    <td align="right">       21.56</td>
    <td align="right">     2359.00</td>
    <td align="right">       22.80</td>
    <td align="right">     1028.75</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      122.00</td>
    <td align="right">       20.60</td>
    <td align="right">       58.25</td>
    <td align="right">       20.19</td>
    <td align="right">       13.75</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.43</td>
    <td align="right">      353.50</td>
    <td align="right">       24.48</td>
    <td align="right">      316.50</td>
    <td align="right">       26.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.75</td>
    <td align="right">       20.69</td>
    <td align="right">      262.25</td>
    <td align="right">       19.95</td>
    <td align="right">      255.25</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      412.75</td>
    <td align="right">       20.95</td>
    <td align="right">      171.75</td>
    <td align="right">       20.34</td>
    <td align="right">      158.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.50</td>
    <td align="right">       21.54</td>
    <td align="right">      105.00</td>
    <td align="right">       21.78</td>
    <td align="right">       65.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.25</td>
    <td align="right">       21.80</td>
    <td align="right">       84.00</td>
    <td align="right">       22.90</td>
    <td align="right">       32.50</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      339.00</td>
    <td align="right">       22.28</td>
    <td align="right">      131.25</td>
    <td align="right">       24.04</td>
    <td align="right">       20.50</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.25</td>
    <td align="right">       23.10</td>
    <td align="right">      306.75</td>
    <td align="right">       24.15</td>
    <td align="right">       52.75</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      129.00</td>
    <td align="right">       23.37</td>
    <td align="right">      393.50</td>
    <td align="right">       24.27</td>
    <td align="right">       76.25</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      133.75</td>
    <td align="right">       23.87</td>
    <td align="right">      442.00</td>
    <td align="right">       24.28</td>
    <td align="right">      108.50</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.50</td>
    <td align="right">       23.05</td>
    <td align="right">      277.75</td>
    <td align="right">       24.36</td>
    <td align="right">       48.75</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      352.50</td>
    <td align="right">       21.77</td>
    <td align="right">      143.75</td>
    <td align="right">       23.68</td>
    <td align="right">       50.25</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      401.75</td>
    <td align="right">       21.34</td>
    <td align="right">      121.50</td>
    <td align="right">       21.67</td>
    <td align="right">       83.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      454.50</td>
    <td align="right">       20.95</td>
    <td align="right">      186.50</td>
    <td align="right">       20.15</td>
    <td align="right">      174.25</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3877.50</td>
    <td align="right">       21.68</td>
    <td align="right">     2626.00</td>
    <td align="right">       22.98</td>
    <td align="right">     1125.50</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      129.00</td>
    <td align="right">       20.69</td>
    <td align="right">       84.00</td>
    <td align="right">       19.95</td>
    <td align="right">       20.50</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.75</td>
    <td align="right">       23.87</td>
    <td align="right">      442.00</td>
    <td align="right">       24.36</td>
    <td align="right">      255.25</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.62</td>
    <td align="right">      315.25</td>
    <td align="right">       20.21</td>
    <td align="right">      315.25</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.75</td>
    <td align="right">       20.85</td>
    <td align="right">      197.50</td>
    <td align="right">       20.35</td>
    <td align="right">      194.25</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.50</td>
    <td align="right">       21.36</td>
    <td align="right">       98.00</td>
    <td align="right">       21.55</td>
    <td align="right">       71.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      399.25</td>
    <td align="right">       21.71</td>
    <td align="right">       81.25</td>
    <td align="right">       23.32</td>
    <td align="right">       27.75</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      367.75</td>
    <td align="right">       22.11</td>
    <td align="right">      114.00</td>
    <td align="right">       24.25</td>
    <td align="right">       14.25</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.00</td>
    <td align="right">       22.81</td>
    <td align="right">      252.25</td>
    <td align="right">       24.31</td>
    <td align="right">       15.75</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.75</td>
    <td align="right">       23.14</td>
    <td align="right">      300.75</td>
    <td align="right">       24.41</td>
    <td align="right">       29.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.00</td>
    <td align="right">       23.18</td>
    <td align="right">      326.50</td>
    <td align="right">       24.31</td>
    <td align="right">       23.25</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.75</td>
    <td align="right">       22.62</td>
    <td align="right">      174.00</td>
    <td align="right">       24.43</td>
    <td align="right">       24.00</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      437.00</td>
    <td align="right">       21.56</td>
    <td align="right">       61.25</td>
    <td align="right">       23.25</td>
    <td align="right">       26.00</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.25</td>
    <td align="right">       21.18</td>
    <td align="right">      119.25</td>
    <td align="right">       20.58</td>
    <td align="right">      115.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.76</td>
    <td align="right">      241.50</td>
    <td align="right">       20.20</td>
    <td align="right">      241.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4327.00</td>
    <td align="right">       21.51</td>
    <td align="right">     2281.50</td>
    <td align="right">       22.61</td>
    <td align="right">     1098.00</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.00</td>
    <td align="right">       20.62</td>
    <td align="right">       61.25</td>
    <td align="right">       20.20</td>
    <td align="right">       14.25</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.18</td>
    <td align="right">      326.50</td>
    <td align="right">       24.43</td>
    <td align="right">      315.25</td>
    <td align="right">       25.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.33</td>
    <td align="right">      389.25</td>
    <td align="right">       20.09</td>
    <td align="right">      389.25</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.82</td>
    <td align="right">      216.75</td>
    <td align="right">       20.17</td>
    <td align="right">      216.75</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.00</td>
    <td align="right">       21.69</td>
    <td align="right">       66.25</td>
    <td align="right">       20.77</td>
    <td align="right">       59.75</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      377.50</td>
    <td align="right">       22.43</td>
    <td align="right">       55.25</td>
    <td align="right">       23.43</td>
    <td align="right">       18.50</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.25</td>
    <td align="right">       23.01</td>
    <td align="right">      193.25</td>
    <td align="right">       24.26</td>
    <td align="right">       10.00</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.25</td>
    <td align="right">       23.81</td>
    <td align="right">      376.25</td>
    <td align="right">       24.27</td>
    <td align="right">       14.00</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.50</td>
    <td align="right">       24.37</td>
    <td align="right">      458.50</td>
    <td align="right">       24.36</td>
    <td align="right">       31.25</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.25</td>
    <td align="right">       24.71</td>
    <td align="right">      486.50</td>
    <td align="right">       24.28</td>
    <td align="right">       29.25</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      177.75</td>
    <td align="right">       23.30</td>
    <td align="right">      238.75</td>
    <td align="right">       24.32</td>
    <td align="right">       29.25</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      439.00</td>
    <td align="right">       22.01</td>
    <td align="right">       60.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.50</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.31</td>
    <td align="right">      110.75</td>
    <td align="right">       20.44</td>
    <td align="right">      110.75</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.58</td>
    <td align="right">      286.50</td>
    <td align="right">       20.13</td>
    <td align="right">      286.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3751.50</td>
    <td align="right">       21.56</td>
    <td align="right">     2938.00</td>
    <td align="right">       22.77</td>
    <td align="right">     1218.75</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.25</td>
    <td align="right">       20.33</td>
    <td align="right">       55.25</td>
    <td align="right">       20.09</td>
    <td align="right">       10.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.71</td>
    <td align="right">      486.50</td>
    <td align="right">       24.36</td>
    <td align="right">      389.25</td>
    <td align="right">       25.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.44</td>
    <td align="right">      346.50</td>
    <td align="right">       20.15</td>
    <td align="right">      346.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.00</td>
    <td align="right">       20.95</td>
    <td align="right">      187.25</td>
    <td align="right">       20.22</td>
    <td align="right">      187.25</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.50</td>
    <td align="right">       21.72</td>
    <td align="right">       53.50</td>
    <td align="right">       21.25</td>
    <td align="right">       40.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      339.25</td>
    <td align="right">       22.15</td>
    <td align="right">      109.00</td>
    <td align="right">       24.02</td>
    <td align="right">       18.25</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      230.00</td>
    <td align="right">       22.63</td>
    <td align="right">      217.75</td>
    <td align="right">       24.47</td>
    <td align="right">       13.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       96.00</td>
    <td align="right">       23.49</td>
    <td align="right">      352.25</td>
    <td align="right">       24.34</td>
    <td align="right">       18.75</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.00</td>
    <td align="right">       24.13</td>
    <td align="right">      384.00</td>
    <td align="right">       24.47</td>
    <td align="right">       40.00</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.50</td>
    <td align="right">       24.05</td>
    <td align="right">      402.25</td>
    <td align="right">       24.34</td>
    <td align="right">       29.75</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      219.00</td>
    <td align="right">       22.74</td>
    <td align="right">      242.50</td>
    <td align="right">       24.36</td>
    <td align="right">       27.75</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      397.75</td>
    <td align="right">       21.77</td>
    <td align="right">       74.25</td>
    <td align="right">       23.65</td>
    <td align="right">       23.50</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.50</td>
    <td align="right">       21.28</td>
    <td align="right">       75.00</td>
    <td align="right">       20.43</td>
    <td align="right">       73.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.61</td>
    <td align="right">      239.00</td>
    <td align="right">       20.08</td>
    <td align="right">      239.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3862.50</td>
    <td align="right">       21.57</td>
    <td align="right">     2683.25</td>
    <td align="right">       22.96</td>
    <td align="right">     1057.25</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.50</td>
    <td align="right">       20.44</td>
    <td align="right">       53.50</td>
    <td align="right">       20.08</td>
    <td align="right">       13.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.13</td>
    <td align="right">      402.25</td>
    <td align="right">       24.47</td>
    <td align="right">      346.50</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      475.00</td>
    <td align="right">       21.05</td>
    <td align="right">      248.25</td>
    <td align="right">       20.24</td>
    <td align="right">      243.75</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      398.25</td>
    <td align="right">       21.29</td>
    <td align="right">      146.50</td>
    <td align="right">       20.88</td>
    <td align="right">      131.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      380.50</td>
    <td align="right">       21.93</td>
    <td align="right">       84.00</td>
    <td align="right">       23.05</td>
    <td align="right">       33.25</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      321.50</td>
    <td align="right">       22.42</td>
    <td align="right">      106.00</td>
    <td align="right">       24.14</td>
    <td align="right">       14.50</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      225.25</td>
    <td align="right">       22.83</td>
    <td align="right">      192.50</td>
    <td align="right">       24.33</td>
    <td align="right">        9.75</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       83.00</td>
    <td align="right">       23.38</td>
    <td align="right">      340.25</td>
    <td align="right">       24.28</td>
    <td align="right">       12.50</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.00</td>
    <td align="right">       24.04</td>
    <td align="right">      414.50</td>
    <td align="right">       24.38</td>
    <td align="right">       29.00</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.25</td>
    <td align="right">       25.07</td>
    <td align="right">      460.75</td>
    <td align="right">       24.32</td>
    <td align="right">       33.75</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.75</td>
    <td align="right">       23.27</td>
    <td align="right">      281.25</td>
    <td align="right">       24.43</td>
    <td align="right">       31.75</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      306.25</td>
    <td align="right">       22.14</td>
    <td align="right">      152.00</td>
    <td align="right">       24.33</td>
    <td align="right">       25.75</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      384.25</td>
    <td align="right">       21.73</td>
    <td align="right">       96.00</td>
    <td align="right">       22.64</td>
    <td align="right">       51.75</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      446.50</td>
    <td align="right">       21.23</td>
    <td align="right">      163.50</td>
    <td align="right">       20.38</td>
    <td align="right">      152.25</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3288.50</td>
    <td align="right">       21.92</td>
    <td align="right">     2685.50</td>
    <td align="right">       23.43</td>
    <td align="right">      769.50</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.25</td>
    <td align="right">       21.05</td>
    <td align="right">       84.00</td>
    <td align="right">       20.24</td>
    <td align="right">        9.75</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      475.00</td>
    <td align="right">       25.07</td>
    <td align="right">      460.75</td>
    <td align="right">       24.43</td>
    <td align="right">      243.75</td>
    <td align="right">       25.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.45</td>
    <td align="right">      345.25</td>
    <td align="right">       20.10</td>
    <td align="right">      345.25</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.75</td>
    <td align="right">       20.81</td>
    <td align="right">      199.00</td>
    <td align="right">       20.28</td>
    <td align="right">      195.75</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      451.75</td>
    <td align="right">       21.49</td>
    <td align="right">       84.25</td>
    <td align="right">       21.94</td>
    <td align="right">       53.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.25</td>
    <td align="right">       22.05</td>
    <td align="right">       89.75</td>
    <td align="right">       24.10</td>
    <td align="right">       17.25</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      275.75</td>
    <td align="right">       22.53</td>
    <td align="right">      174.00</td>
    <td align="right">       24.41</td>
    <td align="right">       13.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.00</td>
    <td align="right">       23.11</td>
    <td align="right">      315.00</td>
    <td align="right">       24.32</td>
    <td align="right">       17.50</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      109.75</td>
    <td align="right">       23.69</td>
    <td align="right">      359.25</td>
    <td align="right">       24.40</td>
    <td align="right">       36.75</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.50</td>
    <td align="right">       23.84</td>
    <td align="right">      386.00</td>
    <td align="right">       24.32</td>
    <td align="right">       28.25</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      249.25</td>
    <td align="right">       22.70</td>
    <td align="right">      197.50</td>
    <td align="right">       24.43</td>
    <td align="right">       29.00</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      418.25</td>
    <td align="right">       21.71</td>
    <td align="right">       68.25</td>
    <td align="right">       23.81</td>
    <td align="right">       20.50</td>
    <td align="right">       22.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.25</td>
    <td align="right">       21.20</td>
    <td align="right">      103.75</td>
    <td align="right">       20.62</td>
    <td align="right">       99.25</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.65</td>
    <td align="right">      256.00</td>
    <td align="right">       20.12</td>
    <td align="right">      256.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3986.50</td>
    <td align="right">       21.53</td>
    <td align="right">     2578.00</td>
    <td align="right">       22.80</td>
    <td align="right">     1111.50</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.50</td>
    <td align="right">       20.45</td>
    <td align="right">       68.25</td>
    <td align="right">       20.10</td>
    <td align="right">       13.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.84</td>
    <td align="right">      386.00</td>
    <td align="right">       24.43</td>
    <td align="right">      345.25</td>
    <td align="right">       26.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135453E+11</td>
    <td align="right">    15292.23</td>
    <td align="right">20-JAN-08:45</td>
    <td align="right">       12.20</td>
    <td align="right">       12.11</td>
    <td align="right">0.182661E+10</td>
    <td align="right">     2539.54</td>
    <td align="right">27-JAN-13:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131964E+11</td>
    <td align="right">    17466.69</td>
    <td align="right">28-FEB-08:45</td>
    <td align="right">       12.53</td>
    <td align="right">        7.16</td>
    <td align="right">0.168214E+10</td>
    <td align="right">     2539.09</td>
    <td align="right">23-FEB-13:15</td>
    <td align="right">       13.45</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172769E+11</td>
    <td align="right">    20282.82</td>
    <td align="right">31-MAR-07:30</td>
    <td align="right">       18.05</td>
    <td align="right">       16.28</td>
    <td align="right">0.206596E+10</td>
    <td align="right">     2539.17</td>
    <td align="right">24-MAR-10:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168272E+11</td>
    <td align="right">    20640.27</td>
    <td align="right">19-APR-07:30</td>
    <td align="right">       16.65</td>
    <td align="right">       14.62</td>
    <td align="right">0.183901E+10</td>
    <td align="right">     2539.30</td>
    <td align="right">05-APR-13:15</td>
    <td align="right">       10.15</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191362E+11</td>
    <td align="right">    22971.26</td>
    <td align="right">18-MAY-07:30</td>
    <td align="right">       20.25</td>
    <td align="right">       15.77</td>
    <td align="right">0.200662E+10</td>
    <td align="right">     2539.72</td>
    <td align="right">09-MAY-10:15</td>
    <td align="right">       20.88</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249968E+11</td>
    <td align="right">    26228.17</td>
    <td align="right">08-JUN-07:10</td>
    <td align="right">       14.73</td>
    <td align="right">        9.67</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     2538.89</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.252305E+11</td>
    <td align="right">    26969.91</td>
    <td align="right">07-JUL-08:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.51</td>
    <td align="right">0.189070E+10</td>
    <td align="right">     2538.69</td>
    <td align="right">24-JUL-10:15</td>
    <td align="right">       27.35</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278286E+11</td>
    <td align="right">    26867.60</td>
    <td align="right">18-AUG-08:00</td>
    <td align="right">       26.10</td>
    <td align="right">       22.95</td>
    <td align="right">0.212732E+10</td>
    <td align="right">     2538.67</td>
    <td align="right">03-AUG-08:15</td>
    <td align="right">       26.15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236896E+11</td>
    <td align="right">    26262.59</td>
    <td align="right">07-SEP-08:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.06</td>
    <td align="right">0.188160E+10</td>
    <td align="right">     2539.01</td>
    <td align="right">13-SEP-09:15</td>
    <td align="right">       20.88</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177640E+11</td>
    <td align="right">    22664.81</td>
    <td align="right">19-OCT-07:30</td>
    <td align="right">       19.40</td>
    <td align="right">       19.23</td>
    <td align="right">0.191760E+10</td>
    <td align="right">     2539.38</td>
    <td align="right">03-OCT-12:15</td>
    <td align="right">       21.25</td>
    <td align="right">       13.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153633E+11</td>
    <td align="right">    17919.40</td>
    <td align="right">03-NOV-07:30</td>
    <td align="right">       13.60</td>
    <td align="right">       12.78</td>
    <td align="right">0.188383E+10</td>
    <td align="right">     2539.31</td>
    <td align="right">28-NOV-11:00</td>
    <td align="right">       13.90</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141287E+11</td>
    <td align="right">    16737.77</td>
    <td align="right">12-DEC-08:45</td>
    <td align="right">       12.20</td>
    <td align="right">       12.20</td>
    <td align="right">0.179392E+10</td>
    <td align="right">     2539.23</td>
    <td align="right">07-DEC-13:15</td>
    <td align="right">       13.08</td>
    <td align="right">        5.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228983E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229466E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131964E+11</td>
    <td align="right">    15292.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        7.16</td>
    <td align="right">0.168214E+10</td>
    <td align="right">     2538.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278286E+11</td>
    <td align="right">    26969.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       23.51</td>
    <td align="right">0.212732E+10</td>
    <td align="right">     2539.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.35</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164268E+09</td>
    <td align="right">     1807.96</td>
    <td align="right">31-JAN-17:15</td>
    <td align="right">       19.27</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        6.35</td>
    <td align="right">        5.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.537677E+09</td>
    <td align="right">     3282.64</td>
    <td align="right">26-FEB-14:48</td>
    <td align="right">       25.00</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        9.73</td>
    <td align="right">        7.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165467E+10</td>
    <td align="right">     5647.19</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">       15.17</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271359E+10</td>
    <td align="right">     6734.57</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">       12.02</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413667E+10</td>
    <td align="right">     7627.80</td>
    <td align="right">19-MAY-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.67</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.575489E+10</td>
    <td align="right">     8363.12</td>
    <td align="right">27-JUN-14:45</td>
    <td align="right">       32.20</td>
    <td align="right">       23.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611786E+10</td>
    <td align="right">     9358.60</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.636822E+10</td>
    <td align="right">     9282.85</td>
    <td align="right">01-AUG-14:15</td>
    <td align="right">       34.17</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366472E+10</td>
    <td align="right">     7882.71</td>
    <td align="right">06-SEP-14:15</td>
    <td align="right">       30.68</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188629E+10</td>
    <td align="right">     5490.09</td>
    <td align="right">10-OCT-14:30</td>
    <td align="right">       29.15</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       16.88</td>
    <td align="right">       16.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.842916E+09</td>
    <td align="right">     3323.33</td>
    <td align="right">05-NOV-14:03</td>
    <td align="right">       23.45</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        9.70</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321557E+09</td>
    <td align="right">     2293.66</td>
    <td align="right">10-DEC-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        1.70</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.341633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.164268E+09</td>
    <td align="right">     1807.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        8.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.636822E+10</td>
    <td align="right">     9358.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
    <td align="right">       21.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 93346316.90</td>
    <td align="right">     1449.60</td>
    <td align="right">21-JAN-18:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        6.35</td>
    <td align="right">        5.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.303102E+09</td>
    <td align="right">     1841.72</td>
    <td align="right">28-FEB-06:25</td>
    <td align="right">       11.15</td>
    <td align="right">        6.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        9.73</td>
    <td align="right">        7.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.986927E+09</td>
    <td align="right">     2184.36</td>
    <td align="right">31-MAR-05:15</td>
    <td align="right">       16.82</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">       15.17</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147608E+10</td>
    <td align="right">     2424.49</td>
    <td align="right">15-APR-18:08</td>
    <td align="right">       24.57</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">       12.02</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217266E+10</td>
    <td align="right">     2621.20</td>
    <td align="right">19-MAY-05:15</td>
    <td align="right">       16.55</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.67</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309664E+10</td>
    <td align="right">     3166.95</td>
    <td align="right">26-JUN-15:30</td>
    <td align="right">       30.00</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340717E+10</td>
    <td align="right">     3556.63</td>
    <td align="right">10-JUL-15:30</td>
    <td align="right">       32.50</td>
    <td align="right">       22.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.369716E+10</td>
    <td align="right">     3627.06</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">       35.00</td>
    <td align="right">       23.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.243894E+10</td>
    <td align="right">     3228.38</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126621E+10</td>
    <td align="right">     2371.10</td>
    <td align="right">12-OCT-06:05</td>
    <td align="right">        8.03</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       16.88</td>
    <td align="right">       16.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580141E+09</td>
    <td align="right">     1853.96</td>
    <td align="right">04-NOV-05:15</td>
    <td align="right">       16.55</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        9.70</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228437E+09</td>
    <td align="right">     1604.93</td>
    <td align="right">30-DEC-17:15</td>
    <td align="right">        8.30</td>
    <td align="right">        7.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        1.70</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197468E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 93346316.90</td>
    <td align="right">     1449.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.369716E+10</td>
    <td align="right">     3627.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
    <td align="right">       21.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212989E+09</td>
    <td align="right">     1923.84</td>
    <td align="right">21-JAN-06:17</td>
    <td align="right">        5.30</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        6.35</td>
    <td align="right">        5.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441220E+09</td>
    <td align="right">     2455.27</td>
    <td align="right">25-FEB-06:17</td>
    <td align="right">        1.95</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        9.73</td>
    <td align="right">        7.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111663E+10</td>
    <td align="right">     3145.05</td>
    <td align="right">31-MAR-06:05</td>
    <td align="right">       17.35</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">       15.17</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158014E+10</td>
    <td align="right">     3326.86</td>
    <td align="right">20-APR-06:05</td>
    <td align="right">       14.18</td>
    <td align="right">       13.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">       12.02</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217842E+10</td>
    <td align="right">     3424.65</td>
    <td align="right">20-MAY-05:15</td>
    <td align="right">       17.47</td>
    <td align="right">       14.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.67</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322878E+10</td>
    <td align="right">     3101.63</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352105E+10</td>
    <td align="right">     3688.56</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">       35.60</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385505E+10</td>
    <td align="right">     3808.78</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">       35.00</td>
    <td align="right">       23.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276313E+10</td>
    <td align="right">     3453.94</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144097E+10</td>
    <td align="right">     3122.27</td>
    <td align="right">12-OCT-06:05</td>
    <td align="right">        8.03</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       16.88</td>
    <td align="right">       16.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.745402E+09</td>
    <td align="right">     2605.26</td>
    <td align="right">08-NOV-06:15</td>
    <td align="right">        4.40</td>
    <td align="right">        1.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        9.70</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.406473E+09</td>
    <td align="right">     2201.01</td>
    <td align="right">14-DEC-06:19</td>
    <td align="right">        6.40</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        1.70</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214903E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212989E+09</td>
    <td align="right">     1923.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385505E+10</td>
    <td align="right">     3808.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
    <td align="right">       21.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.811068E+10</td>
    <td align="right">     8707.90</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       11.47</td>
    <td align="right">0.152809E+10</td>
    <td align="right">     2245.48</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.893099E+10</td>
    <td align="right">     9467.58</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.92</td>
    <td align="right">0.145442E+10</td>
    <td align="right">     2445.55</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127222E+11</td>
    <td align="right">    11736.96</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.85</td>
    <td align="right">0.191220E+10</td>
    <td align="right">     2538.75</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128304E+11</td>
    <td align="right">    12974.50</td>
    <td align="right">19-APR-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.65</td>
    <td align="right">0.179047E+10</td>
    <td align="right">     2538.79</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151981E+11</td>
    <td align="right">    14604.05</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.35</td>
    <td align="right">0.201474E+10</td>
    <td align="right">     2539.38</td>
    <td align="right">09-MAY-10:15</td>
    <td align="right">       20.88</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182781E+11</td>
    <td align="right">    19425.44</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">0.204079E+10</td>
    <td align="right">     2538.72</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185946E+11</td>
    <td align="right">    29824.50</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">       22.53</td>
    <td align="right">       19.66</td>
    <td align="right">0.189881E+10</td>
    <td align="right">     2538.65</td>
    <td align="right">24-JUL-10:15</td>
    <td align="right">       27.35</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201278E+11</td>
    <td align="right">    30801.47</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">0.213527E+10</td>
    <td align="right">     2538.64</td>
    <td align="right">25-AUG-09:15</td>
    <td align="right">       25.25</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161239E+11</td>
    <td align="right">    16329.52</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.70</td>
    <td align="right">0.188068E+10</td>
    <td align="right">     2539.00</td>
    <td align="right">13-SEP-09:15</td>
    <td align="right">       20.88</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127534E+11</td>
    <td align="right">    12875.82</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
    <td align="right">0.182794E+10</td>
    <td align="right">     2538.75</td>
    <td align="right">03-OCT-15:15</td>
    <td align="right">       22.07</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109595E+11</td>
    <td align="right">     9443.70</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       16.85</td>
    <td align="right">0.167980E+10</td>
    <td align="right">     2432.24</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       16.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.933213E+10</td>
    <td align="right">     9178.19</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
    <td align="right">0.153335E+10</td>
    <td align="right">     2361.36</td>
    <td align="right">13-DEC-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163962E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.216966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.811068E+10</td>
    <td align="right">     8707.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">       11.47</td>
    <td align="right">0.145442E+10</td>
    <td align="right">     2245.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201278E+11</td>
    <td align="right">    30801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.70</td>
    <td align="right">0.213527E+10</td>
    <td align="right">     2539.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.35</td>
    <td align="right">       20.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.632191E+10</td>
    <td align="right">     8898.67</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       11.47</td>
    <td align="right">0.147815E+10</td>
    <td align="right">     2207.54</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.768985E+10</td>
    <td align="right">     9919.38</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.92</td>
    <td align="right">0.140217E+10</td>
    <td align="right">     2465.58</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125184E+11</td>
    <td align="right">    14333.21</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.185341E+10</td>
    <td align="right">     2538.75</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134836E+11</td>
    <td align="right">    15707.04</td>
    <td align="right">19-APR-15:15</td>
    <td align="right">       26.70</td>
    <td align="right">       17.35</td>
    <td align="right">0.176191E+10</td>
    <td align="right">     2538.79</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168386E+11</td>
    <td align="right">    18073.52</td>
    <td align="right">30-MAY-15:30</td>
    <td align="right">       29.20</td>
    <td align="right">       21.53</td>
    <td align="right">0.200734E+10</td>
    <td align="right">     2539.44</td>
    <td align="right">09-MAY-10:15</td>
    <td align="right">       20.88</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.199437E+11</td>
    <td align="right">    32660.02</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">0.203784E+10</td>
    <td align="right">     2538.76</td>
    <td align="right">07-JUN-09:15</td>
    <td align="right">       19.17</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203571E+11</td>
    <td align="right">    33055.75</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">       21.55</td>
    <td align="right">       20.08</td>
    <td align="right">0.189795E+10</td>
    <td align="right">     2538.68</td>
    <td align="right">24-JUL-10:15</td>
    <td align="right">       27.35</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.218709E+11</td>
    <td align="right">    33329.58</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">0.213476E+10</td>
    <td align="right">     2538.66</td>
    <td align="right">25-AUG-09:15</td>
    <td align="right">       25.25</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165955E+11</td>
    <td align="right">    18579.12</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.70</td>
    <td align="right">0.186193E+10</td>
    <td align="right">     2538.94</td>
    <td align="right">13-SEP-09:30</td>
    <td align="right">       21.15</td>
    <td align="right">       14.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127673E+11</td>
    <td align="right">    14902.77</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
    <td align="right">0.177369E+10</td>
    <td align="right">     2538.75</td>
    <td align="right">03-OCT-15:15</td>
    <td align="right">       22.07</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100874E+11</td>
    <td align="right">     9796.78</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.58</td>
    <td align="right">0.160250E+10</td>
    <td align="right">     2441.32</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.760657E+10</td>
    <td align="right">     9360.53</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
    <td align="right">0.146759E+10</td>
    <td align="right">     2317.12</td>
    <td align="right">13-DEC-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166081E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212792E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.632191E+10</td>
    <td align="right">     8898.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        9.58</td>
    <td align="right">0.140217E+10</td>
    <td align="right">     2207.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218709E+11</td>
    <td align="right">    33329.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.70</td>
    <td align="right">0.213476E+10</td>
    <td align="right">     2539.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.35</td>
    <td align="right">       20.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.388159E+09</td>
    <td align="right">     2126.46</td>
    <td align="right">31-JAN-15:15</td>
    <td align="right">       20.83</td>
    <td align="right">       13.12</td>
    <td align="right">0.304774E+09</td>
    <td align="right">      439.40</td>
    <td align="right">31-JAN-15:45</td>
    <td align="right">       20.27</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901964E+09</td>
    <td align="right">     2501.48</td>
    <td align="right">28-FEB-15:23</td>
    <td align="right">       24.15</td>
    <td align="right">       13.10</td>
    <td align="right">0.283974E+09</td>
    <td align="right">      516.32</td>
    <td align="right">28-FEB-15:45</td>
    <td align="right">       23.73</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244788E+10</td>
    <td align="right">     4270.35</td>
    <td align="right">30-MAR-15:45</td>
    <td align="right">       27.80</td>
    <td align="right">       17.35</td>
    <td align="right">0.366469E+09</td>
    <td align="right">      535.20</td>
    <td align="right">30-MAR-13:15</td>
    <td align="right">       26.97</td>
    <td align="right">       18.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.321302E+10</td>
    <td align="right">     4806.39</td>
    <td align="right">19-APR-14:30</td>
    <td align="right">       26.15</td>
    <td align="right">       17.52</td>
    <td align="right">0.354417E+09</td>
    <td align="right">      535.22</td>
    <td align="right">14-APR-13:15</td>
    <td align="right">       26.82</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.455866E+10</td>
    <td align="right">     6215.26</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.42</td>
    <td align="right">0.415320E+09</td>
    <td align="right">      535.21</td>
    <td align="right">01-MAY-13:45</td>
    <td align="right">       21.65</td>
    <td align="right">       17.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.609948E+10</td>
    <td align="right">     6775.78</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">       33.05</td>
    <td align="right">       22.96</td>
    <td align="right">0.428698E+09</td>
    <td align="right">      535.24</td>
    <td align="right">29-JUN-07:45</td>
    <td align="right">       23.30</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.636488E+10</td>
    <td align="right">    10169.27</td>
    <td align="right">16-JUL-16:02</td>
    <td align="right">       33.17</td>
    <td align="right">       22.52</td>
    <td align="right">0.400154E+09</td>
    <td align="right">      535.23</td>
    <td align="right">10-JUL-08:15</td>
    <td align="right">       23.88</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.663487E+10</td>
    <td align="right">     6971.17</td>
    <td align="right">09-AUG-14:45</td>
    <td align="right">       32.65</td>
    <td align="right">       23.43</td>
    <td align="right">0.449628E+09</td>
    <td align="right">      535.25</td>
    <td align="right">29-AUG-08:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432694E+10</td>
    <td align="right">     6113.58</td>
    <td align="right">06-SEP-14:15</td>
    <td align="right">       30.68</td>
    <td align="right">       23.50</td>
    <td align="right">0.384258E+09</td>
    <td align="right">      535.21</td>
    <td align="right">05-SEP-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266157E+10</td>
    <td align="right">     3914.37</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       20.04</td>
    <td align="right">0.350559E+09</td>
    <td align="right">      535.22</td>
    <td align="right">18-OCT-13:15</td>
    <td align="right">       24.17</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158160E+10</td>
    <td align="right">     2408.75</td>
    <td align="right">02-NOV-15:30</td>
    <td align="right">       22.50</td>
    <td align="right">       16.21</td>
    <td align="right">0.316112E+09</td>
    <td align="right">      494.61</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">       22.35</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.749233E+09</td>
    <td align="right">     2244.81</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       21.95</td>
    <td align="right">       16.04</td>
    <td align="right">0.296461E+09</td>
    <td align="right">      461.67</td>
    <td align="right">12-DEC-16:45</td>
    <td align="right">       21.82</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399282E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.435082E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.388159E+09</td>
    <td align="right">     2126.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.83</td>
    <td align="right">       13.10</td>
    <td align="right">0.283974E+09</td>
    <td align="right">      439.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.27</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.663487E+10</td>
    <td align="right">    10169.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.17</td>
    <td align="right">       23.50</td>
    <td align="right">0.449628E+09</td>
    <td align="right">      535.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.97</td>
    <td align="right">       23.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473065E+09</td>
    <td align="right">     2021.62</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
    <td align="right">0.192447E+09</td>
    <td align="right">      259.96</td>
    <td align="right">31-JAN-15:15</td>
    <td align="right">       20.83</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101014E+10</td>
    <td align="right">     2487.02</td>
    <td align="right">27-FEB-10:30</td>
    <td align="right">       13.90</td>
    <td align="right">        6.13</td>
    <td align="right">0.181914E+09</td>
    <td align="right">      318.84</td>
    <td align="right">27-FEB-10:45</td>
    <td align="right">       14.45</td>
    <td align="right">        6.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250814E+10</td>
    <td align="right">     3417.02</td>
    <td align="right">14-MAR-09:23</td>
    <td align="right">       16.95</td>
    <td align="right">       13.92</td>
    <td align="right">0.235114E+09</td>
    <td align="right">      338.82</td>
    <td align="right">30-MAR-13:45</td>
    <td align="right">       27.53</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335339E+10</td>
    <td align="right">     5618.18</td>
    <td align="right">14-APR-09:45</td>
    <td align="right">       20.68</td>
    <td align="right">       14.61</td>
    <td align="right">0.231135E+09</td>
    <td align="right">      338.84</td>
    <td align="right">19-APR-10:15</td>
    <td align="right">       22.25</td>
    <td align="right">       16.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.452814E+10</td>
    <td align="right">     6857.73</td>
    <td align="right">30-MAY-09:45</td>
    <td align="right">       27.53</td>
    <td align="right">       21.00</td>
    <td align="right">0.263006E+09</td>
    <td align="right">      338.94</td>
    <td align="right">09-MAY-10:15</td>
    <td align="right">       20.88</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559935E+10</td>
    <td align="right">    10977.79</td>
    <td align="right">25-JUN-10:32</td>
    <td align="right">       29.85</td>
    <td align="right">       23.35</td>
    <td align="right">0.271141E+09</td>
    <td align="right">      338.85</td>
    <td align="right">23-JUN-09:45</td>
    <td align="right">       27.25</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.587613E+10</td>
    <td align="right">    11328.64</td>
    <td align="right">09-JUL-10:02</td>
    <td align="right">       28.58</td>
    <td align="right">       23.10</td>
    <td align="right">0.251195E+09</td>
    <td align="right">      338.86</td>
    <td align="right">26-JUL-10:30</td>
    <td align="right">       26.95</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.598486E+10</td>
    <td align="right">    12050.24</td>
    <td align="right">27-AUG-09:17</td>
    <td align="right">       26.10</td>
    <td align="right">       21.69</td>
    <td align="right">0.282715E+09</td>
    <td align="right">      338.87</td>
    <td align="right">29-AUG-08:30</td>
    <td align="right">       25.55</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427056E+10</td>
    <td align="right">     7180.00</td>
    <td align="right">08-SEP-09:30</td>
    <td align="right">       26.65</td>
    <td align="right">       22.10</td>
    <td align="right">0.242010E+09</td>
    <td align="right">      338.91</td>
    <td align="right">13-SEP-09:15</td>
    <td align="right">       20.88</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268003E+10</td>
    <td align="right">     4186.35</td>
    <td align="right">11-OCT-10:15</td>
    <td align="right">       23.50</td>
    <td align="right">       19.16</td>
    <td align="right">0.226287E+09</td>
    <td align="right">      338.87</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">       19.97</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158980E+10</td>
    <td align="right">     2467.74</td>
    <td align="right">05-NOV-13:18</td>
    <td align="right">       22.75</td>
    <td align="right">       18.32</td>
    <td align="right">0.199427E+09</td>
    <td align="right">      311.17</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">       14.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.829553E+09</td>
    <td align="right">     2132.47</td>
    <td align="right">12-DEC-14:45</td>
    <td align="right">       22.80</td>
    <td align="right">       16.38</td>
    <td align="right">0.186727E+09</td>
    <td align="right">      272.08</td>
    <td align="right">12-DEC-15:15</td>
    <td align="right">       22.65</td>
    <td align="right">       16.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276312E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.473065E+09</td>
    <td align="right">     2021.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.90</td>
    <td align="right">        6.13</td>
    <td align="right">0.181914E+09</td>
    <td align="right">      259.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.40</td>
    <td align="right">        6.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.598486E+10</td>
    <td align="right">    12050.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.85</td>
    <td align="right">       23.35</td>
    <td align="right">0.282715E+09</td>
    <td align="right">      338.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.53</td>
    <td align="right">       24.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154073E+10</td>
    <td align="right">     4753.50</td>
    <td align="right">11-JAN-14:15</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
    <td align="right">0.331049E+09</td>
    <td align="right">      535.23</td>
    <td align="right">13-JAN-14:45</td>
    <td align="right">        6.83</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.203449E+10</td>
    <td align="right">     8479.10</td>
    <td align="right">21-FEB-14:23</td>
    <td align="right">       22.25</td>
    <td align="right">       10.79</td>
    <td align="right">0.308110E+09</td>
    <td align="right">      535.25</td>
    <td align="right">21-FEB-11:45</td>
    <td align="right">       17.90</td>
    <td align="right">        9.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379515E+10</td>
    <td align="right">     9036.49</td>
    <td align="right">30-MAR-13:45</td>
    <td align="right">       27.53</td>
    <td align="right">       17.93</td>
    <td align="right">0.391059E+09</td>
    <td align="right">      535.20</td>
    <td align="right">20-MAR-13:15</td>
    <td align="right">       18.45</td>
    <td align="right">        8.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.437405E+10</td>
    <td align="right">    12720.58</td>
    <td align="right">16-APR-13:32</td>
    <td align="right">       28.75</td>
    <td align="right">       16.12</td>
    <td align="right">0.362510E+09</td>
    <td align="right">      535.23</td>
    <td align="right">25-APR-12:15</td>
    <td align="right">       17.47</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539220E+10</td>
    <td align="right">     7481.28</td>
    <td align="right">30-MAY-14:15</td>
    <td align="right">       30.60</td>
    <td align="right">       21.12</td>
    <td align="right">0.410767E+09</td>
    <td align="right">      535.21</td>
    <td align="right">01-MAY-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653099E+10</td>
    <td align="right">     7832.49</td>
    <td align="right">18-JUN-14:17</td>
    <td align="right">       30.25</td>
    <td align="right">       23.61</td>
    <td align="right">0.424609E+09</td>
    <td align="right">      535.22</td>
    <td align="right">01-JUN-10:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.689814E+10</td>
    <td align="right">    10148.14</td>
    <td align="right">16-JUL-14:32</td>
    <td align="right">       33.45</td>
    <td align="right">       22.68</td>
    <td align="right">0.397504E+09</td>
    <td align="right">      535.23</td>
    <td align="right">31-JUL-09:00</td>
    <td align="right">       27.20</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795601E+10</td>
    <td align="right">    13210.91</td>
    <td align="right">27-AUG-13:47</td>
    <td align="right">       31.70</td>
    <td align="right">       22.30</td>
    <td align="right">0.448133E+09</td>
    <td align="right">      535.26</td>
    <td align="right">29-AUG-09:30</td>
    <td align="right">       27.80</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614219E+10</td>
    <td align="right">    10029.05</td>
    <td align="right">06-SEP-13:15</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.384518E+09</td>
    <td align="right">      535.26</td>
    <td align="right">13-SEP-10:15</td>
    <td align="right">       21.97</td>
    <td align="right">       14.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466602E+10</td>
    <td align="right">    13201.30</td>
    <td align="right">08-OCT-14:47</td>
    <td align="right">       27.20</td>
    <td align="right">       18.88</td>
    <td align="right">0.374588E+09</td>
    <td align="right">      541.10</td>
    <td align="right">10-OCT-13:45</td>
    <td align="right">       29.12</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.315344E+10</td>
    <td align="right">    12719.33</td>
    <td align="right">11-NOV-14:03</td>
    <td align="right">       21.10</td>
    <td align="right">       11.69</td>
    <td align="right">0.351444E+09</td>
    <td align="right">      535.30</td>
    <td align="right">06-NOV-11:15</td>
    <td align="right">       17.35</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214317E+10</td>
    <td align="right">     6009.99</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.52</td>
    <td align="right">0.330641E+09</td>
    <td align="right">      535.27</td>
    <td align="right">07-DEC-13:15</td>
    <td align="right">       13.08</td>
    <td align="right">        5.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.546266E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.451493E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154073E+10</td>
    <td align="right">     4753.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
    <td align="right">0.308110E+09</td>
    <td align="right">      535.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.83</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.795601E+10</td>
    <td align="right">    13210.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.45</td>
    <td align="right">       23.77</td>
    <td align="right">0.448133E+09</td>
    <td align="right">      541.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.12</td>
    <td align="right">       24.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.557523E+09</td>
    <td align="right">     2404.07</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">        6.65</td>
    <td align="right">        1.91</td>
    <td align="right">0.193314E+09</td>
    <td align="right">      288.60</td>
    <td align="right">11-JAN-16:45</td>
    <td align="right">        6.37</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.996603E+09</td>
    <td align="right">     4092.30</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
    <td align="right">0.180293E+09</td>
    <td align="right">      338.81</td>
    <td align="right">28-FEB-16:15</td>
    <td align="right">       23.45</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256758E+10</td>
    <td align="right">     6032.06</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.227831E+09</td>
    <td align="right">      338.81</td>
    <td align="right">30-MAR-14:45</td>
    <td align="right">       27.80</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348194E+10</td>
    <td align="right">    11856.87</td>
    <td align="right">09-APR-16:33</td>
    <td align="right">       21.70</td>
    <td align="right">       10.71</td>
    <td align="right">0.214978E+09</td>
    <td align="right">      338.82</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460841E+10</td>
    <td align="right">    11880.98</td>
    <td align="right">29-MAY-15:32</td>
    <td align="right">       29.85</td>
    <td align="right">       20.56</td>
    <td align="right">0.249377E+09</td>
    <td align="right">      338.82</td>
    <td align="right">09-MAY-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546527E+10</td>
    <td align="right">    12792.29</td>
    <td align="right">11-JUN-17:02</td>
    <td align="right">       32.20</td>
    <td align="right">       20.97</td>
    <td align="right">0.262901E+09</td>
    <td align="right">      338.83</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.567477E+10</td>
    <td align="right">    12505.65</td>
    <td align="right">09-JUL-16:47</td>
    <td align="right">       33.30</td>
    <td align="right">       22.72</td>
    <td align="right">0.246476E+09</td>
    <td align="right">      338.82</td>
    <td align="right">19-JUL-13:45</td>
    <td align="right">       29.27</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.596683E+10</td>
    <td align="right">    12838.10</td>
    <td align="right">13-AUG-16:32</td>
    <td align="right">       30.83</td>
    <td align="right">       22.36</td>
    <td align="right">0.278056E+09</td>
    <td align="right">      338.82</td>
    <td align="right">29-AUG-13:45</td>
    <td align="right">       32.10</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.431769E+10</td>
    <td align="right">     7520.92</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.70</td>
    <td align="right">0.231080E+09</td>
    <td align="right">      338.82</td>
    <td align="right">11-SEP-13:45</td>
    <td align="right">       27.65</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274629E+10</td>
    <td align="right">     6314.47</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
    <td align="right">0.215595E+09</td>
    <td align="right">      338.83</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156864E+10</td>
    <td align="right">     3528.94</td>
    <td align="right">08-NOV-16:15</td>
    <td align="right">       21.55</td>
    <td align="right">       10.01</td>
    <td align="right">0.200837E+09</td>
    <td align="right">      338.79</td>
    <td align="right">06-NOV-16:45</td>
    <td align="right">       19.32</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.836833E+09</td>
    <td align="right">     2518.64</td>
    <td align="right">11-DEC-15:45</td>
    <td align="right">       21.10</td>
    <td align="right">       15.54</td>
    <td align="right">0.188310E+09</td>
    <td align="right">      299.85</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387884E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268905E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.557523E+09</td>
    <td align="right">     2404.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.65</td>
    <td align="right">        1.91</td>
    <td align="right">0.180293E+09</td>
    <td align="right">      288.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.37</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.596683E+10</td>
    <td align="right">    12838.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.70</td>
    <td align="right">0.278056E+09</td>
    <td align="right">      338.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.10</td>
    <td align="right">       23.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.617786E+09</td>
    <td align="right">     1846.80</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
    <td align="right">0.308243E+09</td>
    <td align="right">      460.54</td>
    <td align="right">31-JAN-15:15</td>
    <td align="right">       20.83</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.988823E+09</td>
    <td align="right">     2045.45</td>
    <td align="right">28-FEB-15:15</td>
    <td align="right">       24.57</td>
    <td align="right">       13.39</td>
    <td align="right">0.287181E+09</td>
    <td align="right">      510.42</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206478E+10</td>
    <td align="right">     2564.16</td>
    <td align="right">30-MAR-15:45</td>
    <td align="right">       27.80</td>
    <td align="right">       17.35</td>
    <td align="right">0.366887E+09</td>
    <td align="right">      535.21</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234998E+10</td>
    <td align="right">     2845.38</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.83</td>
    <td align="right">0.346130E+09</td>
    <td align="right">      535.23</td>
    <td align="right">13-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298545E+10</td>
    <td align="right">     3767.92</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.42</td>
    <td align="right">0.400511E+09</td>
    <td align="right">      535.21</td>
    <td align="right">04-MAY-13:15</td>
    <td align="right">       26.10</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459847E+10</td>
    <td align="right">     5301.64</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">       33.05</td>
    <td align="right">       22.96</td>
    <td align="right">0.427274E+09</td>
    <td align="right">      535.23</td>
    <td align="right">19-JUN-08:15</td>
    <td align="right">       23.20</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.489514E+10</td>
    <td align="right">     5734.75</td>
    <td align="right">14-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       23.83</td>
    <td align="right">0.399015E+09</td>
    <td align="right">      535.23</td>
    <td align="right">10-JUL-08:15</td>
    <td align="right">       23.88</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519257E+10</td>
    <td align="right">     5736.75</td>
    <td align="right">09-AUG-14:45</td>
    <td align="right">       32.65</td>
    <td align="right">       23.43</td>
    <td align="right">0.448154E+09</td>
    <td align="right">      535.23</td>
    <td align="right">29-AUG-08:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359230E+10</td>
    <td align="right">     5013.24</td>
    <td align="right">06-SEP-14:15</td>
    <td align="right">       30.68</td>
    <td align="right">       23.50</td>
    <td align="right">0.388865E+09</td>
    <td align="right">      535.24</td>
    <td align="right">13-SEP-10:15</td>
    <td align="right">       21.97</td>
    <td align="right">       14.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223692E+10</td>
    <td align="right">     2718.64</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       20.04</td>
    <td align="right">0.350480E+09</td>
    <td align="right">      535.21</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158090E+10</td>
    <td align="right">     2006.45</td>
    <td align="right">02-NOV-14:15</td>
    <td align="right">       23.18</td>
    <td align="right">       16.89</td>
    <td align="right">0.323207E+09</td>
    <td align="right">      498.38</td>
    <td align="right">02-NOV-14:30</td>
    <td align="right">       23.05</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101106E+10</td>
    <td align="right">     1898.23</td>
    <td align="right">12-DEC-14:15</td>
    <td align="right">       22.80</td>
    <td align="right">       16.84</td>
    <td align="right">0.301684E+09</td>
    <td align="right">      470.75</td>
    <td align="right">12-DEC-16:45</td>
    <td align="right">       21.82</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321142E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.434763E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.617786E+09</td>
    <td align="right">     1846.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
    <td align="right">0.287181E+09</td>
    <td align="right">      460.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.83</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519257E+10</td>
    <td align="right">     5736.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.83</td>
    <td align="right">0.448154E+09</td>
    <td align="right">      535.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       23.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.747000E+09</td>
    <td align="right">     1914.29</td>
    <td align="right">31-JAN-11:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.88</td>
    <td align="right">0.194576E+09</td>
    <td align="right">      274.56</td>
    <td align="right">24-JAN-10:45</td>
    <td align="right">        6.65</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111356E+10</td>
    <td align="right">     2322.83</td>
    <td align="right">21-FEB-10:30</td>
    <td align="right">       15.00</td>
    <td align="right">        8.73</td>
    <td align="right">0.184439E+09</td>
    <td align="right">      332.53</td>
    <td align="right">21-FEB-10:45</td>
    <td align="right">       15.85</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222064E+10</td>
    <td align="right">     3094.04</td>
    <td align="right">14-MAR-09:23</td>
    <td align="right">       16.95</td>
    <td align="right">       13.92</td>
    <td align="right">0.235461E+09</td>
    <td align="right">      338.83</td>
    <td align="right">13-MAR-09:30</td>
    <td align="right">       12.20</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268788E+10</td>
    <td align="right">     4827.89</td>
    <td align="right">14-APR-09:30</td>
    <td align="right">       20.25</td>
    <td align="right">       14.47</td>
    <td align="right">0.226301E+09</td>
    <td align="right">      338.85</td>
    <td align="right">10-APR-09:30</td>
    <td align="right">       16.95</td>
    <td align="right">       10.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335319E+10</td>
    <td align="right">     5269.88</td>
    <td align="right">30-MAY-09:45</td>
    <td align="right">       27.53</td>
    <td align="right">       21.00</td>
    <td align="right">0.255170E+09</td>
    <td align="right">      338.94</td>
    <td align="right">09-MAY-10:15</td>
    <td align="right">       20.88</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465672E+10</td>
    <td align="right">     8060.20</td>
    <td align="right">04-JUN-09:48</td>
    <td align="right">       26.70</td>
    <td align="right">       19.38</td>
    <td align="right">0.269614E+09</td>
    <td align="right">      338.85</td>
    <td align="right">19-JUN-08:15</td>
    <td align="right">       23.20</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492657E+10</td>
    <td align="right">    10013.68</td>
    <td align="right">09-JUL-10:02</td>
    <td align="right">       28.58</td>
    <td align="right">       23.10</td>
    <td align="right">0.250274E+09</td>
    <td align="right">      338.86</td>
    <td align="right">10-JUL-08:15</td>
    <td align="right">       23.88</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508257E+10</td>
    <td align="right">     9203.56</td>
    <td align="right">27-AUG-09:33</td>
    <td align="right">       26.65</td>
    <td align="right">       21.75</td>
    <td align="right">0.281401E+09</td>
    <td align="right">      338.86</td>
    <td align="right">29-AUG-08:30</td>
    <td align="right">       25.55</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.386454E+10</td>
    <td align="right">     6806.83</td>
    <td align="right">08-SEP-09:30</td>
    <td align="right">       26.65</td>
    <td align="right">       22.10</td>
    <td align="right">0.243147E+09</td>
    <td align="right">      338.90</td>
    <td align="right">13-SEP-09:15</td>
    <td align="right">       20.88</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238396E+10</td>
    <td align="right">     3523.02</td>
    <td align="right">02-OCT-10:30</td>
    <td align="right">       23.60</td>
    <td align="right">       19.64</td>
    <td align="right">0.225347E+09</td>
    <td align="right">      338.87</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">       19.97</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163421E+10</td>
    <td align="right">     2264.25</td>
    <td align="right">11-NOV-11:30</td>
    <td align="right">       18.05</td>
    <td align="right">       11.42</td>
    <td align="right">0.203398E+09</td>
    <td align="right">      321.99</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">       14.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112630E+10</td>
    <td align="right">     1995.78</td>
    <td align="right">08-DEC-10:30</td>
    <td align="right">        9.15</td>
    <td align="right">        4.38</td>
    <td align="right">0.189758E+09</td>
    <td align="right">      286.48</td>
    <td align="right">08-DEC-10:45</td>
    <td align="right">        9.57</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.337971E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275889E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.747000E+09</td>
    <td align="right">     1914.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.15</td>
    <td align="right">        4.38</td>
    <td align="right">0.184439E+09</td>
    <td align="right">      274.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.65</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.508257E+10</td>
    <td align="right">    10013.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.58</td>
    <td align="right">       23.10</td>
    <td align="right">0.281401E+09</td>
    <td align="right">      338.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.55</td>
    <td align="right">       22.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100295E+10</td>
    <td align="right">     4175.73</td>
    <td align="right">29-JAN-13:19</td>
    <td align="right">       14.45</td>
    <td align="right">        6.19</td>
    <td align="right">0.318978E+09</td>
    <td align="right">      535.09</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143502E+10</td>
    <td align="right">    10113.50</td>
    <td align="right">26-FEB-14:18</td>
    <td align="right">       24.70</td>
    <td align="right">       12.62</td>
    <td align="right">0.298737E+09</td>
    <td align="right">      535.21</td>
    <td align="right">21-FEB-11:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262702E+10</td>
    <td align="right">     7615.78</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">       27.25</td>
    <td align="right">       18.00</td>
    <td align="right">0.379425E+09</td>
    <td align="right">      535.45</td>
    <td align="right">30-MAR-12:30</td>
    <td align="right">       25.85</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305173E+10</td>
    <td align="right">     7072.77</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">       27.20</td>
    <td align="right">       17.22</td>
    <td align="right">0.350034E+09</td>
    <td align="right">      535.35</td>
    <td align="right">19-APR-12:30</td>
    <td align="right">       25.00</td>
    <td align="right">       17.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372549E+10</td>
    <td align="right">     8177.62</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.23</td>
    <td align="right">0.394866E+09</td>
    <td align="right">      536.11</td>
    <td align="right">30-MAY-12:15</td>
    <td align="right">       29.40</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.577539E+10</td>
    <td align="right">     8993.55</td>
    <td align="right">06-JUN-16:15</td>
    <td align="right">       33.90</td>
    <td align="right">       21.87</td>
    <td align="right">0.422846E+09</td>
    <td align="right">      590.75</td>
    <td align="right">06-JUN-12:15</td>
    <td align="right">       32.92</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.617007E+10</td>
    <td align="right">     9392.43</td>
    <td align="right">07-JUL-16:15</td>
    <td align="right">       35.45</td>
    <td align="right">       23.92</td>
    <td align="right">0.397238E+09</td>
    <td align="right">      616.39</td>
    <td align="right">14-JUL-12:15</td>
    <td align="right">       33.45</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.728414E+10</td>
    <td align="right">     9767.38</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">       33.90</td>
    <td align="right">       23.86</td>
    <td align="right">0.450815E+09</td>
    <td align="right">      648.83</td>
    <td align="right">18-AUG-12:15</td>
    <td align="right">       34.02</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.546445E+10</td>
    <td align="right">     9331.83</td>
    <td align="right">07-SEP-12:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.20</td>
    <td align="right">0.387593E+09</td>
    <td align="right">      616.68</td>
    <td align="right">07-SEP-12:15</td>
    <td align="right">       30.98</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.352223E+10</td>
    <td align="right">    10354.03</td>
    <td align="right">08-OCT-15:02</td>
    <td align="right">       27.20</td>
    <td align="right">       18.88</td>
    <td align="right">0.367803E+09</td>
    <td align="right">      566.17</td>
    <td align="right">10-OCT-12:15</td>
    <td align="right">       27.93</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232901E+10</td>
    <td align="right">    10075.40</td>
    <td align="right">11-NOV-12:03</td>
    <td align="right">       19.82</td>
    <td align="right">       11.77</td>
    <td align="right">0.345928E+09</td>
    <td align="right">      535.28</td>
    <td align="right">02-NOV-12:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158711E+10</td>
    <td align="right">     5969.51</td>
    <td align="right">07-DEC-13:30</td>
    <td align="right">       13.35</td>
    <td align="right">        5.94</td>
    <td align="right">0.324312E+09</td>
    <td align="right">      535.33</td>
    <td align="right">12-DEC-13:45</td>
    <td align="right">       22.38</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.443857E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100295E+10</td>
    <td align="right">     4175.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.35</td>
    <td align="right">        5.94</td>
    <td align="right">0.298737E+09</td>
    <td align="right">      535.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.728414E+10</td>
    <td align="right">    10354.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.45</td>
    <td align="right">       23.92</td>
    <td align="right">0.450815E+09</td>
    <td align="right">      648.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.02</td>
    <td align="right">       24.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.740540E+09</td>
    <td align="right">     2229.56</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">        6.65</td>
    <td align="right">        1.91</td>
    <td align="right">0.196055E+09</td>
    <td align="right">      313.30</td>
    <td align="right">11-JAN-16:45</td>
    <td align="right">        6.37</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105590E+10</td>
    <td align="right">     3624.48</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
    <td align="right">0.182279E+09</td>
    <td align="right">      338.82</td>
    <td align="right">28-FEB-16:15</td>
    <td align="right">       23.45</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224885E+10</td>
    <td align="right">     4845.75</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.227520E+09</td>
    <td align="right">      338.82</td>
    <td align="right">30-MAR-15:15</td>
    <td align="right">       27.80</td>
    <td align="right">       17.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273023E+10</td>
    <td align="right">     5821.67</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.46</td>
    <td align="right">0.210333E+09</td>
    <td align="right">      338.84</td>
    <td align="right">13-APR-15:15</td>
    <td align="right">       27.07</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337153E+10</td>
    <td align="right">     5890.09</td>
    <td align="right">16-MAY-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.40</td>
    <td align="right">0.239030E+09</td>
    <td align="right">      338.83</td>
    <td align="right">22-MAY-15:45</td>
    <td align="right">       27.20</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.447860E+10</td>
    <td align="right">    10785.28</td>
    <td align="right">11-JUN-17:02</td>
    <td align="right">       32.20</td>
    <td align="right">       20.97</td>
    <td align="right">0.260769E+09</td>
    <td align="right">      338.84</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466313E+10</td>
    <td align="right">    10545.35</td>
    <td align="right">09-JUL-16:47</td>
    <td align="right">       33.30</td>
    <td align="right">       22.72</td>
    <td align="right">0.245411E+09</td>
    <td align="right">      338.82</td>
    <td align="right">19-JUL-13:45</td>
    <td align="right">       29.27</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.497963E+10</td>
    <td align="right">    10544.11</td>
    <td align="right">13-AUG-16:48</td>
    <td align="right">       31.10</td>
    <td align="right">       22.43</td>
    <td align="right">0.277001E+09</td>
    <td align="right">      338.82</td>
    <td align="right">30-AUG-13:45</td>
    <td align="right">       28.72</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.379609E+10</td>
    <td align="right">     6876.07</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.70</td>
    <td align="right">0.234517E+09</td>
    <td align="right">      338.83</td>
    <td align="right">11-SEP-13:45</td>
    <td align="right">       27.65</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240557E+10</td>
    <td align="right">     5317.28</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
    <td align="right">0.214775E+09</td>
    <td align="right">      338.86</td>
    <td align="right">31-OCT-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159081E+10</td>
    <td align="right">     3368.65</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       10.02</td>
    <td align="right">0.203615E+09</td>
    <td align="right">      338.80</td>
    <td align="right">06-NOV-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102625E+10</td>
    <td align="right">     2278.54</td>
    <td align="right">11-DEC-15:45</td>
    <td align="right">       21.10</td>
    <td align="right">       15.54</td>
    <td align="right">0.191886E+09</td>
    <td align="right">      319.33</td>
    <td align="right">19-DEC-16:45</td>
    <td align="right">       14.03</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330871E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268319E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.740540E+09</td>
    <td align="right">     2229.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.65</td>
    <td align="right">        1.91</td>
    <td align="right">0.182279E+09</td>
    <td align="right">      313.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.37</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.497963E+10</td>
    <td align="right">    10785.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.70</td>
    <td align="right">0.277001E+09</td>
    <td align="right">      338.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.27</td>
    <td align="right">       23.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.487298E+09</td>
    <td align="right">     1940.13</td>
    <td align="right">31-JAN-15:15</td>
    <td align="right">       20.83</td>
    <td align="right">       13.12</td>
    <td align="right">0.306754E+09</td>
    <td align="right">      452.63</td>
    <td align="right">31-JAN-15:30</td>
    <td align="right">       20.55</td>
    <td align="right">       13.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103377E+10</td>
    <td align="right">     2242.26</td>
    <td align="right">28-FEB-15:23</td>
    <td align="right">       24.15</td>
    <td align="right">       13.10</td>
    <td align="right">0.287485E+09</td>
    <td align="right">      523.18</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247471E+10</td>
    <td align="right">     3707.45</td>
    <td align="right">30-MAR-15:45</td>
    <td align="right">       27.80</td>
    <td align="right">       17.35</td>
    <td align="right">0.376026E+09</td>
    <td align="right">      535.20</td>
    <td align="right">30-MAR-13:15</td>
    <td align="right">       26.97</td>
    <td align="right">       18.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295561E+10</td>
    <td align="right">     4209.57</td>
    <td align="right">19-APR-14:30</td>
    <td align="right">       26.15</td>
    <td align="right">       17.52</td>
    <td align="right">0.361752E+09</td>
    <td align="right">      535.22</td>
    <td align="right">14-APR-13:15</td>
    <td align="right">       26.82</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401355E+10</td>
    <td align="right">     5361.88</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.42</td>
    <td align="right">0.420050E+09</td>
    <td align="right">      535.23</td>
    <td align="right">09-MAY-10:45</td>
    <td align="right">       21.42</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558792E+10</td>
    <td align="right">     6163.02</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">       33.05</td>
    <td align="right">       22.96</td>
    <td align="right">0.430737E+09</td>
    <td align="right">      535.24</td>
    <td align="right">29-JUN-07:45</td>
    <td align="right">       23.30</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583331E+10</td>
    <td align="right">     6460.22</td>
    <td align="right">14-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       23.83</td>
    <td align="right">0.401289E+09</td>
    <td align="right">      535.24</td>
    <td align="right">10-JUL-07:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.612328E+10</td>
    <td align="right">     6913.99</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">       23.75</td>
    <td align="right">       22.33</td>
    <td align="right">0.450776E+09</td>
    <td align="right">      535.27</td>
    <td align="right">29-AUG-08:15</td>
    <td align="right">       24.97</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.404995E+10</td>
    <td align="right">     5587.69</td>
    <td align="right">06-SEP-14:15</td>
    <td align="right">       30.68</td>
    <td align="right">       23.50</td>
    <td align="right">0.391462E+09</td>
    <td align="right">      535.26</td>
    <td align="right">13-SEP-09:30</td>
    <td align="right">       21.15</td>
    <td align="right">       14.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264393E+10</td>
    <td align="right">     3471.77</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       20.04</td>
    <td align="right">0.360058E+09</td>
    <td align="right">      535.21</td>
    <td align="right">18-OCT-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178339E+10</td>
    <td align="right">     2170.76</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.39</td>
    <td align="right">0.324320E+09</td>
    <td align="right">      503.87</td>
    <td align="right">03-NOV-15:15</td>
    <td align="right">       21.55</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959252E+09</td>
    <td align="right">     2051.42</td>
    <td align="right">13-DEC-13:30</td>
    <td align="right">       19.45</td>
    <td align="right">       17.13</td>
    <td align="right">0.300122E+09</td>
    <td align="right">      476.07</td>
    <td align="right">13-DEC-13:45</td>
    <td align="right">       18.88</td>
    <td align="right">       17.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379460E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.441083E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.487298E+09</td>
    <td align="right">     1940.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       13.10</td>
    <td align="right">0.287485E+09</td>
    <td align="right">      452.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.88</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612328E+10</td>
    <td align="right">     6913.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.83</td>
    <td align="right">0.450776E+09</td>
    <td align="right">      535.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.97</td>
    <td align="right">       22.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.639175E+09</td>
    <td align="right">     2057.59</td>
    <td align="right">31-JAN-11:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.88</td>
    <td align="right">0.193285E+09</td>
    <td align="right">      266.60</td>
    <td align="right">31-JAN-11:15</td>
    <td align="right">       15.10</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117174E+10</td>
    <td align="right">     2732.18</td>
    <td align="right">26-FEB-12:02</td>
    <td align="right">       23.08</td>
    <td align="right">       12.15</td>
    <td align="right">0.183896E+09</td>
    <td align="right">      330.27</td>
    <td align="right">27-FEB-10:45</td>
    <td align="right">       14.45</td>
    <td align="right">        6.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267323E+10</td>
    <td align="right">     3782.83</td>
    <td align="right">14-MAR-09:23</td>
    <td align="right">       16.95</td>
    <td align="right">       13.92</td>
    <td align="right">0.238476E+09</td>
    <td align="right">      338.83</td>
    <td align="right">13-MAR-09:30</td>
    <td align="right">       12.20</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336281E+10</td>
    <td align="right">     6251.07</td>
    <td align="right">16-APR-09:03</td>
    <td align="right">       21.38</td>
    <td align="right">       14.26</td>
    <td align="right">0.232385E+09</td>
    <td align="right">      338.84</td>
    <td align="right">10-APR-09:30</td>
    <td align="right">       16.95</td>
    <td align="right">       10.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433222E+10</td>
    <td align="right">     6532.87</td>
    <td align="right">30-MAY-09:45</td>
    <td align="right">       27.53</td>
    <td align="right">       21.00</td>
    <td align="right">0.262962E+09</td>
    <td align="right">      338.94</td>
    <td align="right">09-MAY-10:15</td>
    <td align="right">       20.88</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.537020E+10</td>
    <td align="right">    10950.62</td>
    <td align="right">11-JUN-09:17</td>
    <td align="right">       24.15</td>
    <td align="right">       14.39</td>
    <td align="right">0.271353E+09</td>
    <td align="right">      338.85</td>
    <td align="right">23-JUN-09:45</td>
    <td align="right">       27.25</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.561047E+10</td>
    <td align="right">    11832.85</td>
    <td align="right">09-JUL-10:32</td>
    <td align="right">       29.12</td>
    <td align="right">       23.08</td>
    <td align="right">0.251471E+09</td>
    <td align="right">      338.85</td>
    <td align="right">26-JUL-10:30</td>
    <td align="right">       26.95</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573357E+10</td>
    <td align="right">    11893.16</td>
    <td align="right">27-AUG-09:17</td>
    <td align="right">       26.10</td>
    <td align="right">       21.69</td>
    <td align="right">0.282934E+09</td>
    <td align="right">      338.87</td>
    <td align="right">29-AUG-08:15</td>
    <td align="right">       24.97</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.426196E+10</td>
    <td align="right">    10976.28</td>
    <td align="right">04-SEP-09:32</td>
    <td align="right">       26.27</td>
    <td align="right">       22.11</td>
    <td align="right">0.243590E+09</td>
    <td align="right">      338.93</td>
    <td align="right">13-SEP-09:15</td>
    <td align="right">       20.88</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283281E+10</td>
    <td align="right">     4293.92</td>
    <td align="right">11-OCT-10:00</td>
    <td align="right">       22.80</td>
    <td align="right">       18.78</td>
    <td align="right">0.228654E+09</td>
    <td align="right">      338.86</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">       19.97</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186227E+10</td>
    <td align="right">     2750.65</td>
    <td align="right">11-NOV-11:17</td>
    <td align="right">       18.05</td>
    <td align="right">       11.42</td>
    <td align="right">0.202671E+09</td>
    <td align="right">      322.50</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">       14.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108652E+10</td>
    <td align="right">     2146.58</td>
    <td align="right">08-DEC-10:30</td>
    <td align="right">        9.15</td>
    <td align="right">        4.38</td>
    <td align="right">0.188356E+09</td>
    <td align="right">      279.16</td>
    <td align="right">08-DEC-10:45</td>
    <td align="right">        9.57</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.389370E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.278003E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.639175E+09</td>
    <td align="right">     2057.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.15</td>
    <td align="right">        4.38</td>
    <td align="right">0.183896E+09</td>
    <td align="right">      266.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.57</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573357E+10</td>
    <td align="right">    11893.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.12</td>
    <td align="right">       23.08</td>
    <td align="right">0.282934E+09</td>
    <td align="right">      338.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.25</td>
    <td align="right">       24.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172650E+10</td>
    <td align="right">     5237.23</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
    <td align="right">0.339195E+09</td>
    <td align="right">      535.26</td>
    <td align="right">25-JAN-14:45</td>
    <td align="right">        8.30</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221302E+10</td>
    <td align="right">    11568.33</td>
    <td align="right">26-FEB-14:18</td>
    <td align="right">       24.70</td>
    <td align="right">       12.62</td>
    <td align="right">0.314738E+09</td>
    <td align="right">      535.24</td>
    <td align="right">21-FEB-11:30</td>
    <td align="right">       17.50</td>
    <td align="right">        9.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.387018E+10</td>
    <td align="right">     8556.16</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">       27.25</td>
    <td align="right">       18.00</td>
    <td align="right">0.399971E+09</td>
    <td align="right">      535.23</td>
    <td align="right">02-MAR-13:15</td>
    <td align="right">       16.25</td>
    <td align="right">       10.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415189E+10</td>
    <td align="right">     7278.44</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.60</td>
    <td align="right">0.368713E+09</td>
    <td align="right">      535.25</td>
    <td align="right">25-APR-12:15</td>
    <td align="right">       17.47</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487335E+10</td>
    <td align="right">     6622.92</td>
    <td align="right">30-MAY-14:15</td>
    <td align="right">       30.60</td>
    <td align="right">       21.12</td>
    <td align="right">0.414935E+09</td>
    <td align="right">      535.21</td>
    <td align="right">01-MAY-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601631E+10</td>
    <td align="right">     6964.79</td>
    <td align="right">23-JUN-13:30</td>
    <td align="right">       32.50</td>
    <td align="right">       23.89</td>
    <td align="right">0.427403E+09</td>
    <td align="right">      535.21</td>
    <td align="right">01-JUN-10:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635530E+10</td>
    <td align="right">     7654.49</td>
    <td align="right">14-JUL-13:45</td>
    <td align="right">       34.27</td>
    <td align="right">       24.11</td>
    <td align="right">0.399426E+09</td>
    <td align="right">      535.22</td>
    <td align="right">31-JUL-09:45</td>
    <td align="right">       26.80</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.743709E+10</td>
    <td align="right">    11857.62</td>
    <td align="right">27-AUG-13:47</td>
    <td align="right">       31.70</td>
    <td align="right">       22.30</td>
    <td align="right">0.449756E+09</td>
    <td align="right">      535.25</td>
    <td align="right">29-AUG-09:15</td>
    <td align="right">       27.25</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.591471E+10</td>
    <td align="right">    12183.60</td>
    <td align="right">24-SEP-14:02</td>
    <td align="right">       28.45</td>
    <td align="right">       19.99</td>
    <td align="right">0.390604E+09</td>
    <td align="right">      538.56</td>
    <td align="right">06-SEP-13:30</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.476722E+10</td>
    <td align="right">    12290.93</td>
    <td align="right">09-OCT-14:17</td>
    <td align="right">       27.50</td>
    <td align="right">       19.49</td>
    <td align="right">0.381272E+09</td>
    <td align="right">      548.21</td>
    <td align="right">10-OCT-13:45</td>
    <td align="right">       29.12</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343531E+10</td>
    <td align="right">    10518.99</td>
    <td align="right">12-NOV-14:03</td>
    <td align="right">       19.17</td>
    <td align="right">       10.61</td>
    <td align="right">0.361119E+09</td>
    <td align="right">      535.30</td>
    <td align="right">28-NOV-11:00</td>
    <td align="right">       13.90</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247048E+10</td>
    <td align="right">     6602.78</td>
    <td align="right">08-DEC-13:45</td>
    <td align="right">       12.53</td>
    <td align="right">        5.46</td>
    <td align="right">0.339559E+09</td>
    <td align="right">      535.31</td>
    <td align="right">07-DEC-11:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532314E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.458669E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172650E+10</td>
    <td align="right">     5237.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
    <td align="right">0.314738E+09</td>
    <td align="right">      535.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.743709E+10</td>
    <td align="right">    12290.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.27</td>
    <td align="right">       24.11</td>
    <td align="right">0.449756E+09</td>
    <td align="right">      548.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       24.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.659951E+09</td>
    <td align="right">     2323.05</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">        6.65</td>
    <td align="right">        1.91</td>
    <td align="right">0.194541E+09</td>
    <td align="right">      298.19</td>
    <td align="right">11-JAN-16:45</td>
    <td align="right">        6.37</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112658E+10</td>
    <td align="right">     3918.72</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
    <td align="right">0.181539E+09</td>
    <td align="right">      338.82</td>
    <td align="right">28-FEB-16:15</td>
    <td align="right">       23.45</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269526E+10</td>
    <td align="right">     5675.35</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.230351E+09</td>
    <td align="right">      338.81</td>
    <td align="right">30-MAR-14:45</td>
    <td align="right">       27.80</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338536E+10</td>
    <td align="right">    10932.32</td>
    <td align="right">09-APR-16:33</td>
    <td align="right">       21.70</td>
    <td align="right">       10.71</td>
    <td align="right">0.217329E+09</td>
    <td align="right">      338.83</td>
    <td align="right">13-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.427486E+10</td>
    <td align="right">    11116.80</td>
    <td align="right">21-MAY-17:48</td>
    <td align="right">       25.60</td>
    <td align="right">       19.28</td>
    <td align="right">0.251319E+09</td>
    <td align="right">      338.82</td>
    <td align="right">09-MAY-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511367E+10</td>
    <td align="right">    11251.28</td>
    <td align="right">25-JUN-16:33</td>
    <td align="right">       32.92</td>
    <td align="right">       22.25</td>
    <td align="right">0.265195E+09</td>
    <td align="right">      338.83</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.528501E+10</td>
    <td align="right">    12214.85</td>
    <td align="right">04-JUL-17:32</td>
    <td align="right">       30.45</td>
    <td align="right">       22.44</td>
    <td align="right">0.248493E+09</td>
    <td align="right">      338.82</td>
    <td align="right">19-JUL-13:45</td>
    <td align="right">       29.27</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.559236E+10</td>
    <td align="right">    11889.04</td>
    <td align="right">13-AUG-16:32</td>
    <td align="right">       30.83</td>
    <td align="right">       22.36</td>
    <td align="right">0.280202E+09</td>
    <td align="right">      338.82</td>
    <td align="right">29-AUG-10:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.416374E+10</td>
    <td align="right">     8812.17</td>
    <td align="right">10-SEP-16:18</td>
    <td align="right">       28.15</td>
    <td align="right">       22.22</td>
    <td align="right">0.235788E+09</td>
    <td align="right">      338.82</td>
    <td align="right">11-SEP-13:45</td>
    <td align="right">       27.65</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284837E+10</td>
    <td align="right">     6057.01</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
    <td align="right">0.218470E+09</td>
    <td align="right">      338.83</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.180697E+10</td>
    <td align="right">     3580.49</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       10.02</td>
    <td align="right">0.203179E+09</td>
    <td align="right">      338.79</td>
    <td align="right">06-NOV-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101739E+10</td>
    <td align="right">     2411.37</td>
    <td align="right">11-DEC-15:45</td>
    <td align="right">       21.10</td>
    <td align="right">       15.54</td>
    <td align="right">0.190134E+09</td>
    <td align="right">      307.18</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379695E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.271654E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.659951E+09</td>
    <td align="right">     2323.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.65</td>
    <td align="right">        1.91</td>
    <td align="right">0.181539E+09</td>
    <td align="right">      298.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.37</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.559236E+10</td>
    <td align="right">    12214.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.92</td>
    <td align="right">       22.44</td>
    <td align="right">0.280202E+09</td>
    <td align="right">      338.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       23.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67558492.53</td>
    <td align="right">    21528.18</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 40633655.77</td>
    <td align="right">    21380.11</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1711714.06</td>
    <td align="right">     4944.84</td>
    <td align="right">23-MAR-06:03</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5776379.08</td>
    <td align="right">    20269.44</td>
    <td align="right">22-NOV-07:01</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40443930.14</td>
    <td align="right">    20758.71</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156124E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 67558492.53</td>
    <td align="right">    21528.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348871E+10</td>
    <td align="right">     9487.72</td>
    <td align="right">09-JAN-06:09</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223084E+10</td>
    <td align="right">     9840.08</td>
    <td align="right">13-FEB-06:12</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.689582E+09</td>
    <td align="right">     4755.34</td>
    <td align="right">18-MAR-06:11</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323803E+09</td>
    <td align="right">     5070.39</td>
    <td align="right">06-APR-05:06</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 73625168.07</td>
    <td align="right">     3327.95</td>
    <td align="right">10-MAY-05:04</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 32987532.90</td>
    <td align="right">     3043.25</td>
    <td align="right">11-JUN-07:24</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14565793.27</td>
    <td align="right">     3689.11</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15265866.31</td>
    <td align="right">     3750.38</td>
    <td align="right">10-AUG-05:02</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56738420.46</td>
    <td align="right">     3001.00</td>
    <td align="right">24-SEP-08:27</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.508899E+09</td>
    <td align="right">     5067.66</td>
    <td align="right">26-OCT-06:06</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107844E+10</td>
    <td align="right">     6930.57</td>
    <td align="right">22-NOV-07:05</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214151E+10</td>
    <td align="right">     9260.71</td>
    <td align="right">18-DEC-06:09</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106550E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14565793.27</td>
    <td align="right">     3001.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.348871E+10</td>
    <td align="right">     9840.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153385E+10</td>
    <td align="right">     5514.97</td>
    <td align="right">09-JAN-07:08</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.808768E+09</td>
    <td align="right">     5183.02</td>
    <td align="right">13-FEB-07:08</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 91897191.65</td>
    <td align="right">     2828.24</td>
    <td align="right">26-MAR-16:21</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 19169253.71</td>
    <td align="right">     2880.32</td>
    <td align="right">09-APR-15:10</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7218351.99</td>
    <td align="right">     2110.58</td>
    <td align="right">28-MAY-14:32</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 11151009.47</td>
    <td align="right">     1795.45</td>
    <td align="right">04-JUN-16:33</td>
    <td align="right">       31.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13664172.06</td>
    <td align="right">     2454.13</td>
    <td align="right">30-JUL-12:42</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 10061123.45</td>
    <td align="right">     1979.82</td>
    <td align="right">13-AUG-16:32</td>
    <td align="right">       30.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13022112.50</td>
    <td align="right">     2208.78</td>
    <td align="right">03-SEP-14:09</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81578214.11</td>
    <td align="right">     3213.87</td>
    <td align="right">08-OCT-13:47</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222121E+09</td>
    <td align="right">     3037.33</td>
    <td align="right">12-NOV-14:03</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816718E+09</td>
    <td align="right">     4179.83</td>
    <td align="right">26-DEC-07:08</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362922E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7218351.99</td>
    <td align="right">     1795.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153385E+10</td>
    <td align="right">     5514.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146553E+10</td>
    <td align="right">     4530.87</td>
    <td align="right">09-JAN-08:45</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.906791E+09</td>
    <td align="right">     4409.23</td>
    <td align="right">13-FEB-08:30</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268885E+09</td>
    <td align="right">     2126.76</td>
    <td align="right">26-MAR-16:27</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 71218940.91</td>
    <td align="right">     1743.29</td>
    <td align="right">09-APR-15:27</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1975810.73</td>
    <td align="right">     1174.09</td>
    <td align="right">29-MAY-14:23</td>
    <td align="right">       28.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4663305.88</td>
    <td align="right">     1663.69</td>
    <td align="right">11-JUN-14:02</td>
    <td align="right">       31.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  7685445.76</td>
    <td align="right">     2199.68</td>
    <td align="right">30-JUL-12:47</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3069763.30</td>
    <td align="right">     1302.30</td>
    <td align="right">13-AUG-16:48</td>
    <td align="right">       31.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  5832010.54</td>
    <td align="right">     2199.77</td>
    <td align="right">03-SEP-12:32</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150798E+09</td>
    <td align="right">     2207.05</td>
    <td align="right">08-OCT-11:23</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.422484E+09</td>
    <td align="right">     2329.13</td>
    <td align="right">05-NOV-13:27</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.912544E+09</td>
    <td align="right">     3594.73</td>
    <td align="right">26-DEC-08:15</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422147E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1975810.73</td>
    <td align="right">     1174.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146553E+10</td>
    <td align="right">     4530.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294437E+09</td>
    <td align="right">    19256.76</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144878E+09</td>
    <td align="right">    19043.64</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   745163.17</td>
    <td align="right">     3082.26</td>
    <td align="right">20-MAR-06:03</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1728717.04</td>
    <td align="right">     5892.96</td>
    <td align="right">30-OCT-06:04</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10113806.10</td>
    <td align="right">    16978.90</td>
    <td align="right">22-NOV-07:01</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111479E+09</td>
    <td align="right">    18459.92</td>
    <td align="right">26-DEC-06:16</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.563381E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.294437E+09</td>
    <td align="right">    19256.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146470E+10</td>
    <td align="right">    27580.70</td>
    <td align="right">09-JAN-05:16</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.711368E+09</td>
    <td align="right">    27410.60</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 39414062.69</td>
    <td align="right">    23463.09</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5212830.26</td>
    <td align="right">    23296.49</td>
    <td align="right">07-APR-06:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 22853659.37</td>
    <td align="right">    23618.42</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123449E+09</td>
    <td align="right">    24582.45</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.665943E+09</td>
    <td align="right">    26403.87</td>
    <td align="right">04-DEC-05:17</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303294E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146470E+10</td>
    <td align="right">    27580.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286080E+10</td>
    <td align="right">    13375.94</td>
    <td align="right">09-JAN-05:16</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166127E+10</td>
    <td align="right">    13606.55</td>
    <td align="right">12-FEB-06:33</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211368E+09</td>
    <td align="right">    12486.88</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56354785.09</td>
    <td align="right">    12289.02</td>
    <td align="right">07-APR-05:18</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   993202.67</td>
    <td align="right">     3112.84</td>
    <td align="right">11-MAY-06:04</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 95767645.74</td>
    <td align="right">    12511.84</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.490112E+09</td>
    <td align="right">    12586.08</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145131E+10</td>
    <td align="right">    13272.82</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682796E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286080E+10</td>
    <td align="right">    13606.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156492E+10</td>
    <td align="right">     8515.65</td>
    <td align="right">09-JAN-05:16</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.867009E+09</td>
    <td align="right">     8757.48</td>
    <td align="right">12-FEB-06:33</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108893E+09</td>
    <td align="right">     7678.89</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 28435335.80</td>
    <td align="right">     7462.53</td>
    <td align="right">07-APR-05:18</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   850758.76</td>
    <td align="right">     1708.96</td>
    <td align="right">11-MAY-06:04</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   527438.53</td>
    <td align="right">     1758.13</td>
    <td align="right">29-SEP-06:05</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64572661.51</td>
    <td align="right">     7698.01</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236336E+09</td>
    <td align="right">     7711.21</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.709411E+09</td>
    <td align="right">     8398.93</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358096E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156492E+10</td>
    <td align="right">     8757.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190026E+10</td>
    <td align="right">    13234.69</td>
    <td align="right">09-JAN-05:16</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109906E+10</td>
    <td align="right">    13477.89</td>
    <td align="right">12-FEB-06:33</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160167E+09</td>
    <td align="right">    12153.96</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54863654.57</td>
    <td align="right">    11938.90</td>
    <td align="right">07-APR-05:18</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1810703.24</td>
    <td align="right">     4836.98</td>
    <td align="right">11-MAY-06:04</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   247345.97</td>
    <td align="right">      824.49</td>
    <td align="right">29-SEP-06:05</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78258692.08</td>
    <td align="right">    12160.44</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294636E+09</td>
    <td align="right">    12299.67</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.828928E+09</td>
    <td align="right">    13033.90</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441823E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190026E+10</td>
    <td align="right">    13477.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173006E+10</td>
    <td align="right">     8588.77</td>
    <td align="right">09-JAN-05:16</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.995973E+09</td>
    <td align="right">     8843.76</td>
    <td align="right">12-FEB-06:33</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135737E+09</td>
    <td align="right">     7647.65</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 39374867.12</td>
    <td align="right">     7427.19</td>
    <td align="right">07-APR-05:18</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1645912.74</td>
    <td align="right">     2937.99</td>
    <td align="right">11-MAY-06:04</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   544337.53</td>
    <td align="right">     1814.46</td>
    <td align="right">29-SEP-06:05</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 66214635.71</td>
    <td align="right">     7680.73</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.313004E+09</td>
    <td align="right">     7936.94</td>
    <td align="right">22-NOV-05:03</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.882034E+09</td>
    <td align="right">     8454.14</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.416458E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173006E+10</td>
    <td align="right">     8843.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112672E+10</td>
    <td align="right">     8501.64</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.634350E+09</td>
    <td align="right">     8609.68</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122415E+09</td>
    <td align="right">     8018.38</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 45093847.64</td>
    <td align="right">     7872.12</td>
    <td align="right">07-APR-05:18</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3093315.63</td>
    <td align="right">     4839.80</td>
    <td align="right">11-MAY-06:04</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 44926205.41</td>
    <td align="right">     7974.33</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.208584E+09</td>
    <td align="right">     8199.25</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.539321E+09</td>
    <td align="right">     8423.32</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272450E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112672E+10</td>
    <td align="right">     8609.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.640204E+09</td>
    <td align="right">     5316.25</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.332530E+09</td>
    <td align="right">     5425.93</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 70102936.37</td>
    <td align="right">     4838.88</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 27535078.29</td>
    <td align="right">     4714.62</td>
    <td align="right">07-APR-05:18</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3694328.53</td>
    <td align="right">     2710.14</td>
    <td align="right">15-MAY-06:04</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 34805450.31</td>
    <td align="right">     4789.58</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105716E+09</td>
    <td align="right">     4979.21</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282631E+09</td>
    <td align="right">     5208.15</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149722E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.640204E+09</td>
    <td align="right">     5425.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.289638E+10</td>
    <td align="right">     9277.66</td>
    <td align="right">27-JAN-07:15</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190156E+10</td>
    <td align="right">     9438.52</td>
    <td align="right">03-FEB-07:15</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.940597E+09</td>
    <td align="right">     8487.74</td>
    <td align="right">06-MAR-07:15</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.569936E+09</td>
    <td align="right">     8644.93</td>
    <td align="right">06-APR-06:15</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211639E+09</td>
    <td align="right">     7839.25</td>
    <td align="right">11-MAY-06:15</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 28457051.51</td>
    <td align="right">     5590.55</td>
    <td align="right">08-JUN-06:08</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 55896822.82</td>
    <td align="right">     5444.81</td>
    <td align="right">29-SEP-06:05</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606582E+09</td>
    <td align="right">     8526.32</td>
    <td align="right">26-OCT-06:15</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112814E+10</td>
    <td align="right">     9022.54</td>
    <td align="right">22-NOV-07:15</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159180E+10</td>
    <td align="right">     9118.78</td>
    <td align="right">18-DEC-07:15</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.993099E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289638E+10</td>
    <td align="right">     9438.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.699732E+09</td>
    <td align="right">     5400.97</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.383873E+09</td>
    <td align="right">     5448.74</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 84287144.71</td>
    <td align="right">     4867.21</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 35903538.65</td>
    <td align="right">     4746.48</td>
    <td align="right">07-APR-05:18</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  5600218.44</td>
    <td align="right">     3297.50</td>
    <td align="right">11-MAY-06:04</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 35426247.55</td>
    <td align="right">     4827.37</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142608E+09</td>
    <td align="right">     5056.09</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339526E+09</td>
    <td align="right">     5268.48</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172696E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.699732E+09</td>
    <td align="right">     5448.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159604E+10</td>
    <td align="right">    10543.02</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.877075E+09</td>
    <td align="right">    10657.24</td>
    <td align="right">12-FEB-06:33</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 74150485.10</td>
    <td align="right">     9685.18</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15003553.57</td>
    <td align="right">     9538.41</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26948113.75</td>
    <td align="right">     9693.87</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194395E+09</td>
    <td align="right">     9998.92</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.697466E+09</td>
    <td align="right">    10391.50</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348108E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159604E+10</td>
    <td align="right">    10657.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.884882E+09</td>
    <td align="right">     6644.85</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.450575E+09</td>
    <td align="right">     6814.39</td>
    <td align="right">12-FEB-07:18</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44271015.39</td>
    <td align="right">     5761.87</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 10503349.67</td>
    <td align="right">     5502.26</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 24332525.64</td>
    <td align="right">     5763.98</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95242715.25</td>
    <td align="right">     6034.91</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338525E+09</td>
    <td align="right">     6452.17</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184833E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.884882E+09</td>
    <td align="right">     6814.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
