<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.982157E+09</td>
    <td align="right">    10382.25</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.504209E+09</td>
    <td align="right">    10507.71</td>
    <td align="right">12-FEB-07:18</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 53112217.10</td>
    <td align="right">     9353.73</td>
    <td align="right">22-MAR-05:17</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 14646542.90</td>
    <td align="right">     9180.07</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    76894.08</td>
    <td align="right">      341.75</td>
    <td align="right">11-MAY-06:04</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23704706.68</td>
    <td align="right">     9159.00</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101120E+09</td>
    <td align="right">     9641.53</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.364941E+09</td>
    <td align="right">    10099.45</td>
    <td align="right">26-DEC-06:16</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204397E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.982157E+09</td>
    <td align="right">    10507.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.966015E+09</td>
    <td align="right">     6743.37</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.516989E+09</td>
    <td align="right">     6903.34</td>
    <td align="right">12-FEB-07:18</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50800747.26</td>
    <td align="right">     5808.35</td>
    <td align="right">22-MAR-05:17</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 12727875.09</td>
    <td align="right">     5582.11</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   288682.06</td>
    <td align="right">     1283.03</td>
    <td align="right">11-MAY-06:04</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23636286.55</td>
    <td align="right">     5812.94</td>
    <td align="right">26-OCT-05:17</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130702E+09</td>
    <td align="right">     6135.17</td>
    <td align="right">22-NOV-06:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.423369E+09</td>
    <td align="right">     6530.54</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212453E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.966015E+09</td>
    <td align="right">     6903.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.234517E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.212901E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.226703E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.242667E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.240896E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.228475E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.226703E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.234517E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.230637E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.228475E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.280812E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212901E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.973008E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.973008E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.825103E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.746304E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.788750E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672733E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.700900E+09</td>
    <td align="right">      779.95</td>
    <td align="right">02-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.689710E+09</td>
    <td align="right">      716.32</td>
    <td align="right">14-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.652777E+09</td>
    <td align="right">      954.86</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.744120E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.696745E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.789847E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.795596E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.806290E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.890887E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.652777E+09</td>
    <td align="right">      716.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.825103E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.501457E+09</td>
    <td align="right">      866.26</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.455450E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490828E+09</td>
    <td align="right">      866.26</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.424239E+09</td>
    <td align="right">      755.53</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.447368E+09</td>
    <td align="right">      453.49</td>
    <td align="right">02-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440830E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415535E+09</td>
    <td align="right">      493.77</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472111E+09</td>
    <td align="right">      604.51</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435824E+09</td>
    <td align="right">      755.53</td>
    <td align="right">27-SEP-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480166E+09</td>
    <td align="right">      866.26</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.490662E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489819E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554429E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.415535E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501457E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.764218E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.702696E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.775926E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.674878E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.711267E+09</td>
    <td align="right">      954.86</td>
    <td align="right">24-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.699656E+09</td>
    <td align="right">      779.95</td>
    <td align="right">23-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.661738E+09</td>
    <td align="right">      954.86</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749257E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.690154E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.748534E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.748592E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.741387E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.866830E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.661738E+09</td>
    <td align="right">      779.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.775926E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.501920E+09</td>
    <td align="right">      866.21</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.460525E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.499402E+09</td>
    <td align="right">      866.21</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427782E+09</td>
    <td align="right">      755.48</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449987E+09</td>
    <td align="right">      755.48</td>
    <td align="right">24-MAY-07:30</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442094E+09</td>
    <td align="right">      493.74</td>
    <td align="right">14-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418775E+09</td>
    <td align="right">      604.47</td>
    <td align="right">19-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475401E+09</td>
    <td align="right">      755.48</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442552E+09</td>
    <td align="right">      755.48</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.493909E+09</td>
    <td align="right">      866.21</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.485526E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.487445E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.558532E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.418775E+09</td>
    <td align="right">      493.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501920E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.829362E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.749083E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.790582E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673502E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.702122E+09</td>
    <td align="right">      779.95</td>
    <td align="right">02-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.689897E+09</td>
    <td align="right">      779.95</td>
    <td align="right">23-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.653191E+09</td>
    <td align="right">      954.86</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.744730E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.698236E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.793557E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.798893E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810448E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.893360E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.653191E+09</td>
    <td align="right">      779.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.829362E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.502959E+09</td>
    <td align="right">      866.26</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.456669E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491525E+09</td>
    <td align="right">      866.26</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.424522E+09</td>
    <td align="right">      755.53</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.447677E+09</td>
    <td align="right">      453.49</td>
    <td align="right">02-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441123E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415895E+09</td>
    <td align="right">      493.77</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472508E+09</td>
    <td align="right">      644.79</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.436416E+09</td>
    <td align="right">      755.53</td>
    <td align="right">27-SEP-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481031E+09</td>
    <td align="right">      866.26</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.491882E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.490942E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.555315E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.415895E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502959E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.764590E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.704253E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.776698E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.675431E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.711898E+09</td>
    <td align="right">      954.86</td>
    <td align="right">24-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.700218E+09</td>
    <td align="right">      779.95</td>
    <td align="right">23-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.662414E+09</td>
    <td align="right">      954.86</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.750047E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.690771E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.749202E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.749193E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.741188E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.867590E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.662414E+09</td>
    <td align="right">      779.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.776698E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.502897E+09</td>
    <td align="right">      866.21</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.462711E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.500294E+09</td>
    <td align="right">      866.21</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.428799E+09</td>
    <td align="right">      755.48</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450784E+09</td>
    <td align="right">      755.48</td>
    <td align="right">24-MAY-07:15</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442601E+09</td>
    <td align="right">      493.74</td>
    <td align="right">14-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419325E+09</td>
    <td align="right">      604.47</td>
    <td align="right">19-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476132E+09</td>
    <td align="right">      755.48</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.443094E+09</td>
    <td align="right">      755.48</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.495694E+09</td>
    <td align="right">      866.21</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.486820E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489301E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.559845E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419325E+09</td>
    <td align="right">      493.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502897E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.825103E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.746304E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.788750E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672733E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.700880E+09</td>
    <td align="right">      779.95</td>
    <td align="right">02-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.689710E+09</td>
    <td align="right">      716.32</td>
    <td align="right">14-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.652777E+09</td>
    <td align="right">      954.86</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.744120E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.696745E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.789847E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.795596E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.806290E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.890885E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.652777E+09</td>
    <td align="right">      716.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.825103E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.501457E+09</td>
    <td align="right">      866.26</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.455450E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490828E+09</td>
    <td align="right">      866.26</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.424239E+09</td>
    <td align="right">      755.53</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.447368E+09</td>
    <td align="right">      453.49</td>
    <td align="right">02-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440830E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415535E+09</td>
    <td align="right">      493.77</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472111E+09</td>
    <td align="right">      604.51</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435824E+09</td>
    <td align="right">      755.53</td>
    <td align="right">27-SEP-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480129E+09</td>
    <td align="right">      866.26</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.490662E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489819E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554425E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.415535E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501457E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.764218E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.702696E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.775926E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.674878E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.711267E+09</td>
    <td align="right">      954.86</td>
    <td align="right">24-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.699656E+09</td>
    <td align="right">      779.95</td>
    <td align="right">23-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.661738E+09</td>
    <td align="right">      954.86</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749257E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.690154E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.748534E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.748592E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.741387E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.866830E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.661738E+09</td>
    <td align="right">      779.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.775926E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.501920E+09</td>
    <td align="right">      866.21</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.460525E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.499402E+09</td>
    <td align="right">      866.21</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427782E+09</td>
    <td align="right">      755.48</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449987E+09</td>
    <td align="right">      755.48</td>
    <td align="right">24-MAY-07:30</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442094E+09</td>
    <td align="right">      493.74</td>
    <td align="right">14-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418775E+09</td>
    <td align="right">      604.47</td>
    <td align="right">19-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475401E+09</td>
    <td align="right">      755.48</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442552E+09</td>
    <td align="right">      755.48</td>
    <td align="right">05-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.493909E+09</td>
    <td align="right">      866.21</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.485526E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.487445E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.558532E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.418775E+09</td>
    <td align="right">      493.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501920E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_BOTTOM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.212901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.242667E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.240896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.230637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.280812E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.212901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_MID></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.115423E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_TOP></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.115423E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.825103E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100933E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.746304E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">  2697971.45</td>
    <td align="right">0.852749E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.788750E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">  3979200.14</td>
    <td align="right">0.529154E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.672733E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">  8583841.07</td>
    <td align="right">0.328383E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.700900E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right"> 19804105.20</td>
    <td align="right">0.217599E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.689710E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right"> 76361958.00</td>
    <td align="right">0.108240E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.652777E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 83913115.45</td>
    <td align="right"> 70611206.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.744120E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 80292213.62</td>
    <td align="right"> 43654739.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.696745E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right"> 25879733.61</td>
    <td align="right">0.104142E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.789847E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">  9242541.83</td>
    <td align="right">0.351317E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.795596E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">  1237853.28</td>
    <td align="right">0.513326E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.806290E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">    22785.13</td>
    <td align="right">0.898204E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.890887E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">0.312015E+09</td>
    <td align="right">0.502671E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.652777E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 43654739.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.825103E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 83913115.45</td>
    <td align="right">0.100933E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.501457E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.678537E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.455450E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">  1401343.46</td>
    <td align="right">0.576502E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.490828E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">  3432072.49</td>
    <td align="right">0.360298E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.424239E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">  6024164.31</td>
    <td align="right">0.222615E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.447368E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right"> 13485115.84</td>
    <td align="right">0.148337E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.440830E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 51843346.22</td>
    <td align="right"> 72497281.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.415535E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 57215134.74</td>
    <td align="right"> 46856724.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.472111E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 55547765.80</td>
    <td align="right"> 28614143.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.435824E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right"> 17993245.47</td>
    <td align="right"> 68104148.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.480166E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">  6233832.92</td>
    <td align="right">0.237803E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.490662E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">   937427.46</td>
    <td align="right">0.347129E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.489819E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">    59318.64</td>
    <td align="right">0.601650E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.554429E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right">0.214173E+09</td>
    <td align="right">0.338894E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.415535E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 28614143.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.501457E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 57215134.74</td>
    <td align="right">0.678537E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.764218E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106365E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.702696E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">   114539.84</td>
    <td align="right">0.904387E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.775926E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">  2660407.57</td>
    <td align="right">0.576718E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.674878E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">  6414284.37</td>
    <td align="right">0.339800E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.711267E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right"> 19452191.72</td>
    <td align="right">0.217291E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.699656E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right"> 77783738.45</td>
    <td align="right">0.105571E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.661738E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right"> 85427536.78</td>
    <td align="right"> 69073261.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.749257E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 78548430.94</td>
    <td align="right"> 44607719.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.690154E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right"> 21336641.79</td>
    <td align="right">0.107161E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.748534E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">  3539577.24</td>
    <td align="right">0.384518E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.748592E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">    30254.06</td>
    <td align="right">0.564493E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.741387E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.947948E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.866830E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">0.295308E+09</td>
    <td align="right">0.532522E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.661738E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 44607719.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.775926E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 85427536.78</td>
    <td align="right">0.106365E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.501920E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.680119E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.460525E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">  1355387.92</td>
    <td align="right">0.577033E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.499402E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">  2426295.23</td>
    <td align="right">0.370006E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.427782E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">  5539223.19</td>
    <td align="right">0.224120E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.449987E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right"> 13317028.73</td>
    <td align="right">0.145789E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.442094E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 51293963.22</td>
    <td align="right"> 71959316.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.418775E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 56445828.70</td>
    <td align="right"> 45862795.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.475401E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 53245929.58</td>
    <td align="right"> 30189352.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.442552E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right"> 17790061.31</td>
    <td align="right"> 68316896.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.493909E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">  5411671.78</td>
    <td align="right">0.239594E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.485526E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">   322683.09</td>
    <td align="right">0.350216E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.487445E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">    32317.24</td>
    <td align="right">0.602859E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.558532E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right">0.207180E+09</td>
    <td align="right">0.340607E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.418775E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30189352.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.501920E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 56445828.70</td>
    <td align="right">0.680119E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.829362E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.592486E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.749083E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">  1602044.29</td>
    <td align="right">0.486172E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.790582E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">  2836181.47</td>
    <td align="right">0.285091E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.673502E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">  6299949.65</td>
    <td align="right">0.162415E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.702122E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right"> 14450433.47</td>
    <td align="right"> 94088740.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.689897E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right"> 44889046.69</td>
    <td align="right"> 49501261.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.653191E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 50476680.20</td>
    <td align="right"> 32049140.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.744730E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 48950293.74</td>
    <td align="right"> 16968671.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.698236E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right"> 15047048.80</td>
    <td align="right"> 56776597.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.793557E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">  6274391.89</td>
    <td align="right">0.188553E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.798893E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">   676048.49</td>
    <td align="right">0.291082E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.810448E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     4223.59</td>
    <td align="right">0.530307E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.893360E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">0.191506E+09</td>
    <td align="right">0.278549E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.653191E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16968671.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.829362E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 50476680.20</td>
    <td align="right">0.592486E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.502959E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.395582E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.456669E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">   862051.71</td>
    <td align="right">0.327039E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.491525E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">  2383213.02</td>
    <td align="right">0.193252E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.424522E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">  4267890.43</td>
    <td align="right">0.110306E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.447677E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">  8950664.92</td>
    <td align="right"> 65135080.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.441123E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 30127145.64</td>
    <td align="right"> 32976865.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.415895E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 33499024.34</td>
    <td align="right"> 21253634.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.472508E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 33359789.26</td>
    <td align="right"> 11107099.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.436416E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right"> 10335019.76</td>
    <td align="right"> 36533213.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.481031E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">  4224591.45</td>
    <td align="right">0.126858E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.491882E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">   479761.75</td>
    <td align="right">0.195158E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.490942E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">    28002.71</td>
    <td align="right">0.352997E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.555315E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right">0.128517E+09</td>
    <td align="right">0.186820E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.415895E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11107099.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.502959E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 33499024.34</td>
    <td align="right">0.395582E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.764590E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.461596E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.704253E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">   661666.56</td>
    <td align="right">0.337076E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.776698E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 29981624.83</td>
    <td align="right">0.231540E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.675431E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">0.146076E+09</td>
    <td align="right">0.129991E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.711898E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">0.348386E+09</td>
    <td align="right">0.630353E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.700218E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right">0.953959E+09</td>
    <td align="right">0.212442E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.662414E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">0.995216E+09</td>
    <td align="right">0.143328E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.750047E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">0.110266E+10</td>
    <td align="right"> 67698378.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.690771E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">0.375841E+09</td>
    <td align="right">0.398620E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.749202E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right"> 74912477.18</td>
    <td align="right">0.169056E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.749193E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">    13710.62</td>
    <td align="right">0.263127E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.741188E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.340081E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.867590E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">0.402771E+10</td>
    <td align="right">0.207771E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.662414E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 67698378.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.776698E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">0.110266E+10</td>
    <td align="right">0.461596E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.502897E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.396195E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.462711E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">   758627.58</td>
    <td align="right">0.327081E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.500294E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">  1495952.80</td>
    <td align="right">0.198532E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.428799E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">  3571893.41</td>
    <td align="right">0.111630E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.450784E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">  8383215.27</td>
    <td align="right"> 64075842.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.442601E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 29066416.86</td>
    <td align="right"> 32921075.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.419325E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 32298575.73</td>
    <td align="right"> 20891858.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.476132E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 30935990.51</td>
    <td align="right"> 11982038.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.443094E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">  9794535.89</td>
    <td align="right"> 37064331.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.495694E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">  3414648.46</td>
    <td align="right">0.127951E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.486820E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">   110305.08</td>
    <td align="right">0.196665E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.489301E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">     8047.05</td>
    <td align="right">0.353315E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.559845E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right">0.119838E+09</td>
    <td align="right">0.187830E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.419325E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11982038.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.502897E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 32298575.73</td>
    <td align="right">0.396195E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.825103E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.880898E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.746304E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">  2164728.53</td>
    <td align="right">0.738789E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.788750E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">  3267412.24</td>
    <td align="right">0.460361E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.672733E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">  7477202.33</td>
    <td align="right">0.281237E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.700880E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right"> 17060803.16</td>
    <td align="right">0.181835E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.689710E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right"> 64614094.45</td>
    <td align="right"> 91536987.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.652777E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 70930278.65</td>
    <td align="right"> 59713322.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.744120E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 67987585.16</td>
    <td align="right"> 36871983.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.696745E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right"> 21306582.25</td>
    <td align="right"> 93404120.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.789847E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">  7598499.62</td>
    <td align="right">0.308067E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.795596E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">   804655.17</td>
    <td align="right">0.451955E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.806290E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     7411.77</td>
    <td align="right">0.794910E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.890885E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">0.263219E+09</td>
    <td align="right">0.437958E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.652777E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 36871983.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.825103E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 70930278.65</td>
    <td align="right">0.880898E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.501457E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.592438E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.455450E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">  1250123.63</td>
    <td align="right">0.499776E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.490828E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">  3030057.58</td>
    <td align="right">0.311740E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.424239E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">  5468975.15</td>
    <td align="right">0.189085E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.447368E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right"> 11939643.85</td>
    <td align="right">0.122984E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.440830E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 44309030.75</td>
    <td align="right"> 60595685.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.415535E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 48712950.09</td>
    <td align="right"> 39249241.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.472111E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 47354568.90</td>
    <td align="right"> 23821948.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.435824E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right"> 15174411.14</td>
    <td align="right"> 59871931.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.480129E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">  5358055.64</td>
    <td align="right">0.206510E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.490662E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">   688278.70</td>
    <td align="right">0.304276E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.489819E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">    47467.45</td>
    <td align="right">0.532423E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.554425E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right">0.183334E+09</td>
    <td align="right">0.294277E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.415535E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 23821948.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.501457E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 48712950.09</td>
    <td align="right">0.592438E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.764218E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.932152E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.702696E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">    98969.61</td>
    <td align="right">0.786396E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.775926E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">  2206144.73</td>
    <td align="right">0.500227E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.674878E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">  5521251.93</td>
    <td align="right">0.290473E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.711267E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right"> 16717565.86</td>
    <td align="right">0.181444E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.699656E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right"> 65673893.44</td>
    <td align="right"> 89234786.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.661738E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right"> 71959029.41</td>
    <td align="right"> 58459240.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.749257E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 65971015.92</td>
    <td align="right"> 37680414.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.690154E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right"> 17501462.35</td>
    <td align="right"> 95613111.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.748534E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">  2945238.83</td>
    <td align="right">0.334972E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.748592E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     6928.87</td>
    <td align="right">0.495687E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.741387E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.840791E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.866830E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">0.248602E+09</td>
    <td align="right">0.464313E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.661738E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 37680414.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.775926E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 71959029.41</td>
    <td align="right">0.932152E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.501920E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.593320E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.460525E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">  1066988.07</td>
    <td align="right">0.499615E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.499402E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">  1977693.31</td>
    <td align="right">0.319994E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.427782E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">  4684059.49</td>
    <td align="right">0.191199E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.449987E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right"> 11076609.73</td>
    <td align="right">0.121780E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.442094E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 42724625.47</td>
    <td align="right"> 60848108.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.418775E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 46898416.09</td>
    <td align="right"> 39047521.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.475401E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 44155599.70</td>
    <td align="right"> 25698460.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.442552E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right"> 14379964.80</td>
    <td align="right"> 60929056.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.493909E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">  4487965.85</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.485526E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">   202005.13</td>
    <td align="right">0.306825E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.487445E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">    17386.79</td>
    <td align="right">0.532833E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.558532E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right">0.171671E+09</td>
    <td align="right">0.296067E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.418775E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 25698460.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.501920E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 46898416.09</td>
    <td align="right">0.593320E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124678E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2042554.78</td>
    <td align="right">0.104238E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3572053.68</td>
    <td align="right">0.640709E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10526648.74</td>
    <td align="right">0.372016E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26219232.82</td>
    <td align="right">0.226348E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81521536.44</td>
    <td align="right">0.112359E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 93885521.99</td>
    <td align="right"> 71363046.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86311151.71</td>
    <td align="right"> 40896876.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25057580.22</td>
    <td align="right">0.126765E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7933781.09</td>
    <td align="right">0.429001E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1564683.04</td>
    <td align="right">0.643329E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113689E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.338635E+09</td>
    <td align="right">0.608884E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40896876.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 93885521.99</td>
    <td align="right">0.124678E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MIDFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154179E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2788932.32</td>
    <td align="right">0.130516E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4164878.57</td>
    <td align="right">0.829343E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11523727.97</td>
    <td align="right">0.502330E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26764625.61</td>
    <td align="right">0.325197E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98868031.27</td>
    <td align="right">0.158836E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112285E+09</td>
    <td align="right">0.101444E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103016E+09</td>
    <td align="right"> 62308128.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30763068.24</td>
    <td align="right">0.165741E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9016986.09</td>
    <td align="right">0.556832E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2457512.50</td>
    <td align="right">0.811474E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7815.55</td>
    <td align="right">0.141313E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.401657E+09</td>
    <td align="right">0.777358E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62308128.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112285E+09</td>
    <td align="right">0.154179E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::TOPFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154427E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   669614.92</td>
    <td align="right">0.131391E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2203281.23</td>
    <td align="right">0.846544E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4034215.16</td>
    <td align="right">0.520568E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14253207.71</td>
    <td align="right">0.339415E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84998534.89</td>
    <td align="right">0.154551E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100110E+09</td>
    <td align="right">0.101287E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 93355796.01</td>
    <td align="right"> 57582554.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23762389.70</td>
    <td align="right">0.157492E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4386351.54</td>
    <td align="right">0.556538E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   846675.71</td>
    <td align="right">0.804293E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138632E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.328620E+09</td>
    <td align="right">0.778277E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57582554.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100110E+09</td>
    <td align="right">0.154427E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.888426E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805778E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.933951E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.848348E+11</td>
    <td align="right">    87895.93</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.903233E+11</td>
    <td align="right">    84912.94</td>
    <td align="right">24-MAY-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.892384E+11</td>
    <td align="right">    83475.72</td>
    <td align="right">23-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.856536E+11</td>
    <td align="right">    85226.36</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.930508E+11</td>
    <td align="right">    87483.15</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.850324E+11</td>
    <td align="right">    87895.93</td>
    <td align="right">27-SEP-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.886023E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.871723E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.867874E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105351E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.805778E+11</td>
    <td align="right">    83475.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.933951E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259022E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.503848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.456704E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.499688E+11</td>
    <td align="right">0.183634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.413099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.425932E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.313779E+11</td>
    <td align="right">0.435959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272454E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.406830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.492872E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.942548E+10</td>
    <td align="right">0.118011E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.348362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491735E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.317309E+10</td>
    <td align="right">0.198336E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.590301E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.628824E+09</td>
    <td align="right">0.354473E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.293414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.850004E+10</td>
    <td align="right"> 12231776.97</td>
    <td align="right"> 54507455.08</td>
    <td align="right">0.567220E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.239621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.308694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.917050E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">   412902.83</td>
    <td align="right">0.660617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.269011E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.341341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101916E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.725448E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242384E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.374170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.711187E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.226262E+09</td>
    <td align="right">0.435286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.432052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.504566E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.636620E+10</td>
    <td align="right">0.183077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254850E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.472027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444828E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.148638E+11</td>
    <td align="right">0.825827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250960E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.516573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.443123E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.314664E+11</td>
    <td align="right">0.326786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303441E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.472801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.734746E+11</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.147552E+12</td>
    <td align="right">0.341969E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.293414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.425932E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.183634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272454E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.516573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101916E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.499688E+11</td>
    <td align="right">0.725448E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146979E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.727519E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.884374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.658054E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146009E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.731778E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.656305E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.652781E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.601452E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.589167E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.601752E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.588963E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71239331.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.640421E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.659194E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.387324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.698260E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288104E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.780565E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.588963E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146979E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.731778E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32879.93</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3485.07</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">   163002.63</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    32879.93</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4580.29</td>
    <td align="right">21-FEB-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">   164131.66</td>
    <td align="right">13-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32879.93</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6827.47</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">06-MAR-07:15</td>
    <td align="right">    67067.64</td>
    <td align="right">20-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    31166.02</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7172.30</td>
    <td align="right">17-APR-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">06-APR-07:15</td>
    <td align="right">    59026.56</td>
    <td align="right">06-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    28183.04</td>
    <td align="right">24-MAY-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8927.27</td>
    <td align="right">30-MAY-15:15</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">    25373.27</td>
    <td align="right">11-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    26745.81</td>
    <td align="right">23-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12077.88</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">04-JUN-16:30</td>
    <td align="right">     7527.41</td>
    <td align="right">08-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    28496.45</td>
    <td align="right">27-JUL-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14426.59</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-16:30</td>
    <td align="right">      223.39</td>
    <td align="right">29-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    30753.24</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15408.61</td>
    <td align="right">02-AUG-15:45</td>
    <td align="right">        6.85</td>
    <td align="right">02-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    31166.02</td>
    <td align="right">27-SEP-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13682.92</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">    15342.23</td>
    <td align="right">29-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    32879.93</td>
    <td align="right">19-OCT-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7652.24</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">26-OCT-05:30</td>
    <td align="right">    64064.59</td>
    <td align="right">30-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32879.93</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4738.90</td>
    <td align="right">06-NOV-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">14-NOV-08:15</td>
    <td align="right">    93496.76</td>
    <td align="right">22-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32879.93</td>
    <td align="right">06-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3998.34</td>
    <td align="right">08-DEC-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-DEC-06:15</td>
    <td align="right">   135671.57</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    26745.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3485.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32879.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15408.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   164131.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151255E+12</td>
    <td align="right">  209169.738</td>
    <td align="right">09-JAN-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3109.557</td>
    <td align="right">  163002.631</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125612E+12</td>
    <td align="right">  210298.762</td>
    <td align="right">13-FEB-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3109.557</td>
    <td align="right">  164131.656</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124667E+12</td>
    <td align="right">  120197.914</td>
    <td align="right">23-MAR-07:15</td>
    <td align="right">   30712.963</td>
    <td align="right">   56729.907</td>
    <td align="right">    3109.557</td>
    <td align="right">   28817.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117207E+12</td>
    <td align="right">  119707.433</td>
    <td align="right">17-APR-15:30</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">    7172.301</td>
    <td align="right">       0.000</td>
    <td align="right">   36504.588</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136503E+12</td>
    <td align="right">  136176.666</td>
    <td align="right">30-MAY-15:15</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">    8927.268</td>
    <td align="right">       0.000</td>
    <td align="right">   51218.853</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158458E+12</td>
    <td align="right">  153876.898</td>
    <td align="right">27-JUN-15:45</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   11974.793</td>
    <td align="right">       0.000</td>
    <td align="right">   65871.561</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164953E+12</td>
    <td align="right">  168598.409</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   14426.589</td>
    <td align="right">       0.000</td>
    <td align="right">   78141.276</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180249E+12</td>
    <td align="right">  167542.543</td>
    <td align="right">02-AUG-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   15367.985</td>
    <td align="right">       0.000</td>
    <td align="right">   76144.014</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140605E+12</td>
    <td align="right">  157138.863</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   13448.080</td>
    <td align="right">       0.000</td>
    <td align="right">   67660.238</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123644E+12</td>
    <td align="right">  129106.337</td>
    <td align="right">10-OCT-15:45</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">    7028.300</td>
    <td align="right">       0.000</td>
    <td align="right">   46047.492</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120446E+12</td>
    <td align="right">  139663.868</td>
    <td align="right">22-NOV-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3109.557</td>
    <td align="right">   93496.762</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132099E+12</td>
    <td align="right">  181838.674</td>
    <td align="right">18-DEC-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3109.557</td>
    <td align="right">  135671.568</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167570E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117207E+12</td>
    <td align="right">  119707.433</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3109.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180249E+12</td>
    <td align="right">  210298.762</td>
    <td align="right">&nbsp;</td>
    <td align="right">   30712.963</td>
    <td align="right">   56729.907</td>
    <td align="right">   15367.985</td>
    <td align="right">  164131.656</td>
    <td align="right">   78141.276</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKGASDEMAND::Meter></a>
<p>Report:<b> PEAK GAS DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:HVAC {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">MISCPLUGGAS:INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">GAS:PLANT {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">WATER HEATER:WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219731E+11</td>
    <td align="right">   49441.018</td>
    <td align="right">14-JAN-05:00</td>
    <td align="right">   47554.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   47554.578</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154243E+11</td>
    <td align="right">   78857.914</td>
    <td align="right">12-FEB-06:45</td>
    <td align="right">   76971.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   76971.474</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.746379E+10</td>
    <td align="right">    9724.945</td>
    <td align="right">10-MAR-12:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9724.945</td>
    <td align="right">    9724.945</td>
    <td align="right">    9724.945</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.671255E+10</td>
    <td align="right">   16172.902</td>
    <td align="right">06-APR-05:15</td>
    <td align="right">   14286.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   14286.462</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.652781E+10</td>
    <td align="right">    7113.535</td>
    <td align="right">01-MAY-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7113.535</td>
    <td align="right">    7113.535</td>
    <td align="right">    7113.535</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601452E+10</td>
    <td align="right">    7022.505</td>
    <td align="right">01-JUN-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7022.505</td>
    <td align="right">    7022.505</td>
    <td align="right">    7022.505</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.589167E+10</td>
    <td align="right">    6936.299</td>
    <td align="right">06-JUL-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6936.299</td>
    <td align="right">    6936.299</td>
    <td align="right">    6936.299</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.601752E+10</td>
    <td align="right">    6935.094</td>
    <td align="right">31-AUG-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6935.094</td>
    <td align="right">    6935.094</td>
    <td align="right">    6935.094</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.588963E+10</td>
    <td align="right">    7004.489</td>
    <td align="right">27-SEP-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7004.489</td>
    <td align="right">    7004.489</td>
    <td align="right">    7004.489</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.647545E+10</td>
    <td align="right">   11138.570</td>
    <td align="right">26-OCT-05:15</td>
    <td align="right">    9252.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    9252.130</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.762074E+10</td>
    <td align="right">   32675.705</td>
    <td align="right">22-NOV-06:30</td>
    <td align="right">   30789.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   30789.265</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108558E+11</td>
    <td align="right">   45955.385</td>
    <td align="right">18-DEC-05:00</td>
    <td align="right">   44068.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   44068.945</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106867E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.588963E+10</td>
    <td align="right">    6935.094</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.219731E+11</td>
    <td align="right">   78857.914</td>
    <td align="right">&nbsp;</td>
    <td align="right">   76971.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9724.945</td>
    <td align="right">    9724.945</td>
    <td align="right">    9724.945</td>
    <td align="right">   76971.474</td>
  </tr>
</table>
<br><br>
</body>
</html>
