  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187829E+10</td>
    <td align="right">    11967.33</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168376E+10</td>
    <td align="right">    12205.77</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.354827E+09</td>
    <td align="right">    11705.27</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77788071.15</td>
    <td align="right">    11123.71</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1239563.42</td>
    <td align="right">     5377.88</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   127139.77</td>
    <td align="right">      565.07</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 49877811.21</td>
    <td align="right">    10969.44</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227265E+09</td>
    <td align="right">    11098.66</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161260E+10</td>
    <td align="right">    12223.64</td>
    <td align="right">26-DEC-05:17</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.588577E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187829E+10</td>
    <td align="right">    12223.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173785E+10</td>
    <td align="right">     7885.14</td>
    <td align="right">09-JAN-05:17</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147710E+10</td>
    <td align="right">     8098.61</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.355075E+09</td>
    <td align="right">     7764.77</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 58118172.46</td>
    <td align="right">     7082.81</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1734214.76</td>
    <td align="right">     3783.67</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   538474.81</td>
    <td align="right">     1831.50</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46178408.15</td>
    <td align="right">     6995.62</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209665E+09</td>
    <td align="right">     7072.34</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147193E+10</td>
    <td align="right">     8113.64</td>
    <td align="right">26-DEC-05:17</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.535819E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173785E+10</td>
    <td align="right">     8113.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.234517E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.212901E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.226703E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.242667E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.240896E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.228475E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.226703E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.234517E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.230637E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.228475E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.280812E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212901E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.973008E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.973008E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.831320E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699808E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.774741E+09</td>
    <td align="right">      954.86</td>
    <td align="right">13-MAR-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.662163E+09</td>
    <td align="right">      779.95</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.696971E+09</td>
    <td align="right">      716.32</td>
    <td align="right">10-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.683628E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641987E+09</td>
    <td align="right">      716.32</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727118E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.680859E+09</td>
    <td align="right">      954.86</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.751727E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.835517E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.836212E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.882205E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.641987E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.836212E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512905E+09</td>
    <td align="right">      866.26</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439213E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487888E+09</td>
    <td align="right">      493.77</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419682E+09</td>
    <td align="right">      493.77</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444248E+09</td>
    <td align="right">      453.49</td>
    <td align="right">11-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.435965E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408999E+09</td>
    <td align="right">      413.21</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462689E+09</td>
    <td align="right">      453.49</td>
    <td align="right">28-AUG-15:30</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.428953E+09</td>
    <td align="right">      493.77</td>
    <td align="right">22-SEP-15:30</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468536E+09</td>
    <td align="right">      755.53</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.516743E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.514354E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554018E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.408999E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516743E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790347E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.683854E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.767085E+09</td>
    <td align="right">      954.86</td>
    <td align="right">13-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.663581E+09</td>
    <td align="right">      779.95</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.701823E+09</td>
    <td align="right">      716.32</td>
    <td align="right">10-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.688820E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.646726E+09</td>
    <td align="right">      716.32</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.731021E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677375E+09</td>
    <td align="right">      954.86</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.733670E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.798615E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.794153E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.867707E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.646726E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.798615E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510927E+09</td>
    <td align="right">      866.21</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436487E+09</td>
    <td align="right">      755.48</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487833E+09</td>
    <td align="right">      644.75</td>
    <td align="right">17-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.420053E+09</td>
    <td align="right">      604.47</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441992E+09</td>
    <td align="right">      493.74</td>
    <td align="right">11-MAY-07:15</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433614E+09</td>
    <td align="right">      453.46</td>
    <td align="right">07-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.407533E+09</td>
    <td align="right">      493.74</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460835E+09</td>
    <td align="right">      493.74</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430505E+09</td>
    <td align="right">      604.47</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.472309E+09</td>
    <td align="right">      866.21</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.513871E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.514730E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.553069E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.407533E+09</td>
    <td align="right">      453.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514730E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.833501E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.701662E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.775824E+09</td>
    <td align="right">      954.86</td>
    <td align="right">13-MAR-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.662739E+09</td>
    <td align="right">      779.95</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697414E+09</td>
    <td align="right">      716.32</td>
    <td align="right">10-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.683727E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.642154E+09</td>
    <td align="right">      716.32</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727566E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.681375E+09</td>
    <td align="right">      954.86</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.753207E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.837857E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.838444E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.883547E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.642154E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.838444E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.514186E+09</td>
    <td align="right">      866.26</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439486E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.488299E+09</td>
    <td align="right">      493.77</td>
    <td align="right">03-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419920E+09</td>
    <td align="right">      493.77</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444608E+09</td>
    <td align="right">      453.49</td>
    <td align="right">11-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436178E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409251E+09</td>
    <td align="right">      453.49</td>
    <td align="right">17-JUL-15:45</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462985E+09</td>
    <td align="right">      453.49</td>
    <td align="right">28-AUG-15:30</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.429526E+09</td>
    <td align="right">      493.77</td>
    <td align="right">22-SEP-15:30</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469173E+09</td>
    <td align="right">      755.53</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.517778E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.515380E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554677E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.409251E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517778E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790886E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684054E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.767563E+09</td>
    <td align="right">      954.86</td>
    <td align="right">13-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.663995E+09</td>
    <td align="right">      779.95</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.702281E+09</td>
    <td align="right">      716.32</td>
    <td align="right">10-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.689146E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.647149E+09</td>
    <td align="right">      716.32</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.731387E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677999E+09</td>
    <td align="right">      954.86</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.733942E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.799383E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.794650E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.868244E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.647149E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799383E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.511931E+09</td>
    <td align="right">      866.21</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437595E+09</td>
    <td align="right">      755.48</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.488573E+09</td>
    <td align="right">      755.48</td>
    <td align="right">17-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.420121E+09</td>
    <td align="right">      604.47</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442491E+09</td>
    <td align="right">      493.74</td>
    <td align="right">11-MAY-07:15</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433744E+09</td>
    <td align="right">      453.46</td>
    <td align="right">07-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.407816E+09</td>
    <td align="right">      493.74</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461197E+09</td>
    <td align="right">      493.74</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.431226E+09</td>
    <td align="right">      604.47</td>
    <td align="right">14-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473187E+09</td>
    <td align="right">      866.21</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.515313E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.516055E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.553925E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.407816E+09</td>
    <td align="right">      453.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516055E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.831320E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699808E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.774741E+09</td>
    <td align="right">      954.86</td>
    <td align="right">13-MAR-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.662163E+09</td>
    <td align="right">      779.95</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.696971E+09</td>
    <td align="right">      716.32</td>
    <td align="right">10-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.683628E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641987E+09</td>
    <td align="right">      716.32</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727118E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.680859E+09</td>
    <td align="right">      954.86</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.751727E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.835517E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.836212E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.882205E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.641987E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.836212E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512905E+09</td>
    <td align="right">      866.26</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439213E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487888E+09</td>
    <td align="right">      493.77</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419671E+09</td>
    <td align="right">      493.77</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444248E+09</td>
    <td align="right">      453.49</td>
    <td align="right">11-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.435965E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408999E+09</td>
    <td align="right">      413.21</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462689E+09</td>
    <td align="right">      453.49</td>
    <td align="right">28-AUG-15:30</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.428953E+09</td>
    <td align="right">      493.77</td>
    <td align="right">22-SEP-15:30</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468536E+09</td>
    <td align="right">      755.53</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.516743E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.514354E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554016E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.408999E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516743E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790347E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.683854E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.767085E+09</td>
    <td align="right">      954.86</td>
    <td align="right">13-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.663581E+09</td>
    <td align="right">      779.95</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.701823E+09</td>
    <td align="right">      716.32</td>
    <td align="right">10-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.688820E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.646726E+09</td>
    <td align="right">      716.32</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.731002E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677375E+09</td>
    <td align="right">      954.86</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.733670E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.798615E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.794153E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.867705E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.646726E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.798615E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510927E+09</td>
    <td align="right">      866.21</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436487E+09</td>
    <td align="right">      755.48</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487833E+09</td>
    <td align="right">      644.75</td>
    <td align="right">17-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.420053E+09</td>
    <td align="right">      604.47</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441992E+09</td>
    <td align="right">      493.74</td>
    <td align="right">11-MAY-07:15</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433614E+09</td>
    <td align="right">      453.46</td>
    <td align="right">07-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.407533E+09</td>
    <td align="right">      493.74</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460835E+09</td>
    <td align="right">      493.74</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430505E+09</td>
    <td align="right">      604.47</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.472309E+09</td>
    <td align="right">      866.21</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.513871E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.514730E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.553069E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.407533E+09</td>
    <td align="right">      453.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514730E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_BOTTOM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.212901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.242667E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.240896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.230637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.280812E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.212901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_MID></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.115423E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_TOP></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.115423E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.831320E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190136E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.699808E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202261E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.774741E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">   693568.16</td>
    <td align="right">0.124578E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.662163E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100109E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.696971E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">   751118.47</td>
    <td align="right">0.600414E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.683628E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right"> 14600539.64</td>
    <td align="right">0.345870E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.641987E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 30005793.69</td>
    <td align="right">0.197827E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.727118E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 25336078.36</td>
    <td align="right">0.232075E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.680859E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">  1861313.22</td>
    <td align="right">0.343149E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.751727E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.753790E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.835517E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102841E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.836212E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200948E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.882205E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right"> 73248411.53</td>
    <td align="right">0.116819E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.641987E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.197827E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.836212E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 30005793.69</td>
    <td align="right">0.202261E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.512905E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126743E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.439213E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134751E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.487888E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">   691295.49</td>
    <td align="right">0.833571E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.419682E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.672835E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.444248E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">   873551.02</td>
    <td align="right">0.405520E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.435965E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 11816501.18</td>
    <td align="right">0.226561E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.408999E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 23808124.40</td>
    <td align="right">0.128360E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.462689E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 19557954.27</td>
    <td align="right">0.151694E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.428953E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">  1628565.65</td>
    <td align="right">0.225896E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.468536E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">     1509.21</td>
    <td align="right">0.507316E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.516743E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.687013E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.514354E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133796E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.554018E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right"> 58377501.22</td>
    <td align="right">0.779166E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.408999E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.128360E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.516743E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 23808124.40</td>
    <td align="right">0.134751E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.790347E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193459E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.683854E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204357E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.767085E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">   458286.16</td>
    <td align="right">0.129928E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.663581E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103102E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.701823E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">   350787.63</td>
    <td align="right">0.612583E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.688820E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right"> 15210796.96</td>
    <td align="right">0.340080E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.646726E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right"> 30359670.98</td>
    <td align="right">0.196202E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.731021E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 23376881.28</td>
    <td align="right">0.236987E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.677375E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">  1757177.16</td>
    <td align="right">0.361461E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.733670E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.802789E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.798615E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106207E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.794153E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204255E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.867707E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right"> 71513600.16</td>
    <td align="right">0.119632E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.646726E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196202E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.798615E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 30359670.98</td>
    <td align="right">0.204357E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.510927E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126698E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.436487E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134851E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.487833E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">   873345.53</td>
    <td align="right">0.845615E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.420053E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.680377E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.441992E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">   427792.53</td>
    <td align="right">0.408825E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.433614E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 12117483.37</td>
    <td align="right">0.233700E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.407533E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 22892798.18</td>
    <td align="right">0.134369E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.460835E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 19105537.97</td>
    <td align="right">0.156670E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.430505E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">  1659519.59</td>
    <td align="right">0.226976E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.472309E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">     3833.31</td>
    <td align="right">0.504415E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.513871E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.684539E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.514730E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133739E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.553069E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right"> 57080310.48</td>
    <td align="right">0.782836E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.407533E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134369E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.514730E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 22892798.18</td>
    <td align="right">0.134851E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.833501E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109888E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.701662E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116101E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.775824E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">   467625.95</td>
    <td align="right">0.707386E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.662739E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.552036E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.697414E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">   632623.71</td>
    <td align="right">0.294452E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.683727E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right">  9706735.59</td>
    <td align="right">0.177258E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.642154E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 19810407.36</td>
    <td align="right"> 95753601.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.727566E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 16179271.07</td>
    <td align="right">0.117279E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.681375E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">  1051828.75</td>
    <td align="right">0.191045E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.753207E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.425891E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.837857E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.595627E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.838444E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116574E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.883547E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right"> 47848492.44</td>
    <td align="right">0.658236E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.642154E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 95753601.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.838444E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 19810407.36</td>
    <td align="right">0.116574E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.514186E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.727964E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.439486E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.767957E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.488299E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">   444943.17</td>
    <td align="right">0.470812E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.419920E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.369025E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.444608E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">   496292.64</td>
    <td align="right">0.201095E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.436178E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">  7107671.07</td>
    <td align="right">0.115644E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.409251E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 15092166.62</td>
    <td align="right"> 62878805.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.462985E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 11987212.13</td>
    <td align="right"> 76503044.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.429526E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">   871428.25</td>
    <td align="right">0.124635E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.469173E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.284784E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.517778E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.394100E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.515380E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.770729E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.554677E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right"> 35999713.88</td>
    <td align="right">0.436613E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.409251E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 62878805.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.517778E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 15092166.62</td>
    <td align="right">0.770729E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.790886E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.731740E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.684054E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.680603E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.767563E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">  8709757.74</td>
    <td align="right">0.560099E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.663995E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.378458E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.702281E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">  3839082.17</td>
    <td align="right">0.228271E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.689146E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right">0.134449E+09</td>
    <td align="right">0.118651E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.647149E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">0.364107E+09</td>
    <td align="right">0.444956E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.731387E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">0.279309E+09</td>
    <td align="right">0.788500E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.677999E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right"> 13595198.24</td>
    <td align="right">0.146203E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.733942E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.329286E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.799383E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.441872E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.794650E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.672379E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.868244E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">0.804009E+09</td>
    <td align="right">0.441091E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.647149E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.444956E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.799383E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">0.364107E+09</td>
    <td align="right">0.731740E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.511931E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.726325E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.437595E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.768522E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.488573E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">   510940.57</td>
    <td align="right">0.477207E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.420121E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.373835E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.442491E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">   173445.53</td>
    <td align="right">0.204589E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.433744E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">  6682639.55</td>
    <td align="right">0.120663E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.407816E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 13632815.23</td>
    <td align="right"> 66811258.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.461197E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 11002055.81</td>
    <td align="right"> 80050950.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.431226E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">   840882.61</td>
    <td align="right">0.126434E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.473187E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      786.25</td>
    <td align="right">0.283201E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.515313E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.392618E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.516055E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.770259E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.553925E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right"> 32843565.55</td>
    <td align="right">0.439052E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.407816E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 66811258.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.516055E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 13632815.23</td>
    <td align="right">0.770259E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.831320E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.163368E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.699808E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173360E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.774741E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">   545446.45</td>
    <td align="right">0.108041E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.662163E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.868202E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.696971E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">   827840.88</td>
    <td align="right">0.507749E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.683628E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right"> 12519445.46</td>
    <td align="right">0.294224E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.641987E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 26235201.28</td>
    <td align="right">0.166725E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.727118E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 21712185.28</td>
    <td align="right">0.197884E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.680859E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">  1466487.40</td>
    <td align="right">0.300561E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.751727E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.665626E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.835517E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.905678E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.836212E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173607E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.882205E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right"> 63306606.75</td>
    <td align="right">0.100904E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.641987E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166725E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.836212E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 26235201.28</td>
    <td align="right">0.173607E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.512905E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108973E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.439213E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115471E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.487888E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">   622515.16</td>
    <td align="right">0.722551E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.419671E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.580613E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.444248E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">   897277.14</td>
    <td align="right">0.340762E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.435965E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 10291801.80</td>
    <td align="right">0.190859E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.408999E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 21476574.45</td>
    <td align="right">0.107308E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.462689E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 17179742.12</td>
    <td align="right">0.128190E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.428953E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">  1383422.36</td>
    <td align="right">0.194996E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.468536E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.445124E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.516743E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.602861E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.514354E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115529E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.554016E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right"> 51851333.03</td>
    <td align="right">0.671300E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.408999E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107308E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.516743E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 21476574.45</td>
    <td align="right">0.115529E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.790347E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.167045E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.683854E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175667E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.767085E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">   389848.44</td>
    <td align="right">0.112815E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.663581E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.891810E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.701823E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">   412010.50</td>
    <td align="right">0.517947E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.688820E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right"> 12612667.84</td>
    <td align="right">0.289746E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.646726E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right"> 26005130.46</td>
    <td align="right">0.166028E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.731002E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 19626968.84</td>
    <td align="right">0.202432E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.677375E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">  1386566.55</td>
    <td align="right">0.314363E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.733670E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.704866E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.798615E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.933606E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.794153E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.177091E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.867705E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right"> 60433192.64</td>
    <td align="right">0.103470E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.646726E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166028E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.798615E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 26005130.46</td>
    <td align="right">0.177091E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.510927E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108741E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.436487E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115531E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.487833E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">   722361.98</td>
    <td align="right">0.732681E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.420053E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.587745E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.441992E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">   373421.18</td>
    <td align="right">0.346000E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.433614E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">  9671610.83</td>
    <td align="right">0.199138E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.407533E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 19457225.55</td>
    <td align="right">0.114041E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.460835E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 15942514.43</td>
    <td align="right">0.134175E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.430505E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">  1277052.38</td>
    <td align="right">0.197811E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.472309E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      488.23</td>
    <td align="right">0.442740E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.513871E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.600661E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.514730E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115477E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.553069E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right"> 47444674.57</td>
    <td align="right">0.675248E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.407533E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114041E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.514730E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 19457225.55</td>
    <td align="right">0.115531E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225902E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237827E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   721363.61</td>
    <td align="right">0.148888E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117873E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1626819.80</td>
    <td align="right">0.647072E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16824045.46</td>
    <td align="right">0.380467E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32043198.78</td>
    <td align="right">0.206259E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27390955.90</td>
    <td align="right">0.255488E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1615954.17</td>
    <td align="right">0.410314E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.914603E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125889E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.240419E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80222337.72</td>
    <td align="right">0.137822E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206259E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32043198.78</td>
    <td align="right">0.240419E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MIDFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.280747E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296255E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1138583.98</td>
    <td align="right">0.188377E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151901E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1542431.94</td>
    <td align="right">0.881574E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18475757.39</td>
    <td align="right">0.510198E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36517452.92</td>
    <td align="right">0.284909E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32055116.03</td>
    <td align="right">0.344545E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2025840.66</td>
    <td align="right">0.527687E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116278E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157375E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298886E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91755182.92</td>
    <td align="right">0.174471E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284909E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36517452.92</td>
    <td align="right">0.298886E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::TOPFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289073E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307093E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   190827.69</td>
    <td align="right">0.194723E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158708E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15718.48</td>
    <td align="right">0.968135E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8274163.23</td>
    <td align="right">0.554786E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25350814.27</td>
    <td align="right">0.315761E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19979041.06</td>
    <td align="right">0.366656E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1238585.19</td>
    <td align="right">0.552847E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118889E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159165E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.306135E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55049149.92</td>
    <td align="right">0.180960E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.315761E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25350814.27</td>
    <td align="right">0.307093E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.889989E+11</td>
    <td align="right">    88752.87</td>
    <td align="right">11-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.802566E+11</td>
    <td align="right">    87895.93</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.932815E+11</td>
    <td align="right">    85457.93</td>
    <td align="right">17-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.847310E+11</td>
    <td align="right">    84176.85</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.902486E+11</td>
    <td align="right">    83342.05</td>
    <td align="right">11-MAY-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.891469E+11</td>
    <td align="right">    82718.61</td>
    <td align="right">07-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.855219E+11</td>
    <td align="right">    83221.21</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.928720E+11</td>
    <td align="right">    83221.21</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.848888E+11</td>
    <td align="right">    85226.36</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883400E+11</td>
    <td align="right">    87988.09</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.876046E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.871891E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">18-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105308E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.802566E+11</td>
    <td align="right">    82718.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.932815E+11</td>
    <td align="right">    89609.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.549091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.542261E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.584306E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.438077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.496359E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.503076E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271318E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.405682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.554461E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.221778E+11</td>
    <td align="right">0.209896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.323523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.518898E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.789123E+10</td>
    <td align="right">0.115423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257036E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.280610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.581932E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.169733E+10</td>
    <td align="right">0.822743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254993E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.249641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.792436E+10</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.269400E+09</td>
    <td align="right">0.313572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.268045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.871501E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 73257008.94</td>
    <td align="right">0.497416E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.309938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895229E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.162517E+09</td>
    <td align="right">0.421449E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240949E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.359320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.684896E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.572943E+09</td>
    <td align="right">0.214262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253996E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.451064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.532401E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.687083E+10</td>
    <td align="right">0.318660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.508787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.490117E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.196334E+11</td>
    <td align="right">0.717833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254977E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.569828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.526448E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.531279E+11</td>
    <td align="right"> 16215161.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303010E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.471361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.748694E+11</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.221215E+12</td>
    <td align="right">0.160071E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.249641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.490117E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right"> 73257008.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271318E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.569828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895229E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.584306E+11</td>
    <td align="right">0.497416E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.618218E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.796433E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.570966E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.727536E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.825472E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.671669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.745466E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.755138E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   544575.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.704287E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.677898E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.696558E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31899364.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.662407E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.710941E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137351E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.725683E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.529406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.760656E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225833E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.878847E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.662407E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.618218E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.825472E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32879.93</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4123.96</td>
    <td align="right">06-JAN-13:45</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-13:15</td>
    <td align="right">   163352.50</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    32022.99</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4663.21</td>
    <td align="right">28-FEB-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-13:15</td>
    <td align="right">   167322.52</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    28728.02</td>
    <td align="right">17-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5083.26</td>
    <td align="right">01-MAR-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">   125661.49</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    27446.95</td>
    <td align="right">12-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6362.28</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">03-APR-06:15</td>
    <td align="right">    94498.34</td>
    <td align="right">17-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    26612.15</td>
    <td align="right">11-MAY-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     3065.70</td>
    <td align="right">01-MAY-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6742.97</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">08-MAY-16:15</td>
    <td align="right">    25750.27</td>
    <td align="right">01-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    25988.70</td>
    <td align="right">07-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     3065.70</td>
    <td align="right">01-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17886.96</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">11-JUN-16:15</td>
    <td align="right">    11332.14</td>
    <td align="right">14-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    26491.30</td>
    <td align="right">11-JUL-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     3065.70</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31606.00</td>
    <td align="right">05-JUL-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">     4221.96</td>
    <td align="right">06-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    26491.30</td>
    <td align="right">24-AUG-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">06-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31606.00</td>
    <td align="right">15-AUG-14:45</td>
    <td align="right">        6.85</td>
    <td align="right">06-AUG-08:15</td>
    <td align="right">     7040.65</td>
    <td align="right">31-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    28496.45</td>
    <td align="right">26-SEP-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11015.53</td>
    <td align="right">21-SEP-15:15</td>
    <td align="right">        6.85</td>
    <td align="right">17-SEP-15:30</td>
    <td align="right">    18919.82</td>
    <td align="right">29-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    31258.18</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6378.81</td>
    <td align="right">31-OCT-12:00</td>
    <td align="right">        6.85</td>
    <td align="right">16-OCT-05:15</td>
    <td align="right">    80693.86</td>
    <td align="right">30-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32879.93</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5727.51</td>
    <td align="right">03-NOV-12:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-11:15</td>
    <td align="right">    99585.72</td>
    <td align="right">24-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32879.93</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4021.61</td>
    <td align="right">15-DEC-08:00</td>
    <td align="right">        6.85</td>
    <td align="right">04-DEC-07:15</td>
    <td align="right">   169068.04</td>
    <td align="right">26-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    25988.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3065.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4021.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4221.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32879.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31606.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   169068.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159345E+12</td>
    <td align="right">  209825.358</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3415.310</td>
    <td align="right">  163352.498</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140815E+12</td>
    <td align="right">  213795.384</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3415.310</td>
    <td align="right">  167322.524</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128208E+12</td>
    <td align="right">  165291.773</td>
    <td align="right">06-MAR-07:15</td>
    <td align="right">    9354.067</td>
    <td align="right">   26610.137</td>
    <td align="right">    3415.310</td>
    <td align="right">  125661.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103165E+12</td>
    <td align="right">  133652.000</td>
    <td align="right">17-APR-06:15</td>
    <td align="right">    8877.537</td>
    <td align="right">   26610.137</td>
    <td align="right">    3415.310</td>
    <td align="right">   94498.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109823E+12</td>
    <td align="right">  112414.563</td>
    <td align="right">10-MAY-15:15</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">    4889.644</td>
    <td align="right">       0.000</td>
    <td align="right">   31494.374</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132203E+12</td>
    <td align="right">  151659.253</td>
    <td align="right">27-JUN-15:45</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   17859.432</td>
    <td align="right">       0.000</td>
    <td align="right">   57769.277</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147712E+12</td>
    <td align="right">  174408.572</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   31606.004</td>
    <td align="right">       0.000</td>
    <td align="right">   66772.023</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148279E+12</td>
    <td align="right">  171430.533</td>
    <td align="right">15-AUG-14:45</td>
    <td align="right">   25867.868</td>
    <td align="right">   46414.742</td>
    <td align="right">   31606.004</td>
    <td align="right">       0.000</td>
    <td align="right">   66695.658</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118294E+12</td>
    <td align="right">  133694.178</td>
    <td align="right">15-SEP-10:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   48348.835</td>
    <td align="right">    7696.670</td>
    <td align="right">       0.000</td>
    <td align="right">   50934.188</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109233E+12</td>
    <td align="right">  127166.722</td>
    <td align="right">30-OCT-06:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3415.310</td>
    <td align="right">   80693.863</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118928E+12</td>
    <td align="right">  146058.584</td>
    <td align="right">24-NOV-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3415.310</td>
    <td align="right">   99585.725</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152277E+12</td>
    <td align="right">  215540.897</td>
    <td align="right">26-DEC-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3415.310</td>
    <td align="right">  169068.037</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156828E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103165E+12</td>
    <td align="right">  112414.563</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8877.537</td>
    <td align="right">   26610.137</td>
    <td align="right">    3415.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159345E+12</td>
    <td align="right">  215540.897</td>
    <td align="right">&nbsp;</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   31606.004</td>
    <td align="right">  169068.037</td>
    <td align="right">   66772.023</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKGASDEMAND::Meter></a>
<p>Report:<b> PEAK GAS DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:HVAC {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">MISCPLUGGAS:INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">GAS:PLANT {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">WATER HEATER:WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.697861E+11</td>
    <td align="right">   88146.572</td>
    <td align="right">04-JAN-07:00</td>
    <td align="right">   86260.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   86260.132</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.643720E+11</td>
    <td align="right">  100527.465</td>
    <td align="right">07-FEB-07:15</td>
    <td align="right">   98641.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   98641.025</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380706E+11</td>
    <td align="right">   87271.748</td>
    <td align="right">07-MAR-07:15</td>
    <td align="right">   85385.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   85385.308</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141713E+11</td>
    <td align="right">   55027.651</td>
    <td align="right">17-APR-06:15</td>
    <td align="right">   53141.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   53141.211</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.774006E+10</td>
    <td align="right">   24493.386</td>
    <td align="right">01-MAY-06:15</td>
    <td align="right">   22606.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   22606.946</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.704341E+10</td>
    <td align="right">    9465.180</td>
    <td align="right">01-JUN-12:15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9465.180</td>
    <td align="right">    9465.180</td>
    <td align="right">    9465.180</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.677898E+10</td>
    <td align="right">    7972.590</td>
    <td align="right">06-JUL-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7972.590</td>
    <td align="right">    7972.590</td>
    <td align="right">    7972.590</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.696558E+10</td>
    <td align="right">    7167.654</td>
    <td align="right">01-AUG-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7167.654</td>
    <td align="right">    7167.654</td>
    <td align="right">    7167.654</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.665597E+10</td>
    <td align="right">    7690.644</td>
    <td align="right">22-SEP-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7690.644</td>
    <td align="right">    7690.644</td>
    <td align="right">    7690.644</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105948E+11</td>
    <td align="right">   47989.541</td>
    <td align="right">17-OCT-06:15</td>
    <td align="right">   46103.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   46103.101</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209920E+11</td>
    <td align="right">   51099.386</td>
    <td align="right">24-NOV-07:15</td>
    <td align="right">   49212.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   49212.946</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.605471E+11</td>
    <td align="right">  101240.511</td>
    <td align="right">11-DEC-07:15</td>
    <td align="right">   99354.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   99354.071</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313718E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.665597E+10</td>
    <td align="right">    7167.654</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.697861E+11</td>
    <td align="right">  101240.511</td>
    <td align="right">&nbsp;</td>
    <td align="right">   99354.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9465.180</td>
    <td align="right">    9465.180</td>
    <td align="right">    9465.180</td>
    <td align="right">   99354.071</td>
  </tr>
</table>
<br><br>
</body>
</html>
