   7971     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7972     ,                        !- Heating Maximum Air Flow {m3/s}
   7973     ;                        !- Heating Maximum Air Flow Fraction
   7974 
   7975   DesignSpecification:OutdoorAir,
   7976     SZ DSOA Perimeter_bot_ZN_2,         !- Name
   7977     Flow/Area,                !- Outdoor Air Method
   7978     ,                         !- Outdoor Air Flow per Person {m3/s}
   7979     0.000431773,                     !- outside air flow per zone area {m3/s-m2}
   7980     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   7981 
   7982 !***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****
   7983 
   7984 
   7985   Sizing:Zone,
   7986     Perimeter_bot_ZN_1,       !- Zone Name
   7987     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   7988     12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
   7989     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7990     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   7991     40.0,                     !- Zone Heating Design Supply Air Temperature {C}
   7992     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7993     0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   7994     0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   7995     SZ DSOA Perimeter_bot_ZN_1,        !- Design Specification Outdoor Air Object Name
   7996     0.0,                     !- Zone Heating Sizing Factor
   7997     0.0,                     !- Zone Cooling Sizing Factor
   7998     DesignDay,               !- Cooling Design Air Flow Method
   7999     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8000     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8001     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8002     0.0,                     !- Cooling Minimum Air Flow Fraction
   8003     DesignDay,               !- Heating Design Air Flow Method
   8004     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8005     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8006     ,                        !- Heating Maximum Air Flow {m3/s}
   8007     ;                        !- Heating Maximum Air Flow Fraction
   8008 
   8009   DesignSpecification:OutdoorAir,
   8010     SZ DSOA Perimeter_bot_ZN_1,         !- Name
   8011     Flow/Area,                !- Outdoor Air Method
   8012     ,                         !- Outdoor Air Flow per Person {m3/s}
   8013     0.000431773,                     !- outside air flow per zone area {m3/s-m2}
   8014     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8015 
   8016 !***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****
   8017 
   8018 
   8019   Sizing:Zone,
   8020     Perimeter_bot_ZN_4,       !- Zone Name
   8021     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8022     12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
   8023     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8024     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8025     40.0,                     !- Zone Heating Design Supply Air Temperature {C}
   8026     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8027     0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8028     0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8029     SZ DSOA Perimeter_bot_ZN_4,        !- Design Specification Outdoor Air Object Name
   8030     0.0,                     !- Zone Heating Sizing Factor
   8031     0.0,                     !- Zone Cooling Sizing Factor
   8032     DesignDay,               !- Cooling Design Air Flow Method
   8033     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8034     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8035     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8036     0.0,                     !- Cooling Minimum Air Flow Fraction
   8037     DesignDay,               !- Heating Design Air Flow Method
   8038     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8039     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8040     ,                        !- Heating Maximum Air Flow {m3/s}
   8041     ;                        !- Heating Maximum Air Flow Fraction
   8042 
   8043   DesignSpecification:OutdoorAir,
   8044     SZ DSOA Perimeter_bot_ZN_4,         !- Name
   8045     Flow/Area,                !- Outdoor Air Method
   8046     ,                         !- Outdoor Air Flow per Person {m3/s}
   8047     0.000431773,                     !- outside air flow per zone area {m3/s-m2}
   8048     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8049 
   8050 !***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****
   8051 
   8052 
   8053   Sizing:Zone,
   8054     Perimeter_mid_ZN_3,       !- Zone Name
   8055     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8056     12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
   8057     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8058     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8059     40.0,                     !- Zone Heating Design Supply Air Temperature {C}
   8060     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8061     0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8062     0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8063     SZ DSOA Perimeter_mid_ZN_3,        !- Design Specification Outdoor Air Object Name
   8064     0.0,                     !- Zone Heating Sizing Factor
   8065     0.0,                     !- Zone Cooling Sizing Factor
   8066     DesignDay,               !- Cooling Design Air Flow Method
   8067     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8068     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8069     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8070     0.0,                     !- Cooling Minimum Air Flow Fraction
   8071     DesignDay,               !- Heating Design Air Flow Method
   8072     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8073     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8074     ,                        !- Heating Maximum Air Flow {m3/s}
   8075     ;                        !- Heating Maximum Air Flow Fraction
   8076 
   8077   DesignSpecification:OutdoorAir,
   8078     SZ DSOA Perimeter_mid_ZN_3,         !- Name
   8079     Flow/Area,                !- Outdoor Air Method
   8080     ,                         !- Outdoor Air Flow per Person {m3/s}
   8081     0.000431773,                     !- outside air flow per zone area {m3/s-m2}
   8082     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8083 
   8084 !***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****
   8085 
   8086 
   8087   Sizing:Zone,
   8088     Perimeter_mid_ZN_2,       !- Zone Name
   8089     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8090     12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
   8091     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8092     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8093     40.0,                     !- Zone Heating Design Supply Air Temperature {C}
   8094     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8095     0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8096     0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8097     SZ DSOA Perimeter_mid_ZN_2,        !- Design Specification Outdoor Air Object Name
   8098     0.0,                     !- Zone Heating Sizing Factor
   8099     0.0,                     !- Zone Cooling Sizing Factor
   8100     DesignDay,               !- Cooling Design Air Flow Method
   8101     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8102     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8103     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8104     0.0,                     !- Cooling Minimum Air Flow Fraction
   8105     DesignDay,               !- Heating Design Air Flow Method
   8106     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8107     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8108     ,                        !- Heating Maximum Air Flow {m3/s}
   8109     ;                        !- Heating Maximum Air Flow Fraction
   8110 
   8111   DesignSpecification:OutdoorAir,
   8112     SZ DSOA Perimeter_mid_ZN_2,         !- Name
   8113     Flow/Area,                !- Outdoor Air Method
   8114     ,                         !- Outdoor Air Flow per Person {m3/s}
   8115     0.000431773,                     !- outside air flow per zone area {m3/s-m2}
   8116     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8117 
   8118 !***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****
   8119 
   8120 
   8121   Sizing:Zone,
   8122     Perimeter_mid_ZN_1,       !- Zone Name
   8123     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8124     12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
   8125     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8126     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8127     40.0,                     !- Zone Heating Design Supply Air Temperature {C}
   8128     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8129     0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8130     0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8131     SZ DSOA Perimeter_mid_ZN_1,        !- Design Specification Outdoor Air Object Name
   8132     0.0,                     !- Zone Heating Sizing Factor
   8133     0.0,                     !- Zone Cooling Sizing Factor
   8134     DesignDay,               !- Cooling Design Air Flow Method
   8135     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8136     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8137     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8138     0.0,                     !- Cooling Minimum Air Flow Fraction
   8139     DesignDay,               !- Heating Design Air Flow Method
   8140     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8141     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8142     ,                        !- Heating Maximum Air Flow {m3/s}
   8143     ;                        !- Heating Maximum Air Flow Fraction
   8144 
   8145   DesignSpecification:OutdoorAir,
   8146     SZ DSOA Perimeter_mid_ZN_1,         !- Name
   8147     Flow/Area,                !- Outdoor Air Method
   8148     ,                         !- Outdoor Air Flow per Person {m3/s}
   8149     0.000431773,                     !- outside air flow per zone area {m3/s-m2}
   8150     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8151 
   8152 !***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****
   8153 
   8154 
   8155   Sizing:Zone,
   8156     Perimeter_mid_ZN_4,       !- Zone Name
   8157     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8158     12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
   8159     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8160     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8161     40.0,                     !- Zone Heating Design Supply Air Temperature {C}
   8162     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8163     0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8164     0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   8165     SZ DSOA Perimeter_mid_ZN_4,        !- Design Specification Outdoor Air Object Name
   8166     0.0,                     !- Zone Heating Sizing Factor
   8167     0.0,                     !- Zone Cooling Sizing Factor
   8168     DesignDay,               !- Cooling Design Air Flow Method
   8169     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8170     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8171     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8172     0.0,                     !- Cooling Minimum Air Flow Fraction
   8173     DesignDay,               !- Heating Design Air Flow Method
   8174     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8175     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8176     ,                        !- Heating Maximum Air Flow {m3/s}
   8177     ;                        !- Heating Maximum Air Flow Fraction
   8178 
   8179   DesignSpecification:OutdoorAir,
   8180     SZ DSOA Perimeter_mid_ZN_4,         !- Name
   8181     Flow/Area,                !- Outdoor Air Method
   8182     ,                         !- Outdoor Air Flow per Person {m3/s}
   8183     0.000431773,     !- outside air flow per zone area {m3/s-m2}
   8184     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8185 
   8186 !-   ===========  ALL OBJECTS IN CLASS: SYSTEM SIZING ===========
   8187 
   8188 
   8189   Sizing:System,
   8190     PACU_VAV_bot,             !- AirLoop Name
   8191     Sensible,                 !- Type of Load to Size On
   8192     1.19508883333333,                !- Design Outdoor Air Flow Rate {m3/s}
   8193     0.3000,                  !- Minimum System Air Flow Ratio
   8194     7.0,                     !- Preheat Design Temperature {C}
   8195     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   8196     12.8000,                 !- Precool Design Temperature {C}
   8197     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   8198     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   8199     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   8200     Coincident,              !- Sizing Option
   8201     No,                      !- 100% Outdoor Air in Cooling
   8202     No,                      !- 100% Outdoor Air in Heating
   8203     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8204     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8205     DesignDay,               !- Cooling Design Air Flow Method
   8206     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8207     DesignDay,               !- Heating Design Air Flow Method
   8208     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8209     ZoneSum;                 !- System Outdoor Air Method
   8210 
   8211 
   8212 
   8213   Sizing:System,
   8214     PACU_VAV_mid,             !- AirLoop Name
   8215     Sensible,                 !- Type of Load to Size On
   8216     1.19508883333333,                !- Design Outdoor Air Flow Rate {m3/s}
   8217     0.3000,                  !- Minimum System Air Flow Ratio
   8218     7.0,                     !- Preheat Design Temperature {C}
   8219     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   8220     12.8000,                 !- Precool Design Temperature {C}
   8221     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   8222     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   8223     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   8224     Coincident,              !- Sizing Option
   8225     No,                      !- 100% Outdoor Air in Cooling
   8226     No,                      !- 100% Outdoor Air in Heating
   8227     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8228     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8229     DesignDay,               !- Cooling Design Air Flow Method
   8230     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8231     DesignDay,               !- Heating Design Air Flow Method
   8232     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8233     ZoneSum;                 !- System Outdoor Air Method
   8234 
   8235 
   8236 
   8237   Sizing:System,
   8238     PACU_VAV_top,             !- AirLoop Name
   8239     Sensible,                 !- Type of Load to Size On
   8240     1.19508883333333,                !- Design Outdoor Air Flow Rate {m3/s}
   8241     0.3000,                  !- Minimum System Air Flow Ratio
   8242     7.0,                     !- Preheat Design Temperature {C}
   8243     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   8244     12.8000,                 !- Precool Design Temperature {C}
   8245     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   8246     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   8247     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   8248     Coincident,              !- Sizing Option
   8249     No,                      !- 100% Outdoor Air in Cooling
   8250     No,                      !- 100% Outdoor Air in Heating
   8251     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8252     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8253     DesignDay,               !- Cooling Design Air Flow Method
   8254     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8255     DesignDay,               !- Heating Design Air Flow Method
   8256     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   8257     ZoneSum;                 !- System Outdoor Air Method
   8258 
   8259 !-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========
   8260 
   8261 
   8262   Sizing:Plant,
   8263     SHWSys1,                 !- Plant or Condenser Loop Name
   8264     Heating,                 !- Loop Type
   8265     60,                    !- Design Loop Exit Temperature {C} !- this is changed from 48.9 to 60 to fix the warning message.
   8266     5.0;                     !- Loop Design Temperature Difference {deltaC}
   8267 
   8268 !-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
   8269 
   8270 
   8271   Curve:Biquadratic,
   8272     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Name
   8273     1.39072,                 !- Coefficient1 Constant
   8274     -0.0529058,              !- Coefficient2 x
   8275     0.0018423,               !- Coefficient3 x**2
   8276     0.00058267,              !- Coefficient4 y
   8277     -0.000186814,            !- Coefficient5 y**2
   8278     0.000265159,             !- Coefficient6 x*y
   8279     16.5556,                 !- Minimum Value of x
   8280     22.1111,                 !- Maximum Value of x
   8281     23.7778,                 !- Minimum Value of y
   8282     47.66;                   !- Maximum Value of y
   8283 
   8284 
   8285 
   8286   Curve:Biquadratic,
   8287     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
   8288     -0.536161,               !- Coefficient1 Constant
   8289     0.105138,                !- Coefficient2 x
   8290     -0.00172659,             !- Coefficient3 x**2
   8291     0.0149848,               !- Coefficient4 y
   8292     0.000659948,             !- Coefficient5 y**2
   8293     -0.0017385,              !- Coefficient6 x*y
   8294     16.5556,                 !- Minimum Value of x
   8295     22.1111,                 !- Maximum Value of x
   8296     23.7778,                 !- Minimum Value of y
   8297     47.66;                   !- Maximum Value of y
   8298 
   8299 !-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
   8300 
   8301 
   8302   Curve:Quadratic,
   8303     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Name
   8304     0.718954,                !- Coefficient1 Constant
   8305     0.435436,                !- Coefficient2 x
   8306     -0.154193,               !- Coefficient3 x**2
   8307     0.75,                    !- Minimum Value of x
   8308     1.25;                    !- Maximum Value of x
   8309 
   8310 
   8311 
   8312   Curve:Quadratic,
   8313     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
   8314     1.19525,                 !- Coefficient1 Constant
   8315     -0.306138,               !- Coefficient2 x
   8316     0.110973,                !- Coefficient3 x**2
   8317     0.75,                    !- Minimum Value of x
   8318     1.25;                    !- Maximum Value of x
   8319 
   8320 
   8321 
   8322   Curve:Quadratic,
   8323     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
   8324     0.771,                   !- Coefficient1 Constant
   8325     0.229,                   !- Coefficient2 x
   8326     0.0,                     !- Coefficient3 x**2
   8327     0.0,                     !- Minimum Value of x
   8328     1.0;                     !- Maximum Value of x
   8329 
   8330 !-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========
   8331 
   8332 
   8333   NodeList,
   8334     Core_bottom Inlet Nodes, !- Name
   8335     Core_bottom VAV Box Outlet Node;  !- Node 1 Name
   8336 
   8337 
   8338 
   8339   NodeList,
   8340     Core_mid Inlet Nodes,    !- Name
   8341     Core_mid VAV Box Outlet Node;  !- Node 1 Name
   8342 
   8343 
   8344 
   8345   NodeList,
   8346     Core_top Inlet Nodes,    !- Name
   8347     Core_top VAV Box Outlet Node;  !- Node 1 Name
   8348 
   8349 
   8350 
   8351   NodeList,
   8352     Perimeter_top_ZN_3 Inlet Nodes,  !- Name
   8353     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   8354 
   8355 
   8356 
   8357   NodeList,
   8358     Perimeter_top_ZN_2 Inlet Nodes,  !- Name
   8359     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   8360 
   8361 
   8362 
   8363   NodeList,
   8364     Perimeter_top_ZN_1 Inlet Nodes,  !- Name
   8365     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   8366 
   8367 
   8368 
   8369   NodeList,
   8370     Perimeter_top_ZN_4 Inlet Nodes,  !- Name
   8371     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   8372 
   8373 
   8374 
   8375   NodeList,
   8376     Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
   8377     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   8378 
   8379 
   8380 
   8381   NodeList,
   8382     Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
   8383     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   8384 
   8385 
   8386 
   8387   NodeList,
   8388     Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
   8389     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   8390 
   8391 
   8392 
   8393   NodeList,
   8394     Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
   8395     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   8396 
   8397 
   8398 
   8399   NodeList,
   8400     Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
   8401     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   8402 
   8403 
   8404 
   8405   NodeList,
   8406     Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
   8407     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   8408 
   8409 
   8410 
   8411   NodeList,
   8412     Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
   8413     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   8414 
   8415 
   8416 
   8417   NodeList,
   8418     Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
   8419     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   8420 
   8421 
   8422 
   8423   NodeList,
   8424     PACU_VAV_bot_OANode List,!- Name
   8425     PACU_VAV_bot_OAInlet Node;  !- Node 1 Name
   8426 
   8427 
   8428 
   8429   NodeList,
   8430     PACU_VAV_mid_OANode List,!- Name
   8431     PACU_VAV_mid_OAInlet Node;  !- Node 1 Name
   8432 
   8433 
   8434 
   8435   NodeList,
   8436     PACU_VAV_top_OANode List,!- Name
   8437     PACU_VAV_top_OAInlet Node;  !- Node 1 Name
   8438 
   8439 !-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========
   8440 
   8441 
   8442   BranchList,
   8443     PACU_VAV_bot Air Loop Branches,  !- Name
   8444     PACU_VAV_bot Air Loop Main Branch;  !- Branch 1 Name
   8445 
   8446 
   8447 
   8448   BranchList,
   8449     PACU_VAV_mid Air Loop Branches,  !- Name
   8450     PACU_VAV_mid Air Loop Main Branch;  !- Branch 1 Name
   8451 
   8452 
   8453 
   8454   BranchList,
   8455     PACU_VAV_top Air Loop Branches,  !- Name
   8456     PACU_VAV_top Air Loop Main Branch;  !- Branch 1 Name
   8457 
   8458 
   8459 
   8460   BranchList,
   8461     SHWSys1 Supply Branches, !- Name
   8462     SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
   8463     SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
   8464     SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   8465     SHWSys1 Supply Outlet Branch;  !- Branch 4 Name
   8466 
   8467 
   8468 
   8469   BranchList,
   8470     SHWSys1 Demand Branches, !- Name
   8471     SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
   8472     SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
   8473     SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
   8474     SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
   8475     SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
   8476     SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
   8477     SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
   8478     SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
   8479     SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
   8480     SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
   8481     SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
   8482     SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
   8483     SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
   8484     SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
   8485     SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
   8486     SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
   8487     SHWSys1 Demand Bypass Branch,  !- Branch 17 Name
   8488     SHWSys1 Demand Outlet Branch;  !- Branch 18 Name
   8489 
   8490 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR LIST ===========
   8491 
   8492 
   8493   ConnectorList,
   8494     SHWSys1 Supply Connectors,  !- Name
   8495     Connector:Splitter,      !- Connector 1 Object Type
   8496     SHWSys1 Supply Splitter, !- Connector 1 Name
   8497     Connector:Mixer,         !- Connector 2 Object Type
   8498     SHWSys1 Supply Mixer;    !- Connector 2 Name
   8499 
   8500 
   8501 
   8502   ConnectorList,
   8503     SHWSys1 Demand Connectors,  !- Name
   8504     Connector:Splitter,      !- Connector 1 Object Type
   8505     SHWSys1 Demand Splitter, !- Connector 1 Name
   8506     Connector:Mixer,         !- Connector 2 Object Type
   8507     SHWSys1 Demand Mixer;    !- Connector 2 Name
   8508 
   8509 !-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
   8510 
   8511 
   8512   Branch,
   8513     PACU_VAV_bot Air Loop Main Branch,  !- Name
   8514     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   8515     ,                        !- Pressure Drop Curve Name
   8516     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   8517     PACU_VAV_bot_OA,         !- Component 1 Name
   8518     PACU_VAV_bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   8519     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 1 Outlet Node Name
   8520     Passive,                 !- Component 1 Branch Control Type
   8521     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   8522     PACU_VAV_bot_CoolC,      !- Component 2 Name
   8523     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 2 Inlet Node Name
   8524     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 2 Outlet Node Name
   8525     Passive,                 !- Component 2 Branch Control Type
   8526     Coil:Heating:Gas,        !- Component 3 Object Type
   8527     PACU_VAV_bot_HeatC,      !- Component 3 Name
   8528     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 3 Inlet Node Name
   8529     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 3 Outlet Node Name
   8530     Passive,                 !- Component 3 Branch Control Type
   8531     Fan:VariableVolume,      !- Component 4 Object Type
   8532     PACU_VAV_bot Fan,        !- Component 4 Name
   8533     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 4 Inlet Node Name
   8534     PACU_VAV_bot Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   8535     Active;                  !- Component 4 Branch Control Type
   8536 
   8537 
   8538 
   8539   Branch,
   8540     PACU_VAV_mid Air Loop Main Branch,  !- Name
   8541     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   8542     ,                        !- Pressure Drop Curve Name
   8543     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   8544     PACU_VAV_mid_OA,         !- Component 1 Name
   8545     PACU_VAV_mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   8546     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 1 Outlet Node Name
   8547     Passive,                 !- Component 1 Branch Control Type
   8548     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   8549     PACU_VAV_mid_CoolC,      !- Component 2 Name
   8550     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 2 Inlet Node Name
   8551     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 2 Outlet Node Name
   8552     Passive,                 !- Component 2 Branch Control Type
   8553     Coil:Heating:Gas,        !- Component 3 Object Type
   8554     PACU_VAV_mid_HeatC,      !- Component 3 Name
   8555     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 3 Inlet Node Name
   8556     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 3 Outlet Node Name
   8557     Passive,                 !- Component 3 Branch Control Type
   8558     Fan:VariableVolume,      !- Component 4 Object Type
   8559     PACU_VAV_mid Fan,        !- Component 4 Name
   8560     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 4 Inlet Node Name
   8561     PACU_VAV_mid Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   8562     Active;                  !- Component 4 Branch Control Type
   8563 
   8564 
   8565 
   8566   Branch,
   8567     PACU_VAV_top Air Loop Main Branch,  !- Name
   8568     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   8569     ,                        !- Pressure Drop Curve Name
   8570     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   8571     PACU_VAV_top_OA,         !- Component 1 Name
   8572     PACU_VAV_top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   8573     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 1 Outlet Node Name
   8574     Passive,                 !- Component 1 Branch Control Type
   8575     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   8576     PACU_VAV_top_CoolC,      !- Component 2 Name
   8577     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 2 Inlet Node Name
   8578     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 2 Outlet Node Name
   8579     Passive,                 !- Component 2 Branch Control Type
   8580     Coil:Heating:Gas,        !- Component 3 Object Type
   8581     PACU_VAV_top_HeatC,      !- Component 3 Name
   8582     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 3 Inlet Node Name
   8583     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 3 Outlet Node Name
   8584     Passive,                 !- Component 3 Branch Control Type
   8585     Fan:VariableVolume,      !- Component 4 Object Type
   8586     PACU_VAV_top Fan,        !- Component 4 Name
   8587     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 4 Inlet Node Name
   8588     PACU_VAV_top Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   8589     Active;                  !- Component 4 Branch Control Type
   8590 
   8591 
   8592   Branch,
   8593     SHWSys1 Supply Inlet Branch,  !- Name
   8594     ,                        !- Maximum Flow Rate {m3/s}
   8595     ,                        !- Pressure Drop Curve Name
   8596     Pump:ConstantSpeed,      !- Component 1 Object Type
   8597     SHWSys1 Pump,            !- Component 1 Name
   8598     SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   8599     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
   8600     Active;                  !- Component 1 Branch Control Type
   8601 
   8602 
   8603   Branch,
   8604     SHWSys1 Supply Equipment Branch,  !- Name
   8605     ,                        !- Maximum Flow Rate {m3/s}
   8606     ,                        !- Pressure Drop Curve Name
   8607     WaterHeater:Mixed,       !- Component 1 Object Type
   8608     SHWSys1 Water Heater,    !- Component 1 Name
   8609     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
   8610     SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   8611     Active;                  !- Component 1 Branch Control Type
   8612 
   8613 
   8614 
   8615   Branch,
   8616     SHWSys1 Supply Equipment Bypass Branch,  !- Name
   8617     ,                        !- Maximum Flow Rate {m3/s}
   8618     ,                        !- Pressure Drop Curve Name
   8619     Pipe:Adiabatic,          !- Component 1 Object Type
   8620     SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   8621     SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   8622     SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   8623     Bypass;                  !- Component 1 Branch Control Type
   8624 
   8625 
   8626 
   8627   Branch,
   8628     SHWSys1 Supply Outlet Branch,  !- Name
   8629     ,                        !- Maximum Flow Rate {m3/s}
   8630     ,                        !- Pressure Drop Curve Name
   8631     Pipe:Adiabatic,          !- Component 1 Object Type
   8632     SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
   8633     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   8634     SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   8635     Passive;                 !- Component 1 Branch Control Type
   8636 
   8637 
   8638 
   8639   Branch,
   8640     SHWSys1 Demand Inlet Branch,  !- Name
   8641     ,                        !- Maximum Flow Rate {m3/s}
   8642     ,                        !- Pressure Drop Curve Name
   8643     Pipe:Adiabatic,          !- Component 1 Object Type
   8644     SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
   8645     SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   8646     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   8647     Passive;                 !- Component 1 Branch Control Type
   8648 
   8649 
   8650 
   8651   Branch,
   8652     SHWSys1 Demand Load Branch 1,  !- Name
   8653     ,                        !- Maximum Flow Rate {m3/s}
   8654     ,                        !- Pressure Drop Curve Name
   8655     WaterUse:Connections,    !- Component 1 Object Type
   8656     Core_bottom sub cat,     !- Component 1 Name
   8657     Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8658     Core_bottom sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8659     Active;                  !- Component 1 Branch Control Type
   8660 
   8661 
   8662 
   8663   Branch,
   8664     SHWSys1 Demand Load Branch 2,  !- Name
   8665     ,                        !- Maximum Flow Rate {m3/s}
   8666     ,                        !- Pressure Drop Curve Name
   8667     WaterUse:Connections,    !- Component 1 Object Type
   8668     Core_mid sub cat,        !- Component 1 Name
   8669     Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8670     Core_mid sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8671     Active;                  !- Component 1 Branch Control Type
   8672 
   8673 
   8674 
   8675   Branch,
   8676     SHWSys1 Demand Load Branch 3,  !- Name
   8677     ,                        !- Maximum Flow Rate {m3/s}
   8678     ,                        !- Pressure Drop Curve Name
   8679     WaterUse:Connections,    !- Component 1 Object Type
   8680     Core_top sub cat,        !- Component 1 Name
   8681     Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8682     Core_top sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8683     Active;                  !- Component 1 Branch Control Type
   8684 
   8685 
   8686 
   8687   Branch,
   8688     SHWSys1 Demand Load Branch 4,  !- Name
   8689     ,                        !- Maximum Flow Rate {m3/s}
   8690     ,                        !- Pressure Drop Curve Name
   8691     WaterUse:Connections,    !- Component 1 Object Type
   8692     Perimeter_top_ZN_3 sub cat,  !- Component 1 Name
   8693     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8694     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8695     Active;                  !- Component 1 Branch Control Type
   8696 
   8697 
   8698 
   8699   Branch,
   8700     SHWSys1 Demand Load Branch 5,  !- Name
   8701     ,                        !- Maximum Flow Rate {m3/s}
   8702     ,                        !- Pressure Drop Curve Name
   8703     WaterUse:Connections,    !- Component 1 Object Type
   8704     Perimeter_top_ZN_2 sub cat,  !- Component 1 Name
   8705     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8706     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8707     Active;                  !- Component 1 Branch Control Type
   8708 
   8709 
   8710 
   8711   Branch,
   8712     SHWSys1 Demand Load Branch 6,  !- Name
   8713     ,                        !- Maximum Flow Rate {m3/s}
   8714     ,                        !- Pressure Drop Curve Name
   8715     WaterUse:Connections,    !- Component 1 Object Type
   8716     Perimeter_top_ZN_1 sub cat,  !- Component 1 Name
   8717     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8718     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8719     Active;                  !- Component 1 Branch Control Type
   8720 
   8721 
   8722 
   8723   Branch,
   8724     SHWSys1 Demand Load Branch 7,  !- Name
   8725     ,                        !- Maximum Flow Rate {m3/s}
   8726     ,                        !- Pressure Drop Curve Name
   8727     WaterUse:Connections,    !- Component 1 Object Type
   8728     Perimeter_top_ZN_4 sub cat,  !- Component 1 Name
   8729     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8730     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8731     Active;                  !- Component 1 Branch Control Type
   8732 
   8733 
   8734 
   8735   Branch,
   8736     SHWSys1 Demand Load Branch 8,  !- Name
   8737     ,                        !- Maximum Flow Rate {m3/s}
   8738     ,                        !- Pressure Drop Curve Name
   8739     WaterUse:Connections,    !- Component 1 Object Type
   8740     Perimeter_bot_ZN_3 sub cat,  !- Component 1 Name
   8741     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8742     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8743     Active;                  !- Component 1 Branch Control Type
   8744 
   8745 
   8746 
   8747   Branch,
   8748     SHWSys1 Demand Load Branch 9,  !- Name
   8749     ,                        !- Maximum Flow Rate {m3/s}
   8750     ,                        !- Pressure Drop Curve Name
   8751     WaterUse:Connections,    !- Component 1 Object Type
   8752     Perimeter_bot_ZN_2 sub cat,  !- Component 1 Name
   8753     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8754     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8755     Active;                  !- Component 1 Branch Control Type
   8756 
   8757 
   8758 
   8759   Branch,
   8760     SHWSys1 Demand Load Branch 10,  !- Name
   8761     ,                        !- Maximum Flow Rate {m3/s}
   8762     ,                        !- Pressure Drop Curve Name
   8763     WaterUse:Connections,    !- Component 1 Object Type
   8764     Perimeter_bot_ZN_1 sub cat,  !- Component 1 Name
   8765     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8766     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8767     Active;                  !- Component 1 Branch Control Type
   8768 
   8769 
   8770 
   8771   Branch,
   8772     SHWSys1 Demand Load Branch 11,  !- Name
   8773     ,                        !- Maximum Flow Rate {m3/s}
   8774     ,                        !- Pressure Drop Curve Name
   8775     WaterUse:Connections,    !- Component 1 Object Type
   8776     Perimeter_bot_ZN_4 sub cat,  !- Component 1 Name
   8777     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8778     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8779     Active;                  !- Component 1 Branch Control Type
   8780 
   8781 
   8782 
   8783   Branch,
   8784     SHWSys1 Demand Load Branch 12,  !- Name
   8785     ,                        !- Maximum Flow Rate {m3/s}
   8786     ,                        !- Pressure Drop Curve Name
   8787     WaterUse:Connections,    !- Component 1 Object Type
   8788     Perimeter_mid_ZN_3 sub cat,  !- Component 1 Name
   8789     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8790     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8791     Active;                  !- Component 1 Branch Control Type
   8792 
   8793 
   8794 
   8795   Branch,
   8796     SHWSys1 Demand Load Branch 13,  !- Name
   8797     ,                        !- Maximum Flow Rate {m3/s}
   8798     ,                        !- Pressure Drop Curve Name
   8799     WaterUse:Connections,    !- Component 1 Object Type
   8800     Perimeter_mid_ZN_2 sub cat,  !- Component 1 Name
   8801     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8802     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8803     Active;                  !- Component 1 Branch Control Type
   8804 
   8805 
   8806 
   8807   Branch,
   8808     SHWSys1 Demand Load Branch 14,  !- Name
   8809     ,                        !- Maximum Flow Rate {m3/s}
   8810     ,                        !- Pressure Drop Curve Name
   8811     WaterUse:Connections,    !- Component 1 Object Type
   8812     Perimeter_mid_ZN_1 sub cat,  !- Component 1 Name
   8813     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8814     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8815     Active;                  !- Component 1 Branch Control Type
   8816 
   8817 
   8818 
   8819   Branch,
   8820     SHWSys1 Demand Load Branch 15,  !- Name
   8821     ,                        !- Maximum Flow Rate {m3/s}
   8822     ,                        !- Pressure Drop Curve Name
   8823     WaterUse:Connections,    !- Component 1 Object Type
   8824     Perimeter_mid_ZN_4 sub cat,  !- Component 1 Name
   8825     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   8826     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   8827     Active;                  !- Component 1 Branch Control Type
   8828 
   8829 
   8830 
   8831   Branch,
   8832     SHWSys1 Demand Bypass Branch,  !- Name
   8833     ,                        !- Maximum Flow Rate {m3/s}
   8834     ,                        !- Pressure Drop Curve Name
   8835     Pipe:Adiabatic,          !- Component 1 Object Type
   8836     SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
   8837     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   8838     SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   8839     Bypass;                  !- Component 1 Branch Control Type
   8840 
   8841 
   8842 
   8843   Branch,
   8844     SHWSys1 Demand Outlet Branch,  !- Name
   8845     ,                        !- Maximum Flow Rate {m3/s}
   8846     ,                        !- Pressure Drop Curve Name
   8847     Pipe:Adiabatic,          !- Component 1 Object Type
   8848     SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
   8849     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   8850     SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   8851     Passive;                 !- Component 1 Branch Control Type
   8852 
   8853 !-   ===========  ALL OBJECTS IN CLASS: PIPE ===========
   8854 
   8855 
   8856   Pipe:Adiabatic,
   8857     SHWSys1 Supply Equipment Bypass Pipe,  !- Name
   8858     SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   8859     SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   8860 
   8861 
   8862 
   8863   Pipe:Adiabatic,
   8864     SHWSys1 Supply Outlet Pipe,  !- Name
   8865     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
   8866     SHWSys1 Supply Outlet Node;  !- Outlet Node Name
   8867 
   8868 
   8869 
   8870   Pipe:Adiabatic,
   8871     SHWSys1 Demand Inlet Pipe,  !- Name
   8872     SHWSys1 Demand Inlet Node,  !- Inlet Node Name
   8873     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name
   8874 
   8875 
   8876 
   8877   Pipe:Adiabatic,
   8878     SHWSys1 Demand Bypass Pipe,  !- Name
   8879     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   8880     SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   8881 
   8882 
   8883 
   8884   Pipe:Adiabatic,
   8885     SHWSys1 Demand Outlet Pipe,  !- Name
   8886     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
   8887     SHWSys1 Demand Outlet Node;  !- Outlet Node Name
   8888 
   8889 !-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========
   8890 !***** PLANT Loop: SHWSys1 *****
   8891 
   8892 
   8893   PlantLoop,
   8894     SHWSys1,                 !- Name
   8895     WATER,                   !- Fluid Type
   8896     ,                        !- User Defined Fluid Type
   8897     SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
   8898     SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   8899     60,                    !- Maximum Loop Temperature {C} !- this is changed from 48.9 to 60 to fix the warning message.
   8900     10.0,                    !- Minimum Loop Temperature {C}
   8901     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   8902     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   8903     AUTOSIZE,                !- Plant Loop Volume {m3}
   8904     SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
   8905     SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
   8906     SHWSys1 Supply Branches, !- Plant Side Branch List Name
   8907     SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
   8908     SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
   8909     SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
   8910     SHWSys1 Demand Branches, !- Demand Side Branch List Name
   8911     SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
   8912     Optimal;                 !- Load Distribution Scheme
   8913 
   8914 !-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========
   8915 
   8916 
   8917   PlantEquipmentOperationSchemes,
   8918     SHWSys1 Loop Operation Scheme List,  !- Name
   8919     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   8920     SHWSys1 Operation Scheme,!- Control Scheme 1 Name
   8921     PlantOnSched;            !- Control Scheme 1 Schedule Name
   8922 
   8923 !-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========
   8924 
   8925 
   8926   PlantEquipmentOperation:HeatingLoad,
   8927     SHWSys1 Operation Scheme,!- Name
   8928     0.0,                     !- Load Range 1 Lower Limit {W}
   8929     1000000000000000,        !- Load Range 1 Upper Limit {W}
   8930     SHWSys1 Equipment List;  !- Range 1 Equipment List Name
   8931 
   8932 !-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========
   8933 
   8934 
   8935   PlantEquipmentList,
   8936     SHWSys1 Equipment List,  !- Name
   8937     WaterHeater:Mixed,       !- Equipment 1 Object Type
   8938     SHWSys1 Water Heater;    !- Equipment 1 Name
   8939 
   8940 !-   ===========  ALL OBJECTS IN CLASS: SPLITTER ===========
   8941 
   8942 
   8943   Connector:Splitter,
   8944     SHWSys1 Supply Splitter, !- Name
   8945     SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
   8946     SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   8947     SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   8948 
   8949 
   8950 
   8951   Connector:Splitter,
   8952     SHWSys1 Demand Splitter, !- Name
   8953     SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
   8954     SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   8955     SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   8956     SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   8957     SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
   8958     SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
   8959     SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
   8960     SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
   8961     SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
   8962     SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
   8963     SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
   8964     SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
   8965     SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
   8966     SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
   8967     SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
   8968     SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
   8969     SHWSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name
   8970 
   8971 !-   ===========  ALL OBJECTS IN CLASS: MIXER ===========
   8972 
   8973 
   8974   Connector:Mixer,
   8975     SHWSys1 Supply Mixer,    !- Name
   8976     SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
   8977     SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   8978     SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   8979 
   8980 
   8981 
   8982   Connector:Mixer,
   8983     SHWSys1 Demand Mixer,    !- Name
   8984     SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
   8985     SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   8986     SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   8987     SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   8988     SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
   8989     SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
   8990     SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
   8991     SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
   8992     SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
   8993     SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
   8994     SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
   8995     SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
   8996     SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
   8997     SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
   8998     SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
   8999     SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
   9000     SHWSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name
   9001 
   9002 !-   ===========  ALL OBJECTS IN CLASS: AIR PRIMARY LOOP ===========
   9003 !***** Air Loop: PACU_VAV *****
   9004 
   9005 
   9006   AirLoopHVAC,
   9007     PACU_VAV_bot,            !- Name
   9008     ,                        !- Controller List Name
   9009     PACU_VAV_bot Availability Manager List,  !- Availability Manager List Name
   9010     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   9011     PACU_VAV_bot Air Loop Branches,  !- Branch List Name
   9012     ,                        !- Connector List Name
   9013     PACU_VAV_bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   9014     PACU_VAV_bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   9015     PACU_VAV_bot Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   9016     PACU_VAV_bot Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   9017 
   9018 
   9019 
   9020   AirLoopHVAC,
   9021     PACU_VAV_mid,            !- Name
   9022     ,                        !- Controller List Name
   9023     PACU_VAV_mid Availability Manager List,  !- Availability Manager List Name
   9024     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   9025     PACU_VAV_mid Air Loop Branches,  !- Branch List Name
   9026     ,                        !- Connector List Name
   9027     PACU_VAV_mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   9028     PACU_VAV_mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   9029     PACU_VAV_mid Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   9030     PACU_VAV_mid Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   9031 
   9032 
   9033 
   9034   AirLoopHVAC,
   9035     PACU_VAV_top,            !- Name
   9036     ,                        !- Controller List Name
   9037     PACU_VAV_top Availability Manager List,  !- Availability Manager List Name
   9038     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   9039     PACU_VAV_top Air Loop Branches,  !- Branch List Name
   9040     ,                        !- Connector List Name
   9041     PACU_VAV_top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   9042     PACU_VAV_top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   9043     PACU_VAV_top Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   9044     PACU_VAV_top Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   9045 
   9046 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER LIST ===========
   9047 
   9048 
   9049   AirLoopHVAC:ControllerList,
   9050     PACU_VAV_bot_OA_Controllers,  !- Name
   9051     Controller:OutdoorAir,   !- Controller 1 Object Type
   9052     PACU_VAV_bot_OA_Controller;  !- Controller 1 Name
   9053 
   9054 
   9055 
   9056   AirLoopHVAC:ControllerList,
   9057     PACU_VAV_mid_OA_Controllers,  !- Name
   9058     Controller:OutdoorAir,   !- Controller 1 Object Type
   9059     PACU_VAV_mid_OA_Controller;  !- Controller 1 Name
   9060 
   9061 
   9062 
   9063   AirLoopHVAC:ControllerList,
   9064     PACU_VAV_top_OA_Controllers,  !- Name
   9065     Controller:OutdoorAir,   !- Controller 1 Object Type
   9066     PACU_VAV_top_OA_Controller;  !- Controller 1 Name
   9067 
   9068 !-   ===========  ALL OBJECTS IN CLASS: AIR LOOP EQUIPMENT LIST ===========
   9069 
   9070 
   9071 
   9072 
   9073 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   9074     PACU_VAV_bot_OA_Equipment,  !- Name
   9075     OutdoorAir:Mixer,        !- Component 1 Object Type
   9076     PACU_VAV_bot_OAMixing Box;  !- Component 1 Name
   9077 
   9078 
   9079 
   9080 
   9081 
   9082 
   9083 
   9084 
   9085 
   9086 
   9087 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   9088     PACU_VAV_mid_OA_Equipment,  !- Name
   9089     OutdoorAir:Mixer,        !- Component 1 Object Type
   9090     PACU_VAV_mid_OAMixing Box;  !- Component 1 Name
   9091 
   9092 
   9093 
   9094 
   9095 
   9096 
   9097 
   9098 
   9099 
   9100 
   9101 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   9102     PACU_VAV_top_OA_Equipment,  !- Name
   9103     OutdoorAir:Mixer,        !- Component 1 Object Type
   9104     PACU_VAV_top_OAMixing Box;  !- Component 1 Name
   9105 
   9106 
   9107 
   9108 
   9109 
   9110 
   9111 !-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR SYSTEM ===========
   9112 
   9113 
   9114   AirLoopHVAC:OutdoorAirSystem,
   9115     PACU_VAV_bot_OA,         !- Name
   9116     PACU_VAV_bot_OA_Controllers,  !- Controller List Name
   9117     PACU_VAV_bot_OA_Equipment,  !- Outdoor Air Equipment List Name
   9118     PACU_VAV_bot Availability Manager List;  !- Availability Manager List Name
   9119 
   9120 
   9121 
   9122   AirLoopHVAC:OutdoorAirSystem,
   9123     PACU_VAV_mid_OA,         !- Name
   9124     PACU_VAV_mid_OA_Controllers,  !- Controller List Name
   9125     PACU_VAV_mid_OA_Equipment,  !- Outdoor Air Equipment List Name
   9126     PACU_VAV_mid Availability Manager List;  !- Availability Manager List Name
   9127 
   9128 
   9129 
   9130   AirLoopHVAC:OutdoorAirSystem,
   9131     PACU_VAV_top_OA,         !- Name
   9132     PACU_VAV_top_OA_Controllers,  !- Controller List Name
   9133     PACU_VAV_top_OA_Equipment,  !- Outdoor Air Equipment List Name
   9134     PACU_VAV_top Availability Manager List;  !- Availability Manager List Name
   9135 
   9136 !-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR NODE ===========
   9137 
   9138 
   9139   OutdoorAir:Node,
   9140     PACU_VAV_bot_CoolC Cond OA node;  !- Name
   9141 
   9142 
   9143 
   9144   OutdoorAir:Node,
   9145     PACU_VAV_bot_CoolCOA Ref node;  !- Name
   9146 
   9147 
   9148 
   9149   OutdoorAir:Node,
   9150     PACU_VAV_mid_CoolC Cond OA node;  !- Name
   9151 
   9152 
   9153 
   9154   OutdoorAir:Node,
   9155     PACU_VAV_mid_CoolCOA Ref node;  !- Name
   9156 
   9157 
   9158 
   9159   OutdoorAir:Node,
   9160     PACU_VAV_top_CoolC Cond OA node;  !- Name
   9161 
   9162 
   9163 
   9164   OutdoorAir:Node,
   9165     PACU_VAV_top_CoolCOA Ref node;  !- Name
   9166 
   9167 !-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR INLET NODE LIST ===========
   9168 
   9169 
   9170   OutdoorAir:NodeList,
   9171     PACU_VAV_bot_OANode List;!- Node or NodeList Name 1
   9172 
   9173 
   9174 
   9175   OutdoorAir:NodeList,
   9176     PACU_VAV_mid_OANode List;!- Node or NodeList Name 1
   9177 
   9178 
   9179 
   9180   OutdoorAir:NodeList,
   9181     PACU_VAV_top_OANode List;!- Node or NodeList Name 1
   9182 
   9183 !-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR MIXER ===========
   9184 
   9185 
   9186   OutdoorAir:Mixer,
   9187     PACU_VAV_bot_OAMixing Box,   !- Name
   9188     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,   !- Mixed Air Node Name
   9189     PACU_VAV_bot_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
   9190     PACU_VAV_bot_OARelief Node,  !- Relief Air Stream Node Name
   9191     PACU_VAV_bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   9192 
   9193 
   9194 
   9195   OutdoorAir:Mixer,
   9196     PACU_VAV_mid_OAMixing Box,   !- Name
   9197     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,   !- Mixed Air Node Name
   9198     PACU_VAV_mid_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
   9199     PACU_VAV_mid_OARelief Node,  !- Relief Air Stream Node Name
   9200     PACU_VAV_mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   9201 
   9202 
   9203 
   9204   OutdoorAir:Mixer,
   9205     PACU_VAV_top_OAMixing Box,   !- Name
   9206     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,   !- Mixed Air Node Name
   9207     PACU_VAV_top_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
   9208     PACU_VAV_top_OARelief Node,  !- Relief Air Stream Node Name
   9209     PACU_VAV_top Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   9210 
   9211 !-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========
   9212 
   9213 
   9214   AvailabilityManagerAssignmentList,
   9215     PACU_VAV_bot Availability Manager List,  !- Name
   9216     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   9217     PACU_VAV_bot Availability Manager;  !- Availability Manager 1 Name
   9218 
   9219 
   9220 
   9221   AvailabilityManagerAssignmentList,
   9222     PACU_VAV_mid Availability Manager List,  !- Name
   9223     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   9224     PACU_VAV_mid Availability Manager;  !- Availability Manager 1 Name
   9225 
   9226 
   9227 
   9228   AvailabilityManagerAssignmentList,
   9229     PACU_VAV_top Availability Manager List,  !- Name
   9230     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   9231     PACU_VAV_top Availability Manager;  !- Availability Manager 1 Name
   9232 
   9233 !-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:NIGHT CYCLE ===========
   9234 
   9235 
   9236   AvailabilityManager:NightCycle,
   9237     PACU_VAV_bot Availability Manager,  !- Name
   9238     Always_On,               !- Applicability Schedule Name
   9239     HVACOperationSchd,       !- Fan Schedule Name
   9240     CycleOnAny,              !- Control Type
   9241     1.0,                     !- Thermostat Tolerance {deltaC}
   9242     1800;                    !- Cycling Run Time {s}
   9243 
   9244 
   9245 
   9246   AvailabilityManager:NightCycle,
   9247     PACU_VAV_mid Availability Manager,  !- Name
   9248     Always_On,               !- Applicability Schedule Name
   9249     HVACOperationSchd,       !- Fan Schedule Name
   9250     CycleOnAny,              !- Control Type
   9251     1.0,                     !- Thermostat Tolerance {deltaC}
   9252     1800;                    !- Cycling Run Time {s}
   9253 
   9254 
   9255 
   9256   AvailabilityManager:NightCycle,
   9257     PACU_VAV_top Availability Manager,  !- Name
   9258     Always_On,               !- Applicability Schedule Name
   9259     HVACOperationSchd,       !- Fan Schedule Name
   9260     CycleOnAny,              !- Control Type
   9261     1.0,                     !- Thermostat Tolerance {deltaC}
   9262     1800;                    !- Cycling Run Time {s}
   9263 
   9264 !-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:WARMEST ===========
   9265 
   9266 
   9267 
   9268 
   9269 
   9270 
   9271 
   9272 SetpointManager:OutdoorAirReset,
   9273     PACU_VAV_bot Supply Air Temperature Manager,   !- Name
   9274     Temperature,              !- Control Variable
   9275     15.6,                        !- Setpoint at Outdoor Low Temperature {C}
   9276     10,                      !- Outdoor Low Temperature {C}
   9277     12.8,                    !- Setpoint at Outdoor High Temperature {C}
   9278     21.1,                    !- Outdoor High Temperature {C}
   9279     PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   9280 
   9281 
   9282 
   9283 
   9284 
   9285 
   9286 
   9287 
   9288 
   9289 
   9290 
   9291 
   9292 
   9293 SetpointManager:OutdoorAirReset,
   9294     PACU_VAV_mid Supply Air Temperature Manager,   !- Name
   9295     Temperature,              !- Control Variable
   9296     15.6,                        !- Setpoint at Outdoor Low Temperature {C}
   9297     10,                      !- Outdoor Low Temperature {C}
   9298     12.8,                    !- Setpoint at Outdoor High Temperature {C}
   9299     21.1,                    !- Outdoor High Temperature {C}
   9300     PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   9301 
   9302 
   9303 
   9304 
   9305 
   9306 
   9307 
   9308 
   9309 
   9310 
   9311 
   9312 
   9313 
   9314 SetpointManager:OutdoorAirReset,
   9315     PACU_VAV_top Supply Air Temperature Manager,   !- Name
   9316     Temperature,              !- Control Variable
   9317     15.6,                        !- Setpoint at Outdoor Low Temperature {C}
   9318     10,                      !- Outdoor Low Temperature {C}
   9319     12.8,                    !- Setpoint at Outdoor High Temperature {C}
   9320     21.1,                    !- Outdoor High Temperature {C}
   9321     PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   9322 
   9323 
   9324 
   9325 
   9326 
   9327 
   9328 
   9329 
   9330 
   9331 
   9332 
   9333 
   9334   SetpointManager:Scheduled,
   9335     SHWSys1 Loop Setpoint Manager,  !- Name
   9336     Temperature,             !- Control Variable
   9337     SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
   9338     SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
   9339 
   9340 !-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:MIXED AIR ===========
   9341 
   9342 
   9343   SetpointManager:MixedAir,
   9344     PACU_VAV_bot_CoolC SAT Manager,  !- Name
   9345     Temperature,             !- Control Variable
   9346     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9347     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   9348     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9349     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;  !- Setpoint Node or NodeList Name
   9350 
   9351 
   9352 
   9353   SetpointManager:MixedAir,
   9354     PACU_VAV_bot_HeatC MixedAir Manager,  !- Name
   9355     Temperature,             !- Control Variable
   9356     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9357     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   9358     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9359     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Setpoint Node or NodeList Name
   9360 
   9361 
   9362 
   9363   SetpointManager:MixedAir,
   9364     PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
   9365     Temperature,             !- Control Variable
   9366     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9367     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   9368     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9369     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;  !- Setpoint Node or NodeList Name
   9370 
   9371 
   9372 
   9373   SetpointManager:MixedAir,
   9374     PACU_VAV_mid_CoolC SAT Manager,  !- Name
   9375     Temperature,             !- Control Variable
   9376     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9377     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   9378     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9379     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;  !- Setpoint Node or NodeList Name
   9380 
   9381 
   9382 
   9383   SetpointManager:MixedAir,
   9384     PACU_VAV_mid_HeatC MixedAir Manager,  !- Name
   9385     Temperature,             !- Control Variable
   9386     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9387     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   9388     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9389     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Setpoint Node or NodeList Name
   9390 
   9391 
   9392 
   9393   SetpointManager:MixedAir,
   9394     PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
   9395     Temperature,             !- Control Variable
   9396     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9397     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   9398     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9399     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;  !- Setpoint Node or NodeList Name
   9400 
   9401 
   9402 
   9403   SetpointManager:MixedAir,
   9404     PACU_VAV_top_CoolC SAT Manager,  !- Name
   9405     Temperature,             !- Control Variable
   9406     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9407     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   9408     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9409     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;  !- Setpoint Node or NodeList Name
   9410 
   9411 
   9412 
   9413   SetpointManager:MixedAir,
   9414     PACU_VAV_top_HeatC MixedAir Manager,  !- Name
   9415     Temperature,             !- Control Variable
   9416     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9417     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   9418     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9419     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Setpoint Node or NodeList Name
   9420 
   9421 
   9422 
   9423   SetpointManager:MixedAir,
   9424     PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
   9425     Temperature,             !- Control Variable
   9426     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   9427     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   9428     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   9429     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;  !- Setpoint Node or NodeList Name
   9430 
   9431 
   9432 
   9433 
   9434 
   9435 
   9436 
   9437 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR ===========
   9438 
   9439 
   9440   Controller:OutdoorAir,
   9441     PACU_VAV_bot_OA_Controller,   !- Name
   9442     PACU_VAV_bot_OARelief Node,   !- Relief Air Outlet Node Name
   9443     PACU_VAV_bot Supply Equipment Inlet Node,   !- Return Air Node Name
   9444     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,   !- Mixed Air Node Name
   9445     PACU_VAV_bot_OAInlet Node,   !- Actuator Node Name
   9446     0,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}
   9447     AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
   9448 DifferentialDryBulb, !- Economizer Control Type
   9449     ModulateFlow,             !- Economizer Control Action Type
   9450     ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   9451     ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
   9452     ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
   9453     ,                         !- Electronic Enthalpy Limit Curve Name
   9454     ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   9455     NoLockout,               !- Lockout Type
   9456     FixedMinimum,             !- Minimum Limit Type
   9457     MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
   9458     ,                         !- Minimum Fraction of Outdoor Air Schedule Name
   9459     ,                         !- Maximum Fraction of Outdoor Air Schedule Name
   9460     PACU_VAV_BOT_DCV;        !- Mechanical Ventilation Controller Name
   9461 !- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
   9462 
   9463 
   9464 
   9465   Controller:OutdoorAir,
   9466     PACU_VAV_mid_OA_Controller,   !- Name
   9467     PACU_VAV_mid_OARelief Node,   !- Relief Air Outlet Node Name
   9468     PACU_VAV_mid Supply Equipment Inlet Node,   !- Return Air Node Name
   9469     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,   !- Mixed Air Node Name
   9470     PACU_VAV_mid_OAInlet Node,   !- Actuator Node Name
   9471     0,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}
   9472     AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
   9473 DifferentialDryBulb, !- Economizer Control Type
   9474     ModulateFlow,             !- Economizer Control Action Type
   9475     ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   9476     ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
   9477     ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
   9478     ,                         !- Electronic Enthalpy Limit Curve Name
   9479     ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   9480     NoLockout,               !- Lockout Type
   9481     FixedMinimum,             !- Minimum Limit Type
   9482     MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
   9483     ,                         !- Minimum Fraction of Outdoor Air Schedule Name
   9484     ,                         !- Maximum Fraction of Outdoor Air Schedule Name
   9485     PACU_VAV_MID_DCV;        !- Mechanical Ventilation Controller Name
   9486 !- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
   9487 
   9488 
   9489 
   9490   Controller:OutdoorAir,
   9491     PACU_VAV_top_OA_Controller,   !- Name
   9492     PACU_VAV_top_OARelief Node,   !- Relief Air Outlet Node Name
   9493     PACU_VAV_top Supply Equipment Inlet Node,   !- Return Air Node Name
   9494     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,   !- Mixed Air Node Name
   9495     PACU_VAV_top_OAInlet Node,   !- Actuator Node Name
   9496     0,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}
   9497     AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
   9498 DifferentialDryBulb, !- Economizer Control Type
   9499     ModulateFlow,             !- Economizer Control Action Type
   9500     ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   9501     ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
   9502     ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
   9503     ,                         !- Electronic Enthalpy Limit Curve Name
   9504     ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   9505     NoLockout,               !- Lockout Type
   9506     FixedMinimum,             !- Minimum Limit Type
   9507     MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
   9508     ,                         !- Minimum Fraction of Outdoor Air Schedule Name
   9509     ,                         !- Maximum Fraction of Outdoor Air Schedule Name
   9510     PACU_VAV_TOP_DCV;        !- Mechanical Ventilation Controller Name
   9511 !- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
   9512 
   9513 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========
   9514 
   9515 
   9516   ZoneHVAC:EquipmentConnections,
   9517     Core_bottom,             !- Zone Name
   9518     Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
   9519     Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
   9520     ,                        !- Zone Air Exhaust Node or NodeList Name
   9521     Core_bottom Air Node,    !- Zone Air Node Name
   9522     Core_bottom Return Air Node;  !- Zone Return Air Node Name
   9523 
   9524 
   9525 
   9526   ZoneHVAC:EquipmentConnections,
   9527     Core_mid,                !- Zone Name
   9528     Core_mid Equipment,      !- Zone Conditioning Equipment List Name
   9529     Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   9530     ,                        !- Zone Air Exhaust Node or NodeList Name
   9531     Core_mid Air Node,       !- Zone Air Node Name
   9532     Core_mid Return Air Node;!- Zone Return Air Node Name
   9533 
   9534 
   9535 
   9536   ZoneHVAC:EquipmentConnections,
   9537     Core_top,                !- Zone Name
   9538     Core_top Equipment,      !- Zone Conditioning Equipment List Name
   9539     Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   9540     ,                        !- Zone Air Exhaust Node or NodeList Name
   9541     Core_top Air Node,       !- Zone Air Node Name
   9542     Core_top Return Air Node;!- Zone Return Air Node Name
   9543 
   9544 
   9545 
   9546   ZoneHVAC:EquipmentConnections,
   9547     Perimeter_top_ZN_3,      !- Zone Name
   9548     Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   9549     Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9550     ,                        !- Zone Air Exhaust Node or NodeList Name
   9551     Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
   9552     Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   9553 
   9554 
   9555 
   9556   ZoneHVAC:EquipmentConnections,
   9557     Perimeter_top_ZN_2,      !- Zone Name
   9558     Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   9559     Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9560     ,                        !- Zone Air Exhaust Node or NodeList Name
   9561     Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
   9562     Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   9563 
   9564 
   9565 
   9566   ZoneHVAC:EquipmentConnections,
   9567     Perimeter_top_ZN_1,      !- Zone Name
   9568     Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   9569     Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9570     ,                        !- Zone Air Exhaust Node or NodeList Name
   9571     Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
   9572     Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   9573 
   9574 
   9575 
   9576   ZoneHVAC:EquipmentConnections,
   9577     Perimeter_top_ZN_4,      !- Zone Name
   9578     Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   9579     Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9580     ,                        !- Zone Air Exhaust Node or NodeList Name
   9581     Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
   9582     Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   9583 
   9584 
   9585 
   9586   ZoneHVAC:EquipmentConnections,
   9587     Perimeter_bot_ZN_3,      !- Zone Name
   9588     Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   9589     Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9590     ,                        !- Zone Air Exhaust Node or NodeList Name
   9591     Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
   9592     Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   9593 
   9594 
   9595 
   9596   ZoneHVAC:EquipmentConnections,
   9597     Perimeter_bot_ZN_2,      !- Zone Name
   9598     Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   9599     Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9600     ,                        !- Zone Air Exhaust Node or NodeList Name
   9601     Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
   9602     Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   9603 
   9604 
   9605 
   9606   ZoneHVAC:EquipmentConnections,
   9607     Perimeter_bot_ZN_1,      !- Zone Name
   9608     Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   9609     Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9610     ,                        !- Zone Air Exhaust Node or NodeList Name
   9611     Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
   9612     Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   9613 
   9614 
   9615 
   9616   ZoneHVAC:EquipmentConnections,
   9617     Perimeter_bot_ZN_4,      !- Zone Name
   9618     Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   9619     Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9620     ,                        !- Zone Air Exhaust Node or NodeList Name
   9621     Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
   9622     Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   9623 
   9624 
   9625 
   9626   ZoneHVAC:EquipmentConnections,
   9627     Perimeter_mid_ZN_3,      !- Zone Name
   9628     Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   9629     Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9630     ,                        !- Zone Air Exhaust Node or NodeList Name
   9631     Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
   9632     Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   9633 
   9634 
   9635 
   9636   ZoneHVAC:EquipmentConnections,
   9637     Perimeter_mid_ZN_2,      !- Zone Name
   9638     Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   9639     Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9640     ,                        !- Zone Air Exhaust Node or NodeList Name
   9641     Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
   9642     Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   9643 
   9644 
   9645 
   9646   ZoneHVAC:EquipmentConnections,
   9647     Perimeter_mid_ZN_1,      !- Zone Name
   9648     Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   9649     Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9650     ,                        !- Zone Air Exhaust Node or NodeList Name
   9651     Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
   9652     Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   9653 
   9654 
   9655 
   9656   ZoneHVAC:EquipmentConnections,
   9657     Perimeter_mid_ZN_4,      !- Zone Name
   9658     Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   9659     Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9660     ,                        !- Zone Air Exhaust Node or NodeList Name
   9661     Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
   9662     Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   9663 
   9664 !-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========
   9665 
   9666 
   9667   ZoneHVAC:EquipmentList,
   9668     Core_bottom Equipment,   !- Name
   9669     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9670     Core_bottom VAV Box,     !- Zone Equipment 1 Name
   9671     1,                       !- Zone Equipment 1 Cooling Sequence
   9672     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9673 
   9674 
   9675 
   9676   ZoneHVAC:EquipmentList,
   9677     Core_mid Equipment,      !- Name
   9678     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9679     Core_mid VAV Box,        !- Zone Equipment 1 Name
   9680     1,                       !- Zone Equipment 1 Cooling Sequence
   9681     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9682 
   9683 
   9684 
   9685   ZoneHVAC:EquipmentList,
   9686     Core_top Equipment,      !- Name
   9687     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9688     Core_top VAV Box,        !- Zone Equipment 1 Name
   9689     1,                       !- Zone Equipment 1 Cooling Sequence
   9690     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9691 
   9692 
   9693 
   9694   ZoneHVAC:EquipmentList,
   9695     Perimeter_top_ZN_3 Equipment,  !- Name
   9696     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9697     Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   9698     1,                       !- Zone Equipment 1 Cooling Sequence
   9699     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9700 
   9701 
   9702 
   9703   ZoneHVAC:EquipmentList,
   9704     Perimeter_top_ZN_2 Equipment,  !- Name
   9705     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9706     Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   9707     1,                       !- Zone Equipment 1 Cooling Sequence
   9708     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9709 
   9710 
   9711 
   9712   ZoneHVAC:EquipmentList,
   9713     Perimeter_top_ZN_1 Equipment,  !- Name
   9714     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9715     Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   9716     1,                       !- Zone Equipment 1 Cooling Sequence
   9717     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9718 
   9719 
   9720 
   9721   ZoneHVAC:EquipmentList,
   9722     Perimeter_top_ZN_4 Equipment,  !- Name
   9723     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9724     Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   9725     1,                       !- Zone Equipment 1 Cooling Sequence
   9726     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9727 
   9728 
   9729 
   9730   ZoneHVAC:EquipmentList,
   9731     Perimeter_bot_ZN_3 Equipment,  !- Name
   9732     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9733     Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   9734     1,                       !- Zone Equipment 1 Cooling Sequence
   9735     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9736 
   9737 
   9738 
   9739   ZoneHVAC:EquipmentList,
   9740     Perimeter_bot_ZN_2 Equipment,  !- Name
   9741     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9742     Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   9743     1,                       !- Zone Equipment 1 Cooling Sequence
   9744     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9745 
   9746 
   9747 
   9748   ZoneHVAC:EquipmentList,
   9749     Perimeter_bot_ZN_1 Equipment,  !- Name
   9750     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9751     Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   9752     1,                       !- Zone Equipment 1 Cooling Sequence
   9753     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9754 
   9755 
   9756 
   9757   ZoneHVAC:EquipmentList,
   9758     Perimeter_bot_ZN_4 Equipment,  !- Name
   9759     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9760     Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   9761     1,                       !- Zone Equipment 1 Cooling Sequence
   9762     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9763 
   9764 
   9765 
   9766   ZoneHVAC:EquipmentList,
   9767     Perimeter_mid_ZN_3 Equipment,  !- Name
   9768     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9769     Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   9770     1,                       !- Zone Equipment 1 Cooling Sequence
   9771     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9772 
   9773 
   9774 
   9775   ZoneHVAC:EquipmentList,
   9776     Perimeter_mid_ZN_2 Equipment,  !- Name
   9777     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9778     Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   9779     1,                       !- Zone Equipment 1 Cooling Sequence
   9780     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9781 
   9782 
   9783 
   9784   ZoneHVAC:EquipmentList,
   9785     Perimeter_mid_ZN_1 Equipment,  !- Name
   9786     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9787     Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   9788     1,                       !- Zone Equipment 1 Cooling Sequence
   9789     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9790 
   9791 
   9792 
   9793   ZoneHVAC:EquipmentList,
   9794     Perimeter_mid_ZN_4 Equipment,  !- Name
   9795     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9796     Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   9797     1,                       !- Zone Equipment 1 Cooling Sequence
   9798     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9799 
   9800 !-   ===========  ALL OBJECTS IN CLASS: AIR DISTRIBUTION UNIT ===========
   9801 
   9802 
   9803   ZoneHVAC:AirDistributionUnit,
   9804     Core_bottom VAV Box,     !- Name
   9805     Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9806     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9807     Core_bottom VAV Box Component;  !- Air Terminal Name
   9808 
   9809 
   9810 
   9811   ZoneHVAC:AirDistributionUnit,
   9812     Core_mid VAV Box,        !- Name
   9813     Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9814     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9815     Core_mid VAV Box Component;  !- Air Terminal Name
   9816 
   9817 
   9818 
   9819   ZoneHVAC:AirDistributionUnit,
   9820     Core_top VAV Box,        !- Name
   9821     Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9822     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9823     Core_top VAV Box Component;  !- Air Terminal Name
   9824 
   9825 
   9826 
   9827   ZoneHVAC:AirDistributionUnit,
   9828     Perimeter_top_ZN_3 VAV Box,  !- Name
   9829     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9830     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9831     Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name
   9832 
   9833 
   9834 
   9835   ZoneHVAC:AirDistributionUnit,
   9836     Perimeter_top_ZN_2 VAV Box,  !- Name
   9837     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9838     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9839     Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name
   9840 
   9841 
   9842 
   9843   ZoneHVAC:AirDistributionUnit,
   9844     Perimeter_top_ZN_1 VAV Box,  !- Name
   9845     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9846     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9847     Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name
   9848 
   9849 
   9850 
   9851   ZoneHVAC:AirDistributionUnit,
   9852     Perimeter_top_ZN_4 VAV Box,  !- Name
   9853     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9854     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9855     Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name
   9856 
   9857 
   9858 
   9859   ZoneHVAC:AirDistributionUnit,
   9860     Perimeter_bot_ZN_3 VAV Box,  !- Name
   9861     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9862     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9863     Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name
   9864 
   9865 
   9866 
   9867   ZoneHVAC:AirDistributionUnit,
   9868     Perimeter_bot_ZN_2 VAV Box,  !- Name
   9869     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9870     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9871     Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name
   9872 
   9873 
   9874 
   9875   ZoneHVAC:AirDistributionUnit,
   9876     Perimeter_bot_ZN_1 VAV Box,  !- Name
   9877     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9878     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9879     Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name
   9880 
   9881 
   9882 
   9883   ZoneHVAC:AirDistributionUnit,
   9884     Perimeter_bot_ZN_4 VAV Box,  !- Name
   9885     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9886     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9887     Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name
   9888 
   9889 
   9890 
   9891   ZoneHVAC:AirDistributionUnit,
   9892     Perimeter_mid_ZN_3 VAV Box,  !- Name
   9893     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9894     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9895     Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name
   9896 
   9897 
   9898 
   9899   ZoneHVAC:AirDistributionUnit,
   9900     Perimeter_mid_ZN_2 VAV Box,  !- Name
   9901     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9902     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9903     Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name
   9904 
   9905 
   9906 
   9907   ZoneHVAC:AirDistributionUnit,
   9908     Perimeter_mid_ZN_1 VAV Box,  !- Name
   9909     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9910     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9911     Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name
   9912 
   9913 
   9914 
   9915   ZoneHVAC:AirDistributionUnit,
   9916     Perimeter_mid_ZN_4 VAV Box,  !- Name
   9917     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9918     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9919     Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name
   9920 
   9921 !-   ===========  ALL OBJECTS IN CLASS: DXSYSTEM:AIRLOOP ===========
   9922 
   9923 
   9924   CoilSystem:Cooling:DX,
   9925     PACU_VAV_bot_CoolC,      !- Name
   9926     ALWAYS_ON,               !- Availability Schedule Name
   9927     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   9928     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   9929     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   9930     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   9931     PACU_VAV_bot_CoolC DXCoil;  !- Cooling Coil Name
   9932 
   9933 
   9934 
   9935   CoilSystem:Cooling:DX,
   9936     PACU_VAV_mid_CoolC,      !- Name
   9937     ALWAYS_ON,               !- Availability Schedule Name
   9938     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   9939     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   9940     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   9941     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   9942     PACU_VAV_mid_CoolC DXCoil;  !- Cooling Coil Name
   9943 
   9944 
   9945 
   9946   CoilSystem:Cooling:DX,
   9947     PACU_VAV_top_CoolC,      !- Name
   9948     ALWAYS_ON,               !- Availability Schedule Name
   9949     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   9950     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   9951     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   9952     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   9953     PACU_VAV_top_CoolC DXCoil;  !- Cooling Coil Name
   9954 
   9955 !-   ===========  ALL OBJECTS IN CLASS: SINGLE DUCT:VAV:REHEAT ===========
   9956 
   9957 
   9958   AirTerminal:SingleDuct:VAV:Reheat,
   9959     Core_bottom VAV Box Component,   !- Name
   9960     ALWAYS_ON,                !- Availability Schedule Name
   9961     Core_bottom VAV Box Damper Node,   !- Damper Air Outlet Node Name
   9962     Core_bottom VAV Box Inlet Node,   !- Air Inlet Node Name
   9963     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
   9964     Constant,                 !- Zone Minimum Air Flow Input Method
   9965 0.3,                  !- Constant Minimum Air Flow Fraction
   9966     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9967     ,                        !- Minimum Air Flow Fraction Schedule Name
   9968     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9969     Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
   9970     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9971     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9972     Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
   9973     0.001,                   !- Convergence Tolerance
   9974     Normal;                  !- Damper Heating Action
   9975 
   9976 
   9977 
   9978   AirTerminal:SingleDuct:VAV:Reheat,
   9979     Core_mid VAV Box Component,   !- Name
   9980     ALWAYS_ON,                !- Availability Schedule Name
   9981     Core_mid VAV Box Damper Node,   !- Damper Air Outlet Node Name
   9982     Core_mid VAV Box Inlet Node,   !- Air Inlet Node Name
   9983     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
   9984     Constant,                 !- Zone Minimum Air Flow Input Method
   9985 0.349897787995829,                  !- Constant Minimum Air Flow Fractioncti
   9986     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9987     ,                        !- Minimum Air Flow Fraction Schedule Name
   9988     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9989     Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
   9990     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9991     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9992     Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
   9993     0.001,                   !- Convergence Tolerance
   9994     Normal;                  !- Damper Heating Action
   9995 
   9996 
   9997 
   9998   AirTerminal:SingleDuct:VAV:Reheat,
   9999     Core_top VAV Box Component,   !- Name
  10000     ALWAYS_ON,                !- Availability Schedule Name
  10001     Core_top VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10002     Core_top VAV Box Inlet Node,   !- Air Inlet Node Name
  10003     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10004     Constant,                 !- Zone Minimum Air Flow Input Method
  10005 0.3449105375772,                  !- Constant Minimum Air Flow Fractioncti
  10006     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10007     ,                        !- Minimum Air Flow Fraction Schedule Name
  10008     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10009     Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
  10010     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10011     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10012     Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
  10013     0.001,                   !- Convergence Tolerance
  10014     Normal;                  !- Damper Heating Action
  10015 
  10016 
  10017 
  10018   AirTerminal:SingleDuct:VAV:Reheat,
  10019     Perimeter_top_ZN_3 VAV Box Component,   !- Name
  10020     ALWAYS_ON,                !- Availability Schedule Name
  10021     Perimeter_top_ZN_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10022     Perimeter_top_ZN_3 VAV Box Inlet Node,   !- Air Inlet Node Name
  10023     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10024     Constant,                 !- Zone Minimum Air Flow Input Method
  10025 0.3,                  !- Constant Minimum Air Flow Fraction
  10026     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10027     ,                        !- Minimum Air Flow Fraction Schedule Name
  10028     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10029     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  10030     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10031     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10032     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  10033     0.001,                   !- Convergence Tolerance
  10034     Normal;                  !- Damper Heating Action
  10035 
  10036 
  10037 
  10038   AirTerminal:SingleDuct:VAV:Reheat,
  10039     Perimeter_top_ZN_2 VAV Box Component,   !- Name
  10040     ALWAYS_ON,                !- Availability Schedule Name
  10041     Perimeter_top_ZN_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10042     Perimeter_top_ZN_2 VAV Box Inlet Node,   !- Air Inlet Node Name
  10043     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10044     Constant,                 !- Zone Minimum Air Flow Input Method
  10045 0.3,                  !- Constant Minimum Air Flow Fraction
  10046     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10047     ,                        !- Minimum Air Flow Fraction Schedule Name
  10048     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10049     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  10050     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10051     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10052     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  10053     0.001,                   !- Convergence Tolerance
  10054     Normal;                  !- Damper Heating Action
  10055 
  10056 
  10057 
  10058   AirTerminal:SingleDuct:VAV:Reheat,
  10059     Perimeter_top_ZN_1 VAV Box Component,   !- Name
  10060     ALWAYS_ON,                !- Availability Schedule Name
  10061     Perimeter_top_ZN_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10062     Perimeter_top_ZN_1 VAV Box Inlet Node,   !- Air Inlet Node Name
  10063     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10064     Constant,                 !- Zone Minimum Air Flow Input Method
  10065 0.3,                  !- Constant Minimum Air Flow Fraction
  10066     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10067     ,                        !- Minimum Air Flow Fraction Schedule Name
  10068     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10069     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  10070     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10071     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10072     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  10073     0.001,                   !- Convergence Tolerance
  10074     Normal;                  !- Damper Heating Action
  10075 
  10076 
  10077 
  10078   AirTerminal:SingleDuct:VAV:Reheat,
  10079     Perimeter_top_ZN_4 VAV Box Component,   !- Name
  10080     ALWAYS_ON,                !- Availability Schedule Name
  10081     Perimeter_top_ZN_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10082     Perimeter_top_ZN_4 VAV Box Inlet Node,   !- Air Inlet Node Name
  10083     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10084     Constant,                 !- Zone Minimum Air Flow Input Method
  10085 0.3,                  !- Constant Minimum Air Flow Fraction
  10086     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10087     ,                        !- Minimum Air Flow Fraction Schedule Name
  10088     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10089     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  10090     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10091     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10092     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  10093     0.001,                   !- Convergence Tolerance
  10094     Normal;                  !- Damper Heating Action
  10095 
  10096 
  10097 
  10098   AirTerminal:SingleDuct:VAV:Reheat,
  10099     Perimeter_bot_ZN_3 VAV Box Component,   !- Name
  10100     ALWAYS_ON,                !- Availability Schedule Name
  10101     Perimeter_bot_ZN_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10102     Perimeter_bot_ZN_3 VAV Box Inlet Node,   !- Air Inlet Node Name
  10103     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10104     Constant,                 !- Zone Minimum Air Flow Input Method
  10105 0.364469066356197,                  !- Constant Minimum Air Flow Fraction
  10106     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10107     ,                        !- Minimum Air Flow Fraction Schedule Name
  10108     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10109     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  10110     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10111     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10112     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  10113     0.001,                   !- Convergence Tolerance
  10114     Normal;                  !- Damper Heating Action
  10115 
  10116 
  10117 
  10118   AirTerminal:SingleDuct:VAV:Reheat,
  10119     Perimeter_bot_ZN_2 VAV Box Component,   !- Name
  10120     ALWAYS_ON,                !- Availability Schedule Name
  10121     Perimeter_bot_ZN_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10122     Perimeter_bot_ZN_2 VAV Box Inlet Node,   !- Air Inlet Node Name
  10123     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10124     Constant,                 !- Zone Minimum Air Flow Input Method
  10125 0.3,                  !- Constant Minimum Air Flow Fraction
  10126     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10127     ,                        !- Minimum Air Flow Fraction Schedule Name
  10128     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10129     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  10130     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10131     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10132     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  10133     0.001,                   !- Convergence Tolerance
  10134     Normal;                  !- Damper Heating Action
  10135 
  10136 
  10137 
  10138   AirTerminal:SingleDuct:VAV:Reheat,
  10139     Perimeter_bot_ZN_1 VAV Box Component,   !- Name
  10140     ALWAYS_ON,                !- Availability Schedule Name
  10141     Perimeter_bot_ZN_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10142     Perimeter_bot_ZN_1 VAV Box Inlet Node,   !- Air Inlet Node Name
  10143     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10144     Constant,                 !- Zone Minimum Air Flow Input Method
  10145 0.3,                  !- Constant Minimum Air Flow Fraction
  10146     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10147     ,                        !- Minimum Air Flow Fraction Schedule Name
  10148     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10149     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  10150     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10151     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10152     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  10153     0.001,                   !- Convergence Tolerance
  10154     Normal;                  !- Damper Heating Action
  10155 
  10156 
  10157 
  10158   AirTerminal:SingleDuct:VAV:Reheat,
  10159     Perimeter_bot_ZN_4 VAV Box Component,   !- Name
  10160     ALWAYS_ON,                !- Availability Schedule Name
  10161     Perimeter_bot_ZN_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10162     Perimeter_bot_ZN_4 VAV Box Inlet Node,   !- Air Inlet Node Name
  10163     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10164     Constant,                 !- Zone Minimum Air Flow Input Method
  10165 0.3,                  !- Constant Minimum Air Flow Fraction
  10166     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10167     ,                        !- Minimum Air Flow Fraction Schedule Name
  10168     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10169     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  10170     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10171     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10172     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  10173     0.001,                   !- Convergence Tolerance
  10174     Normal;                  !- Damper Heating Action
  10175 
  10176 
  10177 
  10178   AirTerminal:SingleDuct:VAV:Reheat,
  10179     Perimeter_mid_ZN_3 VAV Box Component,   !- Name
  10180     ALWAYS_ON,                !- Availability Schedule Name
  10181     Perimeter_mid_ZN_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10182     Perimeter_mid_ZN_3 VAV Box Inlet Node,   !- Air Inlet Node Name
  10183     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10184     Constant,                 !- Zone Minimum Air Flow Input Method
  10185 0.3,                  !- Constant Minimum Air Flow Fraction
  10186     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10187     ,                        !- Minimum Air Flow Fraction Schedule Name
  10188     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10189     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  10190     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10191     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10192     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  10193     0.001,                   !- Convergence Tolerance
  10194     Normal;                  !- Damper Heating Action
  10195 
  10196 
  10197 
  10198   AirTerminal:SingleDuct:VAV:Reheat,
  10199     Perimeter_mid_ZN_2 VAV Box Component,   !- Name
  10200     ALWAYS_ON,                !- Availability Schedule Name
  10201     Perimeter_mid_ZN_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10202     Perimeter_mid_ZN_2 VAV Box Inlet Node,   !- Air Inlet Node Name
  10203     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10204     Constant,                 !- Zone Minimum Air Flow Input Method
  10205 0.3,                  !- Constant Minimum Air Flow Fraction
  10206     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10207     ,                        !- Minimum Air Flow Fraction Schedule Name
  10208     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10209     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  10210     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10211     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10212     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  10213     0.001,                   !- Convergence Tolerance
  10214     Normal;                  !- Damper Heating Action
  10215 
  10216 
  10217 
  10218   AirTerminal:SingleDuct:VAV:Reheat,
  10219     Perimeter_mid_ZN_1 VAV Box Component,   !- Name
  10220     ALWAYS_ON,                !- Availability Schedule Name
  10221     Perimeter_mid_ZN_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10222     Perimeter_mid_ZN_1 VAV Box Inlet Node,   !- Air Inlet Node Name
  10223     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10224     Constant,                 !- Zone Minimum Air Flow Input Method
  10225 0.3,                  !- Constant Minimum Air Flow Fraction
  10226     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10227     ,                        !- Minimum Air Flow Fraction Schedule Name
  10228     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10229     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  10230     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10231     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10232     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  10233     0.001,                   !- Convergence Tolerance
  10234     Normal;                  !- Damper Heating Action
  10235 
  10236 
  10237 
  10238   AirTerminal:SingleDuct:VAV:Reheat,
  10239     Perimeter_mid_ZN_4 VAV Box Component,   !- Name
  10240     ALWAYS_ON,                !- Availability Schedule Name
  10241     Perimeter_mid_ZN_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
  10242     Perimeter_mid_ZN_4 VAV Box Inlet Node,   !- Air Inlet Node Name
  10243     AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
  10244     Constant,                 !- Zone Minimum Air Flow Input Method
  10245 0.3,                  !- Constant Minimum Air Flow Fraction
  10246     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  10247     ,                        !- Minimum Air Flow Fraction Schedule Name
  10248     Coil:Heating:Electric,   !- Reheat Coil Object Type
  10249     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  10250     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  10251     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  10252     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  10253     0.001,                   !- Convergence Tolerance
  10254     Normal;                  !- Damper Heating Action
  10255 
  10256 !-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========
  10257 
  10258 
  10259   ZoneControl:Thermostat,
  10260     Core_bottom Thermostat,  !- Name
  10261     Core_bottom,             !- Zone or ZoneList Name
  10262     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10263     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10264     Core_bottom DualSPSched; !- Control 1 Name
  10265 
  10266 
  10267 
  10268   ZoneControl:Thermostat,
  10269     Core_mid Thermostat,     !- Name
  10270     Core_mid,                !- Zone or ZoneList Name
  10271     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10272     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10273     Core_mid DualSPSched;    !- Control 1 Name
  10274 
  10275 
  10276 
  10277   ZoneControl:Thermostat,
  10278     Core_top Thermostat,     !- Name
  10279     Core_top,                !- Zone or ZoneList Name
  10280     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10281     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10282     Core_top DualSPSched;    !- Control 1 Name
  10283 
  10284 
  10285 
  10286   ZoneControl:Thermostat,
  10287     Perimeter_top_ZN_3 Thermostat,  !- Name
  10288     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
  10289     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10290     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10291     Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name
  10292 
  10293 
  10294 
  10295   ZoneControl:Thermostat,
  10296     Perimeter_top_ZN_2 Thermostat,  !- Name
  10297     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
  10298     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10299     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10300     Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name
  10301 
  10302 
  10303 
  10304   ZoneControl:Thermostat,
  10305     Perimeter_top_ZN_1 Thermostat,  !- Name
  10306     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
  10307     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10308     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10309     Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name
  10310 
  10311 
  10312 
  10313   ZoneControl:Thermostat,
  10314     Perimeter_top_ZN_4 Thermostat,  !- Name
  10315     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
  10316     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10317     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10318     Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name
  10319 
  10320 
  10321 
  10322   ZoneControl:Thermostat,
  10323     Perimeter_bot_ZN_3 Thermostat,  !- Name
  10324     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
  10325     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10326     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10327     Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name
  10328 
  10329 
  10330 
  10331   ZoneControl:Thermostat,
  10332     Perimeter_bot_ZN_2 Thermostat,  !- Name
  10333     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
  10334     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10335     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10336     Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name
  10337 
  10338 
  10339 
  10340   ZoneControl:Thermostat,
  10341     Perimeter_bot_ZN_1 Thermostat,  !- Name
  10342     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
  10343     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10344     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10345     Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name
  10346 
  10347 
  10348 
  10349   ZoneControl:Thermostat,
  10350     Perimeter_bot_ZN_4 Thermostat,  !- Name
  10351     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
  10352     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10353     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10354     Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name
  10355 
  10356 
  10357 
  10358   ZoneControl:Thermostat,
  10359     Perimeter_mid_ZN_3 Thermostat,  !- Name
  10360     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
  10361     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10362     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10363     Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name
  10364 
  10365 
  10366 
  10367   ZoneControl:Thermostat,
  10368     Perimeter_mid_ZN_2 Thermostat,  !- Name
  10369     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
  10370     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10371     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10372     Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name
  10373 
  10374 
  10375 
  10376   ZoneControl:Thermostat,
  10377     Perimeter_mid_ZN_1 Thermostat,  !- Name
  10378     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
  10379     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10380     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10381     Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name
  10382 
  10383 
  10384 
  10385   ZoneControl:Thermostat,
  10386     Perimeter_mid_ZN_4 Thermostat,  !- Name
  10387     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
  10388     Dual Zone Control Type Sched,  !- Control Type Schedule Name
  10389     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  10390     Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name
  10391 
  10392 !-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========
  10393 
  10394 
  10395   ThermostatSetpoint:DualSetpoint,
  10396     Core_bottom DualSPSched,  !- Name
  10397     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10398     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10399 
  10400 
  10401 
  10402   ThermostatSetpoint:DualSetpoint,
  10403     Core_mid DualSPSched,     !- Name
  10404     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10405     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10406 
  10407 
  10408 
  10409   ThermostatSetpoint:DualSetpoint,
  10410     Core_top DualSPSched,     !- Name
  10411     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10412     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10413 
  10414 
  10415 
  10416   ThermostatSetpoint:DualSetpoint,
  10417     Perimeter_top_ZN_3 DualSPSched,   !- Name
  10418     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10419     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10420 
  10421 
  10422 
  10423   ThermostatSetpoint:DualSetpoint,
  10424     Perimeter_top_ZN_2 DualSPSched,   !- Name
  10425     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10426     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10427 
  10428 
  10429 
  10430   ThermostatSetpoint:DualSetpoint,
  10431     Perimeter_top_ZN_1 DualSPSched,   !- Name
  10432     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10433     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10434 
  10435 
  10436 
  10437   ThermostatSetpoint:DualSetpoint,
  10438     Perimeter_top_ZN_4 DualSPSched,   !- Name
  10439     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10440     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10441 
  10442 
  10443 
  10444   ThermostatSetpoint:DualSetpoint,
  10445     Perimeter_bot_ZN_3 DualSPSched,   !- Name
  10446     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10447     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10448 
  10449 
  10450 
  10451   ThermostatSetpoint:DualSetpoint,
  10452     Perimeter_bot_ZN_2 DualSPSched,   !- Name
  10453     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10454     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10455 
  10456 
  10457 
  10458   ThermostatSetpoint:DualSetpoint,
  10459     Perimeter_bot_ZN_1 DualSPSched,   !- Name
  10460     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10461     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10462 
  10463 
  10464 
  10465   ThermostatSetpoint:DualSetpoint,
  10466     Perimeter_bot_ZN_4 DualSPSched,   !- Name
  10467     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10468     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10469 
  10470 
  10471 
  10472   ThermostatSetpoint:DualSetpoint,
  10473     Perimeter_mid_ZN_3 DualSPSched,   !- Name
  10474     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10475     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10476 
  10477 
  10478 
  10479   ThermostatSetpoint:DualSetpoint,
  10480     Perimeter_mid_ZN_2 DualSPSched,   !- Name
  10481     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10482     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10483 
  10484 
  10485 
  10486   ThermostatSetpoint:DualSetpoint,
  10487     Perimeter_mid_ZN_1 DualSPSched,   !- Name
  10488     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10489     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10490 
  10491 
  10492 
  10493   ThermostatSetpoint:DualSetpoint,
  10494     Perimeter_mid_ZN_4 DualSPSched,   !- Name
  10495     HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
  10496     CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name
  10497 
  10498 !-   ===========  ALL OBJECTS IN CLASS: ZONE SUPPLY AIR PATH ===========
  10499 
  10500 
  10501   AirLoopHVAC:SupplyPath,
  10502     PACU_VAV_bot,            !- Name
  10503     PACU_VAV_bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  10504     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  10505     PACU_VAV_bot Supply Air Splitter;  !- Component 1 Name
  10506 
  10507 
  10508 
  10509   AirLoopHVAC:SupplyPath,
  10510     PACU_VAV_mid,            !- Name
  10511     PACU_VAV_mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  10512     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  10513     PACU_VAV_mid Supply Air Splitter;  !- Component 1 Name
  10514 
  10515 
  10516 
  10517   AirLoopHVAC:SupplyPath,
  10518     PACU_VAV_top,            !- Name
  10519     PACU_VAV_top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  10520     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  10521     PACU_VAV_top Supply Air Splitter;  !- Component 1 Name
  10522 
  10523 !-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN AIR PATH ===========
  10524 
  10525 
  10526   AirLoopHVAC:ReturnPath,
  10527     PACU_VAV_bot Return Air Path,  !- Name
  10528     PACU_VAV_bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  10529     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
  10530     FirstFloor_Return_Plenum,!- Component 1 Name
  10531     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  10532     PACU_VAV_bot Return Air Mixer;  !- Component 2 Name
  10533 
  10534 
  10535 
  10536   AirLoopHVAC:ReturnPath,
  10537     PACU_VAV_mid Return Air Path,  !- Name
  10538     PACU_VAV_mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  10539     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
  10540     MidFloor_Return_Plenum,  !- Component 1 Name
  10541     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  10542     PACU_VAV_mid Return Air Mixer;  !- Component 2 Name
  10543 
  10544 
  10545 
  10546   AirLoopHVAC:ReturnPath,
  10547     PACU_VAV_top Return Air Path,  !- Name
  10548     PACU_VAV_top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  10549     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
  10550     TopFloor_Return_Plenum,  !- Component 1 Name
  10551     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  10552     PACU_VAV_top Return Air Mixer;  !- Component 2 Name
  10553 
  10554 !-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN PLENUM ===========
  10555 
  10556 
  10557   AirLoopHVAC:ReturnPlenum,
  10558     FirstFloor_Return_Plenum,!- Name
  10559     FirstFloor_Plenum,       !- Zone Name
  10560     FirstFloor_Plenum Node,  !- Zone Node Name
  10561     FirstFloor_Plenum Outlet Node,  !- Outlet Node Name
  10562     ,                        !- Induced Air Outlet Node or NodeList Name
  10563     Core_bottom Return Air Node,  !- Inlet 1 Node Name
  10564     Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 2 Node Name
  10565     Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  10566     Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 4 Node Name
  10567     Perimeter_bot_ZN_1 Return Air Node;  !- Inlet 5 Node Name
  10568 
  10569 
  10570 
  10571   AirLoopHVAC:ReturnPlenum,
  10572     MidFloor_Return_Plenum,  !- Name
  10573     MidFloor_Plenum,         !- Zone Name
  10574     MidFloor_Plenum Node,    !- Zone Node Name
  10575     MidFloor_Plenum Outlet Node,  !- Outlet Node Name
  10576     ,                        !- Induced Air Outlet Node or NodeList Name
  10577     Core_mid Return Air Node,!- Inlet 1 Node Name
  10578     Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 2 Node Name
  10579     Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  10580     Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 4 Node Name
  10581     Perimeter_mid_ZN_1 Return Air Node;  !- Inlet 5 Node Name
  10582 
  10583 
  10584 
  10585   AirLoopHVAC:ReturnPlenum,
  10586     TopFloor_Return_Plenum,  !- Name
  10587     TopFloor_Plenum,         !- Zone Name
  10588     TopFloor_Plenum Node,    !- Zone Node Name
  10589     TopFloor_Plenum Outlet Node,  !- Outlet Node Name
  10590     ,                        !- Induced Air Outlet Node or NodeList Name
  10591     Core_top Return Air Node,!- Inlet 1 Node Name
  10592     Perimeter_top_ZN_4 Return Air Node,  !- Inlet 2 Node Name
  10593     Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  10594     Perimeter_top_ZN_2 Return Air Node,  !- Inlet 4 Node Name
  10595     Perimeter_top_ZN_1 Return Air Node;  !- Inlet 5 Node Name
  10596 
  10597 !-   ===========  ALL OBJECTS IN CLASS: ZONE SPLITTER ===========
  10598 
  10599 
  10600   AirLoopHVAC:ZoneSplitter,
  10601     PACU_VAV_bot Supply Air Splitter,  !- Name
  10602     PACU_VAV_bot Zone Equipment Inlet Node,  !- Inlet Node Name
  10603     Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
  10604     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  10605     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  10606     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  10607     Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
  10608 
  10609 
  10610 
  10611   AirLoopHVAC:ZoneSplitter,
  10612     PACU_VAV_mid Supply Air Splitter,  !- Name
  10613     PACU_VAV_mid Zone Equipment Inlet Node,  !- Inlet Node Name
  10614     Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
  10615     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  10616     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  10617     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  10618     Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
  10619 
  10620 
  10621 
  10622   AirLoopHVAC:ZoneSplitter,
  10623     PACU_VAV_top Supply Air Splitter,  !- Name
  10624     PACU_VAV_top Zone Equipment Inlet Node,  !- Inlet Node Name
  10625     Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
  10626     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  10627     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  10628     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  10629     Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
  10630 
  10631 !-   ===========  ALL OBJECTS IN CLASS: ZONE MIXER ===========
  10632 
  10633 
  10634   AirLoopHVAC:ZoneMixer,
  10635     PACU_VAV_bot Return Air Mixer,  !- Name
  10636     PACU_VAV_bot Zone Equipment Outlet Node,  !- Outlet Node Name
  10637     FirstFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
  10638 
  10639 
  10640 
  10641   AirLoopHVAC:ZoneMixer,
  10642     PACU_VAV_mid Return Air Mixer,  !- Name
  10643     PACU_VAV_mid Zone Equipment Outlet Node,  !- Outlet Node Name
  10644     MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
  10645 
  10646 
  10647 
  10648   AirLoopHVAC:ZoneMixer,
  10649     PACU_VAV_top Return Air Mixer,  !- Name
  10650     PACU_VAV_top Zone Equipment Outlet Node,  !- Outlet Node Name
  10651     TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
  10652 
  10653 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  10654 
  10655   WaterHeater:Mixed,
  10656     SHWSys1 Water Heater,     !- Name
  10657     0.3785412,                !- Tank Volume {m3}
  10658     SHWSys1 Water Heater Setpoint Temperature Schedule,   !- Setpoint Temperature Schedule Name
  10659     2.0,                      !- Deadband Temperature Difference {deltaC}
  10660     82.2222,                  !- Maximum Temperature Limit {C}
  10661     Cycle,                    !- Heater Control Type
  10662     29307.11,                 !- Heater Maximum Capacity {W}
  10663     ,                         !- Heater Minimum Capacity {W}
  10664     ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
  10665     ,                         !- Heater Ignition Delay {s}
  10666     NATURALGAS,               !- Heater Fuel Type
  10667     0.808039999,               !- Heater Thermal Efficiency
  10668     ,                         !- Part Load Factor Curve Name
  10669     1886.44,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
  10670     NATURALGAS,               !- Off Cycle Parasitic Fuel Type
  10671     0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
  10672     1886.44,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) July 26, 2012 Changed from blank to 4091 btu/h (1199 W) to model pipe losses
  10673     NATURALGAS,               !- On Cycle Parasitic Fuel Type
  10674     ,                         !- On Cycle Parasitic Heat Fraction to Tank
  10675     zone,                     !- Ambient Temperature Indicator
  10676     ,                         !- Ambient Temperature Schedule Name
  10677     CORE_BOTTOM,              !- Ambient Temperature Zone Name
  10678     ,                         !- Ambient Temperature Outdoor Air Node Name
  10679     7.561562668,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  10680     ,                         !- Off Cycle Loss Fraction to Zone
  10681     7.561562668,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  10682     ,                        !- On Cycle Loss Fraction to Zone
  10683     ,                        !- Peak Use Flow Rate {m3/s}
  10684     ,                        !- Use Flow Rate Fraction Schedule Name
  10685     ,                        !- Cold Water Supply Temperature Schedule Name
  10686     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  10687     SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  10688     1.0,                     !- Use Side Effectiveness
  10689     ,                        !- Source Side Inlet Node Name
  10690     ,                        !- Source Side Outlet Node Name
  10691     1.0,                     !- Source Side Effectiveness
  10692     AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
  10693     AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
  10694     1.5;                     !- Indirect Water Heating Recovery Time {hr}
  10695 
  10696 !-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========
  10697 !
  10698 
  10699   Pump:ConstantSpeed,
  10700     SHWSys1 Pump,            !- Name
  10701     SHWSys1 Supply Inlet Node,  !- Inlet Node Name
  10702     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  10703     autosize,                !- Rated Flow Rate {m3/s}
  10704     29891,                   !- Rated Pump Head {Pa}
  10705     AUTOSIZE,                !- Rated Power Consumption {W}
  10706     0.30,                    !- Motor Efficiency
  10707     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  10708     Intermittent;            !- Pump Control Type
  10709 
  10710 !-   ===========  ALL OBJECTS IN CLASS: COIL:ELECTRIC:HEATING ===========
  10711 
  10712 
  10713   Coil:Heating:Electric,
  10714     Core_bottom VAV Box Reheat Coil,  !- Name
  10715     ALWAYS_ON,               !- Availability Schedule Name
  10716     1.0000,                  !- Efficiency
  10717     AUTOSIZE,                !- Nominal Capacity {W}
  10718     Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
  10719     Core_bottom VAV Box Outlet Node;  !- Air Outlet Node Name
  10720 
  10721 
  10722 
  10723   Coil:Heating:Electric,
  10724     Core_mid VAV Box Reheat Coil,  !- Name
  10725     ALWAYS_ON,               !- Availability Schedule Name
  10726     1.0000,                  !- Efficiency
  10727     AUTOSIZE,                !- Nominal Capacity {W}
  10728     Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
  10729     Core_mid VAV Box Outlet Node;  !- Air Outlet Node Name
  10730 
  10731 
  10732 
  10733   Coil:Heating:Electric,
  10734     Core_top VAV Box Reheat Coil,  !- Name
  10735     ALWAYS_ON,               !- Availability Schedule Name
  10736     1.0000,                  !- Efficiency
  10737     AUTOSIZE,                !- Nominal Capacity {W}
  10738     Core_top VAV Box Damper Node,  !- Air Inlet Node Name
  10739     Core_top VAV Box Outlet Node;  !- Air Outlet Node Name
  10740 
  10741 
  10742 
  10743   Coil:Heating:Electric,
  10744     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
  10745     ALWAYS_ON,               !- Availability Schedule Name
  10746     1.0000,                  !- Efficiency
  10747     AUTOSIZE,                !- Nominal Capacity {W}
  10748     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  10749     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
  10750 
  10751 
  10752 
  10753   Coil:Heating:Electric,
  10754     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
  10755     ALWAYS_ON,               !- Availability Schedule Name
  10756     1.0000,                  !- Efficiency
  10757     AUTOSIZE,                !- Nominal Capacity {W}
  10758     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  10759     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
  10760 
  10761 
  10762 
  10763   Coil:Heating:Electric,
  10764     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
  10765     ALWAYS_ON,               !- Availability Schedule Name
  10766     1.0000,                  !- Efficiency
  10767     AUTOSIZE,                !- Nominal Capacity {W}
  10768     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  10769     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
  10770 
  10771 
  10772 
  10773   Coil:Heating:Electric,
  10774     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
  10775     ALWAYS_ON,               !- Availability Schedule Name
  10776     1.0000,                  !- Efficiency
  10777     AUTOSIZE,                !- Nominal Capacity {W}
  10778     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  10779     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
  10780 
  10781 
  10782 
  10783   Coil:Heating:Electric,
  10784     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
  10785     ALWAYS_ON,               !- Availability Schedule Name
  10786     1.0000,                  !- Efficiency
  10787     AUTOSIZE,                !- Nominal Capacity {W}
  10788     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  10789     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
  10790 
  10791 
  10792 
  10793   Coil:Heating:Electric,
  10794     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
  10795     ALWAYS_ON,               !- Availability Schedule Name
  10796     1.0000,                  !- Efficiency
  10797     AUTOSIZE,                !- Nominal Capacity {W}
  10798     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  10799     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
  10800 
  10801 
  10802 
  10803   Coil:Heating:Electric,
  10804     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
  10805     ALWAYS_ON,               !- Availability Schedule Name
  10806     1.0000,                  !- Efficiency
  10807     AUTOSIZE,                !- Nominal Capacity {W}
  10808     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  10809     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
  10810 
  10811 
  10812 
  10813   Coil:Heating:Electric,
  10814     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
  10815     ALWAYS_ON,               !- Availability Schedule Name
  10816     1.0000,                  !- Efficiency
  10817     AUTOSIZE,                !- Nominal Capacity {W}
  10818     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  10819     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
  10820 
  10821 
  10822 
  10823   Coil:Heating:Electric,
  10824     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
  10825     ALWAYS_ON,               !- Availability Schedule Name
  10826     1.0000,                  !- Efficiency
  10827     AUTOSIZE,                !- Nominal Capacity {W}
  10828     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  10829     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
  10830 
  10831 
  10832 
  10833   Coil:Heating:Electric,
  10834     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
  10835     ALWAYS_ON,               !- Availability Schedule Name
  10836     1.0000,                  !- Efficiency
  10837     AUTOSIZE,                !- Nominal Capacity {W}
  10838     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  10839     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
  10840 
  10841 
  10842 
  10843   Coil:Heating:Electric,
  10844     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
  10845     ALWAYS_ON,               !- Availability Schedule Name
  10846     1.0000,                  !- Efficiency
  10847     AUTOSIZE,                !- Nominal Capacity {W}
  10848     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  10849     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
  10850 
  10851 
  10852 
  10853   Coil:Heating:Electric,
  10854     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
  10855     ALWAYS_ON,               !- Availability Schedule Name
  10856     1.0000,                  !- Efficiency
  10857     AUTOSIZE,                !- Nominal Capacity {W}
  10858     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  10859     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
  10860 
  10861 !-   ===========  ALL OBJECTS IN CLASS: COIL:GAS:HEATING ===========
  10862 
  10863 
  10864   Coil:Heating:Gas,
  10865     PACU_VAV_bot_HeatC,      !- Name
  10866     ALWAYS_ON,               !- Availability Schedule Name
  10867 0.8, !- Gas Burner Efficiency
  10868     AUTOSIZE,                !- Nominal Capacity {W}
  10869     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Inlet Node Name
  10870     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Outlet Node Name
  10871     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Temperature Setpoint Node Name
  10872 
  10873 
  10874 
  10875   Coil:Heating:Gas,
  10876     PACU_VAV_mid_HeatC,      !- Name
  10877     ALWAYS_ON,               !- Availability Schedule Name
  10878 0.8, !- Gas Burner Efficiency
  10879     AUTOSIZE,                !- Nominal Capacity {W}
  10880     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Inlet Node Name
  10881     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Outlet Node Name
  10882     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Temperature Setpoint Node Name
  10883 
  10884 
  10885 
  10886   Coil:Heating:Gas,
  10887     PACU_VAV_top_HeatC,      !- Name
  10888     ALWAYS_ON,               !- Availability Schedule Name
  10889 0.8, !- Gas Burner Efficiency
  10890     AUTOSIZE,                !- Nominal Capacity {W}
  10891     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Inlet Node Name
  10892     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Outlet Node Name
  10893     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Temperature Setpoint Node Name
  10894 
  10895 !-   ===========  ALL OBJECTS IN CLASS: COIL:DX:MULTISPEED:COOLINGEMPIRICAL ===========
  10896 
  10897 
  10898   Coil:Cooling:DX:TwoSpeed,
  10899     PACU_VAV_bot_CoolC DXCoil,  !- Name
  10900     ALWAYS_ON,               !- Availability Schedule Name
  10901     AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10902     AUTOSIZE, !- Rated High Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10903 3.39928881549157, !- Rated High Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10904     AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10905     ,                        !- Unit Internal Static Air Pressure {Pa}
  10906     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Air Inlet Node Name
  10907     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Outlet Node Name
  10908     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  10909     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  10910     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  10911     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  10912     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
  10913     AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10914     0.69, !- Rated Low Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10915 3.39928881549157, !- Rated Low Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10916     AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10917     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  10918     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  10919 
  10920 
  10921 
  10922   Coil:Cooling:DX:TwoSpeed,
  10923     PACU_VAV_mid_CoolC DXCoil,  !- Name
  10924     ALWAYS_ON,               !- Availability Schedule Name
  10925     AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10926     AUTOSIZE, !- Rated High Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10927 3.39928881549157, !- Rated High Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10928     AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10929     ,                        !- Unit Internal Static Air Pressure {Pa}
  10930     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Air Inlet Node Name
  10931     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Outlet Node Name
  10932     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  10933     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  10934     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  10935     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  10936     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
  10937     AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10938     0.69, !- Rated Low Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10939 3.39928881549157, !- Rated Low Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10940     AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10941     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  10942     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  10943 
  10944 
  10945 
  10946   Coil:Cooling:DX:TwoSpeed,
  10947     PACU_VAV_top_CoolC DXCoil,  !- Name
  10948     ALWAYS_ON,               !- Availability Schedule Name
  10949     AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10950     AUTOSIZE, !- Rated High Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10951 3.39928881549157, !- Rated High Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10952     AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10953     ,                        !- Unit Internal Static Air Pressure {Pa}
  10954     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Air Inlet Node Name
  10955     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Outlet Node Name
  10956     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  10957     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  10958     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  10959     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  10960     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
  10961     AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10962     0.69, !- Rated Low Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10963 3.39928881549157, !- Rated Low Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10964     AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
  10965     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  10966     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  10967 
  10968 !-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME ===========
  10969 
  10970 
  10971   Fan:VariableVolume,
  10972     PACU_VAV_bot Fan,        !- Name
  10973     HVACOperationSchd,       !- Availability Schedule Name
  10974 0.6006, !- Fan Efficiency
  10975 1389.42, !- Pressure Rise {Pa}
  10976     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  10977     Fraction,                !- Fan Power Minimum Flow Rate Input Method
  10978     0.25,                    !- Fan Power Minimum Flow Fraction
  10979     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  10980 0.924, !- Motor Efficiency
  10981     1.0,                     !- Motor In Airstream Fraction
  10982 0.0408, !- Fan Power Coefficient 1
  10983 0.088, !- Fan Power Coefficient 2
  10984 -0.0729, !- Fan Power Coefficient 3
  10985 0.9437, !- Fan Power Coefficient 4
  10986 0, !- Fan Power Coefficient 5
  10987     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Inlet Node Name
  10988     PACU_VAV_bot Supply Equipment Outlet Node;  !- Air Outlet Node Name
  10989 
  10990 
  10991 
  10992   Fan:VariableVolume,
  10993     PACU_VAV_mid Fan,        !- Name
  10994     HVACOperationSchd,       !- Availability Schedule Name
  10995 0.6006, !- Fan Efficiency
  10996 1389.42, !- Pressure Rise {Pa}
  10997     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  10998     Fraction,                !- Fan Power Minimum Flow Rate Input Method
  10999     0.25,                    !- Fan Power Minimum Flow Fraction
  11000     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  11001 0.924, !- Motor Efficiency
  11002     1.0,                     !- Motor In Airstream Fraction
  11003 0.0408, !- Fan Power Coefficient 1
  11004 0.088, !- Fan Power Coefficient 2
  11005 -0.0729, !- Fan Power Coefficient 3
  11006 0.9437, !- Fan Power Coefficient 4
  11007 0, !- Fan Power Coefficient 5
  11008     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Inlet Node Name
  11009     PACU_VAV_mid Supply Equipment Outlet Node;  !- Air Outlet Node Name
  11010 
  11011 
  11012 
  11013   Fan:VariableVolume,
  11014     PACU_VAV_top Fan,        !- Name
  11015     HVACOperationSchd,       !- Availability Schedule Name
  11016 0.6045, !- Fan Efficiency
  11017 1389.42, !- Pressure Rise {Pa}
  11018     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  11019     Fraction,                !- Fan Power Minimum Flow Rate Input Method
  11020     0.25,                    !- Fan Power Minimum Flow Fraction
  11021     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  11022 0.93, !- Motor Efficiency
  11023     1.0,                     !- Motor In Airstream Fraction
  11024 0.0408, !- Fan Power Coefficient 1
  11025 0.088, !- Fan Power Coefficient 2
  11026 -0.0729, !- Fan Power Coefficient 3
  11027 0.9437, !- Fan Power Coefficient 4
  11028 0, !- Fan Power Coefficient 5
  11029     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Inlet Node Name
  11030     PACU_VAV_top Supply Equipment Outlet Node;  !- Air Outlet Node Name
  11031 
  11032 
  11033 
  11034 
  11035 
  11036 
  11037 
  11038  !-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========
  11039 
  11040   WaterUse:Equipment,
  11041     Core_bottom sub cat,     !- Name
  11042     sub cat,                 !- End-Use Subcategory
  11043     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11044     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11045     Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
  11046     Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11047     ,                        !- Cold Water Supply Temperature Schedule Name
  11048     Core_bottom,             !- Zone Name
  11049     Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11050     Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11051 
  11052 
  11053 
  11054   WaterUse:Equipment,
  11055     Core_mid sub cat,        !- Name
  11056     sub cat,                 !- End-Use Subcategory
  11057     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11058     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11059     Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
  11060     Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11061     ,                        !- Cold Water Supply Temperature Schedule Name
  11062     Core_mid,                !- Zone Name
  11063     Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11064     Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11065 
  11066 
  11067 
  11068   WaterUse:Equipment,
  11069     Core_top sub cat,        !- Name
  11070     sub cat,                 !- End-Use Subcategory
  11071     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11072     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11073     Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
  11074     Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11075     ,                        !- Cold Water Supply Temperature Schedule Name
  11076     Core_top,                !- Zone Name
  11077     Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11078     Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11079 
  11080 
  11081 
  11082   WaterUse:Equipment,
  11083     Perimeter_top_ZN_3 sub cat,  !- Name
  11084     sub cat,                 !- End-Use Subcategory
  11085     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11086     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11087     Perimeter_top_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11088     Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11089     ,                        !- Cold Water Supply Temperature Schedule Name
  11090     Perimeter_top_ZN_3,      !- Zone Name
  11091     Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11092     Perimeter_top_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11093 
  11094 
  11095 
  11096   WaterUse:Equipment,
  11097     Perimeter_top_ZN_2 sub cat,  !- Name
  11098     sub cat,                 !- End-Use Subcategory
  11099     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11100     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11101     Perimeter_top_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11102     Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11103     ,                        !- Cold Water Supply Temperature Schedule Name
  11104     Perimeter_top_ZN_2,      !- Zone Name
  11105     Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11106     Perimeter_top_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11107 
  11108 
  11109 
  11110   WaterUse:Equipment,
  11111     Perimeter_top_ZN_1 sub cat,  !- Name
  11112     sub cat,                 !- End-Use Subcategory
  11113     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11114     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11115     Perimeter_top_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11116     Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11117     ,                        !- Cold Water Supply Temperature Schedule Name
  11118     Perimeter_top_ZN_1,      !- Zone Name
  11119     Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11120     Perimeter_top_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11121 
  11122 
  11123 
  11124   WaterUse:Equipment,
  11125     Perimeter_top_ZN_4 sub cat,  !- Name
  11126     sub cat,                 !- End-Use Subcategory
  11127     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11128     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11129     Perimeter_top_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11130     Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11131     ,                        !- Cold Water Supply Temperature Schedule Name
  11132     Perimeter_top_ZN_4,      !- Zone Name
  11133     Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11134     Perimeter_top_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11135 
  11136 
  11137 
  11138   WaterUse:Equipment,
  11139     Perimeter_bot_ZN_3 sub cat,  !- Name
  11140     sub cat,                 !- End-Use Subcategory
  11141     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11142     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11143     Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11144     Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11145     ,                        !- Cold Water Supply Temperature Schedule Name
  11146     Perimeter_bot_ZN_3,      !- Zone Name
  11147     Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11148     Perimeter_bot_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11149 
  11150 
  11151 
  11152   WaterUse:Equipment,
  11153     Perimeter_bot_ZN_2 sub cat,  !- Name
  11154     sub cat,                 !- End-Use Subcategory
  11155     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11156     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11157     Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11158     Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11159     ,                        !- Cold Water Supply Temperature Schedule Name
  11160     Perimeter_bot_ZN_2,      !- Zone Name
  11161     Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11162     Perimeter_bot_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11163 
  11164 
  11165 
  11166   WaterUse:Equipment,
  11167     Perimeter_bot_ZN_1 sub cat,  !- Name
  11168     sub cat,                 !- End-Use Subcategory
  11169     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11170     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11171     Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11172     Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11173     ,                        !- Cold Water Supply Temperature Schedule Name
  11174     Perimeter_bot_ZN_1,      !- Zone Name
  11175     Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11176     Perimeter_bot_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11177 
  11178 
  11179 
  11180   WaterUse:Equipment,
  11181     Perimeter_bot_ZN_4 sub cat,  !- Name
  11182     sub cat,                 !- End-Use Subcategory
  11183     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11184     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11185     Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11186     Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11187     ,                        !- Cold Water Supply Temperature Schedule Name
  11188     Perimeter_bot_ZN_4,      !- Zone Name
  11189     Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11190     Perimeter_bot_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11191 
  11192 
  11193 
  11194   WaterUse:Equipment,
  11195     Perimeter_mid_ZN_3 sub cat,  !- Name
  11196     sub cat,                 !- End-Use Subcategory
  11197     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11198     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11199     Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11200     Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11201     ,                        !- Cold Water Supply Temperature Schedule Name
  11202     Perimeter_mid_ZN_3,      !- Zone Name
  11203     Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11204     Perimeter_mid_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11205 
  11206 
  11207 
  11208   WaterUse:Equipment,
  11209     Perimeter_mid_ZN_2 sub cat,  !- Name
  11210     sub cat,                 !- End-Use Subcategory
  11211     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11212     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11213     Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11214     Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11215     ,                        !- Cold Water Supply Temperature Schedule Name
  11216     Perimeter_mid_ZN_2,      !- Zone Name
  11217     Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11218     Perimeter_mid_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11219 
  11220 
  11221 
  11222   WaterUse:Equipment,
  11223     Perimeter_mid_ZN_1 sub cat,  !- Name
  11224     sub cat,                 !- End-Use Subcategory
  11225     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11226     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11227     Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11228     Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11229     ,                        !- Cold Water Supply Temperature Schedule Name
  11230     Perimeter_mid_ZN_1,      !- Zone Name
  11231     Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11232     Perimeter_mid_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11233 
  11234 
  11235 
  11236   WaterUse:Equipment,
  11237     Perimeter_mid_ZN_4 sub cat,  !- Name
  11238     sub cat,                 !- End-Use Subcategory
  11239     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11240     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11241     Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11242     Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11243     ,                        !- Cold Water Supply Temperature Schedule Name
  11244     Perimeter_mid_ZN_4,      !- Zone Name
  11245     Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11246     Perimeter_mid_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11247 
  11248 !-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========
  11249 !***** Process Loads For Zone: Core_bottom *****
  11250 
  11251 
  11252   WaterUse:Connections,
  11253     Core_bottom sub cat,     !- Name
  11254     Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
  11255     Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
  11256     ,                        !- Supply Water Storage Tank Name
  11257     ,                        !- Reclamation Water Storage Tank Name
  11258     ,                        !- Hot Water Supply Temperature Schedule Name
  11259     ,                        !- Cold Water Supply Temperature Schedule Name
  11260     ,                        !- Drain Water Heat Exchanger Type
  11261     ,                        !- Drain Water Heat Exchanger Destination
  11262     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11263     Core_bottom sub cat;     !- Water Use Equipment 1 Name
  11264 
  11265 !***** Process Loads For Zone: Core_mid *****
  11266 
  11267 
  11268   WaterUse:Connections,
  11269     Core_mid sub cat,        !- Name
  11270     Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
  11271     Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
  11272     ,                        !- Supply Water Storage Tank Name
  11273     ,                        !- Reclamation Water Storage Tank Name
  11274     ,                        !- Hot Water Supply Temperature Schedule Name
  11275     ,                        !- Cold Water Supply Temperature Schedule Name
  11276     ,                        !- Drain Water Heat Exchanger Type
  11277     ,                        !- Drain Water Heat Exchanger Destination
  11278     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11279     Core_mid sub cat;        !- Water Use Equipment 1 Name
  11280 
  11281 !***** Process Loads For Zone: Core_top *****
  11282 
  11283 
  11284   WaterUse:Connections,
  11285     Core_top sub cat,        !- Name
  11286     Core_top sub cat Water Inlet Node,  !- Inlet Node Name
  11287     Core_top sub cat Water Outlet Node,  !- Outlet Node Name
  11288     ,                        !- Supply Water Storage Tank Name
  11289     ,                        !- Reclamation Water Storage Tank Name
  11290     ,                        !- Hot Water Supply Temperature Schedule Name
  11291     ,                        !- Cold Water Supply Temperature Schedule Name
  11292     ,                        !- Drain Water Heat Exchanger Type
  11293     ,                        !- Drain Water Heat Exchanger Destination
  11294     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11295     Core_top sub cat;        !- Water Use Equipment 1 Name
  11296 
  11297 !***** Process Loads For Zone: Perimeter_top_ZN_3 *****
  11298 
  11299 
  11300   WaterUse:Connections,
  11301     Perimeter_top_ZN_3 sub cat,  !- Name
  11302     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
  11303     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
  11304     ,                        !- Supply Water Storage Tank Name
  11305     ,                        !- Reclamation Water Storage Tank Name
  11306     ,                        !- Hot Water Supply Temperature Schedule Name
  11307     ,                        !- Cold Water Supply Temperature Schedule Name
  11308     ,                        !- Drain Water Heat Exchanger Type
  11309     ,                        !- Drain Water Heat Exchanger Destination
  11310     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11311     Perimeter_top_ZN_3 sub cat;  !- Water Use Equipment 1 Name
  11312 
  11313 !***** Process Loads For Zone: Perimeter_top_ZN_2 *****
  11314 
  11315 
  11316   WaterUse:Connections,
  11317     Perimeter_top_ZN_2 sub cat,  !- Name
  11318     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
  11319     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
  11320     ,                        !- Supply Water Storage Tank Name
  11321     ,                        !- Reclamation Water Storage Tank Name
  11322     ,                        !- Hot Water Supply Temperature Schedule Name
  11323     ,                        !- Cold Water Supply Temperature Schedule Name
  11324     ,                        !- Drain Water Heat Exchanger Type
  11325     ,                        !- Drain Water Heat Exchanger Destination
  11326     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11327     Perimeter_top_ZN_2 sub cat;  !- Water Use Equipment 1 Name
  11328 
  11329 !***** Process Loads For Zone: Perimeter_top_ZN_1 *****
  11330 
  11331 
  11332   WaterUse:Connections,
  11333     Perimeter_top_ZN_1 sub cat,  !- Name
  11334     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
  11335     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
  11336     ,                        !- Supply Water Storage Tank Name
  11337     ,                        !- Reclamation Water Storage Tank Name
  11338     ,                        !- Hot Water Supply Temperature Schedule Name
  11339     ,                        !- Cold Water Supply Temperature Schedule Name
  11340     ,                        !- Drain Water Heat Exchanger Type
  11341     ,                        !- Drain Water Heat Exchanger Destination
  11342     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11343     Perimeter_top_ZN_1 sub cat;  !- Water Use Equipment 1 Name
  11344 
  11345 !***** Process Loads For Zone: Perimeter_top_ZN_4 *****
  11346 
  11347 
  11348   WaterUse:Connections,
  11349     Perimeter_top_ZN_4 sub cat,  !- Name
  11350     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
  11351     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
  11352     ,                        !- Supply Water Storage Tank Name
  11353     ,                        !- Reclamation Water Storage Tank Name
  11354     ,                        !- Hot Water Supply Temperature Schedule Name
  11355     ,                        !- Cold Water Supply Temperature Schedule Name
  11356     ,                        !- Drain Water Heat Exchanger Type
  11357     ,                        !- Drain Water Heat Exchanger Destination
  11358     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11359     Perimeter_top_ZN_4 sub cat;  !- Water Use Equipment 1 Name
  11360 
  11361 !***** Process Loads For Zone: Perimeter_bot_ZN_3 *****
  11362 
  11363 
  11364   WaterUse:Connections,
  11365     Perimeter_bot_ZN_3 sub cat,  !- Name
  11366     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
  11367     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
  11368     ,                        !- Supply Water Storage Tank Name
  11369     ,                        !- Reclamation Water Storage Tank Name
  11370     ,                        !- Hot Water Supply Temperature Schedule Name
  11371     ,                        !- Cold Water Supply Temperature Schedule Name
  11372     ,                        !- Drain Water Heat Exchanger Type
  11373     ,                        !- Drain Water Heat Exchanger Destination
  11374     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11375     Perimeter_bot_ZN_3 sub cat;  !- Water Use Equipment 1 Name
  11376 
  11377 !***** Process Loads For Zone: Perimeter_bot_ZN_2 *****
  11378 
  11379 
  11380   WaterUse:Connections,
  11381     Perimeter_bot_ZN_2 sub cat,  !- Name
  11382     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
  11383     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
  11384     ,                        !- Supply Water Storage Tank Name
  11385     ,                        !- Reclamation Water Storage Tank Name
  11386     ,                        !- Hot Water Supply Temperature Schedule Name
  11387     ,                        !- Cold Water Supply Temperature Schedule Name
  11388     ,                        !- Drain Water Heat Exchanger Type
  11389     ,                        !- Drain Water Heat Exchanger Destination
  11390     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11391     Perimeter_bot_ZN_2 sub cat;  !- Water Use Equipment 1 Name
  11392 
  11393 !***** Process Loads For Zone: Perimeter_bot_ZN_1 *****
  11394 
  11395 
  11396   WaterUse:Connections,
  11397     Perimeter_bot_ZN_1 sub cat,  !- Name
  11398     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
  11399     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
  11400     ,                        !- Supply Water Storage Tank Name
  11401     ,                        !- Reclamation Water Storage Tank Name
  11402     ,                        !- Hot Water Supply Temperature Schedule Name
  11403     ,                        !- Cold Water Supply Temperature Schedule Name
  11404     ,                        !- Drain Water Heat Exchanger Type
  11405     ,                        !- Drain Water Heat Exchanger Destination
  11406     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11407     Perimeter_bot_ZN_1 sub cat;  !- Water Use Equipment 1 Name
  11408 
  11409 !***** Process Loads For Zone: Perimeter_bot_ZN_4 *****
  11410 
  11411 
  11412   WaterUse:Connections,
  11413     Perimeter_bot_ZN_4 sub cat,  !- Name
  11414     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
  11415     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
  11416     ,                        !- Supply Water Storage Tank Name
  11417     ,                        !- Reclamation Water Storage Tank Name
  11418     ,                        !- Hot Water Supply Temperature Schedule Name
  11419     ,                        !- Cold Water Supply Temperature Schedule Name
  11420     ,                        !- Drain Water Heat Exchanger Type
  11421     ,                        !- Drain Water Heat Exchanger Destination
  11422     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11423     Perimeter_bot_ZN_4 sub cat;  !- Water Use Equipment 1 Name
  11424 
  11425 !***** Process Loads For Zone: Perimeter_mid_ZN_3 *****
  11426 
  11427 
  11428   WaterUse:Connections,
  11429     Perimeter_mid_ZN_3 sub cat,  !- Name
  11430     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
  11431     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
  11432     ,                        !- Supply Water Storage Tank Name
  11433     ,                        !- Reclamation Water Storage Tank Name
  11434     ,                        !- Hot Water Supply Temperature Schedule Name
  11435     ,                        !- Cold Water Supply Temperature Schedule Name
  11436     ,                        !- Drain Water Heat Exchanger Type
  11437     ,                        !- Drain Water Heat Exchanger Destination
  11438     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11439     Perimeter_mid_ZN_3 sub cat;  !- Water Use Equipment 1 Name
  11440 
  11441 !***** Process Loads For Zone: Perimeter_mid_ZN_2 *****
  11442 
  11443 
  11444   WaterUse:Connections,
  11445     Perimeter_mid_ZN_2 sub cat,  !- Name
  11446     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
  11447     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
  11448     ,                        !- Supply Water Storage Tank Name
  11449     ,                        !- Reclamation Water Storage Tank Name
  11450     ,                        !- Hot Water Supply Temperature Schedule Name
  11451     ,                        !- Cold Water Supply Temperature Schedule Name
  11452     ,                        !- Drain Water Heat Exchanger Type
  11453     ,                        !- Drain Water Heat Exchanger Destination
  11454     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11455     Perimeter_mid_ZN_2 sub cat;  !- Water Use Equipment 1 Name
  11456 
  11457 !***** Process Loads For Zone: Perimeter_mid_ZN_1 *****
  11458 
  11459 
  11460   WaterUse:Connections,
  11461     Perimeter_mid_ZN_1 sub cat,  !- Name
  11462     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
  11463     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
  11464     ,                        !- Supply Water Storage Tank Name
  11465     ,                        !- Reclamation Water Storage Tank Name
  11466     ,                        !- Hot Water Supply Temperature Schedule Name
  11467     ,                        !- Cold Water Supply Temperature Schedule Name
  11468     ,                        !- Drain Water Heat Exchanger Type
  11469     ,                        !- Drain Water Heat Exchanger Destination
  11470     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11471     Perimeter_mid_ZN_1 sub cat;  !- Water Use Equipment 1 Name
  11472 
  11473 !***** Process Loads For Zone: Perimeter_mid_ZN_4 *****
  11474 
  11475 
  11476   WaterUse:Connections,
  11477     Perimeter_mid_ZN_4 sub cat,  !- Name
  11478     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
  11479     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
  11480     ,                        !- Supply Water Storage Tank Name
  11481     ,                        !- Reclamation Water Storage Tank Name
  11482     ,                        !- Hot Water Supply Temperature Schedule Name
  11483     ,                        !- Cold Water Supply Temperature Schedule Name
  11484     ,                        !- Drain Water Heat Exchanger Type
  11485     ,                        !- Drain Water Heat Exchanger Destination
  11486     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11487     Perimeter_mid_ZN_4 sub cat;  !- Water Use Equipment 1 Name
  11488 
  11489 !No PV for this case
  11490 
  11491 !-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========
  11492 
  11493 
  11494   Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  11495 
  11496 
  11497 
  11498   Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  11499 
  11500 
  11501 
  11502   Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
  11503 
  11504 !-   ===========  ALL OBJECTS IN CLASS: REPORT ===========
  11505 
  11506 
  11507   Output:Surfaces:Drawing,DXF;
  11508 
  11509 
  11510 
  11511   Output:Surfaces:List,Details;
  11512 
  11513 
  11514 
  11515   Output:VariableDictionary,IDF;
  11516 
  11517 
  11518 
  11519   Output:Constructions,Constructions;
  11520 
  11521 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========
  11522 
  11523 
  11524   OutputControl:Table:Style,
  11525     CommaAndHTML;            !- Column Separator
  11526 
  11527 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
  11528 
  11529 
  11530 
  11531 
  11532 
  11533 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========
  11534 
  11535 
  11536   Output:Table:SummaryReports,
  11537     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  11538     InputVerificationandResultsSummary,  !- Report 2 Name
  11539     ClimaticDataSummary,         !- Report 3 Name
  11540     EquipmentSummary,        !- Report 4 Name
  11541     EnvelopeSummary;         !- Report 5 Name
  11542 
  11543 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========
  11544 
  11545 
  11546   Output:Table:Monthly,
  11547     Monthly Indoor Temp,     !- Name
  11548     2,                       !- Digits After Decimal
  11549     Zone Mean Air Temperature,  !- Variable or Meter 1 Name
  11550     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11551     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
  11552     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  11553 
  11554 
  11555 
  11556   Output:Table:Monthly,
  11557     Outdoor Air Summary,     !- Name
  11558     3,                       !- Digits After Decimal
  11559     Zone People Occupant Count,  !- Variable or Meter 1 Name
  11560     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  11561     Zone People Occupant Count,  !- Variable or Meter 2 Name
  11562     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  11563     Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
  11564     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  11565     Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  11566     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
  11567 
  11568 
  11569 
  11570   Output:Table:Monthly,
  11571     Ventilation Load Components,  !- Name
  11572     3,                       !- Digits After Decimal
  11573     Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
  11574     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11575     Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
  11576     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  11577     Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
  11578     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  11579     Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
  11580     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  11581     Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
  11582     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  11583     Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
  11584     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  11585     Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
  11586     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  11587     Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
  11588     SumOrAverage;            !- Aggregation Type for Variable or Meter 8
  11589 
  11590 
  11591 
  11592   Output:Table:Monthly,
  11593     Overall HVAC Air System Loads,  !- Name
  11594     3,                       !- Digits After Decimal
  11595     Air System Total Heating Energy,  !- Variable or Meter 1 Name
  11596     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11597     Air System Total Cooling Energy,  !- Variable or Meter 2 Name
  11598     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  11599 
  11600 
  11601 
  11602   Output:Table:Monthly,
  11603     Overall HVAC System Energy,  !- Name
  11604     3,                       !- Digits After Decimal
  11605     Electricity:HVAC,        !- Variable or Meter 1 Name
  11606     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11607     Heating:Gas,             !- Variable or Meter 2 Name
  11608     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  11609 
  11610 
  11611 
  11612   Output:Table:Monthly,
  11613     Components of Peak Electrical Demand,  !- Name
  11614     3,                       !- Digits After Decimal
  11615     Electricity:Facility,    !- Variable or Meter 1 Name
  11616     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11617     Electricity:Facility,    !- Variable or Meter 2 Name
  11618     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11619     InteriorLights:Electricity,  !- Variable or Meter 3 Name
  11620     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  11621     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  11622     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  11623     Fans:Electricity,        !- Variable or Meter 5 Name
  11624     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  11625     Heating:Electricity,     !- Variable or Meter 6 Name
  11626     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  11627     Cooling:Electricity,     !- Variable or Meter 7 Name
  11628     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  11629     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  11630     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  11631     Pumps:Electricity,       !- Variable or Meter 9 Name
  11632     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  11633     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  11634     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  11635     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  11636     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  11637     Humidification:Electricity,  !- Variable or Meter 12 Name
  11638     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  11639     HeatRecovery:Electricity,!- Variable or Meter 13 Name
  11640     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  11641     WaterSystems:Electricity,!- Variable or Meter 14 Name
  11642     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  11643     Refrigeration:Electricity,  !- Variable or Meter 15 Name
  11644     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  11645     Generators:Electricity,  !- Variable or Meter 16 Name
  11646     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  11647     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  11648     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
  11649 
  11650 
  11651 
  11652   Output:Table:Monthly,
  11653     Components of Peak Net Electrical Demand,  !- Name
  11654     3,                       !- Digits After Decimal
  11655     ElectricityNet:Facility, !- Variable or Meter 1 Name
  11656     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11657     ElectricityNet:Facility, !- Variable or Meter 2 Name
  11658     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11659     InteriorLights:Electricity,  !- Variable or Meter 3 Name
  11660     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  11661     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  11662     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  11663     Fans:Electricity,        !- Variable or Meter 5 Name
  11664     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  11665     Heating:Electricity,     !- Variable or Meter 6 Name
  11666     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  11667     Cooling:Electricity,     !- Variable or Meter 7 Name
  11668     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  11669     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  11670     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  11671     Pumps:Electricity,       !- Variable or Meter 9 Name
  11672     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  11673     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  11674     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  11675     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  11676     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  11677     Humidification:Electricity,  !- Variable or Meter 12 Name
  11678     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  11679     HeatRecovery:Electricity,!- Variable or Meter 13 Name
  11680     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  11681     WaterSystems:Electricity,!- Variable or Meter 14 Name
  11682     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  11683     Refrigeration:Electricity,  !- Variable or Meter 15 Name
  11684     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  11685     Generators:Electricity,  !- Variable or Meter 16 Name
  11686     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  11687     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  11688     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
  11689 
  11690 
  11691 
  11692   Output:Table:Monthly,
  11693     Setpoints Not Met With Temperatures,  !- Name
  11694     2,                       !- Digits After Decimal
  11695     Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
  11696     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  11697     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  11698     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  11699     Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
  11700     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  11701     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  11702     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  11703     Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
  11704     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  11705     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  11706     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  11707     Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
  11708     HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  11709     Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  11710     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
  11711 
  11712 
  11713 
  11714   Output:Table:Monthly,
  11715     Comfort Report - Simple 55,  !- Name
  11716     2,                       !- Digits After Decimal
  11717     Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
  11718     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  11719     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  11720     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  11721     Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
  11722     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  11723     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  11724     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  11725     Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
  11726     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  11727     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  11728     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
  11729 
  11730 
  11731 
  11732   Output:Table:Monthly,
  11733     Building Loads - Cooling,!- Name
  11734     2,                       !- Digits After Decimal
  11735     Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
  11736     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11737     Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
  11738     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11739     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  11740     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  11741     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
  11742     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  11743     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
  11744     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  11745     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
  11746     Maximum,                 !- Aggregation Type for Variable or Meter 6
  11747     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
  11748     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  11749     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
  11750     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
  11751 
  11752 
  11753 
  11754   Output:Table:Monthly,
  11755     Building Loads - Heating,!- Name
  11756     2,                       !- Digits After Decimal
  11757     Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
  11758     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11759     Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
  11760     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11761     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  11762     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
  11763 
  11764 
  11765 
  11766   Output:Table:Monthly,
  11767     Building Loads - Electric,  !- Name
  11768     2,                       !- Digits After Decimal
  11769     Zone Lights Electric Energy,  !- Variable or Meter 1 Name
  11770     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11771     Zone Lights Electric Energy,  !- Variable or Meter 2 Name
  11772     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11773     Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
  11774     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  11775     Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
  11776     Maximum;                 !- Aggregation Type for Variable or Meter 4
  11777 
  11778 
  11779 
  11780   Output:Table:Monthly,
  11781     Space Loads,             !- Name
  11782     2,                       !- Digits After Decimal
  11783     Zone People Total Heating Energy,  !- Variable or Meter 1 Name
  11784     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11785     Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
  11786     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  11787     Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
  11788     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  11789     Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
  11790     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  11791     Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
  11792     SumOrAverage;            !- Aggregation Type for Variable or Meter 5
  11793 
  11794 
  11795 
  11796   Output:Table:Monthly,
  11797     Energy Consumption - Electricity & Natural Gas,  !- Name
  11798     2,                       !- Digits After Decimal
  11799     Electricity:Building,    !- Variable or Meter 1 Name
  11800     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11801     Electricity:Building,    !- Variable or Meter 2 Name
  11802     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11803     Gas:Building,            !- Variable or Meter 3 Name
  11804     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  11805     Gas:Building,            !- Variable or Meter 4 Name
  11806     Maximum;                 !- Aggregation Type for Variable or Meter 4
  11807 
  11808 
  11809 
  11810   Output:Table:Monthly,
  11811     Building Energy Performance - Electricity,  !- Name
  11812     2,                       !- Digits After Decimal
  11813     InteriorLights:Electricity,  !- Variable or Meter 1 Name
  11814     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11815     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  11816     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  11817     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  11818     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  11819     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  11820     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  11821     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  11822     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  11823     Fans:Electricity,        !- Variable or Meter 6 Name
  11824     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  11825     Pumps:Electricity,       !- Variable or Meter 7 Name
  11826     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  11827     Heating:Electricity,     !- Variable or Meter 8 Name
  11828     SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  11829     Cooling:Electricity,     !- Variable or Meter 9 Name
  11830     SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  11831     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  11832     SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  11833     Humidifier:Electricity,  !- Variable or Meter 11 Name
  11834     SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  11835     HeatRecovery:Electricity,!- Variable or Meter 12 Name
  11836     SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  11837     WaterSystems:Electricity,!- Variable or Meter 13 Name
  11838     SumOrAverage,            !- Aggregation Type for Variable or Meter 13
  11839     Cogeneration:Electricity,!- Variable or Meter 14 Name
  11840     SumOrAverage;            !- Aggregation Type for Variable or Meter 14
  11841 
  11842 
  11843 
  11844   Output:Table:Monthly,
  11845     Building Energy Performance - Natural Gas,  !- Name
  11846     2,                       !- Digits After Decimal
  11847     InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  11848     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11849     ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  11850     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  11851     Heating:Gas,             !- Variable or Meter 3 Name
  11852     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  11853     Cooling:Gas,             !- Variable or Meter 4 Name
  11854     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  11855     WaterSystems:Gas,        !- Variable or Meter 5 Name
  11856     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  11857     Cogeneration:Gas,        !- Variable or Meter 6 Name
  11858     SumOrAverage;            !- Aggregation Type for Variable or Meter 6
  11859 
  11860 
  11861 
  11862   Output:Table:Monthly,
  11863     Peak Energy End-Use - Electricity Part 1,  !- Name
  11864     2,                       !- Digits After Decimal
  11865     InteriorLights:Electricity,  !- Variable or Meter 1 Name
  11866     Maximum,                 !- Aggregation Type for Variable or Meter 1
  11867     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  11868     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11869     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  11870     Maximum,                 !- Aggregation Type for Variable or Meter 3
  11871     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  11872     Maximum,                 !- Aggregation Type for Variable or Meter 4
  11873     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  11874     Maximum,                 !- Aggregation Type for Variable or Meter 5
  11875     Fans:Electricity,        !- Variable or Meter 6 Name
  11876     Maximum,                 !- Aggregation Type for Variable or Meter 6
  11877     Pumps:Electricity,       !- Variable or Meter 7 Name
  11878     Maximum,                 !- Aggregation Type for Variable or Meter 7
  11879     Heating:Electricity,     !- Variable or Meter 8 Name
  11880     Maximum;                 !- Aggregation Type for Variable or Meter 8
  11881 
  11882 
  11883 
  11884   Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
  11885 
  11886 
  11887 
  11888   Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;
  11889 
  11890 
  11891 
  11892   Output:Table:Monthly,
  11893     Peak Electrical Demand,  !- Name
  11894     3,                       !- Digits After Decimal
  11895     Electricity:Facility,    !- Variable or Meter 1 Name
  11896     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11897     Electricity:Facility,    !- Variable or Meter 2 Name
  11898     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11899     InteriorLights:Electricity,  !- Variable or Meter 3 Name
  11900     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  11901     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  11902     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  11903     Fans:Electricity,        !- Variable or Meter 5 Name
  11904     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  11905     Heating:Electricity,     !- Variable or Meter 6 Name
  11906     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  11907     Cooling:Electricity,     !- Variable or Meter 7 Name
  11908     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  11909     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  11910     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  11911     Pumps:Electricity,       !- Variable or Meter 9 Name
  11912     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  11913     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  11914     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  11915     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  11916     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  11917     Humidification:Electricity,  !- Variable or Meter 12 Name
  11918     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  11919     HeatRecovery:Electricity,!- Variable or Meter 13 Name
  11920     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  11921     WaterSystems:Electricity,!- Variable or Meter 14 Name
  11922     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  11923     Refrigeration:Electricity,  !- Variable or Meter 15 Name
  11924     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  11925     Generators:Electricity,  !- Variable or Meter 16 Name
  11926     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  11927     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  11928     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
  11929 
  11930 
  11931 
  11932   Output:Table:Monthly,
  11933     Peak Gas Demand,         !- Name
  11934     3,                       !- Digits After Decimal
  11935     Gas:Facility,            !- Variable or Meter 1 Name
  11936     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  11937     Gas:Facility,            !- Variable or Meter 2 Name
  11938     Maximum,                 !- Aggregation Type for Variable or Meter 2
  11939     Gas:HVAC,                !- Variable or Meter 3 Name
  11940     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  11941     InteriorEquipment:Gas,   !- Variable or Meter 4 Name
  11942     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  11943     MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
  11944     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  11945     Gas:Plant,               !- Variable or Meter 6 Name
  11946     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  11947     WaterSystems:Gas,        !- Variable or Meter 7 Name
  11948     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  11949     Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
  11950     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  11951     Heating:Gas,             !- Variable or Meter 9 Name
  11952     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9
  11953 
  11954 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
  11955 
  11956 
  11957   Controller:MechanicalVentilation,
  11958     PACU_VAV_BOT_DCV,         !- Name
  11959     MinOA_MotorizedDamper_Sched,                !- Availability Schedule Name
  11960     Yes,                     !- Demand Controlled Ventilation
  11961     VentilationRateProcedure,!- System Outdoor Air Method
  11962     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  11963     Core_bottom,              !- Zone 1 Name
  11964     CM DSOA Core_bottom,  !- Design Specification Outdoor Air Object Name
  11965     CM DSZAD Core_bottom,  !- Design Specification Zone Air Distribution Object Name
  11966     Perimeter_bot_ZN_1,       !- Zone 2 Name
  11967     CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
  11968     CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name
  11969     Perimeter_bot_ZN_2,       !- Zone 3 Name
  11970     CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
  11971     CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name
  11972     Perimeter_bot_ZN_3,       !- Zone 4 Name
  11973     CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
  11974     CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name
  11975     Perimeter_bot_ZN_4,       !- Zone 5 Name
  11976     CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
  11977     CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name
  11978 
  11979 
  11980   DesignSpecification:ZoneAirDistribution,
  11981     CM DSZAD Core_bottom,         !- Name
  11982     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
  11983     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
  11984     ;                         !- Zone Air Distribution Effectiveness Schedule Name 1
  11985 
  11986   DesignSpecification:ZoneAirDistribution,
  11987     CM DSZAD Perimeter_bot_ZN_1,         !- Name
  11988     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
  11989     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
  11990     ;                         !- Zone Air Distribution Effectiveness Schedule Name 2
  11991 
  11992   DesignSpecification:ZoneAirDistribution,
  11993     CM DSZAD Perimeter_bot_ZN_2,         !- Name
  11994     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
  11995     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
  11996     ;                         !- Zone Air Distribution Effectiveness Schedule Name 3
  11997 
  11998   DesignSpecification:ZoneAirDistribution,
  11999     CM DSZAD Perimeter_bot_ZN_3,         !- Name
  12000     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
  12001     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
  12002     ;                         !- Zone Air Distribution Effectiveness Schedule Name 4
  12003 
  12004   DesignSpecification:ZoneAirDistribution,
  12005     CM DSZAD Perimeter_bot_ZN_4,         !- Name
  12006     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
  12007     1,                       !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
  12008     ;                        !- Zone Air Distribution Effectiveness Schedule Name 5
  12009 
  12010 
  12011   DesignSpecification:OutdoorAir,
  12012     CM DSOA Core_bottom,         !- Name
  12013     Sum,                      !- Zone Outdoor Air Method
  12014     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12015     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12016 
  12017   DesignSpecification:OutdoorAir,
  12018     CM DSOA Perimeter_bot_ZN_1,         !- Name
  12019     Sum,                      !- Zone Outdoor Air Method
  12020     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12021     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12022 
  12023   DesignSpecification:OutdoorAir,
  12024     CM DSOA Perimeter_bot_ZN_2,         !- Name
  12025     Sum,                      !- Zone Outdoor Air Method
  12026     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12027     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12028 
  12029   DesignSpecification:OutdoorAir,
  12030     CM DSOA Perimeter_bot_ZN_3,         !- Name
  12031     Sum,                      !- Zone Outdoor Air Method
  12032     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12033     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12034 
  12035   DesignSpecification:OutdoorAir,
  12036     CM DSOA Perimeter_bot_ZN_4,         !- Name
  12037     Sum,                      !- Zone Outdoor Air Method
  12038     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12039     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12040 
  12041 
  12042 
  12043   Controller:MechanicalVentilation,
  12044     PACU_VAV_TOP_DCV,         !- Name
  12045     MinOA_MotorizedDamper_Sched,                !- Availability Schedule Name
  12046     Yes,                     !- Demand Controlled Ventilation
  12047     VentilationRateProcedure,!- System Outdoor Air Method
  12048     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  12049     Core_top,                 !- Zone 1 Name
  12050     CM DSOA Core_top,  !- Design Specification Outdoor Air Object Name
  12051     CM DSZAD Core_top,  !- Design Specification Zone Air Distribution Object Name
  12052     Perimeter_top_ZN_1,       !- Zone 2 Name
  12053     CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
  12054     CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name
  12055     Perimeter_top_ZN_2,       !- Zone 3 Name
  12056     CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
  12057     CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name
  12058     Perimeter_top_ZN_3,       !- Zone 4 Name
  12059     CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
  12060     CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name
  12061     Perimeter_top_ZN_4,       !- Zone 5 Name
  12062     CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
  12063     CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name
  12064 
  12065 
  12066   DesignSpecification:ZoneAirDistribution,
  12067     CM DSZAD Core_top,         !- Name
  12068     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
  12069     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
  12070     ;                         !- Zone Air Distribution Effectiveness Schedule Name 1
  12071 
  12072   DesignSpecification:ZoneAirDistribution,
  12073     CM DSZAD Perimeter_top_ZN_1,         !- Name
  12074     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
  12075     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
  12076     ;                         !- Zone Air Distribution Effectiveness Schedule Name 2
  12077 
  12078   DesignSpecification:ZoneAirDistribution,
  12079     CM DSZAD Perimeter_top_ZN_2,         !- Name
  12080     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
  12081     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
  12082     ;                         !- Zone Air Distribution Effectiveness Schedule Name 3
  12083 
  12084   DesignSpecification:ZoneAirDistribution,
  12085     CM DSZAD Perimeter_top_ZN_3,         !- Name
  12086     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
  12087     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
  12088     ;                         !- Zone Air Distribution Effectiveness Schedule Name 4
  12089 
  12090   DesignSpecification:ZoneAirDistribution,
  12091     CM DSZAD Perimeter_top_ZN_4,         !- Name
  12092     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
  12093     1,                       !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
  12094     ;                        !- Zone Air Distribution Effectiveness Schedule Name 5
  12095 
  12096 
  12097   DesignSpecification:OutdoorAir,
  12098     CM DSOA Core_top,         !- Name
  12099     Sum,                      !- Zone Outdoor Air Method
  12100     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12101     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12102 
  12103   DesignSpecification:OutdoorAir,
  12104     CM DSOA Perimeter_top_ZN_1,         !- Name
  12105     Sum,                      !- Zone Outdoor Air Method
  12106     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12107     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12108 
  12109   DesignSpecification:OutdoorAir,
  12110     CM DSOA Perimeter_top_ZN_2,         !- Name
  12111     Sum,                      !- Zone Outdoor Air Method
  12112     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12113     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12114 
  12115   DesignSpecification:OutdoorAir,
  12116     CM DSOA Perimeter_top_ZN_3,         !- Name
  12117     Sum,                      !- Zone Outdoor Air Method
  12118     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12119     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12120 
  12121   DesignSpecification:OutdoorAir,
  12122     CM DSOA Perimeter_top_ZN_4,         !- Name
  12123     Sum,                      !- Zone Outdoor Air Method
  12124     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12125     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12126 
  12127 
  12128 
  12129   Controller:MechanicalVentilation,
  12130     PACU_VAV_MID_DCV,         !- Name
  12131     MinOA_MotorizedDamper_Sched,                !- Availability Schedule Name
  12132     Yes,                     !- Demand Controlled Ventilation
  12133     VentilationRateProcedure,!- System Outdoor Air Method
  12134     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  12135     Core_mid,                 !- Zone 1 Name
  12136     CM DSOA Core_mid,  !- Design Specification Outdoor Air Object Name
  12137     CM DSZAD Core_mid,  !- Design Specification Zone Air Distribution Object Name
  12138     Perimeter_mid_ZN_1,       !- Zone 2 Name
  12139     CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
  12140     CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name
  12141     Perimeter_mid_ZN_2,       !- Zone 3 Name
  12142     CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
  12143     CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name
  12144     Perimeter_mid_ZN_3,       !- Zone 4 Name
  12145     CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
  12146     CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name
  12147     Perimeter_mid_ZN_4,       !- Zone 5 Name
  12148     CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
  12149     CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name
  12150 
  12151 
  12152   DesignSpecification:ZoneAirDistribution,
  12153     CM DSZAD Core_mid,         !- Name
  12154     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
  12155     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
  12156     ;                         !- Zone Air Distribution Effectiveness Schedule Name 1
  12157 
  12158   DesignSpecification:ZoneAirDistribution,
  12159     CM DSZAD Perimeter_mid_ZN_1,         !- Name
  12160     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
  12161     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
  12162     ;                         !- Zone Air Distribution Effectiveness Schedule Name 2
  12163 
  12164   DesignSpecification:ZoneAirDistribution,
  12165     CM DSZAD Perimeter_mid_ZN_2,         !- Name
  12166     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
  12167     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
  12168     ;                         !- Zone Air Distribution Effectiveness Schedule Name 3
  12169 
  12170   DesignSpecification:ZoneAirDistribution,
  12171     CM DSZAD Perimeter_mid_ZN_3,         !- Name
  12172     1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
  12173     1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
  12174     ;                         !- Zone Air Distribution Effectiveness Schedule Name 4
  12175 
  12176   DesignSpecification:ZoneAirDistribution,
  12177     CM DSZAD Perimeter_mid_ZN_4,         !- Name
  12178     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
  12179     1,                       !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
  12180     ;                        !- Zone Air Distribution Effectiveness Schedule Name 5
  12181 
  12182 
  12183   DesignSpecification:OutdoorAir,
  12184     CM DSOA Core_mid,         !- Name
  12185     Sum,                      !- Zone Outdoor Air Method
  12186     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12187     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12188 
  12189   DesignSpecification:OutdoorAir,
  12190     CM DSOA Perimeter_mid_ZN_1,         !- Name
  12191     Sum,                      !- Zone Outdoor Air Method
  12192     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12193     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12194 
  12195   DesignSpecification:OutdoorAir,
  12196     CM DSOA Perimeter_mid_ZN_2,         !- Name
  12197     Sum,                      !- Zone Outdoor Air Method
  12198     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12199     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12200 
  12201   DesignSpecification:OutdoorAir,
  12202     CM DSOA Perimeter_mid_ZN_3,         !- Name
  12203     Sum,                      !- Zone Outdoor Air Method
  12204     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12205     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12206 
  12207   DesignSpecification:OutdoorAir,
  12208     CM DSOA Perimeter_mid_ZN_4,         !- Name
  12209     Sum,                      !- Zone Outdoor Air Method
  12210     0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
  12211     0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  12212 
  12213 
  12214 
  12215 !
  12216 ! This EMS program assigns loads to the transformer.
  12217 ! It is used to calculate the impact of Addendum 90.1-2007o: Transformers
  12218 !
  12219 
  12220 
  12221   EnergyManagementSystem:Sensor,
  12222     Facility_Int_LTG,        !- Name
  12223     ,                        !- Output:Variable or Output:Meter Index Key Name
  12224     InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name
  12225 
  12226 
  12227 
  12228   EnergyManagementSystem:GlobalVariable,
  12229     Wired_LTG;               !- Erl Variable 1 Name
  12230 
  12231 
  12232 
  12233   EnergyManagementSystem:Program,
  12234     Transformer_Load_Prog,   !- Name
  12235     SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1
  12236 
  12237 
  12238 
  12239   EnergyManagementSystem:ProgramCallingManager,
  12240     Transformer_Load_Prog_Manager,  !- Name
  12241     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  12242     Transformer_Load_Prog;   !- Program Name 1
  12243 
  12244 
  12245 
  12246   EnergyManagementSystem:OutputVariable,
  12247     Wired_LTG,               !- Name
  12248     Wired_LTG,               !- EMS Variable Name
  12249     Summed,                  !- Type of Data in Variable
  12250     ZoneTimeStep,            !- Update Frequency
  12251     ,                        !- EMS Program or Subroutine Name
  12252     J;                        !- Units
  12253 
  12254 
  12255 
  12256   Meter:Custom,
  12257     Wired_LTG_Electricity,   !- Name
  12258     Electricity,             !- Fuel Type
  12259     ,                        !- Key Name 1
  12260     Wired_LTG;               !- Output Variable or Meter Name 1
  12261 
  12262 
  12263 
  12264   Meter:CustomDecrement,
  12265     Wired_Int_EQUIP,         !- Name
  12266     Electricity,             !- Fuel Type
  12267     InteriorEquipment:Electricity,  !- Source Meter Name
  12268     Core_bottom_Elevators_Equip,  !- Key Name 1
  12269     Electric Equipment Electric Energy;  !- Report Variable or Meter Name 1: August 12, 2013: Changed DX to Coil during V6 to V8 upgrade
  12270 
  12271 
  12272 
  12273   ElectricLoadCenter:Transformer,
  12274     Transformer 1,            !- Name
  12275     Always_On,                !- Availability Schedule Name
  12276     PowerInFromGrid,          !- Transformer Usage
  12277     ,                         !- Zone Name
  12278     ,                         !- Radiative Fraction
  12279     45000,                   !- Nameplate Rating {VA}
  12280     3,                        !- Phase
  12281     Aluminum,                 !- Conductor Material
  12282     150,                      !- Full Load Temperature Rise {C}
  12283     0.1,                      !- Fraction of Eddy Current Losses
  12284     NominalEfficiency,        !- Performance Input Method
  12285     ,                         !- Rated No Load Loss {W}
  12286     ,                         !- Rated Load Loss {W}
  12287     0.984,                    !- Nameplate Efficiency
  12288     0.35,                    !- Per Unit Load for Nameplate Efficiency
  12289     75,                      !- Reference Temperature for Nameplate Efficiency {C}
  12290     ,                        !- Per Unit Load for Maximum Efficiency
  12291     Yes,                     !- Consider Transformer Loss for Utility Cost
  12292     Wired_LTG_Electricity,   !- Meter 1 Name
  12293     Wired_INT_EQUIP;         !- Meter 2 Name
  12294 
  12295 !
  12296 ! End Addendum O transformers implementation
  12297 !
  12298 
  12299 
  12300 
  12301 
  12302 
  12303 EnergyManagementSystem:Sensor,
  12304     OAT,                     !- Name
  12305     Environment,             !- Output:Variable or Output:Meter Index Key Name
  12306     Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name
  12307 
  12308 
  12309 
  12310 
  12311 
  12312 
  12313 
  12314 
  12315 
  12316 EnergyManagementSystem:Actuator,
  12317     CLGSETP_SCH_Actuator,    !- Name
  12318     CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  12319     Schedule:Compact,        !- Actuated Component Type
  12320     Schedule Value;          !- Actuated Component Control Type
  12321 
  12322 
  12323 
  12324 
  12325 
  12326 
  12327 
  12328 
  12329 
  12330 EnergyManagementSystem:Actuator,
  12331     HTGSETP_SCH_Actuator,    !- Name
  12332     HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  12333     Schedule:Compact,        !- Actuated Component Type
  12334     Schedule Value;          !- Actuated Component Control Type
  12335 
  12336 
  12337 
  12338 
  12339 
  12340 
  12341 
  12342 
  12343 
  12344 EnergyManagementSystem:ProgramCallingManager,
  12345     OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
  12346     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12347     OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1
  12348 
  12349 
  12350 
  12351 
  12352 
  12353 
  12354 
  12355 
  12356 
  12357 EnergyManagementSystem:Program,
  12358     OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
  12359     IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
  12360     SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
  12361     SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
  12362     ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- <none>
  12363     SET CLGSETP_SCH_Actuator = 26.7,  !- <none>
  12364     SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
  12365     ELSE,                    !- <none>
  12366     SET CLGSETP_SCH_Actuator = NULL,  !- <none>
  12367     SET HTGSETP_SCH_Actuator = NULL,  !- <none>
  12368     ENDIF;                   !- <none>
  12369 
  12370 
  12371 
  12372 
  12373 
  12374 
  12375 
  12376 
  12377 
  12378 
  12379 
  12380 
  12381 
  12382 
  12383 EnergyManagementSystem:Sensor,
  12384     Core_bottom_LSr,    !- Name
  12385     Core_bottom, !-  Output:Variable or Output:Meter Index Key Name
  12386     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12387 
  12388 EnergyManagementSystem:Sensor,
  12389     Core_bottom_Occ_Sensor,    !- Name
  12390     Core_bottom, !-  Output:Variable or Output:Meter Index Key Name
  12391     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12392 
      ***** Tabs eliminated from above line
  12393 EnergyManagementSystem:InternalVariable,
  12394  Core_bottom_Area, !- Name
      ***** Tabs eliminated from above line
  12395  Core_bottom, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12396  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12397 
      ***** Tabs eliminated from above line
  12398 EnergyManagementSystem:Actuator,
  12399     Core_bottom_Light_Actuator,    !- Name
  12400     Core_bottom_lights, !- Actuated Component Unique Name
  12401     Lights,        !- Actuated Component Type
  12402     Electric Power Level;          !- Actuated Component Control Type
  12403 
      ***** Tabs eliminated from above line
  12404 EnergyManagementSystem:Program,
  12405     SET_Core_bottom_Light_EMS_Program,  !- Name
  12406  SET Core_bottom_LSr_IP =0.093*Core_bottom_LSr/Core_bottom_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12407  IF (Core_bottom_Occ_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12408     SET Core_bottom_Light_Actuator = 0.02*Core_bottom_Area/0.09290304,
  12409     ELSE,
  12410     SET Core_bottom_Light_Actuator = NULL,
  12411     ENDIF;
  12412 
  12413 EnergyManagementSystem:ProgramCallingManager,
  12414     SET_Core_bottom_Light_EMS_Program_Prog_Manager,  !- Name
  12415     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12416     SET_Core_bottom_Light_EMS_Program;   !- Program Name 1
  12417 
  12418 
  12419 !- for zone "Core_mid"
  12420 
  12421 EnergyManagementSystem:Sensor,
  12422     Core_mid_LSr,    !- Name
  12423     Core_mid, !-  Output:Variable or Output:Meter Index Key Name
  12424     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12425 
  12426 EnergyManagementSystem:Sensor,
  12427     Core_mid_Occ_Sensor,    !- Name
  12428     Core_mid, !-  Output:Variable or Output:Meter Index Key Name
  12429     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12430 
      ***** Tabs eliminated from above line
  12431 EnergyManagementSystem:InternalVariable,
  12432  Core_mid_Area, !- Name
      ***** Tabs eliminated from above line
  12433  Core_mid, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12434  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12435 
      ***** Tabs eliminated from above line
  12436 EnergyManagementSystem:Actuator,
  12437     Core_mid_Light_Actuator,    !- Name
  12438     Core_mid_lights, !- Actuated Component Unique Name
  12439     Lights,        !- Actuated Component Type
  12440     Electric Power Level;          !- Actuated Component Control Type
  12441 
      ***** Tabs eliminated from above line
  12442 EnergyManagementSystem:Program,
  12443     SET_Core_mid_Light_EMS_Program,  !- Name
  12444  SET Core_mid_LSr_IP =0.093*Core_mid_LSr/Core_mid_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12445  IF (Core_mid_Occ_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12446     SET Core_mid_Light_Actuator = 0.02*Core_mid_Area/0.09290304,
  12447     ELSE,
  12448     SET Core_mid_Light_Actuator = NULL,
  12449     ENDIF;
  12450 
  12451 EnergyManagementSystem:ProgramCallingManager,
  12452     SET_Core_mid_Light_EMS_Program_Prog_Manager,  !- Name
  12453     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12454     SET_Core_mid_Light_EMS_Program;   !- Program Name 1
  12455 
      ***** Tabs eliminated from above line
  12456 !- for zone "Core_top"
  12457 
  12458 EnergyManagementSystem:Sensor,
  12459     Core_top_LSr,    !- Name
  12460     Core_top, !-  Output:Variable or Output:Meter Index Key Name
  12461     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12462 
  12463 EnergyManagementSystem:Sensor,
  12464     Core_top_Occ_Sensor,    !- Name
  12465     Core_top, !-  Output:Variable or Output:Meter Index Key Name
  12466     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12467 
      ***** Tabs eliminated from above line
  12468 EnergyManagementSystem:InternalVariable,
  12469  Core_top_Area, !- Name
      ***** Tabs eliminated from above line
  12470  Core_top, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12471  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12472 
      ***** Tabs eliminated from above line
  12473 EnergyManagementSystem:Actuator,
  12474     Core_top_Light_Actuator,    !- Name
  12475     Core_top_lights, !- Actuated Component Unique Name
  12476     Lights,        !- Actuated Component Type
  12477     Electric Power Level;          !- Actuated Component Control Type
  12478 
      ***** Tabs eliminated from above line
  12479 EnergyManagementSystem:Program,
  12480     SET_Core_top_Light_EMS_Program,  !- Name
  12481  SET Core_top_LSr_IP =0.093*Core_top_LSr/Core_top_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12482  IF (Core_top_Occ_Sensor <= 0) && (Core_top_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12483     SET Core_top_Light_Actuator = 0.02*Core_top_Area/0.09290304,
  12484     ELSE,
  12485     SET Core_top_Light_Actuator = NULL,
  12486     ENDIF;
  12487 
  12488 EnergyManagementSystem:ProgramCallingManager,
  12489     SET_Core_top_Light_EMS_Program_Prog_Manager,  !- Name
  12490     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12491     SET_Core_top_Light_EMS_Program;   !- Program Name 1
  12492 
      ***** Tabs eliminated from above line
  12493 !- for zone "Perimeter_top_ZN_3"
  12494 
  12495 EnergyManagementSystem:Sensor,
  12496     Perimeter_top_ZN_3_LSr,    !- Name
  12497     Perimeter_top_ZN_3, !-  Output:Variable or Output:Meter Index Key Name
  12498     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12499 
  12500 EnergyManagementSystem:Sensor,
  12501     Perimeter_top_ZN_3_Occ_Sensor,    !- Name
  12502     Perimeter_top_ZN_3, !-  Output:Variable or Output:Meter Index Key Name
  12503     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12504 
      ***** Tabs eliminated from above line
  12505 EnergyManagementSystem:InternalVariable,
  12506  Perimeter_top_ZN_3_Area, !- Name
      ***** Tabs eliminated from above line
  12507  Perimeter_top_ZN_3, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12508  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12509 
      ***** Tabs eliminated from above line
  12510 EnergyManagementSystem:Actuator,
  12511     Perimeter_top_ZN_3_Light_Actuator,    !- Name
  12512     Perimeter_top_ZN_3_lights, !- Actuated Component Unique Name
  12513     Lights,        !- Actuated Component Type
  12514     Electric Power Level;          !- Actuated Component Control Type
  12515 
      ***** Tabs eliminated from above line
  12516 EnergyManagementSystem:Program,
  12517     SET_Perimeter_top_ZN_3_Light_EMS_Program,  !- Name
  12518  SET Perimeter_top_ZN_3_LSr_IP =0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12519  IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12520     SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304,
  12521     ELSE,
  12522     SET Perimeter_top_ZN_3_Light_Actuator = NULL,
  12523     ENDIF;
  12524 
  12525 EnergyManagementSystem:ProgramCallingManager,
  12526     SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager,  !- Name
  12527     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12528     SET_Perimeter_top_ZN_3_Light_EMS_Program;   !- Program Name 1
  12529 
      ***** Tabs eliminated from above line
  12530 !- for zone "Perimeter_top_ZN_2"
  12531 
  12532 EnergyManagementSystem:Sensor,
  12533     Perimeter_top_ZN_2_LSr,    !- Name
  12534     Perimeter_top_ZN_2, !-  Output:Variable or Output:Meter Index Key Name
  12535     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12536 
  12537 EnergyManagementSystem:Sensor,
  12538     Perimeter_top_ZN_2_Occ_Sensor,    !- Name
  12539     Perimeter_top_ZN_2, !-  Output:Variable or Output:Meter Index Key Name
  12540     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12541 
      ***** Tabs eliminated from above line
  12542 EnergyManagementSystem:InternalVariable,
  12543  Perimeter_top_ZN_2_Area, !- Name
      ***** Tabs eliminated from above line
  12544  Perimeter_top_ZN_2, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12545  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12546 
      ***** Tabs eliminated from above line
  12547 EnergyManagementSystem:Actuator,
  12548     Perimeter_top_ZN_2_Light_Actuator,    !- Name
  12549     Perimeter_top_ZN_2_lights, !- Actuated Component Unique Name
  12550     Lights,        !- Actuated Component Type
  12551     Electric Power Level;          !- Actuated Component Control Type
  12552 
      ***** Tabs eliminated from above line
  12553 EnergyManagementSystem:Program,
  12554     SET_Perimeter_top_ZN_2_Light_EMS_Program,  !- Name
  12555  SET Perimeter_top_ZN_2_LSr_IP =0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12556  IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12557     SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304,
  12558     ELSE,
  12559     SET Perimeter_top_ZN_2_Light_Actuator = NULL,
  12560     ENDIF;
  12561 
  12562 EnergyManagementSystem:ProgramCallingManager,
  12563     SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager,  !- Name
  12564     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12565     SET_Perimeter_top_ZN_2_Light_EMS_Program;   !- Program Name 1
  12566 
      ***** Tabs eliminated from above line
  12567 !- for zone "Perimeter_top_ZN_1"
  12568 
  12569 EnergyManagementSystem:Sensor,
  12570     Perimeter_top_ZN_1_LSr,    !- Name
  12571     Perimeter_top_ZN_1, !-  Output:Variable or Output:Meter Index Key Name
  12572     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12573 
  12574 EnergyManagementSystem:Sensor,
  12575     Perimeter_top_ZN_1_Occ_Sensor,    !- Name
  12576     Perimeter_top_ZN_1, !-  Output:Variable or Output:Meter Index Key Name
  12577     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12578 
      ***** Tabs eliminated from above line
  12579 EnergyManagementSystem:InternalVariable,
  12580  Perimeter_top_ZN_1_Area, !- Name
      ***** Tabs eliminated from above line
  12581  Perimeter_top_ZN_1, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12582  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12583 
      ***** Tabs eliminated from above line
  12584 EnergyManagementSystem:Actuator,
  12585     Perimeter_top_ZN_1_Light_Actuator,    !- Name
  12586     Perimeter_top_ZN_1_lights, !- Actuated Component Unique Name
  12587     Lights,        !- Actuated Component Type
  12588     Electric Power Level;          !- Actuated Component Control Type
  12589 
      ***** Tabs eliminated from above line
  12590 EnergyManagementSystem:Program,
  12591     SET_Perimeter_top_ZN_1_Light_EMS_Program,  !- Name
  12592  SET Perimeter_top_ZN_1_LSr_IP =0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12593  IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12594     SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304,
  12595     ELSE,
  12596     SET Perimeter_top_ZN_1_Light_Actuator = NULL,
  12597     ENDIF;
  12598 
  12599 EnergyManagementSystem:ProgramCallingManager,
  12600     SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager,  !- Name
  12601     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12602     SET_Perimeter_top_ZN_1_Light_EMS_Program;   !- Program Name 1
  12603 
      ***** Tabs eliminated from above line
  12604 !- for zone "Perimeter_top_ZN_4"
  12605 
  12606 EnergyManagementSystem:Sensor,
  12607     Perimeter_top_ZN_4_LSr,    !- Name
  12608     Perimeter_top_ZN_4, !-  Output:Variable or Output:Meter Index Key Name
  12609     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12610 
  12611 EnergyManagementSystem:Sensor,
  12612     Perimeter_top_ZN_4_Occ_Sensor,    !- Name
  12613     Perimeter_top_ZN_4, !-  Output:Variable or Output:Meter Index Key Name
  12614     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12615 
      ***** Tabs eliminated from above line
  12616 EnergyManagementSystem:InternalVariable,
  12617  Perimeter_top_ZN_4_Area, !- Name
      ***** Tabs eliminated from above line
  12618  Perimeter_top_ZN_4, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12619  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12620 
      ***** Tabs eliminated from above line
  12621 EnergyManagementSystem:Actuator,
  12622     Perimeter_top_ZN_4_Light_Actuator,    !- Name
  12623     Perimeter_top_ZN_4_lights, !- Actuated Component Unique Name
  12624     Lights,        !- Actuated Component Type
  12625     Electric Power Level;          !- Actuated Component Control Type
  12626 
      ***** Tabs eliminated from above line
  12627 EnergyManagementSystem:Program,
  12628     SET_Perimeter_top_ZN_4_Light_EMS_Program,  !- Name
  12629  SET Perimeter_top_ZN_4_LSr_IP =0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12630  IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12631     SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304,
  12632     ELSE,
  12633     SET Perimeter_top_ZN_4_Light_Actuator = NULL,
  12634     ENDIF;
  12635 
  12636 EnergyManagementSystem:ProgramCallingManager,
  12637     SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager,  !- Name
  12638     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12639     SET_Perimeter_top_ZN_4_Light_EMS_Program;   !- Program Name 1
  12640 
      ***** Tabs eliminated from above line
  12641 !- for zone "Perimeter_bot_ZN_3"
  12642 
  12643 EnergyManagementSystem:Sensor,
  12644     Perimeter_bot_ZN_3_LSr,    !- Name
  12645     Perimeter_bot_ZN_3, !-  Output:Variable or Output:Meter Index Key Name
  12646     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12647 
  12648 EnergyManagementSystem:Sensor,
  12649     Perimeter_bot_ZN_3_Occ_Sensor,    !- Name
  12650     Perimeter_bot_ZN_3, !-  Output:Variable or Output:Meter Index Key Name
  12651     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12652 
      ***** Tabs eliminated from above line
  12653 EnergyManagementSystem:InternalVariable,
  12654  Perimeter_bot_ZN_3_Area, !- Name
      ***** Tabs eliminated from above line
  12655  Perimeter_bot_ZN_3, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12656  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12657 
      ***** Tabs eliminated from above line
  12658 EnergyManagementSystem:Actuator,
  12659     Perimeter_bot_ZN_3_Light_Actuator,    !- Name
  12660     Perimeter_bot_ZN_3_lights, !- Actuated Component Unique Name
  12661     Lights,        !- Actuated Component Type
  12662     Electric Power Level;          !- Actuated Component Control Type
  12663 
      ***** Tabs eliminated from above line
  12664 EnergyManagementSystem:Program,
  12665     SET_Perimeter_bot_ZN_3_Light_EMS_Program,  !- Name
  12666  SET Perimeter_bot_ZN_3_LSr_IP =0.093*Perimeter_bot_ZN_3_LSr/Perimeter_bot_ZN_3_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12667  IF (Perimeter_bot_ZN_3_Occ_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12668     SET Perimeter_bot_ZN_3_Light_Actuator = 0.02*Perimeter_bot_ZN_3_Area/0.09290304,
  12669     ELSE,
  12670     SET Perimeter_bot_ZN_3_Light_Actuator = NULL,
  12671     ENDIF;
  12672 
  12673 EnergyManagementSystem:ProgramCallingManager,
  12674     SET_Perimeter_bot_ZN_3_Light_EMS_Program_Prog_Manager,  !- Name
  12675     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12676     SET_Perimeter_bot_ZN_3_Light_EMS_Program;   !- Program Name 1
  12677 
      ***** Tabs eliminated from above line
  12678 !- for zone "Perimeter_bot_ZN_2"
  12679 
  12680 EnergyManagementSystem:Sensor,
  12681     Perimeter_bot_ZN_2_LSr,    !- Name
  12682     Perimeter_bot_ZN_2, !-  Output:Variable or Output:Meter Index Key Name
  12683     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12684 
  12685 EnergyManagementSystem:Sensor,
  12686     Perimeter_bot_ZN_2_Occ_Sensor,    !- Name
  12687     Perimeter_bot_ZN_2, !-  Output:Variable or Output:Meter Index Key Name
  12688     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12689 
      ***** Tabs eliminated from above line
  12690 EnergyManagementSystem:InternalVariable,
  12691  Perimeter_bot_ZN_2_Area, !- Name
      ***** Tabs eliminated from above line
  12692  Perimeter_bot_ZN_2, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12693  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12694 
      ***** Tabs eliminated from above line
  12695 EnergyManagementSystem:Actuator,
  12696     Perimeter_bot_ZN_2_Light_Actuator,    !- Name
  12697     Perimeter_bot_ZN_2_lights, !- Actuated Component Unique Name
  12698     Lights,        !- Actuated Component Type
  12699     Electric Power Level;          !- Actuated Component Control Type
  12700 
      ***** Tabs eliminated from above line
  12701 EnergyManagementSystem:Program,
  12702     SET_Perimeter_bot_ZN_2_Light_EMS_Program,  !- Name
  12703  SET Perimeter_bot_ZN_2_LSr_IP =0.093*Perimeter_bot_ZN_2_LSr/Perimeter_bot_ZN_2_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12704  IF (Perimeter_bot_ZN_2_Occ_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12705     SET Perimeter_bot_ZN_2_Light_Actuator = 0.02*Perimeter_bot_ZN_2_Area/0.09290304,
  12706     ELSE,
  12707     SET Perimeter_bot_ZN_2_Light_Actuator = NULL,
  12708     ENDIF;
  12709 
  12710 EnergyManagementSystem:ProgramCallingManager,
  12711     SET_Perimeter_bot_ZN_2_Light_EMS_Program_Prog_Manager,  !- Name
  12712     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12713     SET_Perimeter_bot_ZN_2_Light_EMS_Program;   !- Program Name 1
  12714 
      ***** Tabs eliminated from above line
  12715 !- for zone "Perimeter_bot_ZN_1"
  12716 
  12717 EnergyManagementSystem:Sensor,
  12718     Perimeter_bot_ZN_1_LSr,    !- Name
  12719     Perimeter_bot_ZN_1, !-  Output:Variable or Output:Meter Index Key Name
  12720     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12721 
  12722 EnergyManagementSystem:Sensor,
  12723     Perimeter_bot_ZN_1_Occ_Sensor,    !- Name
  12724     Perimeter_bot_ZN_1, !-  Output:Variable or Output:Meter Index Key Name
  12725     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12726 
      ***** Tabs eliminated from above line
  12727 EnergyManagementSystem:InternalVariable,
  12728  Perimeter_bot_ZN_1_Area, !- Name
      ***** Tabs eliminated from above line
  12729  Perimeter_bot_ZN_1, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12730  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12731 
      ***** Tabs eliminated from above line
  12732 EnergyManagementSystem:Actuator,
  12733     Perimeter_bot_ZN_1_Light_Actuator,    !- Name
  12734     Perimeter_bot_ZN_1_lights, !- Actuated Component Unique Name
  12735     Lights,        !- Actuated Component Type
  12736     Electric Power Level;          !- Actuated Component Control Type
  12737 
      ***** Tabs eliminated from above line
  12738 EnergyManagementSystem:Program,
  12739     SET_Perimeter_bot_ZN_1_Light_EMS_Program,  !- Name
  12740  SET Perimeter_bot_ZN_1_LSr_IP =0.093*Perimeter_bot_ZN_1_LSr/Perimeter_bot_ZN_1_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12741  IF (Perimeter_bot_ZN_1_Occ_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12742     SET Perimeter_bot_ZN_1_Light_Actuator = 0.02*Perimeter_bot_ZN_1_Area/0.09290304,
  12743     ELSE,
  12744     SET Perimeter_bot_ZN_1_Light_Actuator = NULL,
  12745     ENDIF;
  12746 
  12747 EnergyManagementSystem:ProgramCallingManager,
  12748     SET_Perimeter_bot_ZN_1_Light_EMS_Program_Prog_Manager,  !- Name
  12749     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12750     SET_Perimeter_bot_ZN_1_Light_EMS_Program;   !- Program Name 1
  12751 
      ***** Tabs eliminated from above line
  12752 !- for zone "Perimeter_bot_ZN_4"
  12753 
  12754 EnergyManagementSystem:Sensor,
  12755     Perimeter_bot_ZN_4_LSr,    !- Name
  12756     Perimeter_bot_ZN_4, !-  Output:Variable or Output:Meter Index Key Name
  12757     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12758 
  12759 EnergyManagementSystem:Sensor,
  12760     Perimeter_bot_ZN_4_Occ_Sensor,    !- Name
  12761     Perimeter_bot_ZN_4, !-  Output:Variable or Output:Meter Index Key Name
  12762     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12763 
      ***** Tabs eliminated from above line
  12764 EnergyManagementSystem:InternalVariable,
  12765  Perimeter_bot_ZN_4_Area, !- Name
      ***** Tabs eliminated from above line
  12766  Perimeter_bot_ZN_4, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12767  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12768 
      ***** Tabs eliminated from above line
  12769 EnergyManagementSystem:Actuator,
  12770     Perimeter_bot_ZN_4_Light_Actuator,    !- Name
  12771     Perimeter_bot_ZN_4_lights, !- Actuated Component Unique Name
  12772     Lights,        !- Actuated Component Type
  12773     Electric Power Level;          !- Actuated Component Control Type
  12774 
      ***** Tabs eliminated from above line
  12775 EnergyManagementSystem:Program,
  12776     SET_Perimeter_bot_ZN_4_Light_EMS_Program,  !- Name
  12777  SET Perimeter_bot_ZN_4_LSr_IP =0.093*Perimeter_bot_ZN_4_LSr/Perimeter_bot_ZN_4_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12778  IF (Perimeter_bot_ZN_4_Occ_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12779     SET Perimeter_bot_ZN_4_Light_Actuator = 0.02*Perimeter_bot_ZN_4_Area/0.09290304,
  12780     ELSE,
  12781     SET Perimeter_bot_ZN_4_Light_Actuator = NULL,
  12782     ENDIF;
  12783 
  12784 EnergyManagementSystem:ProgramCallingManager,
  12785     SET_Perimeter_bot_ZN_4_Light_EMS_Program_Prog_Manager,  !- Name
  12786     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12787     SET_Perimeter_bot_ZN_4_Light_EMS_Program;   !- Program Name 1
  12788 
      ***** Tabs eliminated from above line
  12789 !- for zone "Perimeter_mid_ZN_3"
  12790 
  12791 EnergyManagementSystem:Sensor,
  12792     Perimeter_mid_ZN_3_LSr,    !- Name
  12793     Perimeter_mid_ZN_3, !-  Output:Variable or Output:Meter Index Key Name
  12794     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12795 
  12796 EnergyManagementSystem:Sensor,
  12797     Perimeter_mid_ZN_3_Occ_Sensor,    !- Name
  12798     Perimeter_mid_ZN_3, !-  Output:Variable or Output:Meter Index Key Name
  12799     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12800 
      ***** Tabs eliminated from above line
  12801 EnergyManagementSystem:InternalVariable,
  12802  Perimeter_mid_ZN_3_Area, !- Name
      ***** Tabs eliminated from above line
  12803  Perimeter_mid_ZN_3, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12804  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12805 
      ***** Tabs eliminated from above line
  12806 EnergyManagementSystem:Actuator,
  12807     Perimeter_mid_ZN_3_Light_Actuator,    !- Name
  12808     Perimeter_mid_ZN_3_lights, !- Actuated Component Unique Name
  12809     Lights,        !- Actuated Component Type
  12810     Electric Power Level;          !- Actuated Component Control Type
  12811 
      ***** Tabs eliminated from above line
  12812 EnergyManagementSystem:Program,
  12813     SET_Perimeter_mid_ZN_3_Light_EMS_Program,  !- Name
  12814  SET Perimeter_mid_ZN_3_LSr_IP =0.093*Perimeter_mid_ZN_3_LSr/Perimeter_mid_ZN_3_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12815  IF (Perimeter_mid_ZN_3_Occ_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12816     SET Perimeter_mid_ZN_3_Light_Actuator = 0.02*Perimeter_mid_ZN_3_Area/0.09290304,
  12817     ELSE,
  12818     SET Perimeter_mid_ZN_3_Light_Actuator = NULL,
  12819     ENDIF;
  12820 
  12821 EnergyManagementSystem:ProgramCallingManager,
  12822     SET_Perimeter_mid_ZN_3_Light_EMS_Program_Prog_Manager,  !- Name
  12823     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12824     SET_Perimeter_mid_ZN_3_Light_EMS_Program;   !- Program Name 1
  12825 
      ***** Tabs eliminated from above line
  12826 !- for zone "Perimeter_mid_ZN_2"
  12827 
  12828 EnergyManagementSystem:Sensor,
  12829     Perimeter_mid_ZN_2_LSr,    !- Name
  12830     Perimeter_mid_ZN_2, !-  Output:Variable or Output:Meter Index Key Name
  12831     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12832 
  12833 EnergyManagementSystem:Sensor,
  12834     Perimeter_mid_ZN_2_Occ_Sensor,    !- Name
  12835     Perimeter_mid_ZN_2, !-  Output:Variable or Output:Meter Index Key Name
  12836     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12837 
      ***** Tabs eliminated from above line
  12838 EnergyManagementSystem:InternalVariable,
  12839  Perimeter_mid_ZN_2_Area, !- Name
      ***** Tabs eliminated from above line
  12840  Perimeter_mid_ZN_2, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12841  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12842 
      ***** Tabs eliminated from above line
  12843 EnergyManagementSystem:Actuator,
  12844     Perimeter_mid_ZN_2_Light_Actuator,    !- Name
  12845     Perimeter_mid_ZN_2_lights, !- Actuated Component Unique Name
  12846     Lights,        !- Actuated Component Type
  12847     Electric Power Level;          !- Actuated Component Control Type
  12848 
      ***** Tabs eliminated from above line
  12849 EnergyManagementSystem:Program,
  12850     SET_Perimeter_mid_ZN_2_Light_EMS_Program,  !- Name
  12851  SET Perimeter_mid_ZN_2_LSr_IP =0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12852  IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12853     SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,
  12854     ELSE,
  12855     SET Perimeter_mid_ZN_2_Light_Actuator = NULL,
  12856     ENDIF;
  12857 
  12858 EnergyManagementSystem:ProgramCallingManager,
  12859     SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager,  !- Name
  12860     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12861     SET_Perimeter_mid_ZN_2_Light_EMS_Program;   !- Program Name 1
  12862 
      ***** Tabs eliminated from above line
  12863 !- for zone "Perimeter_mid_ZN_1"
  12864 
  12865 EnergyManagementSystem:Sensor,
  12866     Perimeter_mid_ZN_1_LSr,    !- Name
  12867     Perimeter_mid_ZN_1, !-  Output:Variable or Output:Meter Index Key Name
  12868     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12869 
  12870 EnergyManagementSystem:Sensor,
  12871     Perimeter_mid_ZN_1_Occ_Sensor,    !- Name
  12872     Perimeter_mid_ZN_1, !-  Output:Variable or Output:Meter Index Key Name
  12873     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12874 
      ***** Tabs eliminated from above line
  12875 EnergyManagementSystem:InternalVariable,
  12876  Perimeter_mid_ZN_1_Area, !- Name
      ***** Tabs eliminated from above line
  12877  Perimeter_mid_ZN_1, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12878  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12879 
      ***** Tabs eliminated from above line
  12880 EnergyManagementSystem:Actuator,
  12881     Perimeter_mid_ZN_1_Light_Actuator,    !- Name
  12882     Perimeter_mid_ZN_1_lights, !- Actuated Component Unique Name
  12883     Lights,        !- Actuated Component Type
  12884     Electric Power Level;          !- Actuated Component Control Type
  12885 
      ***** Tabs eliminated from above line
  12886 EnergyManagementSystem:Program,
  12887     SET_Perimeter_mid_ZN_1_Light_EMS_Program,  !- Name
  12888  SET Perimeter_mid_ZN_1_LSr_IP =0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12889  IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12890     SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304,
  12891     ELSE,
  12892     SET Perimeter_mid_ZN_1_Light_Actuator = NULL,
  12893     ENDIF;
  12894 
  12895 EnergyManagementSystem:ProgramCallingManager,
  12896     SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager,  !- Name
  12897     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12898     SET_Perimeter_mid_ZN_1_Light_EMS_Program;   !- Program Name 1
  12899 
      ***** Tabs eliminated from above line
  12900 !- for zone "Perimeter_mid_ZN_4"
  12901 
  12902 EnergyManagementSystem:Sensor,
  12903     Perimeter_mid_ZN_4_LSr,    !- Name
  12904     Perimeter_mid_ZN_4, !-  Output:Variable or Output:Meter Index Key Name
  12905     Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name
  12906 
  12907 EnergyManagementSystem:Sensor,
  12908     Perimeter_mid_ZN_4_Occ_Sensor,    !- Name
  12909     Perimeter_mid_ZN_4, !-  Output:Variable or Output:Meter Index Key Name
  12910     People Occupant Count;          !- Output:Variable or Output:Meter Name
  12911 
      ***** Tabs eliminated from above line
  12912 EnergyManagementSystem:InternalVariable,
  12913  Perimeter_mid_ZN_4_Area, !- Name
      ***** Tabs eliminated from above line
  12914  Perimeter_mid_ZN_4, !- Internal Data Index Key Name
      ***** Tabs eliminated from above line
  12915  Zone Floor Area; !- Internal Data Type
      ***** Tabs eliminated from above line
  12916 
      ***** Tabs eliminated from above line
  12917 EnergyManagementSystem:Actuator,
  12918     Perimeter_mid_ZN_4_Light_Actuator,    !- Name
  12919     Perimeter_mid_ZN_4_lights, !- Actuated Component Unique Name
  12920     Lights,        !- Actuated Component Type
  12921     Electric Power Level;          !- Actuated Component Control Type
  12922 
      ***** Tabs eliminated from above line
  12923 EnergyManagementSystem:Program,
  12924     SET_Perimeter_mid_ZN_4_Light_EMS_Program,  !- Name
  12925  SET Perimeter_mid_ZN_4_LSr_IP =0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area, ! Calculate the actual LPD for each hour
      ***** Tabs eliminated from above line
  12926  IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02),
      ***** Tabs eliminated from above line
  12927     SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304,
  12928     ELSE,
  12929     SET Perimeter_mid_ZN_4_Light_Actuator = NULL,
  12930     ENDIF;
  12931 
  12932 EnergyManagementSystem:ProgramCallingManager,
  12933     SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager,  !- Name
  12934     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  12935     SET_Perimeter_mid_ZN_4_Light_EMS_Program;   !- Program Name 1
  12936 
      ***** Tabs eliminated from above line
  12937 
  12938 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          94
  Maximum number of Numeric IDF Args=          22
  Number of IDF "Lines"=        1068
  Number of Defaulted Fields=         165
  Number of Fields with Defaults=        2021
  Number of Autosized Fields=          80
  Number of Autosizable Fields =         113
  Number of Autocalculated Fields=         155
  Number of Autocalculatable Fields =         276
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=WINDOWMATERIAL:GASMIXTURE
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=DAYLIGHTING:CONTROLS
 Getting object=WATERHEATER:MIXED
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ENERGYMANAGEMENTSYSTEM:SENSOR
 Getting object=ENERGYMANAGEMENTSYSTEM:ACTUATOR
 Getting object=ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAM
 Getting object=ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:OUTDOORAIRRESET
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=WATERUSE:EQUIPMENT
 Getting object=WATERUSE:CONNECTIONS
 Getting object=ELECTRICLOADCENTER:TRANSFORMER
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:ELECTRIC
 Getting object=COIL:HEATING:GAS
 Getting object=AIRLOOPHVAC:RETURNPLENUM
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=EXTERIOR:LIGHTS
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=CONTROLLER:MECHANICALVENTILATION
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:CONSTANTSPEED
 Getting object=METER:CUSTOM
 Getting object=METER:CUSTOMDECREMENT
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 MonthlyInputCount=          19
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=         144
 sizeMonthlyFieldSetInput=         150
 MonthlyTablesCount=         168
 MonthlyColumnsCount=         928
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          63
 sizeColumnTag=         400
 numColumnTag=         397
 sizeTableEntry=        5800
 numTableEntry=        5749
 sizeCompSizeTableEntry=         100
 numCompSizeTableEntry=          65
 NumOfRVariable=       17455
 NumOfRVariable(Total)=       17455
 NumOfRVariable(Actual)=         704
 NumOfRVariable(Summed)=         573
 NumOfRVariable(Meter)=         197
 NumOfIVariable=         837
 NumOfIVariable(Total)=         837
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         160
 NumVarMeterArrays=         198
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           1
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=         144
 NumConsideredOutputVariables=         107
 MaxConsideredOutputVariables=         107
 numActuatorsUsed=          17
 numEMSActuatorsAvailable=        2432
 maxEMSActuatorsAvailable=        3000
 numInternalVariablesUsed=          15
 numEMSInternalVarsAvailable=         460
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         440
 MaxNumOfNodeConnections=        1000
