Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:00
 Tabular Output Report in Format: ,Comma

Building:,Medium Office
Environment:,Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours



Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,1882.00,377.75,377.75
,Net Site Energy,1882.00,377.75,377.75
,Total Source Energy,5306.82,1065.16,1065.16
,Net Source Energy,5306.82,1065.16,1065.16


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,0.300
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,4982.19
,Net Conditioned Building Area,4982.19
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,221.21,225.83,0.00,0.00,0.00,0.00
,Cooling,160.07,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,303.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,47.14,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,750.07,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,74.87,0.00,0.00,0.00,0.00,0.00
,Pumps,0.15,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,87.88,0.00,0.00,0.00,271.06
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1568.28,313.72,0.00,0.00,0.00,271.06
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,General,221.21,225.83,0.00,0.00,0.00,0.00
,Cooling,General,160.07,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General Lights,303.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,47.14,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,750.07,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,74.87,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.15,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,87.88,0.00,0.00,0.00,0.00
,,sub cat,0.00,0.00,0.00,0.00,0.00,271.06
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics

Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,70.28,0.00,0.00,0.00,0.00,0.00
,HVAC,91.59,62.97,0.00,0.00,0.00,0.05
,Other,150.55,0.00,0.00,0.00,0.00,0.00
,Total,314.78,62.97,0.00,0.00,0.00,0.05


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,70.28,0.00,0.00,0.00,0.00,0.00
,HVAC,91.59,62.97,0.00,0.00,0.00,0.05
,Other,150.55,0.00,0.00,0.00,0.00,0.00
,Total,314.78,62.97,0.00,0.00,0.00,0.05


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.00,0.00
,High Temperature Geothermal*,0.00,0.00
,Photovoltaic Power,0.00,0.00
,Wind Power,0.00,0.00
,Net Decrease in On-Site Storage,0.00,0.00
,Total On-Site Electric Sources,0.00,0.00
,,,
,Electricity Coming From Utility,1568.28,100.00
,Surplus Electricity Going To Utility,0.00,0.00
,Net Electricity From Utility,1568.28,100.00
,,,
,Total On-Site and Utility Electric Sources,1568.28,100.00
,Total Electricity End Uses,1568.28,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,271.06,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,271.06,100.00
,Total Water End Uses,271.06,100.00


Comfort and Setpoint Not Met Summary

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.20
,Tolerance for Zone Cooling Setpoint Not Met Time,0.20


,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,474.75
,Time Setpoint Not Met During Occupied Cooling,115.50
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2468.75


Note 1: An asterisk (*) indicates that the feature is not yet implemented.

----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:00
,RunPeriod,Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
,Weather File,Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
,Latitude [deg],42.93
,Longitude [deg],-78.7
,Elevation [m],215.00
,Time Zone,-5.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE

Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1977.67,593.30,395.53,593.30,395.53
,Window Opening Area [m2],652.61,195.78,130.53,195.78,130.53
,Window-Wall Ratio [%],33.00,33.00,33.00,33.00,33.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1977.67,593.30,395.53,593.30,395.53
,Window Opening Area [m2],652.61,195.78,130.53,195.78,130.53
,Window-Wall Ratio [%],33.00,33.00,33.00,33.00,33.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],1660.73
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE

Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Gross Wall Area [m2],Window Glass Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,CORE_BOTTOM,983.54,Yes,Yes,2698.04,1.00,0.00,0.00,8.5035,18.58,40.8445
,TOPFLOOR_PLENUM,1660.73,Yes,No,2024.76,1.00,202.84,0.00,,,
,MIDFLOOR_PLENUM,1660.73,Yes,No,2024.76,1.00,202.84,0.00,,,
,FIRSTFLOOR_PLENUM,1660.73,Yes,No,2024.76,1.00,202.84,0.00,,,
,CORE_MID,983.54,Yes,Yes,2698.04,1.00,0.00,0.00,8.5035,18.58,8.0700
,CORE_TOP,983.54,Yes,Yes,2698.04,1.00,0.00,0.00,8.5035,18.58,8.0700
,PERIMETER_TOP_ZN_3,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.5035,18.58,8.0700
,PERIMETER_TOP_ZN_2,131.26,Yes,Yes,360.08,1.00,91.28,43.51,8.5035,18.58,8.0695
,PERIMETER_TOP_ZN_1,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.5035,18.58,8.0699
,PERIMETER_TOP_ZN_4,131.25,Yes,Yes,360.05,1.00,91.28,43.51,8.5035,18.58,8.0700
,PERIMETER_BOT_ZN_3,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.5035,18.58,8.0700
,PERIMETER_BOT_ZN_2,131.26,Yes,Yes,360.08,1.00,91.28,43.51,8.5035,18.58,8.0695
,PERIMETER_BOT_ZN_1,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.5035,18.58,8.0699
,PERIMETER_BOT_ZN_4,131.25,Yes,Yes,360.05,1.00,91.28,43.51,8.5035,18.58,8.0700
,PERIMETER_MID_ZN_3,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.5035,18.58,8.0700
,PERIMETER_MID_ZN_2,131.26,Yes,Yes,360.08,1.00,91.28,43.51,8.5035,18.58,8.0695
,PERIMETER_MID_ZN_1,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.5035,18.58,8.0699
,PERIMETER_MID_ZN_4,131.25,Yes,Yes,360.05,1.00,91.28,43.51,8.5035,18.58,8.0700
,Total,4982.19,,,13667.13,,1369.16,652.61,8.5035,18.58,14.5400
,Conditioned Total,4982.19,,,13667.13,,1369.16,652.61,8.5035,18.58,14.5400
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,,,
,Not Part of Total,9964.37,,,12148.56,,1217.03,0.00,0.0000,,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB,-16.30,0.00,-16.30,Wetbulb [C],5.10,270.00
,BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB,30.30,9.30,21.80,Wetbulb [C],5.70,240.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,CORE_BOT_ZN_5_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,983.54,0.00,180.00,
,PERIMETER_TOP_PLENUM_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,0.00,90.00,N
,PERIMETER_TOP_PLENUM_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,90.00,90.00,E
,PERIMETER_TOP_PLENUM_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,180.00,90.00,S
,PERIMETER_TOP_PLENUM_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,270.00,90.00,W
,BUILDING_ROOF,NONRES_ROOF,0.30,0.180,0.186,1660.73,0.00,0.00,
,PERIMETER_MID_PLENUM_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,0.00,90.00,N
,PERIMETER_MID_PLENUM_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,90.00,90.00,E
,PERIMETER_MID_PLENUM_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,180.00,90.00,S
,PERIMETER_MID_PLENUM_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,270.00,90.00,W
,PERIMETER_BOT_PLENUM_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,0.00,90.00,N
,PERIMETER_BOT_PLENUM_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,90.00,90.00,E
,PERIMETER_BOT_PLENUM_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,180.00,90.00,S
,PERIMETER_BOT_PLENUM_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,270.00,90.00,W
,PERIMETER_TOP_ZN_3_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,0.00,90.00,N
,PERIMETER_TOP_ZN_2_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,90.00,90.00,E
,PERIMETER_TOP_ZN_1_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,180.00,90.00,S
,PERIMETER_TOP_ZN_4_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,270.00,90.00,W
,PERIMETER_BOT_ZN_3_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,0.00,90.00,N
,PERIMETER_BOT_ZN_3_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,207.34,0.00,180.00,
,PERIMETER_BOT_ZN_2_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,90.00,90.00,E
,PERIMETER_BOT_ZN_2_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,131.26,90.00,180.00,
,PERIMETER_BOT_ZN_1_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,180.00,90.00,S
,PERIMETER_BOT_ZN_1_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,207.34,180.00,180.00,
,PERIMETER_BOT_ZN_4_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,270.00,90.00,W
,PERIMETER_BOT_ZN_4_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,131.25,270.00,180.00,
,PERIMETER_MID_ZN_3_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,0.00,90.00,N
,PERIMETER_MID_ZN_2_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,90.00,90.00,E
,PERIMETER_MID_ZN_1_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,180.00,90.00,S
,PERIMETER_MID_ZN_4_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,270.00,90.00,W


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,WINDOW_U_0.41_SHGC_0.38,65.26,0.00,0.00,65.26,65.26,2.245,0.365,0.452,,,No,PERIMETER_TOP_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,WINDOW_U_0.41_SHGC_0.38,43.51,0.00,0.00,43.51,43.51,2.245,0.365,0.452,,,No,PERIMETER_TOP_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,WINDOW_U_0.41_SHGC_0.38,65.26,0.00,0.00,65.26,65.26,2.245,0.365,0.452,,,No,PERIMETER_TOP_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,WINDOW_U_0.41_SHGC_0.38,43.51,0.00,0.00,43.51,43.51,2.245,0.365,0.452,,,No,PERIMETER_TOP_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,WINDOW_U_0.41_SHGC_0.38,21.75,0.00,0.00,21.75,21.75,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,WINDOW_U_0.41_SHGC_0.38,21.75,0.00,0.00,21.75,21.75,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,WINDOW_U_0.41_SHGC_0.38,21.75,0.00,0.00,21.75,21.75,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,WINDOW_U_0.41_SHGC_0.38,41.86,0.00,0.00,41.86,41.86,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,WINDOW_U_0.41_SHGC_0.38,1.65,0.00,0.00,1.65,1.65,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,WINDOW_U_0.41_SHGC_0.38,21.75,0.00,0.00,21.75,21.75,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,WINDOW_U_0.41_SHGC_0.38,21.75,0.00,0.00,21.75,21.75,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,WINDOW_U_0.41_SHGC_0.38,21.75,0.00,0.00,21.75,21.75,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,WINDOW_U_0.41_SHGC_0.38,41.86,0.00,0.00,41.86,41.86,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,WINDOW_U_0.41_SHGC_0.38,1.65,0.00,0.00,1.65,1.65,2.245,0.365,0.452,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,WINDOW_U_0.41_SHGC_0.38,65.26,0.00,0.00,65.26,65.26,2.245,0.365,0.452,,,No,PERIMETER_MID_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,WINDOW_U_0.41_SHGC_0.38,43.51,0.00,0.00,43.51,43.51,2.245,0.365,0.452,,,No,PERIMETER_MID_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,WINDOW_U_0.41_SHGC_0.38,65.26,0.00,0.00,65.26,65.26,2.245,0.365,0.452,,,No,PERIMETER_MID_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,WINDOW_U_0.41_SHGC_0.38,43.51,0.00,0.00,43.51,43.51,2.245,0.365,0.452,,,No,PERIMETER_MID_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,652.61,2.245,0.365,0.452,,,,,,,
,North Total or Average,,,,,,195.78,2.245,0.365,0.452,,,,,,,
,Non-North Total or Average,,,,,,456.83,2.245,0.365,0.452,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,SWINGING DOOR_CON,2.101,2.101,1.95,PERIMETER_BOT_ZN_3_WALL_NORTH
,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,SWINGING DOOR_CON,2.101,2.101,1.95,PERIMETER_BOT_ZN_3_WALL_NORTH
,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR,SWINGING DOOR_CON,2.101,2.101,1.95,PERIMETER_BOT_ZN_2_WALL_EAST
,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,SWINGING DOOR_CON,2.101,2.101,1.95,PERIMETER_BOT_ZN_1_WALL_SOUTH
,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,SWINGING DOOR_CON,2.101,2.101,1.95,PERIMETER_BOT_ZN_1_WALL_SOUTH
,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR,SWINGING DOOR_CON,2.101,2.101,1.95,PERIMETER_BOT_ZN_4_WALL_WEST


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PACU_VAV_BOT_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,87622.79,66272.07,21350.71,0.76,3.40,,
,PACU_VAV_MID_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,81882.95,61134.54,20748.40,0.75,3.40,,
,PACU_VAV_TOP_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,88604.80,67207.80,21396.99,0.76,3.40,,


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PACU_VAV_BOT_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,86586.2,2.86,9.74,N/A,11.21
,PACU_VAV_MID_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,81015.4,2.87,9.79,N/A,11.26
,PACU_VAV_TOP_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,87532.1,2.85,9.73,N/A,11.20
ANSI/AHRI ratings include supply fan


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Electric,,28718.13,1.00
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Electric,,24306.24,1.00
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Electric,,33382.25,1.00
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,15038.94,1.00
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,9800.99,1.00
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,15171.90,1.00
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,9904.40,1.00
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,9965.01,1.00
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,6626.52,1.00
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,10160.82,1.00
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,6687.82,1.00
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,11883.55,1.00
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,7820.00,1.00
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,12039.81,1.00
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,7919.04,1.00
,PACU_VAV_BOT_HEATC,Coil:Heating:Gas,,38992.07,0.80
,PACU_VAV_MID_HEATC,Coil:Heating:Gas,,40442.23,0.80
,PACU_VAV_TOP_HEATC,Coil:Heating:Gas,,39686.83,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,End Use
,PACU_VAV_BOT FAN,Fan:VariableVolume,0.60,1389.42,4.68,10835.84,2313.39,1.00,General
,PACU_VAV_MID FAN,Fan:VariableVolume,0.60,1389.42,4.25,9823.34,2313.39,1.00,General
,PACU_VAV_TOP FAN,Fan:VariableVolume,0.60,1389.42,4.77,10959.48,2298.46,1.00,General


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,SHWSYS1 PUMP,Pump:ConstantSpeed,Intermittent,29891.00,0.0001,6.85,127739.32,0.30


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHWSYS1 WATER HEATER,WaterHeater:Mixed,0.38,29307.11,0.81,1.11,0.23


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,PACU_VAV_BOT_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,86586.21,2.86,9.74,11.21,5.2809,3.20,10.91,3.9962,3.42,11.67,2.5460,3.52,12.03,1.1464
,PACU_VAV_MID_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,81015.44,2.87,9.79,11.26,4.7875,3.22,10.97,3.6430,3.43,11.71,2.3371,3.54,12.06,1.0524
,PACU_VAV_TOP_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,87532.07,2.85,9.73,11.20,5.3759,3.19,10.90,4.0629,3.42,11.66,2.5845,3.52,12.02,1.1638
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,CORE_BOTTOM
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,21.98,-3.4
,February,22.02,-4.2
,March,22.58,2.67
,April,22.79,7.47
,May,23.13,13.73
,June,23.93,18.63
,July,24.14,22.03
,August,24.16,20.69
,September,24.07,16.55
,October,23.04,9.72
,November,22.67,6.03
,December,22.10,-2.2
,,,
,Annual Sum or Average,23.06,9.05
,Minimum of Months,21.98,-4.2
,Maximum of Months,24.16,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,TOPFLOOR_PLENUM
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,17.58,-3.4
,February,17.76,-4.2
,March,19.73,2.67
,April,21.18,7.47
,May,23.07,13.73
,June,24.27,18.63
,July,24.82,22.03
,August,24.47,20.69
,September,23.38,16.55
,October,21.04,9.72
,November,19.60,6.03
,December,17.78,-2.2
,,,
,Annual Sum or Average,21.24,9.05
,Minimum of Months,17.58,-4.2
,Maximum of Months,24.82,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,MIDFLOOR_PLENUM
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.37,-3.4
,February,19.57,-4.2
,March,21.21,2.67
,April,22.23,7.47
,May,23.57,13.73
,June,24.46,18.63
,July,24.81,22.03
,August,24.67,20.69
,September,24.02,16.55
,October,22.23,9.72
,November,21.10,6.03
,December,19.63,-2.2
,,,
,Annual Sum or Average,22.25,9.05
,Minimum of Months,19.37,-4.2
,Maximum of Months,24.81,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,FIRSTFLOOR_PLENUM
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,20.27,-3.4
,February,20.40,-4.2
,March,21.66,2.67
,April,22.31,7.47
,May,23.19,13.73
,June,24.26,18.63
,July,24.60,22.03
,August,24.51,20.69
,September,24.08,16.55
,October,22.48,9.72
,November,21.67,6.03
,December,20.50,-2.2
,,,
,Annual Sum or Average,22.51,9.05
,Minimum of Months,20.27,-4.2
,Maximum of Months,24.60,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,CORE_MID
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,20.82,-3.4
,February,21.01,-4.2
,March,22.18,2.67
,April,22.93,7.47
,May,23.78,13.73
,June,24.26,18.63
,July,24.46,22.03
,August,24.43,20.69
,September,24.12,16.55
,October,22.96,9.72
,November,22.14,6.03
,December,21.04,-2.2
,,,
,Annual Sum or Average,22.85,9.05
,Minimum of Months,20.82,-4.2
,Maximum of Months,24.46,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,CORE_TOP
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.90,-3.4
,February,20.08,-4.2
,March,21.36,2.67
,April,22.36,7.47
,May,23.60,13.73
,June,24.17,18.63
,July,24.45,22.03
,August,24.34,20.69
,September,23.78,16.55
,October,22.25,9.72
,November,21.26,6.03
,December,20.09,-2.2
,,,
,Annual Sum or Average,22.31,9.05
,Minimum of Months,19.90,-4.2
,Maximum of Months,24.45,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_TOP_ZN_3
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,18.69,-3.4
,February,18.76,-4.2
,March,19.98,2.67
,April,21.02,7.47
,May,22.79,13.73
,June,23.87,18.63
,July,24.36,22.03
,August,24.05,20.69
,September,23.09,16.55
,October,20.97,9.72
,November,19.91,6.03
,December,18.78,-2.2
,,,
,Annual Sum or Average,21.37,9.05
,Minimum of Months,18.69,-4.2
,Maximum of Months,24.36,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_TOP_ZN_2
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,18.68,-3.4
,February,18.76,-4.2
,March,19.98,2.67
,April,21.13,7.47
,May,22.69,13.73
,June,23.62,18.63
,July,24.12,22.03
,August,23.80,20.69
,September,22.92,16.55
,October,20.95,9.72
,November,19.92,6.03
,December,18.76,-2.2
,,,
,Annual Sum or Average,21.29,9.05
,Minimum of Months,18.68,-4.2
,Maximum of Months,24.12,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_TOP_ZN_1
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,18.97,-3.4
,February,19.02,-4.2
,March,20.53,2.67
,April,21.39,7.47
,May,22.79,13.73
,June,23.67,18.63
,July,24.22,22.03
,August,23.99,20.69
,September,23.32,16.55
,October,21.52,9.72
,November,20.34,6.03
,December,19.00,-2.2
,,,
,Annual Sum or Average,21.58,9.05
,Minimum of Months,18.97,-4.2
,Maximum of Months,24.22,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_TOP_ZN_4
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,18.68,-3.4
,February,18.77,-4.2
,March,20.10,2.67
,April,21.14,7.47
,May,22.62,13.73
,June,23.65,18.63
,July,24.14,22.03
,August,23.75,20.69
,September,22.81,16.55
,October,20.89,9.72
,November,19.91,6.03
,December,18.76,-2.2
,,,
,Annual Sum or Average,21.28,9.05
,Minimum of Months,18.68,-4.2
,Maximum of Months,24.14,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_BOT_ZN_3
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.45,-3.4
,February,19.47,-4.2
,March,20.40,2.67
,April,21.05,7.47
,May,22.05,13.73
,June,23.62,18.63
,July,24.05,22.03
,August,23.85,20.69
,September,23.26,16.55
,October,21.29,9.72
,November,20.52,6.03
,December,19.56,-2.2
,,,
,Annual Sum or Average,21.56,9.05
,Minimum of Months,19.45,-4.2
,Maximum of Months,24.05,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_BOT_ZN_2
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.45,-3.4
,February,19.48,-4.2
,March,20.44,2.67
,April,21.19,7.47
,May,22.08,13.73
,June,23.35,18.63
,July,23.83,22.03
,August,23.60,20.69
,September,23.07,16.55
,October,21.28,9.72
,November,20.47,6.03
,December,19.53,-2.2
,,,
,Annual Sum or Average,21.49,9.05
,Minimum of Months,19.45,-4.2
,Maximum of Months,23.83,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_BOT_ZN_1
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.25,-3.4
,February,19.21,-4.2
,March,20.51,2.67
,April,21.11,7.47
,May,21.96,13.73
,June,23.31,18.63
,July,23.94,22.03
,August,23.76,20.69
,September,23.35,16.55
,October,21.52,9.72
,November,20.64,6.03
,December,19.40,-2.2
,,,
,Annual Sum or Average,21.51,9.05
,Minimum of Months,19.21,-4.2
,Maximum of Months,23.94,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_BOT_ZN_4
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.43,-3.4
,February,19.48,-4.2
,March,20.54,2.67
,April,21.22,7.47
,May,22.10,13.73
,June,23.46,18.63
,July,23.92,22.03
,August,23.63,20.69
,September,23.04,16.55
,October,21.20,9.72
,November,20.46,6.03
,December,19.53,-2.2
,,,
,Annual Sum or Average,21.51,9.05
,Minimum of Months,19.43,-4.2
,Maximum of Months,23.92,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_MID_ZN_3
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.11,-3.4
,February,19.21,-4.2
,March,20.49,2.67
,April,21.49,7.47
,May,23.02,13.73
,June,24.03,18.63
,July,24.43,22.03
,August,24.19,20.69
,September,23.46,16.55
,October,21.55,9.72
,November,20.49,6.03
,December,19.27,-2.2
,,,
,Annual Sum or Average,21.74,9.05
,Minimum of Months,19.11,-4.2
,Maximum of Months,24.43,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_MID_ZN_2
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.11,-3.4
,February,19.21,-4.2
,March,20.46,2.67
,April,21.50,7.47
,May,22.80,13.73
,June,23.68,18.63
,July,24.12,22.03
,August,23.87,20.69
,September,23.16,16.55
,October,21.41,9.72
,November,20.43,6.03
,December,19.23,-2.2
,,,
,Annual Sum or Average,21.59,9.05
,Minimum of Months,19.11,-4.2
,Maximum of Months,24.12,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_MID_ZN_1
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.49,-3.4
,February,19.54,-4.2
,March,21.08,2.67
,April,21.83,7.47
,May,23.00,13.73
,June,23.82,18.63
,July,24.31,22.03
,August,24.15,20.69
,September,23.65,16.55
,October,22.05,9.72
,November,20.93,6.03
,December,19.55,-2.2
,,,
,Annual Sum or Average,21.96,9.05
,Minimum of Months,19.49,-4.2
,Maximum of Months,24.31,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_MID_ZN_4
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.10,-3.4
,February,19.22,-4.2
,March,20.58,2.67
,April,21.53,7.47
,May,22.82,13.73
,June,23.82,18.63
,July,24.24,22.03
,August,23.92,20.69
,September,23.14,16.55
,October,21.36,9.72
,November,20.42,6.03
,December,19.23,-2.2
,,,
,Annual Sum or Average,21.63,9.05
,Minimum of Months,19.10,-4.2
,Maximum of Months,24.24,22.03


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,CORE_BOTTOM
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]
,January,502.000,21.597,0.449,0.000
,February,454.000,21.665,0.460,0.000
,March,514.000,22.865,0.597,0.000
,April,485.000,21.503,0.731,0.000
,May,508.000,22.238,1.032,0.000
,June,496.000,22.712,1.228,0.000
,July,497.000,21.048,0.963,0.000
,August,514.000,22.865,1.160,0.000
,September,485.000,21.503,1.335,0.000
,October,502.000,21.597,0.833,0.000
,November,489.000,21.955,0.591,0.000
,December,497.000,21.048,0.463,0.000
,,,,,
,Annual Sum or Average,5943.000,21.892,0.822,0.000
,Minimum of Months,454.000,21.048,0.449,0.000
,Maximum of Months,514.000,22.865,1.335,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,CORE_MID
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]
,January,502.000,21.597,0.377,0.000
,February,454.000,21.665,0.383,0.000
,March,514.000,22.865,0.445,0.000
,April,485.000,21.503,0.514,0.000
,May,508.000,22.238,0.739,0.000
,June,496.000,22.712,0.874,0.000
,July,497.000,21.048,0.737,0.000
,August,514.000,22.865,0.823,0.000
,September,485.000,21.503,0.861,0.000
,October,502.000,21.597,0.550,0.000
,November,489.000,21.955,0.429,0.000
,December,497.000,21.048,0.384,0.000
,,,,,
,Annual Sum or Average,5943.000,21.892,0.595,0.000
,Minimum of Months,454.000,21.048,0.377,0.000
,Maximum of Months,514.000,22.865,0.874,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,CORE_TOP
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]
,January,502.000,21.597,0.366,0.000
,February,454.000,21.665,0.373,0.000
,March,514.000,22.865,0.446,0.000
,April,485.000,21.503,0.520,0.000
,May,508.000,22.238,0.785,0.000
,June,496.000,22.712,0.960,0.000
,July,497.000,21.048,0.833,0.000
,August,514.000,22.865,0.874,0.000
,September,485.000,21.503,0.869,0.000
,October,502.000,21.597,0.552,0.000
,November,489.000,21.955,0.424,0.000
,December,497.000,21.048,0.373,0.000
,,,,,
,Annual Sum or Average,5943.000,21.892,0.616,0.000
,Minimum of Months,454.000,21.048,0.366,0.000
,Maximum of Months,514.000,22.865,0.960,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_TOP_ZN_3
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.418,0.133
,February,454.000,4.567,0.425,0.144
,March,514.000,4.820,0.508,0.106
,April,485.000,4.533,0.588,0.113
,May,508.000,4.688,0.885,0.113
,June,496.000,4.788,1.168,0.107
,July,497.000,4.437,1.059,0.097
,August,514.000,4.820,1.072,0.088
,September,485.000,4.533,0.987,0.087
,October,502.000,4.553,0.628,0.107
,November,489.000,4.628,0.483,0.129
,December,497.000,4.437,0.425,0.147
,,,,,
,Annual Sum or Average,5943.000,4.615,0.723,0.114
,Minimum of Months,454.000,4.437,0.418,0.087
,Maximum of Months,514.000,4.820,1.168,0.147


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_TOP_ZN_2
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.805,0.140
,February,454.000,2.891,0.820,0.152
,March,514.000,3.051,0.978,0.111
,April,485.000,2.870,1.165,0.119
,May,508.000,2.968,1.772,0.119
,June,496.000,3.031,2.121,0.112
,July,497.000,2.809,1.925,0.102
,August,514.000,3.051,1.911,0.093
,September,485.000,2.870,1.882,0.091
,October,502.000,2.882,1.212,0.112
,November,489.000,2.930,0.931,0.136
,December,497.000,2.809,0.820,0.155
,,,,,
,Annual Sum or Average,5943.000,2.922,1.366,0.120
,Minimum of Months,454.000,2.809,0.805,0.091
,Maximum of Months,514.000,3.051,2.121,0.155


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_TOP_ZN_1
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.600,0.133
,February,454.000,4.567,0.617,0.144
,March,514.000,4.820,0.768,0.106
,April,485.000,4.533,0.955,0.113
,May,508.000,4.688,1.362,0.113
,June,496.000,4.788,1.577,0.107
,July,497.000,4.437,1.406,0.097
,August,514.000,4.820,1.554,0.088
,September,485.000,4.533,1.730,0.087
,October,502.000,4.553,1.075,0.107
,November,489.000,4.628,0.719,0.129
,December,497.000,4.437,0.611,0.147
,,,,,
,Annual Sum or Average,5943.000,4.615,1.085,0.114
,Minimum of Months,454.000,4.437,0.600,0.087
,Maximum of Months,514.000,4.820,1.730,0.147


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_TOP_ZN_4
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.840,0.140
,February,454.000,2.891,0.856,0.152
,March,514.000,3.051,1.022,0.111
,April,485.000,2.870,1.242,0.119
,May,508.000,2.968,1.885,0.119
,June,496.000,3.031,2.193,0.112
,July,497.000,2.809,1.822,0.102
,August,514.000,3.051,1.915,0.093
,September,485.000,2.870,1.955,0.091
,October,502.000,2.882,1.271,0.112
,November,489.000,2.930,0.972,0.136
,December,497.000,2.809,0.856,0.155
,,,,,
,Annual Sum or Average,5943.000,2.921,1.407,0.120
,Minimum of Months,454.000,2.809,0.840,0.091
,Maximum of Months,514.000,3.051,2.193,0.155


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_BOT_ZN_3
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.364,0.073
,February,454.000,4.567,0.369,0.079
,March,514.000,4.820,0.436,0.058
,April,485.000,4.533,0.509,0.062
,May,508.000,4.688,0.719,0.062
,June,496.000,4.788,0.857,0.058
,July,497.000,4.437,0.737,0.053
,August,514.000,4.820,0.830,0.048
,September,485.000,4.533,0.861,0.048
,October,502.000,4.553,0.559,0.058
,November,489.000,4.628,0.423,0.071
,December,497.000,4.437,0.369,0.081
,,,,,
,Annual Sum or Average,5943.000,4.615,0.588,0.062
,Minimum of Months,454.000,4.437,0.364,0.048
,Maximum of Months,514.000,4.820,0.861,0.081


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_BOT_ZN_2
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.722,0.076
,February,454.000,2.891,0.733,0.083
,March,514.000,3.051,0.867,0.061
,April,485.000,2.870,1.050,0.064
,May,508.000,2.968,1.522,0.065
,June,496.000,3.031,1.772,0.061
,July,497.000,2.809,1.521,0.055
,August,514.000,3.051,1.629,0.050
,September,485.000,2.870,1.738,0.050
,October,502.000,2.882,1.116,0.061
,November,489.000,2.930,0.838,0.074
,December,497.000,2.809,0.733,0.084
,,,,,
,Annual Sum or Average,5943.000,2.922,1.190,0.065
,Minimum of Months,454.000,2.809,0.722,0.050
,Maximum of Months,514.000,3.051,1.772,0.084


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_BOT_ZN_1
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.483,0.909
,February,454.000,4.567,0.492,0.916
,March,514.000,4.820,0.597,0.934
,April,485.000,4.533,0.707,0.859
,May,508.000,4.688,0.977,0.883
,June,496.000,4.788,1.132,0.889
,July,497.000,4.437,0.991,0.798
,August,514.000,4.820,1.191,0.881
,September,485.000,4.533,1.426,0.824
,October,502.000,4.553,0.872,0.861
,November,489.000,4.628,0.576,0.905
,December,497.000,4.437,0.493,0.882
,,,,,
,Annual Sum or Average,5943.000,4.615,0.830,0.878
,Minimum of Months,454.000,4.437,0.483,0.798
,Maximum of Months,514.000,4.820,1.426,0.934


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_BOT_ZN_4
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.719,0.076
,February,454.000,2.891,0.731,0.083
,March,514.000,3.051,0.867,0.061
,April,485.000,2.870,1.057,0.064
,May,508.000,2.968,1.539,0.065
,June,496.000,3.031,1.750,0.061
,July,497.000,2.809,1.359,0.055
,August,514.000,3.051,1.544,0.050
,September,485.000,2.870,1.707,0.050
,October,502.000,2.882,1.119,0.061
,November,489.000,2.930,0.835,0.074
,December,497.000,2.809,0.730,0.084
,,,,,
,Annual Sum or Average,5943.000,2.921,1.166,0.065
,Minimum of Months,454.000,2.809,0.719,0.050
,Maximum of Months,514.000,3.051,1.750,0.084


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_3
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.393,0.111
,February,454.000,4.567,0.399,0.120
,March,514.000,4.820,0.463,0.088
,April,485.000,4.533,0.532,0.094
,May,508.000,4.688,0.781,0.094
,June,496.000,4.788,1.025,0.089
,July,497.000,4.437,0.912,0.081
,August,514.000,4.820,0.968,0.073
,September,485.000,4.533,0.905,0.072
,October,502.000,4.553,0.570,0.089
,November,489.000,4.628,0.446,0.108
,December,497.000,4.437,0.400,0.123
,,,,,
,Annual Sum or Average,5943.000,4.615,0.652,0.095
,Minimum of Months,454.000,4.437,0.393,0.072
,Maximum of Months,514.000,4.820,1.025,0.123


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_2
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.852,0.117
,February,454.000,2.891,0.866,0.127
,March,514.000,3.051,1.004,0.093
,April,485.000,2.870,1.203,0.099
,May,508.000,2.968,1.775,0.099
,June,496.000,3.031,2.022,0.094
,July,497.000,2.809,1.781,0.085
,August,514.000,3.051,1.851,0.077
,September,485.000,2.870,1.904,0.076
,October,502.000,2.882,1.240,0.094
,November,489.000,2.930,0.968,0.113
,December,497.000,2.809,0.869,0.129
,,,,,
,Annual Sum or Average,5943.000,2.922,1.365,0.100
,Minimum of Months,454.000,2.809,0.852,0.076
,Maximum of Months,514.000,3.051,2.022,0.129


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_1
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.597,0.111
,February,454.000,4.567,0.612,0.120
,March,514.000,4.820,0.755,0.088
,April,485.000,4.533,0.924,0.094
,May,508.000,4.688,1.262,0.094
,June,496.000,4.788,1.408,0.089
,July,497.000,4.437,1.212,0.081
,August,514.000,4.820,1.421,0.073
,September,485.000,4.533,1.668,0.072
,October,502.000,4.553,1.072,0.089
,November,489.000,4.628,0.712,0.108
,December,497.000,4.437,0.605,0.123
,,,,,
,Annual Sum or Average,5943.000,4.615,1.023,0.095
,Minimum of Months,454.000,4.437,0.597,0.072
,Maximum of Months,514.000,4.820,1.668,0.123


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_4
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.842,0.117
,February,454.000,2.891,0.856,0.127
,March,514.000,3.051,0.994,0.093
,April,485.000,2.870,1.202,0.099
,May,508.000,2.968,1.773,0.099
,June,496.000,3.031,1.979,0.094
,July,497.000,2.809,1.598,0.085
,August,514.000,3.051,1.753,0.077
,September,485.000,2.870,1.857,0.076
,October,502.000,2.882,1.232,0.094
,November,489.000,2.930,0.957,0.113
,December,497.000,2.809,0.858,0.129
,,,,,
,Annual Sum or Average,5943.000,2.921,1.329,0.100
,Minimum of Months,454.000,2.809,0.842,0.076
,Maximum of Months,514.000,3.051,1.979,0.129


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,FIRSTFLOOR_PLENUM
,,ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,0.000,0.000,0.000,0.000
,February,0.000,0.000,0.000,0.000
,March,0.000,0.000,0.000,0.000
,April,0.000,0.000,0.000,0.000
,May,0.000,0.000,0.000,0.000
,June,0.000,0.000,0.000,0.000
,July,0.000,0.000,0.000,0.000
,August,0.000,0.000,0.000,0.000
,September,0.000,0.000,0.000,0.000
,October,0.000,0.000,0.000,0.000
,November,0.000,0.000,0.000,0.000
,December,0.000,0.000,0.000,0.000
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,MIDFLOOR_PLENUM
,,ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,0.000,0.000,0.000,0.000
,February,0.000,0.000,0.000,0.000
,March,0.000,0.000,0.000,0.000
,April,0.000,0.000,0.000,0.000
,May,0.000,0.000,0.000,0.000
,June,0.000,0.000,0.000,0.000
,July,0.000,0.000,0.000,0.000
,August,0.000,0.000,0.000,0.000
,September,0.000,0.000,0.000,0.000
,October,0.000,0.000,0.000,0.000
,November,0.000,0.000,0.000,0.000
,December,0.000,0.000,0.000,0.000
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,TOPFLOOR_PLENUM
,,ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,0.000,0.000,0.000,0.000
,February,0.000,0.000,0.000,0.000
,March,0.000,0.000,0.000,0.000
,April,0.000,0.000,0.000,0.000
,May,0.000,0.000,0.000,0.000
,June,0.000,0.000,0.000,0.000
,July,0.000,0.000,0.000,0.000
,August,0.000,0.000,0.000,0.000
,September,0.000,0.000,0.000,0.000
,October,0.000,0.000,0.000,0.000
,November,0.000,0.000,0.000,0.000
,December,0.000,0.000,0.000,0.000
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_BOTTOM
