Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:00
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.922041E+10,0.000,0.000,0.133550E+08,0.000,0.560172E+08,0.100007E+11,0.000
,February,0.898027E+10,0.000,0.000,0.122001E+08,0.000,0.446598E+08,0.892829E+10,0.000
,March,0.710703E+10,0.835205E+08,0.000,0.172206E+08,0.209989E+08,0.163723E+08,0.108097E+11,0.000
,April,0.571390E+10,0.000,0.000,0.171755E+08,3621300.970,2005391.907,0.101884E+11,0.000
,May,0.485206E+10,0.726563E+08,0.000,0.184454E+08,0.644202E+08,0.000,0.950897E+10,0.000
,June,0.146438E+10,0.286026E+10,0.000,0.140064E+08,0.106674E+10,0.000,0.666926E+10,0.000
,July,0.379155E+09,0.720322E+10,0.000,4770168.581,0.228143E+10,0.000,0.114653E+10,0.000
,August,0.859561E+09,0.477294E+10,0.000,0.118486E+08,0.115136E+10,0.000,0.318112E+10,0.000
,September,0.238125E+10,0.217379E+10,0.000,0.174377E+08,0.544565E+09,0.000,0.838612E+10,0.000
,October,0.504373E+10,0.000,0.000,0.186156E+08,0.000,1177239.913,0.106232E+11,0.000
,November,0.527334E+10,0.000,0.000,0.158194E+08,0.110702E+08,4789557.820,0.984475E+10,0.000
,December,0.841990E+10,0.000,0.000,0.139290E+08,0.000,0.364081E+08,0.970960E+10,0.000
,,,,,,,,,
,Annual Sum or Average,0.596950E+11,0.171664E+11,0.000,0.174824E+09,0.514420E+10,0.161430E+09,0.989967E+11,0.000
,Minimum of Months,0.379155E+09,0.000,0.000,4770168.581,0.000,0.000,0.114653E+10,0.000
,Maximum of Months,0.922041E+10,0.720322E+10,0.000,0.186156E+08,0.228143E+10,0.560172E+08,0.108097E+11,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_MID
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.146514E+11,0.000,0.000,0.000,0.000,0.124717E+10,0.000,0.000
,February,0.136179E+11,0.000,0.000,0.000,0.000,0.110417E+10,0.000,0.000
,March,0.121647E+11,0.185094E+08,0.000,683301.100,0.612163E+08,0.117630E+09,0.131307E+10,0.000
,April,0.779376E+10,0.000,0.000,2329682.652,1095770.964,0.255916E+08,0.358043E+10,0.000
,May,0.498379E+10,0.447473E+08,0.000,7524935.586,0.463823E+08,0.000,0.587105E+10,0.000
,June,0.102830E+10,0.238116E+10,0.000,8643330.955,0.513265E+09,0.000,0.489009E+10,0.000
,July,0.314410E+09,0.610969E+10,0.000,3212118.867,0.120544E+10,0.000,0.898625E+09,0.000
,August,0.636016E+09,0.371677E+10,0.000,7633206.836,0.526175E+09,0.000,0.235798E+10,0.000
,September,0.255272E+10,0.132236E+10,0.000,8134099.866,0.429874E+09,0.000,0.445312E+10,0.000
,October,0.714213E+10,0.000,0.000,2344269.002,0.000,6633503.751,0.331628E+10,0.000
,November,0.997933E+10,0.000,327130.408,221362.873,8569694.114,0.487914E+08,0.834367E+09,4869.904
,December,0.138791E+11,0.000,0.000,0.000,0.000,0.973530E+09,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.887435E+11,0.135932E+11,327130.408,0.407263E+08,0.279201E+10,0.352352E+10,0.275150E+11,4869.904
,Minimum of Months,0.314410E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.146514E+11,0.610969E+10,327130.408,8643330.955,0.120544E+10,0.124717E+10,0.587105E+10,4869.904


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_TOP
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.106094E+11,0.000,0.000,0.000,0.000,0.417442E+10,0.000,0.000
,February,0.101335E+11,0.000,0.000,0.000,0.000,0.363926E+10,0.000,0.000
,March,0.114635E+11,0.190283E+08,0.000,387917.039,0.429287E+08,0.784764E+09,0.644643E+09,0.000
,April,0.852457E+10,0.000,0.000,1694683.277,0.000,0.104523E+09,0.267611E+10,0.000
,May,0.498373E+10,0.455855E+08,0.000,8469489.535,0.414842E+08,0.000,0.642210E+10,0.000
,June,0.158248E+10,0.253261E+10,0.000,8970787.749,0.726791E+09,0.000,0.453673E+10,0.000
,July,0.425171E+09,0.663574E+10,0.000,2900330.317,0.119424E+10,0.000,0.776740E+09,0.000
,August,0.972855E+09,0.372164E+10,0.000,7324553.922,0.690082E+09,0.000,0.190073E+10,0.000
,September,0.312813E+10,0.122611E+10,0.000,6101840.333,0.580991E+09,0.000,0.344710E+10,0.000
,October,0.766820E+10,0.000,0.000,1228313.878,0.000,0.104473E+09,0.223596E+10,0.000
,November,0.967625E+10,0.000,817023.457,41093.319,0.122976E+08,0.325397E+09,0.177513E+09,26005.346
,December,0.100099E+11,0.000,0.000,0.000,0.000,0.373645E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.791778E+11,0.141807E+11,817023.457,0.371190E+08,0.328881E+10,0.128693E+11,0.228176E+11,26005.346
,Minimum of Months,0.425171E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.114635E+11,0.663574E+10,817023.457,8970787.749,0.119424E+10,0.417442E+10,0.642210E+10,26005.346


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_3
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.133708E+09,0.000,0.000,0.000,0.000,0.342425E+10,0.000,0.000
,February,0.439147E+09,0.000,0.000,0.000,0.000,0.287549E+10,0.000,0.000
,March,0.157977E+10,6795386.969,0.000,24989.362,8418836.257,0.150244E+10,0.192260E+08,0.000
,April,0.215958E+10,0.000,0.000,121407.471,0.000,0.325278E+09,0.216736E+09,0.000
,May,0.163606E+10,0.130733E+08,0.000,1470741.624,9889050.369,5095735.324,0.103623E+10,0.000
,June,0.419902E+09,0.819191E+09,0.000,2165026.688,0.114535E+09,0.000,0.100745E+10,0.000
,July,0.105440E+09,0.197134E+10,0.000,740701.233,0.220240E+09,0.000,0.189052E+09,0.000
,August,0.328151E+09,0.108171E+10,0.000,1634903.036,0.125506E+09,0.000,0.367826E+09,0.000
,September,0.102725E+10,0.325477E+09,0.000,958456.993,0.131423E+09,3580462.025,0.511285E+09,0.000
,October,0.203465E+10,0.000,0.000,58089.083,0.000,0.244338E+09,0.126694E+09,0.000
,November,0.131234E+10,0.000,982822.903,0.000,2171005.438,0.113744E+10,0.000,8672.038
,December,0.319683E+09,0.000,0.000,0.000,0.000,0.298860E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.114957E+11,0.421759E+10,982822.903,7174315.489,0.612184E+09,0.125065E+11,0.347450E+10,8672.038
,Minimum of Months,0.105440E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.215958E+10,0.197134E+10,982822.903,2165026.688,0.220240E+09,0.342425E+10,0.103623E+10,8672.038


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_2
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.398115E+09,0.000,0.000,0.000,0.000,0.394572E+10,0.000,0.000
,February,0.103154E+10,0.000,0.000,0.000,0.000,0.301523E+10,0.000,0.000
,March,0.245098E+10,0.127540E+08,0.000,18671.588,5450421.222,0.131057E+10,0.249298E+08,0.000
,April,0.235786E+10,0.000,0.000,853715.053,0.000,0.244495E+09,0.794945E+09,0.000
,May,0.180661E+10,0.116197E+08,0.000,2186665.132,0.121315E+08,6177250.688,0.164625E+10,0.000
,June,0.553433E+09,0.731893E+09,0.000,2404826.089,0.218302E+09,0.000,0.137835E+10,0.000
,July,0.992567E+08,0.167585E+10,0.000,1346165.460,0.543510E+09,0.000,0.338726E+09,0.000
,August,0.373758E+09,0.871213E+09,0.000,1861712.794,0.325050E+09,0.000,0.477925E+09,0.000
,September,0.110894E+10,0.283658E+09,0.000,1548412.443,0.210019E+09,4357258.885,0.862071E+09,0.000
,October,0.253006E+10,0.000,0.000,117312.249,0.000,0.243687E+09,0.167398E+09,0.000
,November,0.179246E+10,0.000,1099987.970,0.000,2754462.827,0.119843E+10,0.000,6574.014
,December,0.385172E+09,0.000,0.000,0.000,0.000,0.365384E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.148882E+11,0.358699E+10,1099987.970,0.103375E+08,0.131722E+10,0.136225E+11,0.569059E+10,6574.014
,Minimum of Months,0.992567E+08,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.253006E+10,0.167585E+10,1099987.970,2404826.089,0.543510E+09,0.394572E+10,0.164625E+10,6574.014


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_1
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.144464E+10,0.000,0.000,140704.087,0.000,0.351742E+10,0.149962E+09,0.000
,February,0.164420E+10,0.000,0.000,332114.951,0.000,0.289343E+10,0.266801E+09,0.000
,March,0.261413E+10,0.274436E+08,0.000,1308534.880,3649869.398,0.114990E+10,0.875740E+09,0.000
,April,0.243303E+10,0.000,0.000,2142891.847,0.000,0.371594E+09,0.152766E+10,0.000
,May,0.212143E+10,0.226108E+08,0.000,3197172.302,0.129424E+08,0.183447E+08,0.198309E+10,0.000
,June,0.797102E+09,0.940576E+09,0.000,2620318.964,0.230696E+09,0.000,0.125245E+10,0.000
,July,0.202824E+09,0.237056E+10,0.000,786431.805,0.446454E+09,0.000,0.213350E+09,0.000
,August,0.521515E+09,0.137728E+10,0.000,2249004.730,0.252308E+09,0.000,0.493969E+09,0.000
,September,0.122293E+10,0.533084E+09,0.000,3295911.860,0.198178E+09,4698906.572,0.145933E+10,0.000
,October,0.233051E+10,0.000,0.000,2436380.891,0.000,0.212638E+09,0.137101E+10,0.000
,November,0.202358E+10,0.000,1072910.015,756350.564,3456882.807,0.113424E+10,0.483487E+09,7006.190
,December,0.128560E+10,0.000,0.000,46014.018,0.000,0.339260E+10,0.717416E+08,0.000
,,,,,,,,,
,Annual Sum or Average,0.186415E+11,0.527155E+10,1072910.015,0.193118E+08,0.114769E+10,0.126949E+11,0.101486E+11,7006.190
,Minimum of Months,0.202824E+09,0.000,0.000,46014.018,0.000,0.000,0.717416E+08,0.000
,Maximum of Months,0.261413E+10,0.237056E+10,1072910.015,3295911.860,0.446454E+09,0.351742E+10,0.198309E+10,7006.190


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_4
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.513697E+09,0.000,0.000,0.000,0.000,0.402042E+10,0.000,0.000
,February,0.837132E+09,0.000,0.000,1740.209,0.000,0.337147E+10,0.154304E+08,0.000
,March,0.226089E+10,5804547.413,0.000,125682.680,0.131973E+08,0.153271E+10,0.161409E+09,0.000
,April,0.244958E+10,0.000,0.000,920766.774,0.000,0.405225E+09,0.743418E+09,0.000
,May,0.233341E+10,0.140354E+08,0.000,2123654.538,0.123940E+08,0.212281E+08,0.129866E+10,0.000
,June,0.836742E+09,0.775417E+09,0.000,2036761.037,0.213551E+09,0.000,0.999426E+09,0.000
,July,0.194743E+09,0.170253E+10,0.000,742253.734,0.608823E+09,0.000,0.146075E+09,0.000
,August,0.545021E+09,0.923703E+09,0.000,1157342.522,0.341974E+09,0.000,0.283157E+09,0.000
,September,0.150695E+10,0.251949E+09,0.000,1012390.459,0.265859E+09,8903666.490,0.479469E+09,0.000
,October,0.257224E+10,0.000,0.000,300508.145,0.000,0.290972E+09,0.212901E+09,0.000
,November,0.173954E+10,0.000,1386803.302,6049.012,2636406.654,0.135110E+10,0.312457E+08,6946.179
,December,0.524060E+09,0.000,0.000,0.000,0.000,0.369188E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.163140E+11,0.367344E+10,1386803.302,8427149.108,0.145843E+10,0.146939E+11,0.437119E+10,6946.179
,Minimum of Months,0.194743E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.257224E+10,0.170253E+10,1386803.302,2123654.538,0.608823E+09,0.402042E+10,0.129866E+10,6946.179


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_3
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.804219E+09,0.000,0.000,0.000,0.000,0.251668E+10,0.000,0.000
,February,0.101603E+10,0.000,0.000,0.000,0.000,0.205651E+10,0.000,0.000
,March,0.177055E+10,6572318.631,0.000,581.977,0.101639E+08,0.104046E+10,6149041.535,0.000
,April,0.204381E+10,0.000,0.000,14397.286,664564.749,0.254456E+09,0.623962E+08,0.000
,May,0.183967E+10,8642512.700,0.000,187308.424,0.135904E+08,0.138484E+08,0.250379E+09,0.000
,June,0.462121E+09,0.534890E+09,0.000,1243502.706,0.137738E+09,0.000,0.613587E+09,0.000
,July,0.112009E+09,0.135898E+10,0.000,441433.107,0.276346E+09,0.000,0.106050E+09,0.000
,August,0.304684E+09,0.786666E+09,0.000,1053293.267,0.189941E+09,0.000,0.248634E+09,0.000
,September,0.898515E+09,0.289505E+09,0.000,904616.461,0.118408E+09,0.000,0.484295E+09,0.000
,October,0.204357E+10,0.000,0.000,15953.060,0.000,0.130620E+09,0.466058E+08,0.000
,November,0.168949E+10,0.000,259546.120,0.000,1766506.961,0.599182E+09,0.000,5508.601
,December,0.938753E+09,0.000,0.000,0.000,0.000,0.215410E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.139234E+11,0.298525E+10,259546.120,3861086.288,0.748618E+09,0.876587E+10,0.181810E+10,5508.601
,Minimum of Months,0.112009E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.204381E+10,0.135898E+10,259546.120,1243502.706,0.276346E+09,0.251668E+10,0.613587E+09,5508.601


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_2
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.155124E+10,0.000,0.000,0.000,0.000,0.262430E+10,0.000,0.000
,February,0.160755E+10,0.000,0.000,597.870,0.000,0.224991E+10,5797588.706,0.000
,March,0.250289E+10,0.118925E+08,0.000,99225.208,9150759.799,0.938968E+09,0.105164E+09,0.000
,April,0.225317E+10,0.000,0.000,786936.452,835590.988,0.213611E+09,0.628058E+09,0.000
,May,0.191311E+10,0.103436E+08,0.000,1154917.467,0.174703E+08,0.155688E+08,0.903360E+09,0.000
,June,0.561036E+09,0.498002E+09,0.000,1844195.567,0.270969E+09,0.000,0.109636E+10,0.000
,July,0.938190E+08,0.111059E+10,0.000,1117889.616,0.742060E+09,0.000,0.279635E+09,0.000
,August,0.347586E+09,0.677657E+09,0.000,1459691.326,0.388255E+09,0.000,0.390210E+09,0.000
,September,0.106075E+10,0.266171E+09,0.000,1622521.862,0.191847E+09,425024.989,0.840271E+09,0.000
,October,0.243010E+10,0.000,0.000,251037.849,0.000,0.162000E+09,0.212908E+09,0.000
,November,0.214447E+10,0.000,418572.978,8307.991,2132006.258,0.718099E+09,0.150895E+08,3806.375
,December,0.135622E+10,0.000,0.000,0.000,0.000,0.253259E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.178219E+11,0.257466E+10,418572.978,8345321.208,0.162272E+10,0.945548E+10,0.447686E+10,3806.375
,Minimum of Months,0.938190E+08,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.250289E+10,0.111059E+10,418572.978,1844195.567,0.742060E+09,0.262430E+10,0.109636E+10,3806.375


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_1
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.692386E+09,0.000,0.000,0.000,0.000,0.373066E+10,0.000,0.000
,February,0.732775E+09,0.000,0.000,80013.028,0.000,0.328574E+10,0.829164E+08,0.000
,March,0.169113E+10,0.265582E+08,0.000,288568.438,7357646.859,0.186038E+10,0.240804E+09,0.000
,April,0.186775E+10,861051.405,0.000,578973.098,24068.142,0.897284E+09,0.474278E+09,0.000
,May,0.206540E+10,0.229992E+08,2110202.907,699807.302,8916832.026,0.353164E+09,0.408530E+09,4665.518
,June,0.905901E+09,0.625661E+09,0.000,969976.940,0.269448E+09,0.104704E+09,0.408226E+09,0.000
,July,0.154078E+09,0.165486E+10,0.000,376142.758,0.569103E+09,0.411882E+08,0.951994E+08,0.000
,August,0.440853E+09,0.107031E+10,0.000,1196353.638,0.326799E+09,0.861254E+08,0.211877E+09,0.000
,September,0.105807E+10,0.470807E+09,0.000,2298206.935,0.175812E+09,0.160059E+09,0.956956E+09,0.000
,October,0.193803E+10,0.000,0.000,1325415.746,0.000,0.608636E+09,0.702644E+09,0.000
,November,0.116519E+10,0.000,845054.113,292443.051,1839149.449,0.167820E+10,0.270893E+09,21589.902
,December,0.408637E+09,0.000,0.000,65904.470,0.000,0.366847E+10,0.589531E+08,0.000
,,,,,,,,,
,Annual Sum or Average,0.131202E+11,0.387205E+10,2955257.020,8171805.405,0.135930E+10,0.164746E+11,0.391128E+10,26255.420
,Minimum of Months,0.154078E+09,0.000,0.000,0.000,0.000,0.411882E+08,0.000,0.000
,Maximum of Months,0.206540E+10,0.165486E+10,2110202.907,2298206.935,0.569103E+09,0.373066E+10,0.956956E+09,21589.902


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_4
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.121144E+10,0.000,0.000,0.000,0.000,0.294809E+10,0.000,0.000
,February,0.146233E+10,0.000,0.000,18328.196,0.000,0.236727E+10,0.194345E+08,0.000
,March,0.230881E+10,5831277.062,0.000,241000.938,0.151313E+08,0.103566E+10,0.206053E+09,0.000
,April,0.222709E+10,0.000,0.000,746504.315,832387.019,0.307562E+09,0.542102E+09,0.000
,May,0.211175E+10,0.102867E+08,0.000,1353112.869,0.178165E+08,0.382529E+08,0.672179E+09,0.000
,June,0.801097E+09,0.522495E+09,0.000,1524372.258,0.258788E+09,0.000,0.650029E+09,0.000
,July,0.184222E+09,0.120454E+10,0.000,293017.676,0.664890E+09,0.000,0.809000E+08,0.000
,August,0.493721E+09,0.728892E+09,0.000,758464.918,0.363059E+09,0.000,0.169417E+09,0.000
,September,0.133340E+10,0.250513E+09,0.000,931041.460,0.215378E+09,423395.283,0.440632E+09,0.000
,October,0.243475E+10,0.000,0.000,340138.030,0.000,0.172923E+09,0.194030E+09,0.000
,November,0.206091E+10,0.000,416973.117,19027.446,2123831.346,0.752917E+09,0.527896E+08,3786.675
,December,0.134468E+10,0.000,0.000,0.000,0.000,0.252921E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.179742E+11,0.272256E+10,416973.117,6225008.107,0.153802E+10,0.101523E+11,0.302757E+10,3786.675
,Minimum of Months,0.184222E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.243475E+10,0.120454E+10,416973.117,1524372.258,0.664890E+09,0.294809E+10,0.672179E+09,3786.675


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_3
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.460411E+09,0.000,0.000,0.000,0.000,0.303714E+10,0.000,0.000
,February,0.774310E+09,0.000,0.000,0.000,0.000,0.246441E+10,0.000,0.000
,March,0.179085E+10,9623643.138,0.000,39533.701,8436300.571,0.113784E+10,0.587839E+08,0.000
,April,0.214713E+10,0.000,0.000,135470.442,241060.337,0.147643E+09,0.202481E+09,0.000
,May,0.138501E+10,0.132906E+08,0.000,1388647.842,9457465.442,459869.223,0.985305E+09,0.000
,June,0.308562E+09,0.781652E+09,0.000,2167431.008,0.476221E+08,0.000,0.993453E+09,0.000
,July,0.759136E+08,0.187708E+10,0.000,829708.813,0.147213E+09,0.000,0.204047E+09,0.000
,August,0.269661E+09,0.106150E+10,0.000,1622627.240,0.847373E+08,0.000,0.391608E+09,0.000
,September,0.858261E+09,0.354112E+09,0.000,1171604.936,0.723771E+08,0.000,0.616348E+09,0.000
,October,0.201104E+10,0.000,0.000,127892.810,0.000,0.107558E+09,0.171599E+09,0.000
,November,0.174898E+10,0.000,247311.413,0.000,1705171.409,0.640725E+09,0.000,5814.603
,December,0.553797E+09,0.000,0.000,0.000,0.000,0.271365E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.123839E+11,0.409726E+10,247311.413,7482916.791,0.371789E+09,0.102494E+11,0.362362E+10,5814.603
,Minimum of Months,0.759136E+08,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.214713E+10,0.187708E+10,247311.413,2167431.008,0.147213E+09,0.303714E+10,0.993453E+09,5814.603


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_2
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.110331E+10,0.000,0.000,0.000,0.000,0.370603E+10,0.000,0.000
,February,0.155283E+10,0.000,0.000,0.000,0.000,0.290060E+10,0.000,0.000
,March,0.299881E+10,0.160030E+08,0.000,68673.658,8114077.223,0.103201E+10,0.769347E+08,0.000
,April,0.254183E+10,0.000,0.000,1067713.027,331471.825,0.130754E+09,0.919387E+09,0.000
,May,0.192789E+10,0.118628E+08,0.000,2127917.520,0.156188E+08,1209342.106,0.157628E+10,0.000
,June,0.588987E+09,0.678648E+09,0.000,2323141.040,0.199222E+09,0.000,0.137393E+10,0.000
,July,0.110377E+09,0.159901E+10,0.000,1355518.606,0.555296E+09,0.000,0.357265E+09,0.000
,August,0.385550E+09,0.854605E+09,0.000,1829776.081,0.337414E+09,0.000,0.517159E+09,0.000
,September,0.119808E+10,0.294374E+09,0.000,1713027.932,0.199004E+09,1122924.760,0.939400E+09,0.000
,October,0.276279E+10,0.000,0.000,252284.309,0.000,0.132956E+09,0.262495E+09,0.000
,November,0.243736E+10,0.000,353271.869,4655.995,2335553.655,0.835317E+09,0.133035E+08,3946.041
,December,0.900321E+09,0.000,0.000,0.000,0.000,0.359261E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.185081E+11,0.345450E+10,353271.869,0.107427E+08,0.131734E+10,0.123326E+11,0.603616E+10,3946.041
,Minimum of Months,0.110377E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.299881E+10,0.159901E+10,353271.869,2323141.040,0.555296E+09,0.370603E+10,0.157628E+10,3946.041


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_1
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.186321E+10,0.000,0.000,330408.199,0.000,0.315340E+10,0.300402E+09,0.000
,February,0.199514E+10,0.000,0.000,504011.942,0.000,0.256950E+10,0.398110E+09,0.000
,March,0.287349E+10,0.349072E+08,0.000,1825596.866,5472786.674,0.737671E+09,0.121693E+10,0.000
,April,0.257714E+10,362824.951,0.000,2319833.980,0.000,0.179800E+09,0.147184E+10,0.000
,May,0.207688E+10,0.303090E+08,0.000,2988734.139,8016745.335,3766231.596,0.172981E+10,0.000
,June,0.746693E+09,0.897284E+09,0.000,2409874.138,0.145819E+09,0.000,0.114514E+10,0.000
,July,0.216264E+09,0.230615E+10,0.000,686849.452,0.319218E+09,0.000,0.176924E+09,0.000
,August,0.496575E+09,0.140537E+10,0.000,1973700.880,0.189864E+09,0.000,0.470208E+09,0.000
,September,0.116005E+10,0.568052E+09,0.000,3466771.026,0.140510E+09,519484.641,0.152341E+10,0.000
,October,0.237520E+10,0.000,0.000,2871982.514,0.000,0.102236E+09,0.152270E+10,0.000
,November,0.243654E+10,0.000,196056.567,1062086.278,2746118.378,0.719940E+09,0.645689E+09,5299.440
,December,0.188108E+10,0.000,0.000,130478.688,0.000,0.290651E+10,0.146005E+09,0.000
,,,,,,,,,
,Annual Sum or Average,0.206983E+11,0.524244E+10,196056.567,0.205703E+08,0.811645E+09,0.103733E+11,0.107472E+11,5299.440
,Minimum of Months,0.216264E+09,0.000,0.000,130478.688,0.000,0.000,0.146005E+09,0.000
,Maximum of Months,0.287349E+10,0.230615E+10,196056.567,3466771.026,0.319218E+09,0.315340E+10,0.172981E+10,5299.440


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_4
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.883508E+09,0.000,0.000,0.000,0.000,0.386942E+10,0.000,0.000
,February,0.125747E+10,0.000,0.000,6935.506,0.000,0.312322E+10,0.204984E+08,0.000
,March,0.275523E+10,7497578.486,0.000,181585.118,0.163366E+08,0.111563E+10,0.196511E+09,0.000
,April,0.263238E+10,0.000,0.000,915477.207,327584.015,0.217951E+09,0.693692E+09,0.000
,May,0.231123E+10,0.168290E+08,0.000,1946807.881,0.119799E+08,5349818.701,0.111344E+10,0.000
,June,0.761309E+09,0.738169E+09,0.000,1909403.236,0.152394E+09,0.000,0.951889E+09,0.000
,July,0.203091E+09,0.165713E+10,0.000,410190.366,0.519683E+09,0.000,0.127111E+09,0.000
,August,0.536120E+09,0.931816E+09,0.000,1026555.896,0.297407E+09,0.000,0.267650E+09,0.000
,September,0.146499E+10,0.270985E+09,0.000,982487.471,0.225981E+09,1109754.056,0.525031E+09,0.000
,October,0.276807E+10,0.000,0.000,346267.700,0.000,0.147188E+09,0.209605E+09,0.000
,November,0.232681E+10,0.000,349082.313,14373.213,2308160.114,0.884086E+09,0.365250E+08,3945.814
,December,0.954490E+09,0.000,0.000,0.000,0.000,0.348574E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.188547E+11,0.362242E+10,349082.313,7740083.594,0.122642E+10,0.128497E+11,0.414195E+10,3945.814
,Minimum of Months,0.203091E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.276807E+10,0.165713E+10,349082.313,1946807.881,0.519683E+09,0.386942E+10,0.111344E+10,3945.814


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC AIR SYSTEM LOADS
FOR:,PACU_VAV_BOT
,,AIR SYSTEM TOTAL HEATING ENERGY [J],AIR SYSTEM TOTAL COOLING ENERGY [J]
,January,0.312101E+11,0.000
,February,0.281712E+11,0.000
,March,0.163148E+11,0.306038E+10
,April,0.690575E+10,0.149337E+10
,May,0.352737E+10,0.109743E+11
,June,0.317163E+10,0.452073E+11
,July,0.325070E+10,0.710588E+11
,August,0.357439E+10,0.624013E+11
,September,0.319753E+10,0.333550E+11
,October,0.555668E+10,0.446895E+10
,November,0.107512E+11,0.956534E+09
,December,0.278168E+11,0.191288E+08
,,,
,Annual Sum or Average,0.143448E+12,0.232995E+12
,Minimum of Months,0.317163E+10,0.000
,Maximum of Months,0.312101E+11,0.710588E+11


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC AIR SYSTEM LOADS
FOR:,PACU_VAV_MID
,,AIR SYSTEM TOTAL HEATING ENERGY [J],AIR SYSTEM TOTAL COOLING ENERGY [J]
,January,0.352967E+11,0.000
,February,0.313284E+11,0.000
,March,0.151886E+11,0.274500E+10
,April,0.492296E+10,0.138033E+10
,May,0.194527E+10,0.104480E+11
,June,0.247884E+10,0.412031E+11
,July,0.272850E+10,0.659046E+11
,August,0.278257E+10,0.553042E+11
,September,0.211396E+10,0.278999E+11
,October,0.380711E+10,0.390277E+10
,November,0.101173E+11,0.867076E+09
,December,0.310560E+11,0.183907E+08
,,,
,Annual Sum or Average,0.143766E+12,0.209673E+12
,Minimum of Months,0.194527E+10,0.000
,Maximum of Months,0.352967E+11,0.659046E+11


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC AIR SYSTEM LOADS
FOR:,PACU_VAV_TOP
,,AIR SYSTEM TOTAL HEATING ENERGY [J],AIR SYSTEM TOTAL COOLING ENERGY [J]
,January,0.468039E+11,0.000
,February,0.414490E+11,0.000
,March,0.200717E+11,0.295917E+10
,April,0.662486E+10,0.146800E+10
,May,0.219496E+10,0.115034E+11
,June,0.254373E+10,0.453060E+11
,July,0.280906E+10,0.721096E+11
,August,0.275786E+10,0.592694E+11
,September,0.213594E+10,0.289568E+11
,October,0.561938E+10,0.408012E+10
,November,0.146543E+11,0.910763E+09
,December,0.418720E+11,0.188236E+08
,,,
,Annual Sum or Average,0.189537E+12,0.226582E+12
,Minimum of Months,0.213594E+10,0.000
,Maximum of Months,0.468039E+11,0.721096E+11


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC SYSTEM ENERGY
FOR:,Meter
,,ELECTRICITY:HVAC [J],HEATING:GAS [J]
,January,0.648425E+11,0.618218E+11
,February,0.561662E+11,0.570966E+11
,March,0.308571E+11,0.298159E+11
,April,0.151864E+11,0.671669E+10
,May,0.167560E+11,0.188680E+09
,June,0.405473E+11,544575.641
,July,0.594972E+11,0.000
,August,0.522952E+11,0.000
,September,0.298001E+11,0.318994E+08
,October,0.163702E+11,0.348541E+10
,November,0.262237E+11,0.137351E+11
,December,0.593773E+11,0.529406E+11
,,,
,Annual Sum or Average,0.467919E+12,0.225833E+12
,Minimum of Months,0.151864E+11,0.000
,Maximum of Months,0.648425E+11,0.618218E+11


----------------------------------------------------------------------------------------------------
REPORT:,COMPONENTS OF PEAK ELECTRICAL DEMAND
FOR:,Meter
,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],HUMIDIFICATION:ELECTRICITY [Invalid/Undefined],HEATRECOVERY:ELECTRICITY [Invalid/Undefined],WATERSYSTEMS:ELECTRICITY [Invalid/Undefined],REFRIGERATION:ELECTRICITY [Invalid/Undefined],GENERATORS:ELECTRICITY [Invalid/Undefined],ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]
,January,0.159345E+12,209825.358,02-JAN-07:15,10959.977,26610.137,3415.310,163352.498,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,February,0.140815E+12,213795.384,06-FEB-07:15,10959.977,26610.137,3415.310,167322.524,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,March,0.128208E+12,165291.773,06-MAR-07:15,9354.067,26610.137,3415.310,125661.493,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,April,0.103165E+12,133652.000,17-APR-06:15,8877.537,26610.137,3415.310,94498.342,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,May,0.109823E+12,112414.563,10-MAY-15:15,25867.868,49315.882,4889.644,0.000,31494.374,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,June,0.132203E+12,151659.253,27-JUN-15:45,25867.868,49315.882,17859.432,0.000,57769.277,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,0.147712E+12,174408.572,05-JUL-15:00,25867.868,49315.882,31606.004,0.000,66772.023,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,0.148279E+12,171430.536,15-AUG-14:45,25867.868,46414.742,31606.004,0.000,66695.662,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,September,0.118294E+12,133694.178,15-SEP-10:00,25867.868,48348.835,7696.670,0.000,50934.188,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,October,0.109233E+12,127166.722,30-OCT-06:15,10959.977,26610.137,3415.310,80693.863,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,November,0.118928E+12,146058.584,24-NOV-07:15,10959.977,26610.137,3415.310,99585.725,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,December,0.152277E+12,215540.897,26-DEC-07:15,10959.977,26610.137,3415.310,169068.037,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.156828E+13,,,,,,,,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
,Minimum of Months,0.103165E+12,112414.563,,8877.537,26610.137,3415.310,0.000,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.159345E+12,215540.897,,25867.868,49315.882,31606.004,169068.037,66772.023,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,COMPONENTS OF PEAK NET ELECTRICAL DEMAND
FOR:,Meter
,,ELECTRICITYNET:FACILITY [J],ELECTRICITYNET:FACILITY {Maximum}[W],ELECTRICITYNET:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],HUMIDIFICATION:ELECTRICITY [Invalid/Undefined],HEATRECOVERY:ELECTRICITY [Invalid/Undefined],WATERSYSTEMS:ELECTRICITY [Invalid/Undefined],REFRIGERATION:ELECTRICITY [Invalid/Undefined],GENERATORS:ELECTRICITY [Invalid/Undefined],ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]
,January,0.159345E+12,209825.358,02-JAN-07:15,10959.977,26610.137,3415.310,163352.498,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,February,0.140815E+12,213795.384,06-FEB-07:15,10959.977,26610.137,3415.310,167322.524,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,March,0.128208E+12,165291.773,06-MAR-07:15,9354.067,26610.137,3415.310,125661.493,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,April,0.103165E+12,133652.000,17-APR-06:15,8877.537,26610.137,3415.310,94498.342,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,May,0.109823E+12,112414.563,10-MAY-15:15,25867.868,49315.882,4889.644,0.000,31494.374,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,June,0.132203E+12,151659.253,27-JUN-15:45,25867.868,49315.882,17859.432,0.000,57769.277,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,0.147712E+12,174408.572,05-JUL-15:00,25867.868,49315.882,31606.004,0.000,66772.023,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,0.148279E+12,171430.536,15-AUG-14:45,25867.868,46414.742,31606.004,0.000,66695.662,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,September,0.118294E+12,133694.178,15-SEP-10:00,25867.868,48348.835,7696.670,0.000,50934.188,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,October,0.109233E+12,127166.722,30-OCT-06:15,10959.977,26610.137,3415.310,80693.863,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,November,0.118928E+12,146058.584,24-NOV-07:15,10959.977,26610.137,3415.310,99585.725,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,December,0.152277E+12,215540.897,26-DEC-07:15,10959.977,26610.137,3415.310,169068.037,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.156828E+13,,,,,,,,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
,Minimum of Months,0.103165E+12,112414.563,,8877.537,26610.137,3415.310,0.000,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.159345E+12,215540.897,,25867.868,49315.882,31606.004,169068.037,66772.023,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_BOTTOM
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.25,24.25,0.25,24.25
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.25,24.25,0.25,24.25
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.25,24.25,0.25,24.25


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,TOPFLOOR_PLENUM
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,MIDFLOOR_PLENUM
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,FIRSTFLOOR_PLENUM
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_MID
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,1.50,19.38,1.25,19.78,0.00,0.00,0.00,0.00
,February,1.00,19.68,1.00,19.68,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,1.75,25.92,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.75,25.91,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.50,19.57,0.50,19.57,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,3.00,19.51,2.75,19.71,2.50,25.92,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.50,19.68,1.25,19.78,1.75,25.92,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_TOP
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,4.25,18.70,2.75,19.70,0.00,0.00,0.00,0.00
,February,4.00,18.44,2.25,19.62,0.00,0.00,0.00,0.00
,March,1.00,19.19,0.75,19.74,0.00,0.00,0.00,0.00
,April,0.25,19.74,0.25,19.74,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,1.25,24.63,1.25,24.63
,July,0.00,0.00,0.00,0.00,1.25,25.94,0.00,0.00
,August,0.00,0.00,0.00,0.00,1.50,25.12,0.75,24.29
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
