Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:00
,November,0.25,19.76,0.25,19.76,0.00,0.00,0.00,0.00
,December,3.00,18.46,1.75,19.60,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12.75,18.64,8.00,19.66,4.00,25.22,2.00,24.50
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,4.25,19.76,2.75,19.76,1.50,25.94,1.25,24.63


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_3
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,60.25,15.27,18.25,15.57,0.00,0.00,0.00,0.00
,February,57.75,15.25,14.25,15.72,0.00,0.00,0.00,0.00
,March,16.75,15.76,1.50,16.71,0.00,0.00,0.00,0.00
,April,0.25,16.85,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,1.50,24.78,1.50,24.78
,July,0.00,0.00,0.00,0.00,1.00,24.91,1.00,24.91
,August,0.00,0.00,0.00,0.00,0.75,24.51,0.75,24.51
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.25,17.42,0.00,0.00,0.00,0.00,0.00,0.00
,November,2.25,17.88,0.50,19.74,0.00,0.00,0.00,0.00
,December,50.25,15.20,10.50,15.39,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,188.75,15.34,45.00,15.66,3.25,24.76,3.25,24.76
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,60.25,17.88,18.25,19.74,1.50,24.91,1.50,24.91


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_2
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,63.00,15.33,17.50,15.91,0.00,0.00,0.00,0.00
,February,58.00,15.28,11.00,16.18,0.00,0.00,0.00,0.00
,March,17.00,15.84,1.00,18.53,0.00,0.00,0.00,0.00
,April,0.25,16.81,0.00,0.00,0.75,26.92,0.75,26.92
,May,0.00,0.00,0.00,0.00,0.75,26.97,0.75,26.97
,June,0.00,0.00,0.00,0.00,3.50,26.78,3.50,26.78
,July,0.00,0.00,0.00,0.00,6.75,27.62,6.75,27.62
,August,0.00,0.00,0.00,0.00,4.00,27.21,4.00,27.21
,September,0.00,0.00,0.00,0.00,2.00,27.02,2.00,27.02
,October,1.75,17.46,0.00,0.00,0.00,0.00,0.00,0.00
,November,2.25,17.78,0.50,19.70,0.00,0.00,0.00,0.00
,December,56.25,15.32,11.75,15.86,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,198.50,15.40,41.75,16.07,17.75,27.24,17.75,27.24
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,63.00,17.78,17.50,19.70,6.75,27.62,6.75,27.62


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_1
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,45.50,15.37,10.00,16.07,0.00,0.00,0.00,0.00
,February,43.75,15.31,6.75,16.42,0.00,0.00,0.00,0.00
,March,7.50,16.27,0.75,18.20,0.00,0.00,0.00,0.00
,April,0.25,16.97,0.00,0.00,1.75,27.03,1.75,27.03
,May,0.00,0.00,0.00,0.00,2.50,27.01,2.50,27.01
,June,0.00,0.00,0.00,0.00,3.50,26.20,3.50,26.20
,July,0.00,0.00,0.00,0.00,5.50,27.05,5.00,27.18
,August,0.00,0.00,0.00,0.00,5.50,26.93,5.25,26.98
,September,0.00,0.00,0.00,0.00,4.50,27.44,4.50,27.44
,October,0.25,17.18,0.00,0.00,1.75,27.14,1.75,27.14
,November,2.00,17.65,0.25,19.73,0.00,0.00,0.00,0.00
,December,37.50,15.41,5.50,16.23,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,136.75,15.45,23.25,16.31,25.00,26.98,24.25,27.01
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,45.50,17.65,10.00,19.73,5.50,27.44,5.25,27.44


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_4
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,68.00,15.31,23.00,15.75,0.00,0.00,0.00,0.00
,February,63.00,15.25,16.25,15.80,0.00,0.00,0.00,0.00
,March,15.50,15.80,2.00,16.34,0.00,0.00,0.00,0.00
,April,0.25,16.98,0.00,0.00,1.00,27.12,1.00,27.12
,May,0.00,0.00,0.00,0.00,4.25,27.24,3.25,27.22
,June,0.00,0.00,0.00,0.00,8.25,27.33,5.00,27.00
,July,0.00,0.00,0.00,0.00,9.50,27.46,4.75,27.39
,August,0.00,0.00,0.00,0.00,5.25,27.43,3.25,27.69
,September,0.00,0.00,0.00,0.00,3.75,27.15,2.25,27.24
,October,1.25,17.36,0.00,0.00,0.00,0.00,0.00,0.00
,November,2.25,17.78,0.50,19.71,0.00,0.00,0.00,0.00
,December,54.75,15.31,10.75,15.88,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,205.00,15.37,52.50,15.85,32.00,27.35,19.50,27.28
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,68.00,17.78,23.00,19.71,9.50,27.46,5.00,27.69


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_3
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,8.75,18.43,4.00,19.75,0.00,0.00,0.00,0.00
,February,15.00,17.15,4.00,19.72,0.00,0.00,0.00,0.00
,March,3.00,18.58,1.50,19.74,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.75,24.35,0.75,24.35
,August,0.00,0.00,0.00,0.00,1.25,24.34,1.25,24.34
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,6.50,17.62,2.25,19.69,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,33.25,17.71,11.75,19.73,2.00,24.35,2.00,24.35
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,15.00,18.58,4.00,19.75,1.25,24.35,1.25,24.35


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_2
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,11.25,18.21,4.25,19.73,0.00,0.00,0.00,0.00
,February,17.50,17.04,4.25,19.69,0.00,0.00,0.00,0.00
,March,5.75,18.16,1.75,19.72,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,1.50,27.08,1.50,27.08
,June,0.00,0.00,0.00,0.00,3.25,27.14,3.25,27.14
,July,0.00,0.00,0.00,0.00,7.25,27.30,7.25,27.30
,August,0.00,0.00,0.00,0.00,2.25,27.14,2.25,27.14
,September,0.00,0.00,0.00,0.00,2.25,27.17,2.25,27.17
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,13.75,17.01,3.50,19.70,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,48.25,17.44,13.75,19.71,16.50,27.21,16.50,27.21
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,17.50,18.21,4.25,19.73,7.25,27.30,7.25,27.30


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_1
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,93.00,17.27,87.50,17.27,0.00,0.00,0.00,0.00
,February,89.00,17.24,80.00,17.30,0.00,0.00,0.00,0.00
,March,54.50,18.36,53.50,18.38,0.00,0.00,0.00,0.00
,April,27.75,18.98,27.75,18.98,1.75,27.06,1.75,27.06
,May,9.50,19.97,9.50,19.97,0.00,0.00,0.00,0.00
,June,0.50,20.71,0.50,20.71,2.75,26.24,2.75,26.24
,July,0.00,0.00,0.00,0.00,5.75,26.24,5.75,26.24
,August,0.00,0.00,0.00,0.00,6.25,25.62,6.25,25.62
,September,1.75,20.60,1.75,20.60,6.50,26.43,6.50,26.43
,October,19.00,19.29,19.00,19.29,2.50,25.66,2.50,25.66
,November,47.75,19.15,47.75,19.15,0.00,0.00,0.00,0.00
,December,86.50,17.45,81.75,17.49,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,429.25,17.92,409.00,17.97,25.50,26.14,25.50,26.14
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,93.00,20.71,87.50,20.71,6.50,27.06,6.50,27.06


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_4
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,11.50,18.26,4.50,19.74,0.00,0.00,0.00,0.00
,February,18.00,16.99,4.25,19.70,0.00,0.00,0.00,0.00
,March,3.50,18.41,1.50,19.75,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,2.00,27.04,1.50,27.00
,June,0.00,0.00,0.00,0.00,6.00,27.53,2.75,27.67
,July,0.00,0.00,0.00,0.00,8.00,27.48,4.75,27.30
,August,0.00,0.00,0.00,0.00,3.00,27.40,2.50,27.47
,September,0.00,0.00,0.00,0.00,4.00,27.18,3.25,27.15
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,12.00,17.06,3.00,19.69,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,45.00,17.44,13.25,19.72,23.00,27.39,14.75,27.33
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,18.00,18.41,4.50,19.75,8.00,27.53,4.75,27.67


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_3
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,31.25,15.80,10.25,16.03,0.00,0.00,0.00,0.00
,February,21.25,15.88,3.00,18.18,0.00,0.00,0.00,0.00
,March,3.75,16.79,0.25,19.70,0.00,0.00,0.00,0.00
,April,1.25,17.99,0.25,19.80,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.75,25.29,0.25,24.25
,August,0.00,0.00,0.00,0.00,0.75,24.37,0.75,24.37
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.50,17.55,0.00,0.00,0.00,0.00,0.00,0.00
,December,23.00,15.67,10.00,15.81,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,81.00,15.88,23.75,16.29,1.50,24.83,1.00,24.34
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,31.25,17.99,10.25,19.80,0.75,25.29,0.75,24.37


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_2
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,34.00,15.98,11.75,16.49,0.00,0.00,0.00,0.00
,February,26.00,16.02,3.75,18.78,0.00,0.00,0.00,0.00
,March,4.50,17.39,0.75,19.74,0.00,0.00,0.00,0.00
,April,1.25,17.92,0.25,19.75,0.75,27.02,0.75,27.02
,May,0.00,0.00,0.00,0.00,2.00,27.00,2.00,27.00
,June,0.00,0.00,0.00,0.00,4.00,27.15,4.00,27.15
,July,0.00,0.00,0.00,0.00,6.00,27.65,6.00,27.65
,August,0.00,0.00,0.00,0.00,4.50,27.20,4.50,27.20
,September,0.00,0.00,0.00,0.00,2.50,27.15,2.50,27.15
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.50,17.33,0.00,0.00,0.00,0.00,0.00,0.00
,December,23.25,15.88,4.25,17.30,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,89.50,16.07,20.75,17.23,19.75,27.29,19.75,27.29
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,34.00,17.92,11.75,19.75,6.00,27.65,6.00,27.65


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_1
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,20.75,15.92,4.50,16.75,0.00,0.00,0.00,0.00
,February,18.75,16.11,2.25,19.65,0.00,0.00,0.00,0.00
,March,1.00,17.81,0.25,19.74,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,1.00,27.06,1.00,27.06
,May,0.00,0.00,0.00,0.00,1.50,26.95,1.50,26.95
,June,0.00,0.00,0.00,0.00,2.50,26.96,2.50,26.96
,July,0.00,0.00,0.00,0.00,4.25,26.78,3.25,27.07
,August,0.00,0.00,0.00,0.00,6.50,26.94,6.25,26.99
,September,0.00,0.00,0.00,0.00,4.75,27.49,4.75,27.49
,October,0.00,0.00,0.00,0.00,3.75,26.17,3.75,26.17
,November,0.50,17.58,0.00,0.00,0.00,0.00,0.00,0.00
,December,12.00,16.13,2.00,18.55,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,53.00,16.09,9.00,17.96,24.25,26.91,23.00,26.97
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,20.75,17.81,4.50,19.74,6.50,27.49,6.25,27.49


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_4
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,38.75,15.86,15.25,16.14,0.00,0.00,0.00,0.00
,February,24.50,16.02,3.00,19.28,0.00,0.00,0.00,0.00
,March,2.50,17.80,0.50,19.75,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,1.00,27.02,1.00,27.02
,May,0.00,0.00,0.00,0.00,3.00,27.29,2.50,27.29
,June,0.00,0.00,0.00,0.00,7.25,27.63,4.00,27.61
,July,0.00,0.00,0.00,0.00,9.50,27.46,4.50,27.56
,August,0.00,0.00,0.00,0.00,5.50,27.29,2.75,27.62
,September,0.00,0.00,0.00,0.00,3.00,27.23,2.25,27.19
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.50,17.43,0.00,0.00,0.00,0.00,0.00,0.00
,December,24.25,15.80,6.00,16.68,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,90.50,15.95,24.75,16.72,29.25,27.41,17.00,27.46
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,38.75,17.80,15.25,19.75,9.50,27.63,4.50,27.62


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_BOTTOM
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,22.36,108.25,20.69,108.25,20.69
,February,454.00,22.39,111.50,20.87,111.50,20.87
,March,505.25,22.78,32.75,21.03,32.75,21.03
,April,483.50,22.91,1.75,20.71,1.75,20.71
,May,459.25,23.06,0.00,0.00,0.00,0.00
,June,231.50,23.24,86.50,24.08,0.00,0.00
,July,176.25,23.13,184.00,24.22,0.00,0.00
,August,166.00,23.19,159.25,24.16,0.00,0.00
,September,196.00,23.21,95.25,24.29,0.00,0.00
,October,449.00,23.00,0.00,0.00,0.00,0.00
,November,489.00,22.86,2.00,20.68,2.00,20.68
,December,497.00,22.43,79.50,20.85,79.50,20.85
,,,,,,,
,Annual Sum or Average,4608.75,22.80,860.75,22.88,335.75,20.82
,Minimum of Months,166.00,22.36,0.00,0.00,0.00,0.00
,Maximum of Months,505.25,23.24,184.00,24.29,111.50,21.03


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,TOPFLOOR_PLENUM
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,MIDFLOOR_PLENUM
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,FIRSTFLOOR_PLENUM
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_MID
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,21.11,268.75,20.56,268.75,20.56
,February,454.00,21.26,224.75,20.71,224.75,20.71
,March,499.25,22.16,51.00,20.86,51.00,20.86
,April,476.25,22.82,3.00,20.68,3.00,20.68
,May,369.25,23.36,13.75,24.02,0.00,0.00
,June,143.25,23.42,136.50,24.28,0.00,0.00
,July,50.50,23.19,254.75,24.34,0.00,0.00
,August,72.00,23.31,215.75,24.37,0.00,0.00
,September,193.25,23.25,94.25,24.45,0.00,0.00
,October,469.75,22.81,0.50,20.35,0.50,20.35
,November,489.00,22.17,9.00,20.64,9.00,20.64
,December,497.00,21.25,214.50,20.65,214.50,20.65
,,,,,,,
,Annual Sum or Average,4215.50,22.21,1486.50,22.43,771.50,20.65
,Minimum of Months,50.50,21.11,0.50,20.35,0.00,0.00
,Maximum of Months,502.00,23.42,268.75,24.45,268.75,20.86


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_TOP
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.55,409.25,20.33,409.25,20.33
,February,454.00,20.71,329.25,20.38,329.25,20.38
,March,502.50,21.60,155.75,20.59,155.75,20.59
,April,475.75,22.40,27.25,20.31,27.25,20.31
,May,359.75,23.21,22.00,24.12,0.00,0.00
,June,148.00,23.37,158.50,24.20,0.25,24.84
,July,51.75,23.28,289.75,24.30,0.00,0.00
,August,91.50,23.29,231.75,24.27,0.00,0.00
,September,258.50,23.07,70.00,24.37,0.00,0.00
,October,484.50,22.27,28.00,20.55,28.00,20.55
,November,489.00,21.49,108.25,20.47,108.25,20.47
,December,497.00,20.66,351.50,20.34,351.50,20.34
,,,,,,,
,Annual Sum or Average,4314.25,21.77,2181.25,21.76,1409.50,20.39
,Minimum of Months,51.75,20.55,22.00,20.31,0.00,0.00
,Maximum of Months,502.50,23.37,409.25,24.37,409.25,24.84


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_3
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,19.90,492.50,19.87,492.50,19.87
,February,454.00,19.97,439.00,19.93,439.00,19.93
,March,504.25,20.72,296.75,20.15,296.75,20.15
,April,480.25,21.48,107.75,20.00,107.75,20.00
,May,391.75,22.65,33.50,23.45,7.50,20.50
,June,148.75,23.26,198.75,24.21,5.50,25.17
,July,51.25,23.93,376.25,24.29,20.00,25.03
,August,117.50,23.06,268.50,24.23,2.25,23.96
,September,330.00,22.73,74.50,24.24,12.75,25.18
,October,499.25,21.36,110.25,19.99,110.25,19.99
,November,489.00,20.56,278.00,20.10,278.00,20.10
,December,497.00,19.92,469.25,19.86,469.25,19.86
,,,,,,,
,Annual Sum or Average,4465.00,21.10,3145.00,21.25,2241.50,20.05
,Minimum of Months,51.25,19.90,33.50,19.86,2.25,19.86
,Maximum of Months,504.25,23.93,492.50,24.29,492.50,25.18


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_2
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,19.92,493.50,19.90,493.50,19.90
,February,454.00,19.99,425.25,19.92,425.25,19.92
,March,509.75,20.78,249.50,20.10,249.50,20.10
,April,435.25,21.36,90.00,20.34,80.00,19.74
,May,349.25,22.22,97.50,24.31,6.00,21.07
,June,182.75,22.71,233.75,24.26,6.75,26.01
,July,130.00,23.37,321.00,24.37,26.50,26.26
,August,169.25,22.58,267.75,24.23,4.00,26.19
,September,301.50,22.21,133.50,24.30,11.75,24.93
,October,491.75,21.28,87.75,20.04,85.50,19.93
,November,489.00,20.58,266.50,20.12,266.50,20.12
,December,497.00,19.93,469.75,19.87,469.75,19.87
,,,,,,,
,Annual Sum or Average,4511.50,21.03,3135.75,21.43,2125.00,20.08
,Minimum of Months,130.00,19.92,87.75,19.87,4.00,19.74
,Maximum of Months,509.75,23.37,493.50,24.37,493.50,26.26


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_1
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.22,428.50,19.90,428.50,19.90
,February,450.00,20.24,362.25,19.85,362.25,19.85
,March,475.75,21.19,208.75,20.36,198.25,20.17
,April,406.00,21.45,115.50,21.03,93.00,20.06
,May,347.25,22.32,78.75,24.13,9.25,20.71
,June,201.00,22.81,200.25,24.24,5.25,25.44
,July,118.75,23.39,320.75,24.36,25.00,25.64
,August,156.00,22.92,285.00,24.29,8.25,26.49
,September,259.50,22.57,188.25,24.39,15.75,25.81
,October,412.50,21.53,121.75,21.72,74.50,20.03
,November,470.75,20.94,210.00,20.14,208.75,20.12
,December,495.00,20.17,427.00,19.95,427.00,19.95
,,,,,,,
,Annual Sum or Average,4294.50,21.26,2946.75,21.68,1855.75,20.14
,Minimum of Months,118.75,20.17,78.75,19.85,5.25,19.85
,Maximum of Months,502.00,23.39,428.50,24.39,428.50,26.49


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_4
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,19.91,487.75,19.88,487.75,19.88
,February,454.00,20.00,420.25,19.90,420.25,19.90
,March,505.75,20.80,259.50,20.15,259.50,20.15
,April,432.25,21.16,133.00,20.94,106.75,20.02
,May,387.75,22.03,91.75,24.10,11.25,21.42
,June,238.25,22.62,197.00,24.29,11.25,26.30
,July,170.00,22.94,279.75,24.36,25.00,25.91
,August,224.00,22.51,210.25,24.29,8.50,26.52
,September,362.50,22.10,97.25,24.38,13.25,25.09
,October,479.75,21.10,110.75,20.26,102.75,19.96
,November,489.00,20.56,269.00,20.08,269.00,20.08
,December,497.00,19.92,465.75,19.85,465.75,19.85
,,,,,,,
,Annual Sum or Average,4742.25,21.03,3022.00,21.26,2181.00,20.11
,Minimum of Months,170.00,19.91,91.75,19.85,8.50,19.85
,Maximum of Months,505.75,22.94,487.75,24.38,487.75,26.52


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_3
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.29,463.50,20.22,463.50,20.22
,February,454.00,20.36,397.50,20.26,397.50,20.26
,March,514.00,20.99,252.75,20.36,252.75,20.36
,April,485.00,21.47,94.50,20.22,94.50,20.22
,May,496.50,22.27,11.00,20.48,11.00,20.48
,June,230.25,23.22,119.25,24.15,6.00,24.81
,July,103.00,23.38,268.25,24.22,13.25,24.46
,August,166.50,23.14,170.75,24.19,1.25,23.44
,September,318.50,22.94,64.75,24.28,10.50,25.31
,October,502.00,21.59,74.25,20.33,74.25,20.33
,November,489.00,20.93,194.75,20.32,194.75,20.32
,December,497.00,20.34,408.75,20.18,408.75,20.18
,,,,,,,
,Annual Sum or Average,4757.75,21.39,2520.00,21.23,1928.00,20.33
,Minimum of Months,103.00,20.29,11.00,20.18,1.25,20.18
,Maximum of Months,514.00,23.38,463.50,24.28,463.50,25.31


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_2
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.33,458.25,20.26,458.25,20.26
,February,454.00,20.42,367.50,20.23,367.50,20.23
,March,509.75,21.05,204.50,20.35,203.50,20.34
,April,445.50,21.44,83.00,20.45,78.00,20.12
,May,410.25,21.88,61.25,23.86,11.00,20.20
,June,251.25,22.62,167.50,24.37,5.75,26.13
,July,183.50,22.93,267.75,24.38,18.50,26.03
,August,213.50,22.60,225.00,24.23,3.00,26.63
,September,297.50,22.40,127.25,24.38,12.00,25.55
,October,479.25,21.46,63.50,20.48,59.25,20.21
,November,489.00,20.89,180.00,20.31,180.00,20.31
,December,497.00,20.35,411.50,20.22,411.50,20.22
,,,,,,,
,Annual Sum or Average,4732.50,21.28,2617.00,21.58,1808.25,20.37
,Minimum of Months,183.50,20.33,61.25,20.22,3.00,20.12
,Maximum of Months,509.75,22.93,458.25,24.38,458.25,26.63


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_1
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,497.75,19.87,399.25,19.54,396.00,19.49
,February,450.00,19.90,354.75,19.50,354.75,19.50
,March,484.00,20.82,204.50,19.95,196.50,19.78
,April,442.00,21.18,106.75,20.26,99.00,19.80
,May,434.00,21.74,49.50,22.43,25.75,20.00
,June,282.25,22.61,138.75,24.24,13.25,23.79
,July,177.50,22.96,284.75,24.29,34.25,23.99
,August,203.75,22.71,246.75,24.24,16.50,23.91
,September,274.25,22.62,184.75,24.39,20.75,25.32
,October,425.75,21.34,103.00,21.88,58.50,19.80
,November,470.50,20.90,183.00,20.01,182.25,19.99
,December,491.25,20.00,384.75,19.62,384.25,19.61
,,,,,,,
,Annual Sum or Average,4633.00,21.10,2640.50,21.32,1781.75,19.86
,Minimum of Months,177.50,19.87,49.50,19.50,13.25,19.49
,Maximum of Months,497.75,22.96,399.25,24.39,396.00,25.32


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_4
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.31,446.75,20.20,446.75,20.20
,February,453.75,20.41,376.75,20.23,376.75,20.23
,March,502.50,21.02,222.00,20.39,222.00,20.39
,April,439.00,21.25,110.50,21.01,91.75,20.22
,May,419.00,21.70,73.25,23.52,18.75,20.26
,June,284.25,22.62,153.50,24.32,9.00,25.88
,July,205.25,22.77,228.50,24.37,19.00,25.55
,August,256.25,22.60,168.75,24.30,6.00,26.38
,September,357.50,22.39,96.25,24.50,11.75,25.71
,October,478.25,21.31,78.75,20.70,69.75,20.25
,November,489.00,20.86,196.00,20.33,196.00,20.33
,December,497.00,20.34,406.00,20.19,406.00,20.19
,,,,,,,
,Annual Sum or Average,4883.75,21.26,2557.00,21.43,1873.50,20.38
,Minimum of Months,205.25,20.31,73.25,20.19,6.00,20.19
,Maximum of Months,502.50,22.77,446.75,24.50,446.75,26.38


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_3
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.09,475.00,20.04,475.00,20.04
,February,454.00,20.20,417.75,20.13,417.75,20.13
,March,505.25,21.02,248.00,20.32,248.00,20.32
,April,483.25,21.83,64.50,20.09,64.50,20.09
,May,388.00,22.91,21.00,24.25,0.00,0.00
,June,117.25,23.51,208.00,24.20,4.50,25.12
,July,27.50,24.49,401.75,24.28,18.75,24.96
,August,80.25,23.30,279.75,24.24,2.00,24.16
,September,282.25,23.07,87.50,24.28,11.75,25.61
,October,491.75,21.78,65.25,20.34,65.25,20.34
,November,489.00,20.90,192.75,20.25,192.75,20.25
,December,497.00,20.16,427.50,20.02,427.50,20.02
,,,,,,,
,Annual Sum or Average,4317.50,21.33,2888.75,21.55,1927.75,20.22
,Minimum of Months,27.50,20.09,21.00,20.02,0.00,0.00
,Maximum of Months,505.25,24.49,475.00,24.28,475.00,25.61


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_2
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.13,477.25,20.08,477.25,20.08
,February,454.00,20.25,396.50,20.12,396.50,20.12
,March,509.75,21.04,197.50,20.31,196.50,20.29
,April,432.25,21.57,68.75,21.02,53.25,19.95
,May,354.75,22.29,82.75,24.59,1.25,23.02
,June,186.50,22.72,220.00,24.29,5.25,26.36
,July,136.50,23.24,308.25,24.38,22.75,26.24
,August,168.00,22.66,258.50,24.25,4.75,26.61
,September,293.25,22.42,135.00,24.35,13.00,25.64
,October,477.00,21.51,58.25,20.69,52.00,20.22
,November,489.00,20.85,181.50,20.25,181.50,20.25
,December,497.00,20.17,439.00,20.06,439.00,20.06
,,,,,,,
,Annual Sum or Average,4500.00,21.23,2823.25,21.66,1843.00,20.28
,Minimum of Months,136.50,20.13,58.25,20.06,1.25,19.95
,Maximum of Months,509.75,23.24,477.25,24.59,477.25,26.61


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_1
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,495.25,20.48,388.25,20.10,387.00,20.08
,February,446.75,20.55,324.25,20.07,324.25,20.07
,March,460.50,21.46,153.25,20.57,143.25,20.33
,April,399.50,21.75,68.50,21.45,51.50,20.16
,May,344.50,22.55,62.00,24.57,1.25,20.46
,June,181.00,23.00,196.50,24.27,4.00,25.16
,July,91.00,23.49,328.25,24.38,19.25,25.43
,August,128.75,23.12,300.50,24.31,7.25,26.41
,September,232.25,22.94,203.00,24.43,16.75,26.24
,October,390.75,21.86,90.75,22.86,35.00,20.23
,November,460.50,21.24,142.50,20.40,139.00,20.31
,December,493.00,20.48,365.25,20.13,365.25,20.13
,,,,,,,
,Annual Sum or Average,4123.75,21.51,2623.00,22.04,1493.75,20.32
,Minimum of Months,91.00,20.48,62.00,20.07,1.25,20.07
,Maximum of Months,495.25,23.49,388.25,24.57,387.00,26.41


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_4
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.10,467.75,20.03,467.75,20.03
,February,454.00,20.24,396.75,20.09,396.75,20.09
,March,504.75,21.04,211.25,20.35,211.25,20.35
,April,432.00,21.41,86.00,21.43,61.75,20.08
,May,388.00,22.20,78.75,24.48,2.50,22.55
,June,222.50,22.79,196.00,24.32,8.50,26.40
,July,154.00,23.09,285.00,24.38,22.75,25.91
,August,200.75,22.68,221.25,24.33,6.75,26.55
,September,348.75,22.41,98.75,24.50,12.25,25.89
,October,474.00,21.38,70.75,20.81,60.75,20.24
,November,489.00,20.82,197.75,20.26,197.75,20.26
,December,497.00,20.16,435.50,20.04,435.50,20.04
,,,,,,,
,Annual Sum or Average,4666.75,21.23,2745.50,21.54,1884.25,20.28
,Minimum of Months,154.00,20.10,70.75,20.03,2.50,20.03
,Maximum of Months,504.75,23.09,467.75,24.50,467.75,26.55


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_BOTTOM
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.110727E+11,13435.77,12-JAN-16:45,-6.6,-8.1,0.186603E+10,2538.86,05-JAN-16:45,-4.7,-7.0
,February,0.103299E+11,13657.38,28-FEB-16:53,-0.6,-2.8,0.169300E+10,2538.92,23-FEB-14:15,-0.3,-1.9
,March,0.142778E+11,20709.72,16-MAR-07:30,10.60,9.86,0.206874E+10,2540.35,02-MAR-13:00,4.40,1.15
,April,0.139523E+11,21636.81,26-APR-07:11,5.70,3.46,0.184088E+10,2542.30,10-APR-15:30,3.60,3.00
,May,0.167977E+11,22536.39,19-MAY-07:12,9.70,8.15,0.200754E+10,2539.77,11-MAY-08:15,9.85,9.60
,June,0.234538E+11,26079.64,27-JUN-07:10,23.73,21.32,0.202974E+10,2539.51,06-JUN-09:15,16.00,10.22
,July,0.241434E+11,25891.69,21-JUL-08:00,26.70,23.08,0.188793E+10,2578.25,05-JUL-15:00,23.90,21.18
,August,0.259919E+11,25779.17,11-AUG-08:00,18.90,15.78,0.212439E+10,2570.78,14-AUG-10:00,24.40,21.66
,September,0.220696E+11,25381.19,18-SEP-08:00,15.00,11.56,0.188163E+10,2539.41,12-SEP-10:15,19.70,12.14
,October,0.153673E+11,22059.40,27-OCT-07:11,5.15,4.53,0.192478E+10,2539.68,26-OCT-10:30,9.70,9.53
,November,0.130909E+11,20312.85,01-NOV-07:30,5.30,2.71,0.189585E+10,2541.84,08-NOV-14:00,5.60,5.31
,December,0.112163E+11,16951.03,01-DEC-08:15,11.65,10.18,0.180923E+10,2539.57,01-DEC-14:15,8.03,6.58
,,,,,,,,,,,
,Annual Sum or Average,0.201764E+12,,,,,0.230297E+11,,,,
,Minimum of Months,0.103299E+11,13435.77,,-6.6,-8.1,0.169300E+10,2538.86,,-4.7,-7.0
,Maximum of Months,0.259919E+11,26079.64,,26.70,23.08,0.212439E+10,2578.25,,24.40,21.66


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,TOPFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,32633.70,118.09,14-JAN-17:30,3.05,2.46,0.00,0.00,01-JAN-00:15,-1.0,-1.5
,February,3346038.73,465.74,22-FEB-17:15,11.97,5.70,0.00,0.00,01-FEB-00:15,-3.1,-4.3
,March,0.477037E+09,3644.04,15-MAR-14:00,26.10,16.04,0.00,0.00,01-MAR-00:15,-5.0,-6.8
,April,0.117073E+10,3924.59,23-APR-12:45,16.80,8.56,0.00,0.00,01-APR-00:15,4.05,3.61
,May,0.263332E+10,5625.27,31-MAY-14:45,21.70,13.98,0.00,0.00,01-MAY-00:15,6.60,5.92
,June,0.458208E+10,10694.75,27-JUN-14:35,26.00,22.79,0.00,0.00,01-JUN-00:15,17.03,14.04
,July,0.544353E+10,9588.66,17-JUL-14:38,25.70,20.29,0.00,0.00,01-JUL-00:15,16.77,13.72
,August,0.484388E+10,8203.61,15-AUG-14:08,25.40,21.84,0.00,0.00,01-AUG-00:15,18.73,16.92
,September,0.270042E+10,6350.99,21-SEP-14:30,25.85,16.61,0.00,0.00,01-SEP-00:15,14.67,13.00
,October,0.790336E+09,3700.45,22-OCT-14:30,21.70,14.35,0.00,0.00,01-OCT-00:15,14.43,12.37
,November,0.109737E+09,1492.32,04-NOV-16:15,18.03,13.36,0.00,0.00,01-NOV-00:15,6.50,4.25
,December,1151890.05,201.93,01-DEC-13:00,13.90,12.22,0.00,0.00,01-DEC-00:15,5.02,3.27
,,,,,,,,,,,
,Annual Sum or Average,0.227556E+11,,,,,0.00,,,,
,Minimum of Months,32633.70,118.09,,3.05,2.46,0.00,0.00,,-5.0,-6.8
,Maximum of Months,0.544353E+10,10694.75,,26.10,22.79,0.00,0.00,,18.73,16.92


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,MIDFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,16148451.00,1000.54,28-JAN-18:00,-6.7,-8.1,0.00,0.00,01-JAN-00:15,-1.0,-1.5
,February,13885537.28,994.92,04-FEB-18:00,-8.3,-9.3,0.00,0.00,01-FEB-00:15,-3.1,-4.3
,March,0.339772E+09,1900.23,17-MAR-05:25,10.30,9.83,0.00,0.00,01-MAR-00:15,-5.0,-6.8
,April,0.627920E+09,1896.84,27-APR-05:25,5.00,3.27,0.00,0.00,01-APR-00:15,4.05,3.61
,May,0.144696E+10,2494.08,27-MAY-18:08,18.75,10.13,0.00,0.00,01-MAY-00:15,6.60,5.92
,June,0.257156E+10,2952.22,25-JUN-19:21,25.00,17.40,0.00,0.00,01-JUN-00:15,17.03,14.04
,July,0.315378E+10,3521.25,05-JUL-15:30,23.35,20.86,0.00,0.00,01-JUL-00:15,16.77,13.72
,August,0.303178E+10,3824.67,15-AUG-14:23,24.70,21.44,0.00,0.00,01-AUG-00:15,18.73,16.92
,September,0.190178E+10,2819.07,16-SEP-05:15,21.25,19.24,0.00,0.00,01-SEP-00:15,14.67,13.00
,October,0.714448E+09,1828.02,06-OCT-05:25,10.30,8.81,0.00,0.00,01-OCT-00:15,14.43,12.37
,November,0.186987E+09,1346.60,01-NOV-05:25,5.85,3.12,0.00,0.00,01-NOV-00:15,6.50,4.25
,December,21000721.20,1075.37,16-DEC-17:15,3.30,1.69,0.00,0.00,01-DEC-00:15,5.02,3.27
,,,,,,,,,,,
,Annual Sum or Average,0.140260E+11,,,,,0.00,,,,
,Minimum of Months,13885537.28,994.92,,-8.3,-9.3,0.00,0.00,,-5.0,-6.8
,Maximum of Months,0.315378E+10,3824.67,,25.00,21.44,0.00,0.00,,18.73,16.92


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,FIRSTFLOOR_PLENUM
