Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:00
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,36640684.24,1245.52,21-JAN-18:00,-1.1,-2.7,0.00,0.00,01-JAN-00:15,-1.0,-1.5
,February,53710611.96,1320.66,18-FEB-17:53,-0.6,-1.4,0.00,0.00,01-FEB-00:15,-3.1,-4.3
,March,0.522296E+09,2681.70,16-MAR-06:05,11.80,10.40,0.00,0.00,01-MAR-00:15,-5.0,-6.8
,April,0.860335E+09,2694.25,22-APR-05:23,1.70,0.89,0.00,0.00,01-APR-00:15,4.05,3.61
,May,0.163551E+10,3217.37,24-MAY-05:15,18.75,15.73,0.00,0.00,01-MAY-00:15,6.60,5.92
,June,0.281400E+10,3206.39,29-JUN-05:15,20.60,17.88,0.00,0.00,01-JUN-00:15,17.03,14.04
,July,0.332236E+10,3800.48,17-JUL-16:00,22.80,21.19,0.00,0.00,01-JUL-00:15,16.77,13.72
,August,0.333852E+10,3787.46,15-AUG-14:23,24.70,21.44,0.00,0.00,01-AUG-00:15,18.73,16.92
,September,0.231610E+10,3065.39,16-SEP-05:15,21.25,19.24,0.00,0.00,01-SEP-00:15,14.67,13.00
,October,0.944018E+09,2631.67,12-OCT-05:25,13.60,11.54,0.00,0.00,01-OCT-00:15,14.43,12.37
,November,0.359322E+09,2064.38,02-NOV-05:19,4.40,3.77,0.00,0.00,01-NOV-00:15,6.50,4.25
,December,58278226.58,1394.85,16-DEC-17:15,3.30,1.69,0.00,0.00,01-DEC-00:15,5.02,3.27
,,,,,,,,,,,
,Annual Sum or Average,0.162611E+11,,,,,0.00,,,,
,Minimum of Months,36640684.24,1245.52,,-1.1,-2.7,0.00,0.00,,-5.0,-6.8
,Maximum of Months,0.333852E+10,3800.48,,24.70,21.44,0.00,0.00,,18.73,16.92


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_MID
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.589596E+10,6446.62,11-JAN-16:00,11.70,10.13,0.155388E+10,2274.29,06-JAN-16:45,-3.0,-5.3
,February,0.563977E+10,6520.10,17-FEB-17:00,1.10,0.20,0.142317E+10,2289.25,17-FEB-16:00,1.10,0.20
,March,0.902859E+10,9823.93,16-MAR-16:00,15.60,13.95,0.186450E+10,2538.99,17-MAR-15:15,6.93,5.07
,April,0.923500E+10,10510.09,21-APR-16:00,13.30,8.75,0.175185E+10,2538.85,25-APR-15:15,8.58,6.41
,May,0.123186E+11,12578.35,23-MAY-16:00,23.90,13.17,0.200184E+10,2539.01,24-MAY-10:15,12.80,12.15
,June,0.167154E+11,15766.07,28-JUN-16:00,26.10,17.33,0.203655E+10,2539.14,06-JUN-09:15,16.00,10.22
,July,0.178133E+11,25980.35,20-JUL-05:04,23.90,21.99,0.189581E+10,2541.33,05-JUL-15:00,23.90,21.18
,August,0.181430E+11,16729.99,15-AUG-14:53,23.30,20.62,0.212962E+10,2575.22,15-AUG-14:45,24.00,21.04
,September,0.141932E+11,15265.74,18-SEP-15:00,17.80,13.19,0.187606E+10,2539.25,12-SEP-10:15,19.70,12.14
,October,0.965343E+10,10333.86,05-OCT-16:00,18.90,12.93,0.182554E+10,2539.21,13-OCT-15:15,11.92,8.56
,November,0.789590E+10,8665.55,16-NOV-17:00,18.30,13.47,0.169572E+10,2517.38,01-NOV-15:00,9.40,6.90
,December,0.621857E+10,7166.33,01-DEC-11:00,15.00,12.40,0.151631E+10,2310.89,01-DEC-16:00,7.20,4.89
,,,,,,,,,,,
,Annual Sum or Average,0.132751E+12,,,,,0.215708E+11,,,,
,Minimum of Months,0.563977E+10,6446.62,,1.10,0.20,0.142317E+10,2274.29,,-3.0,-5.3
,Maximum of Months,0.181430E+11,25980.35,,26.10,21.99,0.212962E+10,2575.22,,24.00,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_TOP
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.383821E+10,6232.61,11-JAN-16:00,11.70,10.13,0.148173E+10,2141.88,06-JAN-16:30,-2.8,-5.0
,February,0.400124E+10,6281.18,17-FEB-17:00,1.10,0.20,0.136272E+10,2180.27,17-FEB-16:00,1.10,0.20
,March,0.803520E+10,10328.79,15-MAR-16:00,25.00,15.94,0.178004E+10,2538.99,17-MAR-15:00,6.10,4.12
,April,0.899503E+10,11875.77,21-APR-16:00,13.30,8.75,0.169183E+10,2538.85,25-APR-15:15,8.58,6.41
,May,0.129863E+11,15385.33,31-MAY-16:00,22.20,14.45,0.197969E+10,2539.00,24-MAY-10:15,12.80,12.15
,June,0.176558E+11,23631.81,27-JUN-14:40,26.00,22.79,0.203067E+10,2746.90,27-JUN-15:00,26.10,22.52
,July,0.190994E+11,30231.51,17-JUL-04:02,23.18,21.06,0.189369E+10,2575.32,11-JUL-15:00,25.00,20.77
,August,0.189141E+11,18766.64,15-AUG-14:53,23.30,20.62,0.212278E+10,2627.42,15-AUG-14:30,24.70,21.44
,September,0.139805E+11,16312.01,18-SEP-14:45,17.80,13.06,0.184636E+10,2539.02,01-SEP-10:00,17.20,13.29
,October,0.925216E+10,10749.38,05-OCT-16:00,18.90,12.93,0.174546E+10,2539.22,13-OCT-15:15,11.92,8.56
,November,0.677728E+10,8612.72,16-NOV-17:00,18.30,13.47,0.159796E+10,2429.79,01-NOV-15:00,9.40,6.90
,December,0.419407E+10,6840.61,01-DEC-11:00,15.00,12.40,0.143867E+10,2202.67,01-DEC-16:00,7.20,4.89
,,,,,,,,,,,
,Annual Sum or Average,0.127729E+12,,,,,0.209716E+11,,,,
,Minimum of Months,0.383821E+10,6232.61,,1.10,0.20,0.136272E+10,2141.88,,-2.8,-5.0
,Maximum of Months,0.190994E+11,30231.51,,26.00,22.79,0.212278E+10,2746.90,,26.10,22.52


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_3
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,30526539.40,1148.17,18-JAN-07:04,2.80,1.63,0.302783E+09,396.01,23-JAN-09:45,-7.1,-8.7
,February,68636539.63,1203.21,23-FEB-07:04,2.80,2.03,0.274929E+09,396.01,21-FEB-10:30,-11.1,-12.3
,March,0.958241E+09,3067.53,15-MAR-15:00,25.60,16.22,0.347108E+09,535.17,15-MAR-14:15,25.98,16.09
,April,0.161467E+10,2413.34,21-APR-15:30,14.15,8.56,0.327293E+09,535.18,21-APR-15:15,14.57,8.43
,May,0.295402E+10,4487.12,23-MAY-14:45,23.90,13.31,0.401590E+09,535.21,18-MAY-14:15,13.30,8.18
,June,0.465063E+10,6695.60,27-JUN-14:40,26.00,22.79,0.425573E+09,594.24,27-JUN-15:00,26.10,22.52
,July,0.537082E+10,6660.63,21-JUL-13:45,31.42,21.81,0.399699E+09,550.48,11-JUL-15:00,25.00,20.77
,August,0.503345E+10,6165.55,09-AUG-14:15,29.40,18.08,0.443961E+09,567.94,15-AUG-14:30,24.70,21.44
,September,0.322884E+10,4407.20,22-SEP-14:00,23.90,15.28,0.375833E+09,535.24,22-SEP-12:15,22.80,14.15
,October,0.166332E+10,2424.04,22-OCT-14:17,21.70,14.35,0.337299E+09,524.96,05-OCT-15:45,18.90,12.87
,November,0.622017E+09,1920.71,16-NOV-17:00,18.30,13.47,0.306054E+09,457.06,01-NOV-13:00,10.60,6.84
,December,84718938.52,1366.29,01-DEC-13:15,12.50,10.89,0.292118E+09,401.23,01-DEC-13:45,9.70,8.23
,,,,,,,,,,,
,Annual Sum or Average,0.262799E+11,,,,,0.423424E+10,,,,
,Minimum of Months,30526539.40,1148.17,,2.80,1.63,0.274929E+09,396.01,,-11.1,-12.3
,Maximum of Months,0.537082E+10,6695.60,,31.42,22.79,0.443961E+09,594.24,,26.10,22.52


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_2
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,41743108.44,1330.21,14-JAN-17:03,3.17,2.65,0.191730E+09,250.68,23-JAN-16:00,-8.9,-10.3
,February,0.170845E+09,1732.14,28-FEB-09:45,-4.9,-6.2,0.174373E+09,279.89,28-FEB-09:00,-3.9,-5.4
,March,0.126120E+10,2898.10,14-MAR-10:45,21.50,17.36,0.219709E+09,325.14,21-MAR-09:45,2.52,0.27
,April,0.209659E+10,5043.08,24-APR-08:45,5.82,2.64,0.212248E+09,338.85,26-APR-10:15,12.35,6.68
,May,0.361734E+10,6729.06,31-MAY-08:45,17.65,13.16,0.251411E+09,338.92,19-MAY-09:15,14.70,9.51
,June,0.504309E+10,7700.70,30-JUN-08:45,19.73,14.66,0.265486E+09,347.06,27-JUN-15:15,25.73,22.72
,July,0.560188E+10,12352.12,04-JUL-09:17,21.65,17.36,0.250281E+09,340.30,11-JUL-15:00,25.00,20.77
,August,0.528600E+10,7702.97,04-AUG-08:45,21.50,16.19,0.276614E+09,341.19,15-AUG-14:30,24.70,21.44
,September,0.371349E+10,6148.37,04-SEP-08:48,16.70,13.09,0.234137E+09,338.92,12-SEP-09:00,19.40,11.69
,October,0.188213E+10,3553.78,11-OCT-09:45,16.27,12.02,0.211262E+09,338.82,11-OCT-09:00,16.70,12.24
,November,0.628141E+09,2073.41,16-NOV-13:15,18.47,13.04,0.192985E+09,301.71,03-NOV-09:30,4.75,2.41
,December,66102460.13,1339.71,16-DEC-17:03,3.30,1.69,0.184949E+09,250.69,26-DEC-11:00,-10.0,-11.7
,,,,,,,,,,,
,Annual Sum or Average,0.294086E+11,,,,,0.266519E+10,,,,
,Minimum of Months,41743108.44,1330.21,,-4.9,-6.2,0.174373E+09,250.68,,-10.0,-11.7
,Maximum of Months,0.560188E+10,12352.12,,21.65,17.36,0.276614E+09,347.06,,25.73,22.72


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_1
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.548547E+09,3493.55,06-JAN-13:23,-3.0,-5.1,0.312908E+09,535.17,06-JAN-14:15,-2.6,-5.1
,February,0.702681E+09,5557.94,28-FEB-13:45,0.00,-2.8,0.287115E+09,535.18,28-FEB-11:00,-1.1,-3.5
,March,0.232694E+10,8773.04,15-MAR-13:30,25.55,15.82,0.374765E+09,535.22,14-MAR-12:30,24.45,17.69
,April,0.286708E+10,7360.51,24-APR-13:00,11.10,5.85,0.341627E+09,535.31,19-APR-13:15,15.55,8.99
,May,0.446599E+10,7112.73,26-MAY-13:00,20.00,13.30,0.396243E+09,535.27,03-MAY-13:15,16.38,8.65
,June,0.606759E+10,9442.68,27-JUN-14:40,26.00,22.79,0.416475E+09,586.28,27-JUN-15:15,25.73,22.72
,July,0.700071E+10,11309.64,02-JUL-13:32,24.18,19.20,0.393394E+09,537.69,11-JUL-15:00,25.00,20.77
,August,0.733137E+10,14326.18,06-AUG-14:02,27.10,18.57,0.437878E+09,569.70,15-AUG-14:30,24.70,21.44
,September,0.584054E+10,14161.79,04-SEP-13:17,18.60,13.06,0.377063E+09,535.35,12-SEP-10:15,19.70,12.14
,October,0.335440E+10,10579.45,11-OCT-12:30,21.95,13.77,0.361565E+09,535.23,30-OCT-13:15,13.73,7.56
,November,0.146560E+10,7007.16,03-NOV-12:30,8.35,4.55,0.323875E+09,535.22,27-NOV-11:00,15.00,10.51
,December,0.438053E+09,3595.75,16-DEC-13:30,5.60,3.03,0.296505E+09,526.00,04-DEC-11:00,0.00,-2.6
,,,,,,,,,,,
,Annual Sum or Average,0.424095E+11,,,,,0.431941E+10,,,,
,Minimum of Months,0.438053E+09,3493.55,,-3.0,-5.1,0.287115E+09,526.00,,-2.6,-5.1
,Maximum of Months,0.733137E+10,14326.18,,27.10,22.79,0.437878E+09,586.28,,25.73,22.72


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_4
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,81375674.14,1609.42,06-JAN-15:30,-2.2,-4.7,0.191749E+09,259.83,06-JAN-15:45,-2.2,-4.6
,February,0.176788E+09,2145.20,28-FEB-16:30,0.00,-2.4,0.174847E+09,315.01,28-FEB-16:45,-0.3,-2.6
,March,0.123618E+10,3097.02,15-MAR-14:30,25.85,16.13,0.218198E+09,338.77,08-MAR-16:00,6.70,1.47
,April,0.199137E+10,5986.78,24-APR-16:00,13.30,7.61,0.201788E+09,338.85,19-APR-15:00,17.20,8.74
,May,0.368714E+10,11394.73,07-MAY-16:03,15.00,5.95,0.235511E+09,338.82,01-MAY-15:00,14.40,7.31
,June,0.520118E+10,12141.77,25-JUN-17:17,26.95,18.26,0.254023E+09,394.16,27-JUN-15:00,26.10,22.52
,July,0.552821E+10,15120.29,02-JUL-16:32,25.00,17.07,0.241402E+09,354.86,11-JUL-15:00,25.00,20.77
,August,0.540410E+10,13627.60,06-AUG-16:17,27.80,18.94,0.265266E+09,341.72,15-AUG-14:30,24.70,21.44
,September,0.375172E+10,11279.90,04-SEP-17:03,17.90,12.66,0.220098E+09,338.81,01-SEP-14:00,18.90,12.82
,October,0.182134E+10,5261.60,11-OCT-16:00,21.70,14.50,0.206365E+09,338.80,17-OCT-15:45,9.03,3.92
,November,0.624965E+09,2211.46,15-NOV-15:15,11.70,6.63,0.193418E+09,315.75,03-NOV-15:15,9.72,5.33
,December,90171936.59,1551.65,04-DEC-15:45,-0.4,-3.0,0.184920E+09,254.04,04-DEC-15:00,-0.6,-3.1
,,,,,,,,,,,
,Annual Sum or Average,0.295945E+11,,,,,0.258759E+10,,,,
,Minimum of Months,81375674.14,1551.65,,-2.2,-4.7,0.174847E+09,254.04,,-2.2,-4.6
,Maximum of Months,0.552821E+10,15120.29,,27.80,18.94,0.265266E+09,394.16,,26.10,22.52


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_3
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.212908E+09,1224.08,11-JAN-16:00,11.70,10.13,0.304362E+09,418.74,11-JAN-16:00,11.10,9.84
,February,0.313689E+09,1228.76,22-FEB-17:00,11.70,5.54,0.276895E+09,421.08,22-FEB-16:15,10.88,5.14
,March,0.104163E+10,2136.86,15-MAR-14:45,25.73,16.17,0.351577E+09,526.29,15-MAR-14:00,25.60,16.22
,April,0.140879E+10,2004.47,07-APR-14:00,20.00,10.11,0.327273E+09,511.99,21-APR-15:45,13.73,8.67
,May,0.219406E+10,2569.42,23-MAY-14:45,23.90,13.31,0.382042E+09,535.17,10-MAY-15:15,25.68,17.96
,June,0.356834E+10,4583.45,27-JUN-13:15,29.75,23.54,0.423463E+09,535.25,29-JUN-10:00,25.00,19.73
,July,0.411910E+10,5148.25,21-JUL-13:45,31.42,21.81,0.397705E+09,553.17,05-JUL-15:00,23.90,21.18
,August,0.406665E+10,5677.92,15-AUG-14:30,24.70,21.44,0.443497E+09,557.09,15-AUG-14:00,23.30,20.62
,September,0.289806E+10,3731.07,13-SEP-13:30,22.20,19.00,0.383690E+09,535.25,01-SEP-10:00,17.20,13.29
,October,0.160072E+10,2028.38,11-OCT-16:00,21.70,14.50,0.344703E+09,507.16,05-OCT-14:00,18.90,12.66
,November,0.935420E+09,1734.79,16-NOV-17:00,18.30,13.47,0.315280E+09,468.41,01-NOV-13:45,10.88,6.88
,December,0.289291E+09,1383.76,01-DEC-11:00,15.00,12.40,0.294604E+09,434.23,01-DEC-13:00,8.30,6.91
,,,,,,,,,,,
,Annual Sum or Average,0.226487E+11,,,,,0.424509E+10,,,,
,Minimum of Months,0.212908E+09,1224.08,,11.70,5.54,0.276895E+09,418.74,,8.30,5.14
,Maximum of Months,0.411910E+10,5677.92,,31.42,23.54,0.443497E+09,557.09,,25.68,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_2
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.265683E+09,1408.62,06-JAN-10:30,-6.4,-7.9,0.192699E+09,262.82,06-JAN-10:45,-6.0,-7.5
,February,0.412470E+09,1866.16,28-FEB-09:45,-4.9,-6.2,0.176728E+09,318.10,28-FEB-09:00,-3.9,-5.4
,March,0.135146E+10,2808.20,21-MAR-09:08,1.97,-0.1,0.224789E+09,338.77,21-MAR-09:30,2.25,0.06
,April,0.188014E+10,4812.52,24-APR-08:45,5.82,2.64,0.212664E+09,338.85,21-APR-08:00,10.00,5.28
,May,0.283713E+10,5708.33,31-MAY-08:30,17.50,13.12,0.241483E+09,338.91,19-MAY-09:15,14.70,9.51
,June,0.433273E+10,7086.27,30-JUN-08:45,19.73,14.66,0.262590E+09,338.96,06-JUN-09:15,16.00,10.22
,July,0.474318E+10,11348.64,04-JUL-08:32,21.10,17.30,0.248767E+09,356.22,17-JUL-08:15,24.17,20.71
,August,0.464326E+10,7518.17,04-AUG-08:30,20.80,15.52,0.275808E+09,341.67,15-AUG-14:00,23.30,20.62
,September,0.352200E+10,6072.60,21-SEP-08:45,18.07,14.37,0.237470E+09,338.91,12-SEP-09:00,19.40,11.69
,October,0.180673E+10,3879.19,11-OCT-09:00,15.00,11.34,0.216337E+09,338.81,11-OCT-09:00,16.70,12.24
,November,0.920656E+09,1941.18,03-NOV-09:15,4.32,2.12,0.196048E+09,326.75,03-NOV-09:30,4.75,2.41
,December,0.242026E+09,1474.57,01-DEC-13:15,12.50,10.89,0.185908E+09,268.37,04-DEC-10:15,-1.5,-3.5
,,,,,,,,,,,
,Annual Sum or Average,0.269575E+11,,,,,0.267129E+10,,,,
,Minimum of Months,0.242026E+09,1408.62,,-6.4,-7.9,0.176728E+09,262.82,,-6.0,-7.5
,Maximum of Months,0.474318E+10,11348.64,,21.10,17.30,0.275808E+09,356.22,,24.17,20.71


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_1
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.253002E+09,1927.94,21-JAN-12:30,-0.6,-2.9,0.290045E+09,486.42,12-JAN-14:30,-5.8,-8.2
,February,0.335553E+09,3280.69,28-FEB-13:45,0.00,-2.8,0.266006E+09,535.07,28-FEB-14:45,0.00,-2.6
,March,0.128920E+10,7698.69,15-MAR-13:30,25.55,15.82,0.350719E+09,535.42,14-MAR-12:30,24.45,17.69
,April,0.153702E+10,4736.22,19-APR-14:00,17.20,9.16,0.321826E+09,535.24,19-APR-13:30,16.10,9.07
,May,0.258719E+10,5142.36,10-MAY-13:00,25.00,17.46,0.367635E+09,535.33,10-MAY-12:45,24.45,17.30
,June,0.452145E+10,9955.34,27-JUN-12:00,30.00,22.86,0.405521E+09,552.03,12-JUN-12:15,29.40,20.00
,July,0.574138E+10,10244.61,21-JUL-12:00,30.00,21.56,0.389293E+09,568.17,21-JUL-12:15,30.15,21.68
,August,0.611471E+10,10284.55,10-AUG-12:00,30.00,22.50,0.432724E+09,570.07,10-AUG-12:15,29.73,21.85
,September,0.481617E+10,11814.67,10-SEP-13:17,17.20,10.59,0.375440E+09,554.54,21-SEP-13:15,25.15,16.51
,October,0.231889E+10,9678.54,11-OCT-12:30,21.95,13.77,0.346901E+09,550.77,31-OCT-13:15,15.00,10.21
,November,0.888484E+09,5774.32,03-NOV-12:30,8.35,4.55,0.314117E+09,535.19,27-NOV-11:00,15.00,10.51
,December,0.227167E+09,4441.74,16-DEC-13:15,5.60,3.12,0.280215E+09,523.39,04-DEC-11:00,0.00,-2.6
,,,,,,,,,,,
,Annual Sum or Average,0.306302E+11,,,,,0.414044E+10,,,,
,Minimum of Months,0.227167E+09,1927.94,,-0.6,-2.9,0.266006E+09,486.42,,-5.8,-8.2
,Maximum of Months,0.611471E+10,11814.67,,30.00,22.86,0.432724E+09,570.07,,30.15,21.85


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_4
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.242732E+09,1585.51,12-JAN-15:45,-6.0,-8.1,0.193016E+09,284.45,12-JAN-15:00,-6.1,-8.1
,February,0.366713E+09,2288.18,28-FEB-16:30,0.00,-2.4,0.176639E+09,338.76,28-FEB-16:00,-0.6,-2.8
,March,0.128418E+10,3355.54,21-MAR-16:00,4.40,1.33,0.220867E+09,338.80,21-MAR-15:00,4.40,1.33
,April,0.172978E+10,5033.29,24-APR-16:00,13.30,7.61,0.201928E+09,338.85,19-APR-15:00,17.20,8.74
,May,0.277635E+10,6047.88,31-MAY-16:00,22.20,14.45,0.227670E+09,338.82,22-MAY-15:15,17.20,11.17
,June,0.437408E+10,9901.77,11-JUN-17:03,25.45,17.73,0.252040E+09,338.87,28-JUN-14:00,25.00,19.11
,July,0.458724E+10,12143.87,02-JUL-17:01,24.73,16.89,0.239649E+09,348.04,05-JUL-15:00,23.90,21.18
,August,0.465161E+10,9502.27,27-AUG-17:03,22.20,18.81,0.265806E+09,342.54,15-AUG-14:00,23.30,20.62
,September,0.343874E+10,8585.55,10-SEP-15:32,17.65,11.11,0.226696E+09,338.83,01-SEP-14:45,18.75,12.84
,October,0.176016E+10,4870.03,11-OCT-16:00,21.70,14.50,0.209610E+09,338.82,10-OCT-15:15,17.65,13.50
,November,0.894902E+09,2028.57,15-NOV-15:15,11.70,6.63,0.196189E+09,327.52,03-NOV-15:15,9.72,5.33
,December,0.272157E+09,1616.23,04-DEC-15:45,-0.4,-3.0,0.186118E+09,287.74,04-DEC-15:00,-0.6,-3.1
,,,,,,,,,,,
,Annual Sum or Average,0.263787E+11,,,,,0.259623E+10,,,,
,Minimum of Months,0.242732E+09,1585.51,,-6.0,-8.1,0.176639E+09,284.45,,-6.1,-8.1
,Maximum of Months,0.465161E+10,12143.87,,25.45,18.81,0.265806E+09,348.04,,25.00,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_3
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,96005406.66,1163.66,11-JAN-16:00,11.70,10.13,0.303445E+09,402.10,11-JAN-16:00,11.10,9.84
,February,0.172644E+09,1104.55,22-FEB-17:00,11.70,5.54,0.275724E+09,406.82,17-FEB-15:15,3.02,1.03
,March,0.111894E+10,2722.64,15-MAR-14:45,25.73,16.17,0.354906E+09,535.20,16-MAR-13:45,17.77,14.45
,April,0.165545E+10,2162.92,21-APR-15:30,14.15,8.56,0.338290E+09,535.18,21-APR-15:15,14.57,8.43
,May,0.267423E+10,3985.62,23-MAY-14:45,23.90,13.31,0.410069E+09,535.22,24-MAY-14:00,11.70,10.70
,June,0.431477E+10,5467.27,27-JUN-13:15,29.75,23.54,0.429065E+09,535.28,22-JUN-09:15,17.47,12.00
,July,0.496123E+10,5995.70,21-JUL-13:45,31.42,21.81,0.401103E+09,543.53,05-JUL-15:00,23.90,21.18
,August,0.472295E+10,5613.26,09-AUG-14:15,29.40,18.08,0.447951E+09,562.84,15-AUG-14:45,24.00,21.04
,September,0.310613E+10,4184.07,22-SEP-14:00,23.90,15.28,0.386654E+09,535.29,12-SEP-10:15,19.70,12.14
,October,0.176478E+10,2114.13,11-OCT-16:00,21.70,14.50,0.351894E+09,533.94,05-OCT-15:15,18.90,12.73
,November,0.924523E+09,1793.08,16-NOV-17:00,18.30,13.47,0.313991E+09,478.51,01-NOV-13:45,10.88,6.88
,December,0.178836E+09,1369.20,01-DEC-11:00,15.00,12.40,0.293448E+09,424.39,01-DEC-13:45,9.70,8.23
,,,,,,,,,,,
,Annual Sum or Average,0.256905E+11,,,,,0.430654E+10,,,,
,Minimum of Months,96005406.66,1104.55,,11.70,5.54,0.275724E+09,402.10,,3.02,1.03
,Maximum of Months,0.496123E+10,5995.70,,31.42,23.54,0.447951E+09,562.84,,24.00,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_2
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.136727E+09,1462.38,06-JAN-10:30,-6.4,-7.9,0.192173E+09,252.48,06-JAN-10:45,-6.0,-7.5
,February,0.294846E+09,1883.03,28-FEB-09:45,-4.9,-6.2,0.175461E+09,297.06,28-FEB-09:00,-3.9,-5.4
,March,0.151608E+10,2932.20,14-MAR-10:45,21.50,17.36,0.223842E+09,338.77,21-MAR-09:45,2.52,0.27
,April,0.231737E+10,5547.96,24-APR-08:30,5.55,2.58,0.215514E+09,338.85,26-APR-10:15,12.35,6.68
,May,0.364778E+10,6813.57,31-MAY-08:30,17.50,13.12,0.251482E+09,338.92,19-MAY-09:15,14.70,9.51
,June,0.498583E+10,10297.73,11-JUN-10:02,24.55,16.96,0.265438E+09,338.97,06-JUN-09:15,16.00,10.22
,July,0.545845E+10,13831.99,04-JUL-09:02,21.38,17.25,0.250290E+09,339.29,05-JUL-15:00,23.90,21.18
,August,0.522592E+10,7968.77,04-AUG-08:30,20.80,15.52,0.277192E+09,342.34,15-AUG-14:45,24.00,21.04
,September,0.385485E+10,6344.13,21-SEP-08:45,18.07,14.37,0.236425E+09,338.91,12-SEP-09:00,19.40,11.69
,October,0.213452E+10,4055.93,11-OCT-09:15,15.43,11.57,0.216912E+09,338.81,11-OCT-09:00,16.70,12.24
,November,0.939186E+09,2135.75,16-NOV-12:00,18.30,12.16,0.195249E+09,321.68,03-NOV-09:30,4.75,2.41
,December,0.146799E+09,1457.81,15-DEC-07:04,2.20,1.58,0.185460E+09,250.68,26-DEC-11:00,-10.0,-11.7
,,,,,,,,,,,
,Annual Sum or Average,0.306584E+11,,,,,0.268544E+10,,,,
,Minimum of Months,0.136727E+09,1457.81,,-6.4,-7.9,0.175461E+09,250.68,,-10.0,-11.7
,Maximum of Months,0.545845E+10,13831.99,,24.55,17.36,0.277192E+09,342.34,,24.00,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_1
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.742357E+09,4553.68,12-JAN-13:21,-6.7,-9.0,0.318275E+09,535.18,06-JAN-14:15,-2.6,-5.1
,February,0.912956E+09,6143.78,28-FEB-13:25,0.00,-2.7,0.292299E+09,535.18,28-FEB-11:00,-1.1,-3.5
,March,0.266642E+10,8514.63,15-MAR-13:30,25.55,15.82,0.384420E+09,535.22,14-MAR-10:00,22.20,17.56
,April,0.301734E+10,7134.26,21-APR-13:00,15.60,7.84,0.350197E+09,535.31,19-APR-13:15,15.55,8.99
,May,0.424134E+10,6517.65,26-MAY-13:00,20.00,13.30,0.402839E+09,535.26,03-MAY-13:15,16.38,8.65
,June,0.573296E+10,8083.02,27-JUN-13:00,30.60,23.74,0.421128E+09,535.28,29-JUN-10:00,25.00,19.73
,July,0.657504E+10,9552.33,04-JUL-13:32,27.10,17.65,0.396269E+09,535.93,05-JUL-15:00,23.90,21.18
,August,0.702262E+10,12085.87,06-AUG-14:02,27.10,18.57,0.442651E+09,563.76,15-AUG-14:45,24.00,21.04
,September,0.584661E+10,13414.84,10-SEP-13:17,17.20,10.59,0.384821E+09,536.53,21-SEP-13:15,25.15,16.51
,October,0.362763E+10,10645.79,11-OCT-12:30,21.95,13.77,0.372553E+09,549.25,31-OCT-13:30,15.00,10.32
,November,0.187926E+10,7709.98,03-NOV-12:30,8.35,4.55,0.331852E+09,535.24,27-NOV-11:00,15.00,10.51
,December,0.642420E+09,4294.08,16-DEC-13:15,5.60,3.12,0.299928E+09,535.18,04-DEC-11:00,0.00,-2.6
,,,,,,,,,,,
,Annual Sum or Average,0.429069E+11,,,,,0.439723E+10,,,,
,Minimum of Months,0.642420E+09,4294.08,,-6.7,-9.0,0.292299E+09,535.18,,-2.6,-5.1
,Maximum of Months,0.702262E+10,13414.84,,30.60,23.74,0.442651E+09,563.76,,25.15,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_4
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.145960E+09,1634.96,06-JAN-15:30,-2.2,-4.7,0.192316E+09,272.07,06-JAN-15:45,-2.2,-4.6
,February,0.258419E+09,2108.35,28-FEB-16:30,0.00,-2.4,0.175609E+09,324.65,28-FEB-16:45,-0.3,-2.6
,March,0.143485E+10,3040.32,21-MAR-16:00,4.40,1.33,0.221096E+09,338.78,08-MAR-16:30,6.95,1.49
,April,0.213742E+10,5743.92,24-APR-16:00,13.30,7.61,0.205177E+09,338.85,19-APR-15:00,17.20,8.74
,May,0.356767E+10,7764.08,27-MAY-17:10,20.18,11.09,0.238815E+09,338.82,01-MAY-15:00,14.40,7.31
,June,0.498105E+10,11235.03,11-JUN-17:03,25.45,17.73,0.257092E+09,338.86,28-JUN-15:15,25.27,18.71
,July,0.523623E+10,13736.46,02-JUL-16:02,25.00,17.24,0.243579E+09,341.61,05-JUL-15:00,23.90,21.18
,August,0.517891E+10,12713.50,06-AUG-16:17,27.80,18.94,0.269188E+09,343.46,15-AUG-14:45,24.00,21.04
,September,0.373829E+10,8725.37,10-SEP-15:32,17.65,11.11,0.226198E+09,338.82,01-SEP-14:00,18.90,12.82
,October,0.205361E+10,5174.75,11-OCT-16:00,21.70,14.50,0.211071E+09,338.80,17-OCT-15:30,9.15,3.99
,November,0.911081E+09,2179.66,15-NOV-15:15,11.70,6.63,0.195392E+09,325.55,03-NOV-15:15,9.72,5.33
,December,0.174855E+09,1568.67,04-DEC-15:45,-0.4,-3.0,0.185479E+09,265.03,04-DEC-15:00,-0.6,-3.1
,,,,,,,,,,,
,Annual Sum or Average,0.298184E+11,,,,,0.262101E+10,,,,
,Minimum of Months,0.145960E+09,1568.67,,-2.2,-4.7,0.175609E+09,265.03,,-2.2,-4.6
,Maximum of Months,0.523623E+10,13736.46,,27.80,18.94,0.269188E+09,343.46,,25.27,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_BOTTOM
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,64143767.16,24841.49,02-JAN-06:01,-1.1
,February,57126836.16,24408.79,13-FEB-06:02,-9.4
,March,16935920.94,23795.98,06-MAR-07:01,-10.7
,April,2144328.67,23481.05,17-APR-06:01,-4.1
,May,0.00,0.00,01-MAY-00:15,6.60
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,436954.90,4369.55,30-OCT-06:02,-0.3
,November,2220601.04,23283.04,24-NOV-07:01,-3.2
,December,47341692.87,24267.65,11-DEC-06:01,-18.3
,,,,,
,Annual Sum or Average,0.190350E+09,,,
,Minimum of Months,0.00,0.00,,-18.3
,Maximum of Months,64143767.16,24841.49,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,TOPFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.576710E+10,10414.53,24-JAN-06:07,-12.1
,February,0.490077E+10,11984.02,06-FEB-06:10,-13.9
,March,0.222279E+10,10245.73,06-MAR-06:08,-11.1
,April,0.839141E+09,7994.23,17-APR-05:08,-4.0
,May,0.222600E+09,3661.50,08-MAY-05:05,3.45
,June,64267281.42,3425.86,06-JUN-05:04,6.83
,July,29316347.33,3429.81,20-JUL-05:02,23.90
,August,37951134.93,2877.91,03-AUG-05:04,11.10
,September,0.160049E+09,3834.46,04-SEP-08:02,13.78
,October,0.798468E+09,6651.45,30-OCT-05:06,-0.1
,November,0.190927E+10,7670.98,24-NOV-06:06,-3.8
,December,0.525098E+10,12011.27,11-DEC-06:09,-18.3
,,,,,
,Annual Sum or Average,0.222027E+11,,,
,Minimum of Months,29316347.33,2877.91,,-18.3
,Maximum of Months,0.576710E+10,12011.27,,23.90


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,MIDFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.270712E+10,7035.95,02-JAN-07:09,-1.1
,February,0.228916E+10,6165.64,06-FEB-07:07,-14.2
,March,0.102370E+10,4326.37,06-MAR-07:05,-10.7
,April,0.348711E+09,2933.17,17-APR-06:05,-4.1
,May,24432798.45,2618.16,07-MAY-14:47,15.00
,June,11776653.45,2307.95,04-JUN-14:17,20.00
,July,13144949.98,2393.04,02-JUL-16:47,25.00
,August,6171364.69,2049.60,20-AUG-12:17,21.95
,September,13309121.07,2953.87,10-SEP-14:02,17.20
,October,0.338688E+09,2760.11,30-OCT-10:45,10.17
,November,0.742546E+09,2843.41,24-NOV-07:05,-3.2
,December,0.226603E+10,6544.19,26-DEC-07:07,-12.3
,,,,,
,Annual Sum or Average,0.978480E+10,,,
,Minimum of Months,6171364.69,2049.60,,-14.2
,Maximum of Months,0.270712E+10,7035.95,,25.00


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,FIRSTFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.229881E+10,6048.28,02-JAN-08:27,-1.1
,February,0.198899E+10,5006.03,06-FEB-09:08,-15.0
,March,0.107243E+10,4497.65,24-MAR-07:14,-5.3
,April,0.458812E+09,4378.09,06-APR-07:11,2.38
,May,56424816.54,3609.22,01-MAY-07:13,6.27
,June,5416221.19,2056.84,04-JUN-14:28,20.00
,July,7652724.93,1803.92,02-JUL-16:17,25.00
,August,3514826.39,1776.41,13-AUG-10:11,25.70
,September,6374756.57,2555.83,03-SEP-11:11,19.12
,October,0.396154E+09,4322.05,16-OCT-07:14,1.52
,November,0.929689E+09,4479.87,29-NOV-08:14,1.70
,December,0.201230E+10,5341.66,26-DEC-09:00,-12.8
,,,,,
,Annual Sum or Average,0.923657E+10,,,
,Minimum of Months,3514826.39,1776.41,,-15.0
,Maximum of Months,0.229881E+10,6048.28,,25.70


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_MID
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.629476E+09,23124.19,02-JAN-05:02,-0.7
,February,0.426186E+09,22066.85,06-FEB-06:01,-13.9
,March,52897406.22,20892.53,06-MAR-06:02,-11.1
,April,6685621.57,20202.18,17-APR-06:01,-4.1
,May,0.00,0.00,01-MAY-00:15,6.60
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,2912763.98,19827.29,30-OCT-06:02,-0.3
,November,24798707.14,20176.08,24-NOV-07:01,-3.2
,December,0.358664E+09,22092.49,11-DEC-06:01,-18.3
,,,,,
,Annual Sum or Average,0.150162E+10,,,
,Minimum of Months,0.00,0.00,,-18.3
,Maximum of Months,0.629476E+09,23124.19,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_TOP
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.238548E+10,33074.45,02-JAN-05:17,-0.9
,February,0.200584E+10,32840.74,06-FEB-05:16,-14.4
,March,0.545371E+09,31663.23,06-MAR-05:02,-11.1
,April,99714527.05,30746.89,17-APR-05:02,-4.0
,May,0.00,0.00,01-MAY-00:15,6.60
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,66610992.14,29839.61,30-OCT-05:02,-0.1
,November,0.290266E+09,30564.97,24-NOV-06:02,-3.8
,December,0.182909E+10,32904.37,11-DEC-05:16,-18.0
,,,,,
,Annual Sum or Average,0.722237E+10,,,
,Minimum of Months,0.00,0.00,,-18.0
,Maximum of Months,0.238548E+10,33074.45,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_3
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.461068E+10,15174.78,30-JAN-05:01,-9.6
,February,0.401786E+10,15451.60,06-FEB-00:47,-12.8
,March,0.144457E+10,15066.55,06-MAR-05:02,-11.1
,April,0.260099E+09,14709.18,17-APR-04:02,-3.4
,May,3649945.77,6055.84,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,2908172.35,5744.73,30-SEP-06:04,7.35
,October,0.215230E+09,14367.22,16-OCT-05:02,1.25
,November,0.814190E+09,14733.22,24-NOV-05:02,-3.1
,December,0.403803E+10,15445.27,26-DEC-04:47,-12.2
,,,,,
,Annual Sum or Average,0.154072E+11,,,
,Minimum of Months,0.00,0.00,,-12.8
,Maximum of Months,0.461068E+10,15451.60,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_2
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.268895E+10,9974.34,30-JAN-05:01,-9.6
,February,0.233867E+10,10306.04,06-FEB-00:47,-12.8
,March,0.670633E+09,9829.64,06-MAR-05:02,-11.1
,April,0.112554E+09,9410.47,17-APR-04:02,-3.4
,May,2733451.45,2344.86,02-MAY-06:05,8.07
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,2393879.52,3646.04,30-SEP-06:04,7.35
,October,0.125184E+09,8983.74,16-OCT-05:02,1.25
,November,0.486572E+09,9475.33,24-NOV-05:02,-3.1
,December,0.253527E+10,10310.41,26-DEC-04:47,-12.2
,,,,,
,Annual Sum or Average,0.896296E+10,,,
,Minimum of Months,0.00,0.00,,-12.8
,Maximum of Months,0.268895E+10,10310.41,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_1
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.342928E+10,15351.55,30-JAN-05:01,-9.6
,February,0.308511E+10,15727.49,06-FEB-00:47,-12.8
,March,0.875031E+09,15133.60,06-MAR-05:02,-11.1
,April,0.232658E+09,14604.16,17-APR-04:02,-3.4
,May,9475276.65,7024.16,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,2802074.50,5621.20,30-SEP-06:04,7.35
,October,0.157613E+09,14103.73,30-OCT-05:02,-0.1
,November,0.633920E+09,14715.82,24-NOV-05:02,-3.1
,December,0.309633E+10,15750.32,26-DEC-04:47,-12.2
,,,,,
,Annual Sum or Average,0.115222E+11,,,
,Minimum of Months,0.00,0.00,,-12.8
,Maximum of Months,0.342928E+10,15750.32,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_4
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.294812E+10,10092.19,30-JAN-05:01,-9.6
,February,0.253334E+10,10441.06,06-FEB-00:47,-12.8
,March,0.799648E+09,9916.12,06-MAR-05:02,-11.1
,April,0.167065E+09,9381.27,17-APR-04:02,-3.4
,May,7542094.96,4284.05,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,2784798.79,3554.47,30-SEP-06:04,7.35
,October,0.141423E+09,9071.50,16-OCT-05:02,1.25
,November,0.539221E+09,9532.67,24-NOV-05:02,-3.1
,December,0.258895E+10,10440.86,26-DEC-04:47,-12.2
,,,,,
,Annual Sum or Average,0.972810E+10,,,
,Minimum of Months,0.00,0.00,,-12.8
,Maximum of Months,0.294812E+10,10441.06,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_3
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.163356E+10,9826.71,30-JAN-05:01,-9.6
,February,0.150258E+10,9949.03,06-FEB-05:16,-14.4
,March,0.596421E+09,9712.57,06-MAR-05:02,-11.1
,April,0.127704E+09,9349.82,17-APR-05:02,-4.0
,May,8926918.05,6297.09,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,72170258.46,9230.26,30-OCT-05:02,-0.1
,November,0.249432E+09,9333.37,24-NOV-06:02,-3.8
,December,0.135744E+10,9918.14,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.554824E+10,,,
,Minimum of Months,0.00,0.00,,-14.4
,Maximum of Months,0.163356E+10,9949.03,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_2
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.958900E+09,6474.57,30-JAN-05:01,-9.6
,February,0.874186E+09,6616.43,06-FEB-05:16,-14.4
,March,0.284793E+09,6303.98,06-MAR-05:02,-11.1
,April,58611635.20,5878.17,17-APR-05:02,-4.0
,May,7612635.87,2997.15,10-MAY-06:04,12.10
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,334120.07,1484.98,30-SEP-06:04,7.35
,October,50812674.32,5747.79,30-OCT-05:02,-0.1
,November,0.165529E+09,5880.07,24-NOV-06:02,-3.8
,December,0.876588E+09,6589.42,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.327737E+10,,,
,Minimum of Months,0.00,0.00,,-14.4
,Maximum of Months,0.958900E+09,6616.43,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_1
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.516208E+10,11277.34,31-JAN-17:15,-11.8
,February,0.456764E+10,11609.19,06-FEB-08:00,-15.0
,March,0.288627E+10,11230.18,07-MAR-07:15,-12.8
,April,0.162576E+10,10417.38,03-APR-06:15,-2.8
,May,0.753893E+09,9568.79,01-MAY-06:15,2.67
,June,0.179752E+09,8897.25,14-JUN-06:08,7.90
,July,30482357.74,3689.92,07-JUL-06:15,13.35
,August,88858712.49,5455.20,01-AUG-06:10,11.80
,September,0.308396E+09,8901.96,06-SEP-06:15,6.37
,October,0.125402E+10,10341.73,17-OCT-06:15,-2.8
,November,0.240091E+10,10304.99,24-NOV-07:15,-3.2
,December,0.478680E+10,11548.79,11-DEC-07:53,-15.0
,,,,,
,Annual Sum or Average,0.240449E+11,,,
,Minimum of Months,30482357.74,3689.92,,-15.0
,Maximum of Months,0.516208E+10,11609.19,,13.35


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_4
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.109765E+10,6558.63,30-JAN-05:01,-9.6
,February,0.974580E+09,6688.64,06-FEB-05:16,-14.4
,March,0.330043E+09,6331.52,06-MAR-05:02,-11.1
,April,88161064.29,5863.33,17-APR-05:02,-4.0
,May,16611810.11,4430.71,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,221646.72,985.10,30-SEP-06:04,7.35
,October,53609514.90,5775.20,30-OCT-05:02,-0.1
,November,0.182036E+09,5923.43,24-NOV-06:02,-3.8
,December,0.925793E+09,6656.49,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.366871E+10,,,
,Minimum of Months,0.00,0.00,,-14.4
,Maximum of Months,0.109765E+10,6688.64,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_3
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.268144E+10,11854.47,09-JAN-05:17,-9.4
,February,0.234096E+10,12005.69,06-FEB-05:02,-14.7
,March,0.678981E+09,11816.16,06-MAR-05:02,-11.1
,April,85341039.33,11324.59,17-APR-05:02,-4.0
,May,107529.09,597.38,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,63455278.94,11197.43,30-OCT-05:02,-0.1
,November,0.294207E+09,11255.76,24-NOV-06:02,-3.8
,December,0.226074E+10,12012.26,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.840524E+10,,,
,Minimum of Months,0.00,0.00,,-14.7
,Maximum of Months,0.268144E+10,12012.26,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_2
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.154762E+10,7775.47,09-JAN-05:17,-9.4
,February,0.135433E+10,7992.13,06-FEB-05:02,-14.7
,March,0.296043E+09,7702.66,06-MAR-05:02,-11.1
,April,36920802.49,7079.44,17-APR-05:02,-4.0
,May,604898.53,1108.37,02-MAY-06:05,8.07
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,664487.01,2466.28,30-SEP-06:04,7.35
,October,43614058.92,6937.11,30-OCT-05:02,-0.1
,November,0.190149E+09,6977.70,20-NOV-06:17,5.30
,December,0.141860E+10,8012.07,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.488855E+10,,,
,Minimum of Months,0.00,0.00,,-14.7
,Maximum of Months,0.154762E+10,8012.07,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_1
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.187829E+10,11967.33,02-JAN-05:02,-0.7
,February,0.168376E+10,12205.77,06-FEB-05:02,-14.7
,March,0.354827E+09,11705.27,06-MAR-05:02,-11.1
,April,77788071.15,11123.71,17-APR-05:02,-4.0
