Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:00
,May,1239563.42,5377.88,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,127139.77,565.07,30-SEP-06:04,7.35
,October,49877811.21,10969.44,30-OCT-05:02,-0.1
,November,0.227265E+09,11098.66,24-NOV-06:02,-3.8
,December,0.161260E+10,12223.64,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.588577E+10,,,
,Minimum of Months,0.00,0.00,,-14.7
,Maximum of Months,0.187829E+10,12223.64,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_4
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.173785E+10,7885.14,09-JAN-05:17,-9.4
,February,0.147710E+10,8098.61,06-FEB-05:02,-14.7
,March,0.355075E+09,7764.77,06-MAR-05:02,-11.1
,April,58118172.46,7082.81,17-APR-05:02,-4.0
,May,1734214.76,3783.67,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,538474.81,1831.50,30-SEP-06:04,7.35
,October,46178408.15,6995.62,30-OCT-05:02,-0.1
,November,0.209665E+09,7072.34,24-NOV-06:02,-3.8
,December,0.147193E+10,8113.64,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.535819E+10,,,
,Minimum of Months,0.00,0.00,,-14.7
,Maximum of Months,0.173785E+10,8113.64,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_BOTTOM
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.603901E+10,6490.85,02-JAN-08:15,0.234517E+11,29050.39,02-JAN-08:15
,February,0.547876E+10,6490.85,01-FEB-08:15,0.212901E+11,29050.39,01-FEB-08:15
,March,0.652548E+10,6490.85,01-MAR-08:15,0.250818E+11,29050.39,01-MAR-08:15
,April,0.581312E+10,6490.85,03-APR-07:15,0.226703E+11,29050.39,03-APR-07:15
,May,0.628224E+10,6490.85,01-MAY-07:15,0.242667E+11,29050.39,01-MAY-07:15
,June,0.625747E+10,6490.85,01-JUN-07:15,0.240896E+11,29050.39,01-JUN-07:15
,July,0.583789E+10,6490.85,03-JUL-07:15,0.228475E+11,29050.39,03-JUL-07:15
,August,0.652530E+10,6490.85,01-AUG-07:15,0.250818E+11,29050.39,01-AUG-07:15
,September,0.581312E+10,6490.85,01-SEP-07:15,0.226703E+11,29050.39,01-SEP-07:15
,October,0.603919E+10,6490.85,02-OCT-07:15,0.234517E+11,29050.39,02-OCT-07:15
,November,0.597248E+10,6490.85,01-NOV-07:15,0.230637E+11,29050.39,01-NOV-07:15
,December,0.583808E+10,6490.85,01-DEC-08:15,0.228475E+11,29050.39,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.724221E+11,,,0.280812E+12,,
,Minimum of Months,0.547876E+10,6490.85,,0.212901E+11,29050.39,
,Maximum of Months,0.652548E+10,6490.85,,0.250818E+11,29050.39,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_MID
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.603901E+10,6490.85,02-JAN-08:15,0.971303E+10,6808.32,02-JAN-08:15
,February,0.547876E+10,6490.85,01-FEB-08:15,0.879311E+10,6808.32,01-FEB-08:15
,March,0.652548E+10,6490.85,01-MAR-08:15,0.101015E+11,6808.32,01-MAR-08:15
,April,0.581312E+10,6490.85,03-APR-07:15,0.937727E+10,6808.32,03-APR-07:15
,May,0.628224E+10,6490.85,01-MAY-07:15,0.990724E+10,6808.32,01-MAY-07:15
,June,0.625747E+10,6490.85,01-JUN-07:15,0.973008E+10,6808.32,01-JUN-07:15
,July,0.583789E+10,6490.85,03-JUL-07:15,0.955443E+10,6808.32,03-JUL-07:15
,August,0.652530E+10,6490.85,01-AUG-07:15,0.101015E+11,6808.32,01-AUG-07:15
,September,0.581312E+10,6490.85,01-SEP-07:15,0.937727E+10,6808.32,01-SEP-07:15
,October,0.603919E+10,6490.85,02-OCT-07:15,0.971303E+10,6808.32,02-OCT-07:15
,November,0.597248E+10,6490.85,01-NOV-07:15,0.950025E+10,6808.32,01-NOV-07:15
,December,0.583808E+10,6490.85,01-DEC-08:15,0.955443E+10,6808.32,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.724221E+11,,,0.115423E+12,,
,Minimum of Months,0.547876E+10,6490.85,,0.879311E+10,6808.32,
,Maximum of Months,0.652548E+10,6490.85,,0.101015E+11,6808.32,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_TOP
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.603901E+10,6490.85,02-JAN-08:15,0.971303E+10,6808.32,02-JAN-08:15
,February,0.547876E+10,6490.85,01-FEB-08:15,0.879311E+10,6808.32,01-FEB-08:15
,March,0.652548E+10,6490.85,01-MAR-08:15,0.101015E+11,6808.32,01-MAR-08:15
,April,0.581312E+10,6490.85,03-APR-07:15,0.937727E+10,6808.32,03-APR-07:15
,May,0.628224E+10,6490.85,01-MAY-07:15,0.990724E+10,6808.32,01-MAY-07:15
,June,0.625747E+10,6490.85,01-JUN-07:15,0.973008E+10,6808.32,01-JUN-07:15
,July,0.583789E+10,6490.85,03-JUL-07:15,0.955443E+10,6808.32,03-JUL-07:15
,August,0.652530E+10,6490.85,01-AUG-07:15,0.101015E+11,6808.32,01-AUG-07:15
,September,0.581312E+10,6490.85,01-SEP-07:15,0.937727E+10,6808.32,01-SEP-07:15
,October,0.603919E+10,6490.85,02-OCT-07:15,0.971303E+10,6808.32,02-OCT-07:15
,November,0.597248E+10,6490.85,01-NOV-07:15,0.950025E+10,6808.32,01-NOV-07:15
,December,0.583808E+10,6490.85,01-DEC-08:15,0.955443E+10,6808.32,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.724221E+11,,,0.115423E+12,,
,Minimum of Months,0.547876E+10,6490.85,,0.879311E+10,6808.32,
,Maximum of Months,0.652548E+10,6490.85,,0.101015E+11,6808.32,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_3
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.831320E+09,1368.33,02-JAN-16:45,0.204758E+10,1435.25,02-JAN-08:15
,February,0.699808E+09,1368.33,01-FEB-16:00,0.185366E+10,1435.25,01-FEB-08:15
,March,0.774741E+09,954.86,13-MAR-07:15,0.212947E+10,1435.25,01-MAR-08:15
,April,0.662163E+09,779.95,12-APR-07:15,0.197680E+10,1435.25,03-APR-07:15
,May,0.696971E+09,716.32,10-MAY-07:15,0.208852E+10,1435.25,01-MAY-07:15
,June,0.683628E+09,652.69,01-JUN-07:15,0.205118E+10,1435.25,01-JUN-07:15
,July,0.641987E+09,716.32,11-JUL-07:15,0.201415E+10,1435.25,03-JUL-07:15
,August,0.727118E+09,716.32,21-AUG-07:15,0.212947E+10,1435.25,01-AUG-07:15
,September,0.680859E+09,954.86,26-SEP-07:15,0.197680E+10,1435.25,01-SEP-07:15
,October,0.751727E+09,1368.33,30-OCT-07:15,0.204758E+10,1435.25,02-OCT-07:15
,November,0.835517E+09,1368.33,01-NOV-07:15,0.200273E+10,1435.25,01-NOV-07:15
,December,0.836212E+09,1368.33,01-DEC-16:15,0.201415E+10,1435.25,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.882205E+10,,,0.243321E+11,,
,Minimum of Months,0.641987E+09,652.69,,0.185366E+10,1435.25,
,Maximum of Months,0.836212E+09,1368.33,,0.212947E+10,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_2
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.512905E+09,866.26,02-JAN-16:45,0.129621E+10,908.57,02-JAN-08:15
,February,0.439213E+09,866.26,01-FEB-16:00,0.117344E+10,908.57,01-FEB-08:15
,March,0.487888E+09,493.77,09-MAR-16:00,0.134804E+10,908.57,01-MAR-08:15
,April,0.419682E+09,493.77,12-APR-07:15,0.125140E+10,908.57,03-APR-07:15
,May,0.444248E+09,453.49,11-MAY-07:15,0.132213E+10,908.57,01-MAY-07:15
,June,0.435965E+09,413.21,01-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.408999E+09,413.21,03-JUL-07:15,0.127504E+10,908.57,03-JUL-07:15
,August,0.462689E+09,453.49,28-AUG-15:30,0.134804E+10,908.57,01-AUG-07:15
,September,0.428953E+09,493.77,22-SEP-15:30,0.125140E+10,908.57,01-SEP-07:15
,October,0.468536E+09,755.53,23-OCT-07:15,0.129621E+10,908.57,02-OCT-07:15
,November,0.516743E+09,866.26,01-NOV-07:15,0.126781E+10,908.57,01-NOV-07:15
,December,0.514354E+09,866.26,01-DEC-16:15,0.127504E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.554018E+10,,,0.154033E+11,,
,Minimum of Months,0.408999E+09,413.21,,0.117344E+10,908.57,
,Maximum of Months,0.516743E+09,866.26,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_1
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.790347E+09,1368.33,02-JAN-16:00,0.204757E+10,1435.24,02-JAN-08:15
,February,0.683854E+09,1193.41,01-FEB-08:15,0.185364E+10,1435.24,01-FEB-08:15
,March,0.767085E+09,954.86,13-MAR-07:15,0.212945E+10,1435.24,01-MAR-08:15
,April,0.663581E+09,779.95,12-APR-07:15,0.197679E+10,1435.24,03-APR-07:15
,May,0.701823E+09,716.32,10-MAY-07:15,0.208851E+10,1435.24,01-MAY-07:15
,June,0.688820E+09,652.69,01-JUN-07:15,0.205116E+10,1435.24,01-JUN-07:15
,July,0.646726E+09,716.32,11-JUL-07:15,0.201413E+10,1435.24,03-JUL-07:15
,August,0.731021E+09,716.32,21-AUG-07:15,0.212945E+10,1435.24,01-AUG-07:15
,September,0.677375E+09,954.86,26-SEP-07:15,0.197679E+10,1435.24,01-SEP-07:15
,October,0.733670E+09,1193.41,23-OCT-07:15,0.204757E+10,1435.24,02-OCT-07:15
,November,0.798615E+09,1368.33,01-NOV-07:15,0.200271E+10,1435.24,01-NOV-07:15
,December,0.794153E+09,1368.33,01-DEC-16:30,0.201413E+10,1435.24,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.867707E+10,,,0.243319E+11,,
,Minimum of Months,0.646726E+09,652.69,,0.185364E+10,1435.24,
,Maximum of Months,0.798615E+09,1368.33,,0.212945E+10,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_4
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.510927E+09,866.21,02-JAN-16:00,0.129620E+10,908.57,02-JAN-08:15
,February,0.436487E+09,755.48,01-FEB-08:15,0.117344E+10,908.57,01-FEB-08:15
,March,0.487833E+09,644.75,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.420053E+09,604.47,12-APR-07:15,0.125139E+10,908.57,03-APR-07:15
,May,0.441992E+09,493.74,11-MAY-07:15,0.132212E+10,908.57,01-MAY-07:15
,June,0.433614E+09,453.46,07-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.407533E+09,493.74,11-JUL-07:15,0.127503E+10,908.57,03-JUL-07:15
,August,0.460835E+09,493.74,24-AUG-07:15,0.134804E+10,908.57,01-AUG-07:15
,September,0.430505E+09,604.47,26-SEP-07:15,0.125139E+10,908.57,01-SEP-07:15
,October,0.472309E+09,866.21,30-OCT-07:15,0.129620E+10,908.57,02-OCT-07:15
,November,0.513871E+09,866.21,01-NOV-07:15,0.126780E+10,908.57,01-NOV-07:15
,December,0.514730E+09,866.21,01-DEC-16:30,0.127503E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.553069E+10,,,0.154032E+11,,
,Minimum of Months,0.407533E+09,453.46,,0.117344E+10,908.57,
,Maximum of Months,0.514730E+09,866.21,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_3
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.833501E+09,1368.33,02-JAN-16:45,0.204758E+10,1435.25,02-JAN-08:15
,February,0.701662E+09,1368.33,01-FEB-16:00,0.185366E+10,1435.25,01-FEB-08:15
,March,0.775824E+09,954.86,13-MAR-07:15,0.212947E+10,1435.25,01-MAR-08:15
,April,0.662739E+09,779.95,12-APR-07:15,0.197680E+10,1435.25,03-APR-07:15
,May,0.697414E+09,716.32,10-MAY-07:15,0.208852E+10,1435.25,01-MAY-07:15
,June,0.683727E+09,652.69,01-JUN-07:15,0.205118E+10,1435.25,01-JUN-07:15
,July,0.642154E+09,716.32,11-JUL-07:15,0.201415E+10,1435.25,03-JUL-07:15
,August,0.727566E+09,716.32,21-AUG-07:15,0.212947E+10,1435.25,01-AUG-07:15
,September,0.681375E+09,954.86,26-SEP-07:15,0.197680E+10,1435.25,01-SEP-07:15
,October,0.753207E+09,1368.33,30-OCT-07:15,0.204758E+10,1435.25,02-OCT-07:15
,November,0.837857E+09,1368.33,01-NOV-07:15,0.200273E+10,1435.25,01-NOV-07:15
,December,0.838444E+09,1368.33,01-DEC-16:15,0.201415E+10,1435.25,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.883547E+10,,,0.243321E+11,,
,Minimum of Months,0.642154E+09,652.69,,0.185366E+10,1435.25,
,Maximum of Months,0.838444E+09,1368.33,,0.212947E+10,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_2
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.514186E+09,866.26,02-JAN-16:45,0.129621E+10,908.57,02-JAN-08:15
,February,0.439486E+09,866.26,01-FEB-16:00,0.117344E+10,908.57,01-FEB-08:15
,March,0.488299E+09,493.77,03-MAR-16:00,0.134804E+10,908.57,01-MAR-08:15
,April,0.419920E+09,493.77,12-APR-07:15,0.125140E+10,908.57,03-APR-07:15
,May,0.444608E+09,453.49,11-MAY-07:15,0.132213E+10,908.57,01-MAY-07:15
,June,0.436178E+09,413.21,01-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.409251E+09,453.49,17-JUL-15:45,0.127504E+10,908.57,03-JUL-07:15
,August,0.462985E+09,453.49,28-AUG-15:30,0.134804E+10,908.57,01-AUG-07:15
,September,0.429526E+09,493.77,22-SEP-15:30,0.125140E+10,908.57,01-SEP-07:15
,October,0.469173E+09,755.53,23-OCT-07:15,0.129621E+10,908.57,02-OCT-07:15
,November,0.517778E+09,866.26,01-NOV-07:15,0.126781E+10,908.57,01-NOV-07:15
,December,0.515380E+09,866.26,01-DEC-16:15,0.127504E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.554677E+10,,,0.154033E+11,,
,Minimum of Months,0.409251E+09,413.21,,0.117344E+10,908.57,
,Maximum of Months,0.517778E+09,866.26,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_1
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.790886E+09,1368.33,02-JAN-16:00,0.204757E+10,1435.24,02-JAN-08:15
,February,0.684054E+09,1193.41,01-FEB-08:15,0.185364E+10,1435.24,01-FEB-08:15
,March,0.767563E+09,954.86,13-MAR-07:15,0.212945E+10,1435.24,01-MAR-08:15
,April,0.663995E+09,779.95,12-APR-07:15,0.197679E+10,1435.24,03-APR-07:15
,May,0.702281E+09,716.32,10-MAY-07:15,0.208851E+10,1435.24,01-MAY-07:15
,June,0.689146E+09,652.69,01-JUN-07:15,0.205116E+10,1435.24,01-JUN-07:15
,July,0.647149E+09,716.32,11-JUL-07:15,0.201413E+10,1435.24,03-JUL-07:15
,August,0.731387E+09,716.32,21-AUG-07:15,0.212945E+10,1435.24,01-AUG-07:15
,September,0.677999E+09,954.86,26-SEP-07:15,0.197679E+10,1435.24,01-SEP-07:15
,October,0.733942E+09,1193.41,23-OCT-07:15,0.204757E+10,1435.24,02-OCT-07:15
,November,0.799383E+09,1368.33,01-NOV-07:15,0.200271E+10,1435.24,01-NOV-07:15
,December,0.794650E+09,1368.33,01-DEC-16:30,0.201413E+10,1435.24,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.868244E+10,,,0.243319E+11,,
,Minimum of Months,0.647149E+09,652.69,,0.185364E+10,1435.24,
,Maximum of Months,0.799383E+09,1368.33,,0.212945E+10,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_4
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.511931E+09,866.21,02-JAN-16:00,0.129620E+10,908.57,02-JAN-08:15
,February,0.437595E+09,755.48,01-FEB-08:15,0.117344E+10,908.57,01-FEB-08:15
,March,0.488573E+09,755.48,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.420121E+09,604.47,12-APR-07:15,0.125139E+10,908.57,03-APR-07:15
,May,0.442491E+09,493.74,11-MAY-07:15,0.132212E+10,908.57,01-MAY-07:15
,June,0.433744E+09,453.46,07-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.407816E+09,493.74,11-JUL-07:15,0.127503E+10,908.57,03-JUL-07:15
,August,0.461197E+09,493.74,21-AUG-07:15,0.134804E+10,908.57,01-AUG-07:15
,September,0.431226E+09,604.47,14-SEP-07:15,0.125139E+10,908.57,01-SEP-07:15
,October,0.473187E+09,866.21,30-OCT-07:15,0.129620E+10,908.57,02-OCT-07:15
,November,0.515313E+09,866.21,01-NOV-07:15,0.126780E+10,908.57,01-NOV-07:15
,December,0.516055E+09,866.21,01-DEC-16:30,0.127503E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.553925E+10,,,0.154032E+11,,
,Minimum of Months,0.407816E+09,453.46,,0.117344E+10,908.57,
,Maximum of Months,0.516055E+09,866.21,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_3
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.831320E+09,1368.33,02-JAN-16:45,0.204758E+10,1435.25,02-JAN-08:15
,February,0.699808E+09,1368.33,01-FEB-16:00,0.185366E+10,1435.25,01-FEB-08:15
,March,0.774741E+09,954.86,13-MAR-07:15,0.212947E+10,1435.25,01-MAR-08:15
,April,0.662163E+09,779.95,12-APR-07:15,0.197680E+10,1435.25,03-APR-07:15
,May,0.696971E+09,716.32,10-MAY-07:15,0.208852E+10,1435.25,01-MAY-07:15
,June,0.683628E+09,652.69,01-JUN-07:15,0.205118E+10,1435.25,01-JUN-07:15
,July,0.641987E+09,716.32,11-JUL-07:15,0.201415E+10,1435.25,03-JUL-07:15
,August,0.727118E+09,716.32,21-AUG-07:15,0.212947E+10,1435.25,01-AUG-07:15
,September,0.680859E+09,954.86,26-SEP-07:15,0.197680E+10,1435.25,01-SEP-07:15
,October,0.751727E+09,1368.33,30-OCT-07:15,0.204758E+10,1435.25,02-OCT-07:15
,November,0.835517E+09,1368.33,01-NOV-07:15,0.200273E+10,1435.25,01-NOV-07:15
,December,0.836212E+09,1368.33,01-DEC-16:15,0.201415E+10,1435.25,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.882205E+10,,,0.243321E+11,,
,Minimum of Months,0.641987E+09,652.69,,0.185366E+10,1435.25,
,Maximum of Months,0.836212E+09,1368.33,,0.212947E+10,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_2
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.512905E+09,866.26,02-JAN-16:45,0.129621E+10,908.57,02-JAN-08:15
,February,0.439213E+09,866.26,01-FEB-16:00,0.117344E+10,908.57,01-FEB-08:15
,March,0.487888E+09,493.77,09-MAR-16:00,0.134804E+10,908.57,01-MAR-08:15
,April,0.419671E+09,493.77,12-APR-07:15,0.125140E+10,908.57,03-APR-07:15
,May,0.444248E+09,453.49,11-MAY-07:15,0.132213E+10,908.57,01-MAY-07:15
,June,0.435965E+09,413.21,01-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.408999E+09,413.21,03-JUL-07:15,0.127504E+10,908.57,03-JUL-07:15
,August,0.462689E+09,453.49,28-AUG-15:30,0.134804E+10,908.57,01-AUG-07:15
,September,0.428953E+09,493.77,22-SEP-15:30,0.125140E+10,908.57,01-SEP-07:15
,October,0.468536E+09,755.53,23-OCT-07:15,0.129621E+10,908.57,02-OCT-07:15
,November,0.516743E+09,866.26,01-NOV-07:15,0.126781E+10,908.57,01-NOV-07:15
,December,0.514354E+09,866.26,01-DEC-16:15,0.127504E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.554016E+10,,,0.154033E+11,,
,Minimum of Months,0.408999E+09,413.21,,0.117344E+10,908.57,
,Maximum of Months,0.516743E+09,866.26,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_1
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.790347E+09,1368.33,02-JAN-16:00,0.204757E+10,1435.24,02-JAN-08:15
,February,0.683854E+09,1193.41,01-FEB-08:15,0.185364E+10,1435.24,01-FEB-08:15
,March,0.767085E+09,954.86,13-MAR-07:15,0.212945E+10,1435.24,01-MAR-08:15
,April,0.663581E+09,779.95,12-APR-07:15,0.197679E+10,1435.24,03-APR-07:15
,May,0.701823E+09,716.32,10-MAY-07:15,0.208851E+10,1435.24,01-MAY-07:15
,June,0.688820E+09,652.69,01-JUN-07:15,0.205116E+10,1435.24,01-JUN-07:15
,July,0.646726E+09,716.32,11-JUL-07:15,0.201413E+10,1435.24,03-JUL-07:15
,August,0.731002E+09,716.32,21-AUG-07:15,0.212945E+10,1435.24,01-AUG-07:15
,September,0.677375E+09,954.86,26-SEP-07:15,0.197679E+10,1435.24,01-SEP-07:15
,October,0.733670E+09,1193.41,23-OCT-07:15,0.204757E+10,1435.24,02-OCT-07:15
,November,0.798615E+09,1368.33,01-NOV-07:15,0.200271E+10,1435.24,01-NOV-07:15
,December,0.794153E+09,1368.33,01-DEC-16:30,0.201413E+10,1435.24,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.867705E+10,,,0.243319E+11,,
,Minimum of Months,0.646726E+09,652.69,,0.185364E+10,1435.24,
,Maximum of Months,0.798615E+09,1368.33,,0.212945E+10,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_4
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.510927E+09,866.21,02-JAN-16:00,0.129620E+10,908.57,02-JAN-08:15
,February,0.436487E+09,755.48,01-FEB-08:15,0.117344E+10,908.57,01-FEB-08:15
,March,0.487833E+09,644.75,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.420053E+09,604.47,12-APR-07:15,0.125139E+10,908.57,03-APR-07:15
,May,0.441992E+09,493.74,11-MAY-07:15,0.132212E+10,908.57,01-MAY-07:15
,June,0.433614E+09,453.46,07-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.407533E+09,493.74,11-JUL-07:15,0.127503E+10,908.57,03-JUL-07:15
,August,0.460835E+09,493.74,24-AUG-07:15,0.134804E+10,908.57,01-AUG-07:15
,September,0.430505E+09,604.47,26-SEP-07:15,0.125139E+10,908.57,01-SEP-07:15
,October,0.472309E+09,866.21,30-OCT-07:15,0.129620E+10,908.57,02-OCT-07:15
,November,0.513871E+09,866.21,01-NOV-07:15,0.126780E+10,908.57,01-NOV-07:15
,December,0.514730E+09,866.21,01-DEC-16:30,0.127503E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.553069E+10,,,0.154032E+11,,
,Minimum of Months,0.407533E+09,453.46,,0.117344E+10,908.57,
,Maximum of Months,0.514730E+09,866.21,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_BOTTOM
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]
,January,0.468367E+10,0.603901E+10,0.234517E+11,0.00,0.00
,February,0.424915E+10,0.547876E+10,0.212901E+11,0.00,0.00
,March,0.507703E+10,0.652548E+10,0.250818E+11,0.00,0.00
,April,0.450529E+10,0.581312E+10,0.226703E+11,0.00,0.00
,May,0.488035E+10,0.628224E+10,0.242667E+11,0.00,0.00
,June,0.486663E+10,0.625747E+10,0.240896E+11,0.00,0.00
,July,0.451901E+10,0.583789E+10,0.228475E+11,0.00,0.00
,August,0.507703E+10,0.652530E+10,0.250818E+11,0.00,0.00
,September,0.450529E+10,0.581312E+10,0.226703E+11,0.00,0.00
,October,0.468367E+10,0.603919E+10,0.234517E+11,0.00,0.00
,November,0.463794E+10,0.597248E+10,0.230637E+11,0.00,0.00
,December,0.451901E+10,0.583808E+10,0.228475E+11,0.00,0.00
,,,,,,
,Annual Sum or Average,0.562041E+11,0.724221E+11,0.280812E+12,0.00,0.00
,Minimum of Months,0.424915E+10,0.547876E+10,0.212901E+11,0.00,0.00
,Maximum of Months,0.507703E+10,0.652548E+10,0.250818E+11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_MID
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]
,January,0.468367E+10,0.603901E+10,0.971303E+10,0.00,0.00
,February,0.424915E+10,0.547876E+10,0.879311E+10,0.00,0.00
,March,0.507703E+10,0.652548E+10,0.101015E+11,0.00,0.00
,April,0.450529E+10,0.581312E+10,0.937727E+10,0.00,0.00
,May,0.488035E+10,0.628224E+10,0.990724E+10,0.00,0.00
,June,0.486663E+10,0.625747E+10,0.973008E+10,0.00,0.00
,July,0.451901E+10,0.583789E+10,0.955443E+10,0.00,0.00
,August,0.507703E+10,0.652530E+10,0.101015E+11,0.00,0.00
,September,0.450529E+10,0.581312E+10,0.937727E+10,0.00,0.00
,October,0.468367E+10,0.603919E+10,0.971303E+10,0.00,0.00
,November,0.463794E+10,0.597248E+10,0.950025E+10,0.00,0.00
,December,0.451901E+10,0.583808E+10,0.955443E+10,0.00,0.00
,,,,,,
,Annual Sum or Average,0.562041E+11,0.724221E+11,0.115423E+12,0.00,0.00
,Minimum of Months,0.424915E+10,0.547876E+10,0.879311E+10,0.00,0.00
,Maximum of Months,0.507703E+10,0.652548E+10,0.101015E+11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_TOP
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]
,January,0.468367E+10,0.603901E+10,0.971303E+10,0.00,0.00
,February,0.424915E+10,0.547876E+10,0.879311E+10,0.00,0.00
,March,0.507703E+10,0.652548E+10,0.101015E+11,0.00,0.00
,April,0.450529E+10,0.581312E+10,0.937727E+10,0.00,0.00
,May,0.488035E+10,0.628224E+10,0.990724E+10,0.00,0.00
,June,0.486663E+10,0.625747E+10,0.973008E+10,0.00,0.00
,July,0.451901E+10,0.583789E+10,0.955443E+10,0.00,0.00
,August,0.507703E+10,0.652530E+10,0.101015E+11,0.00,0.00
,September,0.450529E+10,0.581312E+10,0.937727E+10,0.00,0.00
,October,0.468367E+10,0.603919E+10,0.971303E+10,0.00,0.00
,November,0.463794E+10,0.597248E+10,0.950025E+10,0.00,0.00
,December,0.451901E+10,0.583808E+10,0.955443E+10,0.00,0.00
,,,,,,
,Annual Sum or Average,0.562041E+11,0.724221E+11,0.115423E+12,0.00,0.00
,Minimum of Months,0.424915E+10,0.547876E+10,0.879311E+10,0.00,0.00
,Maximum of Months,0.507703E+10,0.652548E+10,0.101015E+11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_3
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.831320E+09,0.204758E+10,0.00,0.190136E+10
,February,0.895759E+09,0.699808E+09,0.185366E+10,0.00,0.202261E+10
,March,0.107028E+10,0.774741E+09,0.212947E+10,693568.16,0.124578E+10
,April,0.949755E+09,0.662163E+09,0.197680E+10,0.00,0.100109E+10
,May,0.102882E+10,0.696971E+09,0.208852E+10,751118.47,0.600414E+09
,June,0.102593E+10,0.683628E+09,0.205118E+10,14600539.64,0.345870E+09
,July,0.952648E+09,0.641987E+09,0.201415E+10,30005793.69,0.197827E+09
,August,0.107028E+10,0.727118E+09,0.212947E+10,25336078.36,0.232075E+09
,September,0.949755E+09,0.680859E+09,0.197680E+10,1861313.22,0.343149E+09
,October,0.987360E+09,0.751727E+09,0.204758E+10,0.00,0.753790E+09
,November,0.977717E+09,0.835517E+09,0.200273E+10,0.00,0.102841E+10
,December,0.952648E+09,0.836212E+09,0.201415E+10,0.00,0.200948E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.882205E+10,0.243321E+11,73248411.54,0.116819E+11
,Minimum of Months,0.895759E+09,0.641987E+09,0.185366E+10,0.00,0.197827E+09
,Maximum of Months,0.107028E+10,0.836212E+09,0.212947E+10,30005793.69,0.202261E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_2
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625080E+09,0.512905E+09,0.129621E+10,0.00,0.126743E+10
,February,0.567089E+09,0.439213E+09,0.117344E+10,0.00,0.134751E+10
,March,0.677577E+09,0.487888E+09,0.134804E+10,691295.49,0.833571E+09
,April,0.601274E+09,0.419682E+09,0.125140E+10,0.00,0.672835E+09
,May,0.651329E+09,0.444248E+09,0.132213E+10,873551.02,0.405520E+09
,June,0.649498E+09,0.435965E+09,0.129848E+10,11816501.18,0.226561E+09
,July,0.603105E+09,0.408999E+09,0.127504E+10,23808124.40,0.128360E+09
,August,0.677577E+09,0.462689E+09,0.134804E+10,19557954.27,0.151694E+09
,September,0.601274E+09,0.428953E+09,0.125140E+10,1628565.65,0.225896E+09
,October,0.625080E+09,0.468536E+09,0.129621E+10,1509.21,0.507316E+09
,November,0.618976E+09,0.516743E+09,0.126781E+10,0.00,0.687013E+09
,December,0.603105E+09,0.514354E+09,0.127504E+10,0.00,0.133796E+10
,,,,,,
,Annual Sum or Average,0.750096E+10,0.554018E+10,0.154033E+11,58377501.22,0.779166E+10
,Minimum of Months,0.567089E+09,0.408999E+09,0.117344E+10,0.00,0.128360E+09
,Maximum of Months,0.677577E+09,0.516743E+09,0.134804E+10,23808124.40,0.134751E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_1
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.790347E+09,0.204757E+10,0.00,0.193459E+10
,February,0.895759E+09,0.683854E+09,0.185364E+10,0.00,0.204357E+10
,March,0.107028E+10,0.767085E+09,0.212945E+10,458286.16,0.129928E+10
,April,0.949755E+09,0.663581E+09,0.197679E+10,0.00,0.103102E+10
,May,0.102882E+10,0.701823E+09,0.208851E+10,350787.63,0.612583E+09
,June,0.102593E+10,0.688820E+09,0.205116E+10,15210796.96,0.340080E+09
,July,0.952648E+09,0.646726E+09,0.201413E+10,30359670.98,0.196202E+09
,August,0.107028E+10,0.731021E+09,0.212945E+10,23376881.28,0.236987E+09
,September,0.949755E+09,0.677375E+09,0.197679E+10,1757177.16,0.361461E+09
,October,0.987360E+09,0.733670E+09,0.204757E+10,0.00,0.802789E+09
,November,0.977717E+09,0.798615E+09,0.200271E+10,0.00,0.106207E+10
,December,0.952648E+09,0.794153E+09,0.201413E+10,0.00,0.204255E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.867707E+10,0.243319E+11,71513600.17,0.119632E+11
,Minimum of Months,0.895759E+09,0.646726E+09,0.185364E+10,0.00,0.196202E+09
,Maximum of Months,0.107028E+10,0.798615E+09,0.212945E+10,30359670.98,0.204357E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_4
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625039E+09,0.510927E+09,0.129620E+10,0.00,0.126698E+10
,February,0.567052E+09,0.436487E+09,0.117344E+10,0.00,0.134851E+10
,March,0.677533E+09,0.487833E+09,0.134804E+10,873345.53,0.845615E+09
,April,0.601234E+09,0.420053E+09,0.125139E+10,0.00,0.680377E+09
,May,0.651286E+09,0.441992E+09,0.132212E+10,427792.53,0.408825E+09
,June,0.649455E+09,0.433614E+09,0.129848E+10,12117483.37,0.233700E+09
,July,0.603065E+09,0.407533E+09,0.127503E+10,22892798.18,0.134369E+09
,August,0.677533E+09,0.460835E+09,0.134804E+10,19105537.97,0.156670E+09
,September,0.601234E+09,0.430505E+09,0.125139E+10,1659519.59,0.226976E+09
,October,0.625039E+09,0.472309E+09,0.129620E+10,3833.31,0.504415E+09
,November,0.618935E+09,0.513871E+09,0.126780E+10,0.00,0.684539E+09
,December,0.603065E+09,0.514730E+09,0.127503E+10,0.00,0.133739E+10
,,,,,,
,Annual Sum or Average,0.750047E+10,0.553069E+10,0.154032E+11,57080310.48,0.782836E+10
,Minimum of Months,0.567052E+09,0.407533E+09,0.117344E+10,0.00,0.134369E+09
,Maximum of Months,0.677533E+09,0.514730E+09,0.134804E+10,22892798.18,0.134851E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_3
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.833501E+09,0.204758E+10,0.00,0.109888E+10
,February,0.895759E+09,0.701662E+09,0.185366E+10,0.00,0.116101E+10
,March,0.107028E+10,0.775824E+09,0.212947E+10,467625.95,0.707386E+09
,April,0.949755E+09,0.662739E+09,0.197680E+10,0.00,0.552036E+09
,May,0.102882E+10,0.697414E+09,0.208852E+10,632623.71,0.294452E+09
,June,0.102593E+10,0.683727E+09,0.205118E+10,9706735.59,0.177258E+09
,July,0.952648E+09,0.642154E+09,0.201415E+10,19810407.36,95753601.76
,August,0.107028E+10,0.727566E+09,0.212947E+10,16179271.07,0.117279E+09
,September,0.949755E+09,0.681375E+09,0.197680E+10,1051828.75,0.191045E+09
,October,0.987360E+09,0.753207E+09,0.204758E+10,0.00,0.425891E+09
,November,0.977717E+09,0.837857E+09,0.200273E+10,0.00,0.595627E+09
,December,0.952648E+09,0.838444E+09,0.201415E+10,0.00,0.116574E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.883547E+10,0.243321E+11,47848492.44,0.658236E+10
,Minimum of Months,0.895759E+09,0.642154E+09,0.185366E+10,0.00,95753601.76
,Maximum of Months,0.107028E+10,0.838444E+09,0.212947E+10,19810407.36,0.116574E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_2
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625080E+09,0.514186E+09,0.129621E+10,0.00,0.727964E+09
,February,0.567089E+09,0.439486E+09,0.117344E+10,0.00,0.767957E+09
,March,0.677577E+09,0.488299E+09,0.134804E+10,444943.17,0.470812E+09
,April,0.601274E+09,0.419920E+09,0.125140E+10,0.00,0.369025E+09
,May,0.651329E+09,0.444608E+09,0.132213E+10,496292.64,0.201095E+09
,June,0.649498E+09,0.436178E+09,0.129848E+10,7107671.07,0.115644E+09
,July,0.603105E+09,0.409251E+09,0.127504E+10,15092166.62,62878805.43
,August,0.677577E+09,0.462985E+09,0.134804E+10,11987212.13,76503044.29
,September,0.601274E+09,0.429526E+09,0.125140E+10,871428.25,0.124635E+09
,October,0.625080E+09,0.469173E+09,0.129621E+10,0.00,0.284784E+09
,November,0.618976E+09,0.517778E+09,0.126781E+10,0.00,0.394100E+09
,December,0.603105E+09,0.515380E+09,0.127504E+10,0.00,0.770729E+09
,,,,,,
,Annual Sum or Average,0.750096E+10,0.554677E+10,0.154033E+11,35999713.88,0.436613E+10
,Minimum of Months,0.567089E+09,0.409251E+09,0.117344E+10,0.00,62878805.43
,Maximum of Months,0.677577E+09,0.517778E+09,0.134804E+10,15092166.62,0.770729E+09


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_1
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.790886E+09,0.204757E+10,0.00,0.731740E+10
,February,0.895759E+09,0.684054E+09,0.185364E+10,0.00,0.680603E+10
,March,0.107028E+10,0.767563E+09,0.212945E+10,8709757.74,0.560099E+10
,April,0.949755E+09,0.663995E+09,0.197679E+10,0.00,0.378458E+10
,May,0.102882E+10,0.702281E+09,0.208851E+10,3839082.17,0.228271E+10
,June,0.102593E+10,0.689146E+09,0.205116E+10,0.134449E+09,0.118651E+10
,July,0.952648E+09,0.647149E+09,0.201413E+10,0.364107E+09,0.444956E+09
,August,0.107028E+10,0.731387E+09,0.212945E+10,0.279309E+09,0.788500E+09
,September,0.949755E+09,0.677999E+09,0.197679E+10,13595198.24,0.146203E+10
,October,0.987360E+09,0.733942E+09,0.204757E+10,0.00,0.329286E+10
,November,0.977717E+09,0.799383E+09,0.200271E+10,0.00,0.441872E+10
,December,0.952648E+09,0.794650E+09,0.201413E+10,0.00,0.672379E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.868244E+10,0.243319E+11,0.804009E+09,0.441091E+11
,Minimum of Months,0.895759E+09,0.647149E+09,0.185364E+10,0.00,0.444956E+09
,Maximum of Months,0.107028E+10,0.799383E+09,0.212945E+10,0.364107E+09,0.731740E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_4
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625039E+09,0.511931E+09,0.129620E+10,0.00,0.726325E+09
,February,0.567052E+09,0.437595E+09,0.117344E+10,0.00,0.768522E+09
,March,0.677533E+09,0.488573E+09,0.134804E+10,510940.57,0.477207E+09
,April,0.601234E+09,0.420121E+09,0.125139E+10,0.00,0.373835E+09
,May,0.651286E+09,0.442491E+09,0.132212E+10,173445.53,0.204589E+09
,June,0.649455E+09,0.433744E+09,0.129848E+10,6682639.55,0.120663E+09
,July,0.603065E+09,0.407816E+09,0.127503E+10,13632815.23,66811258.70
,August,0.677533E+09,0.461197E+09,0.134804E+10,11002055.81,80050950.27
,September,0.601234E+09,0.431226E+09,0.125139E+10,840882.61,0.126434E+09
,October,0.625039E+09,0.473187E+09,0.129620E+10,786.25,0.283201E+09
,November,0.618935E+09,0.515313E+09,0.126780E+10,0.00,0.392618E+09
,December,0.603065E+09,0.516055E+09,0.127503E+10,0.00,0.770259E+09
,,,,,,
,Annual Sum or Average,0.750047E+10,0.553925E+10,0.154032E+11,32843565.56,0.439052E+10
,Minimum of Months,0.567052E+09,0.407816E+09,0.117344E+10,0.00,66811258.70
,Maximum of Months,0.677533E+09,0.516055E+09,0.134804E+10,13632815.23,0.770259E+09


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_3
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.831320E+09,0.204758E+10,0.00,0.163368E+10
,February,0.895759E+09,0.699808E+09,0.185366E+10,0.00,0.173360E+10
,March,0.107028E+10,0.774741E+09,0.212947E+10,545446.45,0.108041E+10
,April,0.949755E+09,0.662163E+09,0.197680E+10,0.00,0.868202E+09
,May,0.102882E+10,0.696971E+09,0.208852E+10,827840.88,0.507749E+09
,June,0.102593E+10,0.683628E+09,0.205118E+10,12519445.46,0.294224E+09
,July,0.952648E+09,0.641987E+09,0.201415E+10,26235201.28,0.166725E+09
,August,0.107028E+10,0.727118E+09,0.212947E+10,21712185.28,0.197884E+09
,September,0.949755E+09,0.680859E+09,0.197680E+10,1466487.40,0.300561E+09
,October,0.987360E+09,0.751727E+09,0.204758E+10,0.00,0.665626E+09
,November,0.977717E+09,0.835517E+09,0.200273E+10,0.00,0.905678E+09
,December,0.952648E+09,0.836212E+09,0.201415E+10,0.00,0.173607E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.882205E+10,0.243321E+11,63306606.75,0.100904E+11
,Minimum of Months,0.895759E+09,0.641987E+09,0.185366E+10,0.00,0.166725E+09
,Maximum of Months,0.107028E+10,0.836212E+09,0.212947E+10,26235201.28,0.173607E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_2
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625080E+09,0.512905E+09,0.129621E+10,0.00,0.108973E+10
,February,0.567089E+09,0.439213E+09,0.117344E+10,0.00,0.115471E+10
,March,0.677577E+09,0.487888E+09,0.134804E+10,622515.16,0.722551E+09
,April,0.601274E+09,0.419671E+09,0.125140E+10,0.00,0.580613E+09
,May,0.651329E+09,0.444248E+09,0.132213E+10,897277.14,0.340762E+09
,June,0.649498E+09,0.435965E+09,0.129848E+10,10291801.80,0.190859E+09
,July,0.603105E+09,0.408999E+09,0.127504E+10,21476574.45,0.107308E+09
,August,0.677577E+09,0.462689E+09,0.134804E+10,17179742.12,0.128190E+09
,September,0.601274E+09,0.428953E+09,0.125140E+10,1383422.36,0.194996E+09
,October,0.625080E+09,0.468536E+09,0.129621E+10,0.00,0.445124E+09
,November,0.618976E+09,0.516743E+09,0.126781E+10,0.00,0.602861E+09
,December,0.603105E+09,0.514354E+09,0.127504E+10,0.00,0.115529E+10
,,,,,,
,Annual Sum or Average,0.750096E+10,0.554016E+10,0.154033E+11,51851333.03,0.671300E+10
,Minimum of Months,0.567089E+09,0.408999E+09,0.117344E+10,0.00,0.107308E+09
,Maximum of Months,0.677577E+09,0.516743E+09,0.134804E+10,21476574.45,0.115529E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_1
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.790347E+09,0.204757E+10,0.00,0.167045E+10
,February,0.895759E+09,0.683854E+09,0.185364E+10,0.00,0.175667E+10
,March,0.107028E+10,0.767085E+09,0.212945E+10,389848.44,0.112815E+10
,April,0.949755E+09,0.663581E+09,0.197679E+10,0.00,0.891810E+09
,May,0.102882E+10,0.701823E+09,0.208851E+10,412010.50,0.517947E+09
,June,0.102593E+10,0.688820E+09,0.205116E+10,12612667.84,0.289746E+09
,July,0.952648E+09,0.646726E+09,0.201413E+10,26005130.46,0.166028E+09
,August,0.107028E+10,0.731002E+09,0.212945E+10,19626968.84,0.202432E+09
,September,0.949755E+09,0.677375E+09,0.197679E+10,1386566.55,0.314363E+09
,October,0.987360E+09,0.733670E+09,0.204757E+10,0.00,0.704866E+09
,November,0.977717E+09,0.798615E+09,0.200271E+10,0.00,0.933606E+09
,December,0.952648E+09,0.794153E+09,0.201413E+10,0.00,0.177091E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.867705E+10,0.243319E+11,60433192.64,0.103470E+11
,Minimum of Months,0.895759E+09,0.646726E+09,0.185364E+10,0.00,0.166028E+09
,Maximum of Months,0.107028E+10,0.798615E+09,0.212945E+10,26005130.46,0.177091E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_4
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625039E+09,0.510927E+09,0.129620E+10,0.00,0.108741E+10
,February,0.567052E+09,0.436487E+09,0.117344E+10,0.00,0.115531E+10
,March,0.677533E+09,0.487833E+09,0.134804E+10,722361.98,0.732681E+09
,April,0.601234E+09,0.420053E+09,0.125139E+10,0.00,0.587745E+09
,May,0.651286E+09,0.441992E+09,0.132212E+10,373421.18,0.346000E+09
,June,0.649455E+09,0.433614E+09,0.129848E+10,9671610.83,0.199138E+09
,July,0.603065E+09,0.407533E+09,0.127503E+10,19457225.55,0.114041E+09
,August,0.677533E+09,0.460835E+09,0.134804E+10,15942514.43,0.134175E+09
,September,0.601234E+09,0.430505E+09,0.125139E+10,1277052.38,0.197811E+09
,October,0.625039E+09,0.472309E+09,0.129620E+10,488.23,0.442740E+09
,November,0.618935E+09,0.513871E+09,0.126780E+10,0.00,0.600661E+09
,December,0.603065E+09,0.514730E+09,0.127503E+10,0.00,0.115477E+10
,,,,,,
,Annual Sum or Average,0.750047E+10,0.553069E+10,0.154032E+11,47444674.57,0.675248E+10
,Minimum of Months,0.567052E+09,0.407533E+09,0.117344E+10,0.00,0.114041E+09
,Maximum of Months,0.677533E+09,0.514730E+09,0.134804E+10,19457225.55,0.115531E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,FIRSTFLOOR_PLENUM
,,ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined],ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.225902E+10
,February,0.00,0.00,0.00,0.00,0.237827E+10
,March,0.00,0.00,0.00,721363.61,0.148888E+10
,April,0.00,0.00,0.00,0.00,0.117873E+10
,May,0.00,0.00,0.00,1626819.80,0.647072E+09
,June,0.00,0.00,0.00,16824045.46,0.380467E+09
,July,0.00,0.00,0.00,32043198.78,0.206259E+09
,August,0.00,0.00,0.00,27390955.90,0.255488E+09
,September,0.00,0.00,0.00,1615954.17,0.410314E+09
,October,0.00,0.00,0.00,0.00,0.914603E+09
,November,0.00,0.00,0.00,0.00,0.125889E+10
,December,0.00,0.00,0.00,0.00,0.240419E+10
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,80222337.72,0.137822E+11
,Minimum of Months,0.00,0.00,0.00,0.00,0.206259E+09
,Maximum of Months,0.00,0.00,0.00,32043198.78,0.240419E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,MIDFLOOR_PLENUM
,,ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined],ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.280747E+10
,February,0.00,0.00,0.00,0.00,0.296255E+10
,March,0.00,0.00,0.00,1138583.98,0.188377E+10
,April,0.00,0.00,0.00,0.00,0.151901E+10
,May,0.00,0.00,0.00,1542431.94,0.881574E+09
,June,0.00,0.00,0.00,18475757.39,0.510198E+09
,July,0.00,0.00,0.00,36517452.92,0.284909E+09
,August,0.00,0.00,0.00,32055116.03,0.344545E+09
,September,0.00,0.00,0.00,2025840.66,0.527687E+09
,October,0.00,0.00,0.00,0.00,0.116278E+10
,November,0.00,0.00,0.00,0.00,0.157375E+10
,December,0.00,0.00,0.00,0.00,0.298886E+10
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,91755182.92,0.174471E+11
,Minimum of Months,0.00,0.00,0.00,0.00,0.284909E+09
,Maximum of Months,0.00,0.00,0.00,36517452.92,0.298886E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,TOPFLOOR_PLENUM
,,ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined],ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
