Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:00
,January,0.00,0.00,0.00,0.00,0.289073E+10
,February,0.00,0.00,0.00,0.00,0.307093E+10
,March,0.00,0.00,0.00,190827.69,0.194723E+10
,April,0.00,0.00,0.00,0.00,0.158708E+10
,May,0.00,0.00,0.00,15718.48,0.968135E+09
,June,0.00,0.00,0.00,8274163.23,0.554786E+09
,July,0.00,0.00,0.00,25350814.28,0.315761E+09
,August,0.00,0.00,0.00,19979041.06,0.366656E+09
,September,0.00,0.00,0.00,1238585.19,0.552847E+09
,October,0.00,0.00,0.00,0.00,0.118889E+10
,November,0.00,0.00,0.00,0.00,0.159165E+10
,December,0.00,0.00,0.00,0.00,0.306135E+10
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,55049149.92,0.180960E+11
,Minimum of Months,0.00,0.00,0.00,0.00,0.315761E+09
,Maximum of Months,0.00,0.00,0.00,25350814.28,0.307093E+10


----------------------------------------------------------------------------------------------------
REPORT:,ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS
FOR:,Meter
,,ELECTRICITY:BUILDING [J],ELECTRICITY:BUILDING {Maximum}[W],ELECTRICITY:BUILDING {TIMESTAMP},GAS:BUILDING [Invalid/Undefined],GAS:BUILDING [Invalid/Undefined]
,January,0.889989E+11,88752.87,11-JAN-08:15,0.00,0.00
,February,0.802566E+11,87895.93,01-FEB-08:15,0.00,0.00
,March,0.932815E+11,85457.93,17-MAR-07:15,0.00,0.00
,April,0.847310E+11,84176.85,12-APR-07:15,0.00,0.00
,May,0.902486E+11,83342.05,11-MAY-07:15,0.00,0.00
,June,0.891469E+11,82718.61,07-JUN-07:15,0.00,0.00
,July,0.855219E+11,83221.21,11-JUL-07:15,0.00,0.00
,August,0.928720E+11,83221.21,24-AUG-07:15,0.00,0.00
,September,0.848888E+11,85226.36,26-SEP-07:15,0.00,0.00
,October,0.883400E+11,87988.09,30-OCT-07:15,0.00,0.00
,November,0.876046E+11,89609.84,01-NOV-07:15,0.00,0.00
,December,0.871891E+11,89609.84,18-DEC-08:15,0.00,0.00
,,,,,,
,Annual Sum or Average,0.105308E+13,,,0.00,0.00
,Minimum of Months,0.802566E+11,82718.61,,0.00,0.00
,Maximum of Months,0.932815E+11,89609.84,,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING ENERGY PERFORMANCE - ELECTRICITY
FOR:,Meter
,,INTERIORLIGHTS:ELECTRICITY [J],TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined],EXTERIORLIGHTS:ELECTRICITY [J],GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],FANS:ELECTRICITY [J],PUMPS:ELECTRICITY [J],HEATING:ELECTRICITY [J],COOLING:ELECTRICITY [J],HEATREJECTION:ELECTRICITY [Invalid/Undefined],HUMIDIFIER:ELECTRICITY [Invalid/Undefined],HEATRECOVERY:ELECTRICITY [Invalid/Undefined],WATERSYSTEMS:ELECTRICITY [Invalid/Undefined],COGENERATION:ELECTRICITY [Invalid/Undefined]
,January,0.260585E+11,0.00,0.549091E+10,0.00,0.00,0.542261E+10,12379742.02,0.584306E+11,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.232178E+11,0.00,0.438077E+10,0.00,0.00,0.496359E+10,11196021.66,0.503076E+11,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.271318E+11,0.00,0.405682E+10,0.00,0.00,0.554461E+10,12675672.10,0.221778E+11,0.209896E+10,0.00,0.00,0.00,0.00,0.00
,April,0.239371E+11,0.00,0.323523E+10,0.00,0.00,0.518898E+10,11960507.72,0.789123E+10,0.115423E+10,0.00,0.00,0.00,0.00,0.00
,May,0.257036E+11,0.00,0.280610E+10,0.00,0.00,0.581932E+10,12527707.06,0.169733E+10,0.822743E+10,0.00,0.00,0.00,0.00,0.00
,June,0.254993E+11,0.00,0.249641E+10,0.00,0.00,0.792436E+10,12231776.97,0.269400E+09,0.313572E+11,0.00,0.00,0.00,0.00,0.00
,July,0.238305E+11,0.00,0.268045E+10,0.00,0.00,0.871501E+10,12256437.81,73257008.95,0.497416E+11,0.00,0.00,0.00,0.00,0.00
,August,0.267223E+11,0.00,0.309938E+10,0.00,0.00,0.895229E+10,12675672.10,0.162517E+09,0.421449E+11,0.00,0.00,0.00,0.00,0.00
,September,0.240949E+11,0.00,0.359320E+10,0.00,0.00,0.684896E+10,11960507.72,0.572943E+09,0.214262E+11,0.00,0.00,0.00,0.00,0.00
,October,0.253996E+11,0.00,0.451064E+10,0.00,0.00,0.532401E+10,12379742.02,0.687083E+10,0.318660E+10,0.00,0.00,0.00,0.00,0.00
,November,0.259173E+11,0.00,0.508787E+10,0.00,0.00,0.490117E+10,12059151.09,0.196334E+11,0.717833E+09,0.00,0.00,0.00,0.00,0.00
,December,0.254977E+11,0.00,0.569828E+10,0.00,0.00,0.526448E+10,12256437.81,0.531279E+11,16215161.11,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,
,Annual Sum or Average,0.303010E+12,0.00,0.471361E+11,0.00,0.00,0.748694E+11,0.146559E+09,0.221215E+12,0.160071E+12,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.232178E+11,0.00,0.249641E+10,0.00,0.00,0.490117E+10,11196021.66,73257008.95,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.271318E+11,0.00,0.569828E+10,0.00,0.00,0.895229E+10,12675672.10,0.584306E+11,0.497416E+11,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING ENERGY PERFORMANCE - NATURAL GAS
FOR:,Meter
,,INTERIOREQUIPMENT:GAS [Invalid/Undefined],EXTERIOREQUIPMENT:GAS [Invalid/Undefined],HEATING:GAS [J],COOLING:GAS [Invalid/Undefined],WATERSYSTEMS:GAS [J],COGENERATION:GAS [Invalid/Undefined]
,January,0.00,0.00,0.618218E+11,0.00,0.796433E+10,0.00
,February,0.00,0.00,0.570966E+11,0.00,0.727536E+10,0.00
,March,0.00,0.00,0.298159E+11,0.00,0.825472E+10,0.00
,April,0.00,0.00,0.671669E+10,0.00,0.745466E+10,0.00
,May,0.00,0.00,0.188680E+09,0.00,0.755138E+10,0.00
,June,0.00,0.00,544575.64,0.00,0.704287E+10,0.00
,July,0.00,0.00,0.00,0.00,0.677898E+10,0.00
,August,0.00,0.00,0.00,0.00,0.696558E+10,0.00
,September,0.00,0.00,31899364.28,0.00,0.662407E+10,0.00
,October,0.00,0.00,0.348541E+10,0.00,0.710941E+10,0.00
,November,0.00,0.00,0.137351E+11,0.00,0.725683E+10,0.00
,December,0.00,0.00,0.529406E+11,0.00,0.760656E+10,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,0.225833E+12,0.00,0.878847E+11,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.662407E+10,0.00
,Maximum of Months,0.00,0.00,0.618218E+11,0.00,0.825472E+10,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PEAK ENERGY END-USE - ELECTRICITY PART 1
FOR:,Meter
,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined],EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,32879.93,02-JAN-16:00,0.00,5236.50,01-JAN-06:15,0.00,0.00,4123.96,06-JAN-13:45,6.85,02-JAN-13:15,163352.50,02-JAN-07:15
,February,32022.99,01-FEB-16:00,0.00,5236.50,01-FEB-06:15,0.00,0.00,4663.21,28-FEB-13:00,6.85,01-FEB-13:15,167322.52,06-FEB-07:15
,March,28728.02,17-MAR-07:15,0.00,5236.50,01-MAR-06:15,0.00,0.00,5083.26,01-MAR-13:00,6.85,01-MAR-06:15,125661.49,06-MAR-07:15
,April,27446.95,12-APR-07:15,0.00,5236.50,01-APR-05:15,0.00,0.00,6362.28,21-APR-15:30,6.85,03-APR-06:15,94498.34,17-APR-06:15
,May,26612.15,11-MAY-07:15,0.00,3065.70,01-MAY-19:15,0.00,0.00,6742.97,22-MAY-15:00,6.85,08-MAY-16:15,25750.27,01-MAY-06:15
,June,25988.70,07-JUN-07:15,0.00,3065.70,01-JUN-19:45,0.00,0.00,17886.96,27-JUN-15:00,6.85,11-JUN-16:15,11332.14,14-JUN-06:15
,July,26491.30,11-JUL-07:15,0.00,3065.70,01-JUL-19:00,0.00,0.00,31606.00,05-JUL-15:30,6.85,02-JUL-14:00,4221.96,06-JUL-06:15
,August,26491.30,24-AUG-07:15,0.00,5236.50,06-AUG-05:15,0.00,0.00,31606.00,15-AUG-14:45,6.85,06-AUG-08:15,7040.65,31-AUG-06:15
,September,28496.45,26-SEP-07:15,0.00,5236.50,01-SEP-05:15,0.00,0.00,11015.53,21-SEP-15:15,6.85,17-SEP-15:30,18919.82,29-SEP-06:15
,October,31258.18,30-OCT-07:15,0.00,5236.50,01-OCT-05:15,0.00,0.00,6378.81,31-OCT-12:00,6.85,16-OCT-05:15,80693.86,30-OCT-06:15
,November,32879.93,01-NOV-07:15,0.00,5236.50,01-NOV-05:15,0.00,0.00,5727.51,03-NOV-12:00,6.85,01-NOV-11:15,99585.72,24-NOV-07:15
,December,32879.93,01-DEC-16:30,0.00,5236.50,01-DEC-06:15,0.00,0.00,4021.61,15-DEC-08:00,6.85,04-DEC-07:15,169068.04,26-DEC-07:15
,,,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,,,0.00,0.00,,,,,,
,Minimum of Months,25988.70,,0.00,3065.70,,0.00,0.00,4021.61,,6.85,,4221.96,
,Maximum of Months,32879.93,,0.00,5236.50,,0.00,0.00,31606.00,,6.85,,169068.04,


----------------------------------------------------------------------------------------------------
REPORT:,PEAK ELECTRICAL DEMAND
FOR:,Meter
,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],HUMIDIFICATION:ELECTRICITY [Invalid/Undefined],HEATRECOVERY:ELECTRICITY [Invalid/Undefined],WATERSYSTEMS:ELECTRICITY [Invalid/Undefined],REFRIGERATION:ELECTRICITY [Invalid/Undefined],GENERATORS:ELECTRICITY [Invalid/Undefined],ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]
,January,0.159345E+12,209825.358,02-JAN-07:15,10959.977,26610.137,3415.310,163352.498,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,February,0.140815E+12,213795.384,06-FEB-07:15,10959.977,26610.137,3415.310,167322.524,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,March,0.128208E+12,165291.773,06-MAR-07:15,9354.067,26610.137,3415.310,125661.493,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,April,0.103165E+12,133652.000,17-APR-06:15,8877.537,26610.137,3415.310,94498.342,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,May,0.109823E+12,112414.563,10-MAY-15:15,25867.868,49315.882,4889.644,0.000,31494.374,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,June,0.132203E+12,151659.253,27-JUN-15:45,25867.868,49315.882,17859.432,0.000,57769.277,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,0.147712E+12,174408.572,05-JUL-15:00,25867.868,49315.882,31606.004,0.000,66772.023,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,0.148279E+12,171430.536,15-AUG-14:45,25867.868,46414.742,31606.004,0.000,66695.662,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,September,0.118294E+12,133694.178,15-SEP-10:00,25867.868,48348.835,7696.670,0.000,50934.188,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,October,0.109233E+12,127166.722,30-OCT-06:15,10959.977,26610.137,3415.310,80693.863,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,November,0.118928E+12,146058.584,24-NOV-07:15,10959.977,26610.137,3415.310,99585.725,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,December,0.152277E+12,215540.897,26-DEC-07:15,10959.977,26610.137,3415.310,169068.037,0.000,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.156828E+13,,,,,,,,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
,Minimum of Months,0.103165E+12,112414.563,,8877.537,26610.137,3415.310,0.000,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.159345E+12,215540.897,,25867.868,49315.882,31606.004,169068.037,66772.023,5236.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,PEAK GAS DEMAND
FOR:,Meter
,,GAS:FACILITY [J],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP},GAS:HVAC {AT MAX/MIN} [W],INTERIOREQUIPMENT:GAS [Invalid/Undefined],MISCPLUGGAS:INTERIOREQUIPMENT:GAS [Invalid/Undefined],GAS:PLANT {AT MAX/MIN} [W],WATERSYSTEMS:GAS {AT MAX/MIN} [W],WATER HEATER:WATERSYSTEMS:GAS {AT MAX/MIN} [W],HEATING:GAS {AT MAX/MIN} [W]
,January,0.697861E+11,88146.572,04-JAN-07:00,86260.132,0.000,0.000,1886.440,1886.440,1886.440,86260.132
,February,0.643720E+11,100527.465,07-FEB-07:15,98641.025,0.000,0.000,1886.440,1886.440,1886.440,98641.025
,March,0.380706E+11,87271.748,07-MAR-07:15,85385.308,0.000,0.000,1886.440,1886.440,1886.440,85385.308
,April,0.141713E+11,55027.651,17-APR-06:15,53141.211,0.000,0.000,1886.440,1886.440,1886.440,53141.211
,May,0.774006E+10,24493.386,01-MAY-06:15,22606.946,0.000,0.000,1886.440,1886.440,1886.440,22606.946
,June,0.704341E+10,9465.180,01-JUN-12:15,0.000,0.000,0.000,9465.180,9465.180,9465.180,0.000
,July,0.677898E+10,7972.590,06-JUL-11:00,0.000,0.000,0.000,7972.590,7972.590,7972.590,0.000
,August,0.696558E+10,7167.654,01-AUG-11:00,0.000,0.000,0.000,7167.654,7167.654,7167.654,0.000
,September,0.665597E+10,7690.644,22-SEP-11:00,0.000,0.000,0.000,7690.644,7690.644,7690.644,0.000
,October,0.105948E+11,47989.541,17-OCT-06:15,46103.101,0.000,0.000,1886.440,1886.440,1886.440,46103.101
,November,0.209920E+11,51099.386,24-NOV-07:15,49212.946,0.000,0.000,1886.440,1886.440,1886.440,49212.946
,December,0.605471E+11,101240.511,11-DEC-07:15,99354.071,0.000,0.000,1886.440,1886.440,1886.440,99354.071
,,,,,,,,,,,
,Annual Sum or Average,0.313718E+12,,,,0.000,0.000,,,,
,Minimum of Months,0.665597E+10,7167.654,,0.000,0.000,0.000,1886.440,1886.440,1886.440,0.000
,Maximum of Months,0.697861E+11,101240.511,,99354.071,0.000,0.000,9465.180,9465.180,9465.180,99354.071


