    <td align="right">        1.25</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       25.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       25.12</td>
    <td align="right">        0.75</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.25</td>
    <td align="right">       19.76</td>
    <td align="right">        0.25</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       18.46</td>
    <td align="right">        1.75</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.75</td>
    <td align="right">       18.64</td>
    <td align="right">        8.00</td>
    <td align="right">       19.66</td>
    <td align="right">        4.00</td>
    <td align="right">       25.22</td>
    <td align="right">        2.00</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.25</td>
    <td align="right">       19.76</td>
    <td align="right">        2.75</td>
    <td align="right">       19.76</td>
    <td align="right">        1.50</td>
    <td align="right">       25.94</td>
    <td align="right">        1.25</td>
    <td align="right">       24.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       60.25</td>
    <td align="right">       15.27</td>
    <td align="right">       18.25</td>
    <td align="right">       15.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       57.75</td>
    <td align="right">       15.25</td>
    <td align="right">       14.25</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.75</td>
    <td align="right">       15.76</td>
    <td align="right">        1.50</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.78</td>
    <td align="right">        1.50</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.91</td>
    <td align="right">        1.00</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       24.51</td>
    <td align="right">        0.75</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.25</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.25</td>
    <td align="right">       17.88</td>
    <td align="right">        0.50</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       50.25</td>
    <td align="right">       15.20</td>
    <td align="right">       10.50</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      188.75</td>
    <td align="right">       15.34</td>
    <td align="right">       45.00</td>
    <td align="right">       15.66</td>
    <td align="right">        3.25</td>
    <td align="right">       24.76</td>
    <td align="right">        3.25</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.25</td>
    <td align="right">       17.88</td>
    <td align="right">       18.25</td>
    <td align="right">       19.74</td>
    <td align="right">        1.50</td>
    <td align="right">       24.91</td>
    <td align="right">        1.50</td>
    <td align="right">       24.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       63.00</td>
    <td align="right">       15.33</td>
    <td align="right">       17.50</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.00</td>
    <td align="right">       15.28</td>
    <td align="right">       11.00</td>
    <td align="right">       16.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.00</td>
    <td align="right">       15.84</td>
    <td align="right">        1.00</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       26.92</td>
    <td align="right">        0.75</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       26.97</td>
    <td align="right">        0.75</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       26.78</td>
    <td align="right">        3.50</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">       27.62</td>
    <td align="right">        6.75</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.21</td>
    <td align="right">        4.00</td>
    <td align="right">       27.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.02</td>
    <td align="right">        2.00</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.75</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.25</td>
    <td align="right">       17.78</td>
    <td align="right">        0.50</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.25</td>
    <td align="right">       15.32</td>
    <td align="right">       11.75</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      198.50</td>
    <td align="right">       15.40</td>
    <td align="right">       41.75</td>
    <td align="right">       16.07</td>
    <td align="right">       17.75</td>
    <td align="right">       27.24</td>
    <td align="right">       17.75</td>
    <td align="right">       27.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.00</td>
    <td align="right">       17.78</td>
    <td align="right">       17.50</td>
    <td align="right">       19.70</td>
    <td align="right">        6.75</td>
    <td align="right">       27.62</td>
    <td align="right">        6.75</td>
    <td align="right">       27.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.50</td>
    <td align="right">       15.37</td>
    <td align="right">       10.00</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.75</td>
    <td align="right">       15.31</td>
    <td align="right">        6.75</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.50</td>
    <td align="right">       16.27</td>
    <td align="right">        0.75</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.03</td>
    <td align="right">        1.75</td>
    <td align="right">       27.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.01</td>
    <td align="right">        2.50</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       26.20</td>
    <td align="right">        3.50</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       27.05</td>
    <td align="right">        5.00</td>
    <td align="right">       27.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       26.93</td>
    <td align="right">        5.25</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.44</td>
    <td align="right">        4.50</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.14</td>
    <td align="right">        1.75</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.00</td>
    <td align="right">       17.65</td>
    <td align="right">        0.25</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.50</td>
    <td align="right">       15.41</td>
    <td align="right">        5.50</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      136.75</td>
    <td align="right">       15.45</td>
    <td align="right">       23.25</td>
    <td align="right">       16.31</td>
    <td align="right">       25.00</td>
    <td align="right">       26.98</td>
    <td align="right">       24.25</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.50</td>
    <td align="right">       17.65</td>
    <td align="right">       10.00</td>
    <td align="right">       19.73</td>
    <td align="right">        5.50</td>
    <td align="right">       27.44</td>
    <td align="right">        5.25</td>
    <td align="right">       27.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.00</td>
    <td align="right">       15.31</td>
    <td align="right">       23.00</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.00</td>
    <td align="right">       15.25</td>
    <td align="right">       16.25</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.50</td>
    <td align="right">       15.80</td>
    <td align="right">        2.00</td>
    <td align="right">       16.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.12</td>
    <td align="right">        1.00</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       27.24</td>
    <td align="right">        3.25</td>
    <td align="right">       27.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       27.33</td>
    <td align="right">        5.00</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       27.46</td>
    <td align="right">        4.75</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">       27.43</td>
    <td align="right">        3.25</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">       27.15</td>
    <td align="right">        2.25</td>
    <td align="right">       27.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.25</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.25</td>
    <td align="right">       17.78</td>
    <td align="right">        0.50</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       54.75</td>
    <td align="right">       15.31</td>
    <td align="right">       10.75</td>
    <td align="right">       15.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      205.00</td>
    <td align="right">       15.37</td>
    <td align="right">       52.50</td>
    <td align="right">       15.85</td>
    <td align="right">       32.00</td>
    <td align="right">       27.35</td>
    <td align="right">       19.50</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.00</td>
    <td align="right">       17.78</td>
    <td align="right">       23.00</td>
    <td align="right">       19.71</td>
    <td align="right">        9.50</td>
    <td align="right">       27.46</td>
    <td align="right">        5.00</td>
    <td align="right">       27.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.75</td>
    <td align="right">       18.43</td>
    <td align="right">        4.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.00</td>
    <td align="right">       17.15</td>
    <td align="right">        4.00</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.00</td>
    <td align="right">       18.58</td>
    <td align="right">        1.50</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       24.35</td>
    <td align="right">        0.75</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       24.34</td>
    <td align="right">        1.25</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.50</td>
    <td align="right">       17.62</td>
    <td align="right">        2.25</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.25</td>
    <td align="right">       17.71</td>
    <td align="right">       11.75</td>
    <td align="right">       19.73</td>
    <td align="right">        2.00</td>
    <td align="right">       24.35</td>
    <td align="right">        2.00</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.00</td>
    <td align="right">       18.58</td>
    <td align="right">        4.00</td>
    <td align="right">       19.75</td>
    <td align="right">        1.25</td>
    <td align="right">       24.35</td>
    <td align="right">        1.25</td>
    <td align="right">       24.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.25</td>
    <td align="right">       18.21</td>
    <td align="right">        4.25</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.50</td>
    <td align="right">       17.04</td>
    <td align="right">        4.25</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.75</td>
    <td align="right">       18.16</td>
    <td align="right">        1.75</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.08</td>
    <td align="right">        1.50</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">       27.14</td>
    <td align="right">        3.25</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">       27.30</td>
    <td align="right">        7.25</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       27.14</td>
    <td align="right">        2.25</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       27.17</td>
    <td align="right">        2.25</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.75</td>
    <td align="right">       17.01</td>
    <td align="right">        3.50</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.25</td>
    <td align="right">       17.44</td>
    <td align="right">       13.75</td>
    <td align="right">       19.71</td>
    <td align="right">       16.50</td>
    <td align="right">       27.21</td>
    <td align="right">       16.50</td>
    <td align="right">       27.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.50</td>
    <td align="right">       18.21</td>
    <td align="right">        4.25</td>
    <td align="right">       19.73</td>
    <td align="right">        7.25</td>
    <td align="right">       27.30</td>
    <td align="right">        7.25</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.00</td>
    <td align="right">       17.27</td>
    <td align="right">       87.50</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.00</td>
    <td align="right">       17.24</td>
    <td align="right">       80.00</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.50</td>
    <td align="right">       18.36</td>
    <td align="right">       53.50</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.75</td>
    <td align="right">       18.98</td>
    <td align="right">       27.75</td>
    <td align="right">       18.98</td>
    <td align="right">        1.75</td>
    <td align="right">       27.06</td>
    <td align="right">        1.75</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.50</td>
    <td align="right">       19.97</td>
    <td align="right">        9.50</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       20.71</td>
    <td align="right">        0.50</td>
    <td align="right">       20.71</td>
    <td align="right">        2.75</td>
    <td align="right">       26.24</td>
    <td align="right">        2.75</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">       26.24</td>
    <td align="right">        5.75</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">       25.62</td>
    <td align="right">        6.25</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.75</td>
    <td align="right">       20.60</td>
    <td align="right">        1.75</td>
    <td align="right">       20.60</td>
    <td align="right">        6.50</td>
    <td align="right">       26.43</td>
    <td align="right">        6.50</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">       19.29</td>
    <td align="right">       19.00</td>
    <td align="right">       19.29</td>
    <td align="right">        2.50</td>
    <td align="right">       25.66</td>
    <td align="right">        2.50</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       47.75</td>
    <td align="right">       19.15</td>
    <td align="right">       47.75</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.50</td>
    <td align="right">       17.45</td>
    <td align="right">       81.75</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      429.25</td>
    <td align="right">       17.92</td>
    <td align="right">      409.00</td>
    <td align="right">       17.97</td>
    <td align="right">       25.50</td>
    <td align="right">       26.14</td>
    <td align="right">       25.50</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       93.00</td>
    <td align="right">       20.71</td>
    <td align="right">       87.50</td>
    <td align="right">       20.71</td>
    <td align="right">        6.50</td>
    <td align="right">       27.06</td>
    <td align="right">        6.50</td>
    <td align="right">       27.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.50</td>
    <td align="right">       18.26</td>
    <td align="right">        4.50</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       16.99</td>
    <td align="right">        4.25</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.50</td>
    <td align="right">       18.41</td>
    <td align="right">        1.50</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.04</td>
    <td align="right">        1.50</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.53</td>
    <td align="right">        2.75</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       27.48</td>
    <td align="right">        4.75</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.40</td>
    <td align="right">        2.50</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.18</td>
    <td align="right">        3.25</td>
    <td align="right">       27.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.00</td>
    <td align="right">       17.06</td>
    <td align="right">        3.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       45.00</td>
    <td align="right">       17.44</td>
    <td align="right">       13.25</td>
    <td align="right">       19.72</td>
    <td align="right">       23.00</td>
    <td align="right">       27.39</td>
    <td align="right">       14.75</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       18.41</td>
    <td align="right">        4.50</td>
    <td align="right">       19.75</td>
    <td align="right">        8.00</td>
    <td align="right">       27.53</td>
    <td align="right">        4.75</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.25</td>
    <td align="right">       15.80</td>
    <td align="right">       10.25</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.25</td>
    <td align="right">       15.88</td>
    <td align="right">        3.00</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.75</td>
    <td align="right">       16.79</td>
    <td align="right">        0.25</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.25</td>
    <td align="right">       17.99</td>
    <td align="right">        0.25</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       25.29</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       24.37</td>
    <td align="right">        0.75</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.00</td>
    <td align="right">       15.67</td>
    <td align="right">       10.00</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.00</td>
    <td align="right">       15.88</td>
    <td align="right">       23.75</td>
    <td align="right">       16.29</td>
    <td align="right">        1.50</td>
    <td align="right">       24.83</td>
    <td align="right">        1.00</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.25</td>
    <td align="right">       17.99</td>
    <td align="right">       10.25</td>
    <td align="right">       19.80</td>
    <td align="right">        0.75</td>
    <td align="right">       25.29</td>
    <td align="right">        0.75</td>
    <td align="right">       24.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.00</td>
    <td align="right">       15.98</td>
    <td align="right">       11.75</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.00</td>
    <td align="right">       16.02</td>
    <td align="right">        3.75</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.50</td>
    <td align="right">       17.39</td>
    <td align="right">        0.75</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.25</td>
    <td align="right">       17.92</td>
    <td align="right">        0.25</td>
    <td align="right">       19.75</td>
    <td align="right">        0.75</td>
    <td align="right">       27.02</td>
    <td align="right">        0.75</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.15</td>
    <td align="right">        4.00</td>
    <td align="right">       27.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.65</td>
    <td align="right">        6.00</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.20</td>
    <td align="right">        4.50</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.15</td>
    <td align="right">        2.50</td>
    <td align="right">       27.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.25</td>
    <td align="right">       15.88</td>
    <td align="right">        4.25</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       89.50</td>
    <td align="right">       16.07</td>
    <td align="right">       20.75</td>
    <td align="right">       17.23</td>
    <td align="right">       19.75</td>
    <td align="right">       27.29</td>
    <td align="right">       19.75</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.00</td>
    <td align="right">       17.92</td>
    <td align="right">       11.75</td>
    <td align="right">       19.75</td>
    <td align="right">        6.00</td>
    <td align="right">       27.65</td>
    <td align="right">        6.00</td>
    <td align="right">       27.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.75</td>
    <td align="right">       15.92</td>
    <td align="right">        4.50</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.75</td>
    <td align="right">       16.11</td>
    <td align="right">        2.25</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.00</td>
    <td align="right">       17.81</td>
    <td align="right">        0.25</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.06</td>
    <td align="right">        1.00</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       26.95</td>
    <td align="right">        1.50</td>
    <td align="right">       26.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       26.96</td>
    <td align="right">        2.50</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       26.78</td>
    <td align="right">        3.25</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       26.94</td>
    <td align="right">        6.25</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       27.49</td>
    <td align="right">        4.75</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">       26.17</td>
    <td align="right">        3.75</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.00</td>
    <td align="right">       16.13</td>
    <td align="right">        2.00</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       53.00</td>
    <td align="right">       16.09</td>
    <td align="right">        9.00</td>
    <td align="right">       17.96</td>
    <td align="right">       24.25</td>
    <td align="right">       26.91</td>
    <td align="right">       23.00</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.75</td>
    <td align="right">       17.81</td>
    <td align="right">        4.50</td>
    <td align="right">       19.74</td>
    <td align="right">        6.50</td>
    <td align="right">       27.49</td>
    <td align="right">        6.25</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       38.75</td>
    <td align="right">       15.86</td>
    <td align="right">       15.25</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.50</td>
    <td align="right">       16.02</td>
    <td align="right">        3.00</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.50</td>
    <td align="right">       17.80</td>
    <td align="right">        0.50</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.02</td>
    <td align="right">        1.00</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.29</td>
    <td align="right">        2.50</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">       27.63</td>
    <td align="right">        4.00</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       27.46</td>
    <td align="right">        4.50</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       27.29</td>
    <td align="right">        2.75</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.23</td>
    <td align="right">        2.25</td>
    <td align="right">       27.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.25</td>
    <td align="right">       15.80</td>
    <td align="right">        6.00</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       90.50</td>
    <td align="right">       15.95</td>
    <td align="right">       24.75</td>
    <td align="right">       16.72</td>
    <td align="right">       29.25</td>
    <td align="right">       27.41</td>
    <td align="right">       17.00</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.75</td>
    <td align="right">       17.80</td>
    <td align="right">       15.25</td>
    <td align="right">       19.75</td>
    <td align="right">        9.50</td>
    <td align="right">       27.63</td>
    <td align="right">        4.50</td>
    <td align="right">       27.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_BOTTOM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.36</td>
    <td align="right">      108.25</td>
    <td align="right">       20.69</td>
    <td align="right">      108.25</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.39</td>
    <td align="right">      111.50</td>
    <td align="right">       20.87</td>
    <td align="right">      111.50</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.25</td>
    <td align="right">       22.78</td>
    <td align="right">       32.75</td>
    <td align="right">       21.03</td>
    <td align="right">       32.75</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.50</td>
    <td align="right">       22.91</td>
    <td align="right">        1.75</td>
    <td align="right">       20.71</td>
    <td align="right">        1.75</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      459.25</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      231.50</td>
    <td align="right">       23.24</td>
    <td align="right">       86.50</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      176.25</td>
    <td align="right">       23.13</td>
    <td align="right">      184.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.00</td>
    <td align="right">       23.19</td>
    <td align="right">      159.25</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      196.00</td>
    <td align="right">       23.21</td>
    <td align="right">       95.25</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      449.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.86</td>
    <td align="right">        2.00</td>
    <td align="right">       20.68</td>
    <td align="right">        2.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.43</td>
    <td align="right">       79.50</td>
    <td align="right">       20.85</td>
    <td align="right">       79.50</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4608.75</td>
    <td align="right">       22.80</td>
    <td align="right">      860.75</td>
    <td align="right">       22.88</td>
    <td align="right">      335.75</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      166.00</td>
    <td align="right">       22.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.25</td>
    <td align="right">       23.24</td>
    <td align="right">      184.00</td>
    <td align="right">       24.29</td>
    <td align="right">      111.50</td>
    <td align="right">       21.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::TOPFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::MIDFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_MID></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.11</td>
    <td align="right">      268.75</td>
    <td align="right">       20.56</td>
    <td align="right">      268.75</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.26</td>
    <td align="right">      224.75</td>
    <td align="right">       20.71</td>
    <td align="right">      224.75</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.25</td>
    <td align="right">       22.16</td>
    <td align="right">       51.00</td>
    <td align="right">       20.86</td>
    <td align="right">       51.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.25</td>
    <td align="right">       22.82</td>
    <td align="right">        3.00</td>
    <td align="right">       20.68</td>
    <td align="right">        3.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.25</td>
    <td align="right">       23.36</td>
    <td align="right">       13.75</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      143.25</td>
    <td align="right">       23.42</td>
    <td align="right">      136.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.50</td>
    <td align="right">       23.19</td>
    <td align="right">      254.75</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       72.00</td>
    <td align="right">       23.31</td>
    <td align="right">      215.75</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      193.25</td>
    <td align="right">       23.25</td>
    <td align="right">       94.25</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      469.75</td>
    <td align="right">       22.81</td>
    <td align="right">        0.50</td>
    <td align="right">       20.35</td>
    <td align="right">        0.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.17</td>
    <td align="right">        9.00</td>
    <td align="right">       20.64</td>
    <td align="right">        9.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.25</td>
    <td align="right">      214.50</td>
    <td align="right">       20.65</td>
    <td align="right">      214.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4215.50</td>
    <td align="right">       22.21</td>
    <td align="right">     1486.50</td>
    <td align="right">       22.43</td>
    <td align="right">      771.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.50</td>
    <td align="right">       21.11</td>
    <td align="right">        0.50</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.42</td>
    <td align="right">      268.75</td>
    <td align="right">       24.45</td>
    <td align="right">      268.75</td>
    <td align="right">       20.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_TOP></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.55</td>
    <td align="right">      409.25</td>
    <td align="right">       20.33</td>
    <td align="right">      409.25</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.71</td>
    <td align="right">      329.25</td>
    <td align="right">       20.38</td>
    <td align="right">      329.25</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.50</td>
    <td align="right">       21.60</td>
    <td align="right">      155.75</td>
    <td align="right">       20.59</td>
    <td align="right">      155.75</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.75</td>
    <td align="right">       22.40</td>
    <td align="right">       27.25</td>
    <td align="right">       20.31</td>
    <td align="right">       27.25</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.75</td>
    <td align="right">       23.21</td>
    <td align="right">       22.00</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      148.00</td>
    <td align="right">       23.37</td>
    <td align="right">      158.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.25</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.75</td>
    <td align="right">       23.28</td>
    <td align="right">      289.75</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       91.50</td>
    <td align="right">       23.29</td>
    <td align="right">      231.75</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.50</td>
    <td align="right">       23.07</td>
    <td align="right">       70.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.50</td>
    <td align="right">       22.27</td>
    <td align="right">       28.00</td>
    <td align="right">       20.55</td>
    <td align="right">       28.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.49</td>
    <td align="right">      108.25</td>
    <td align="right">       20.47</td>
    <td align="right">      108.25</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.66</td>
    <td align="right">      351.50</td>
    <td align="right">       20.34</td>
    <td align="right">      351.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4314.25</td>
    <td align="right">       21.77</td>
    <td align="right">     2181.25</td>
    <td align="right">       21.76</td>
    <td align="right">     1409.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.75</td>
    <td align="right">       20.55</td>
    <td align="right">       22.00</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.50</td>
    <td align="right">       23.37</td>
    <td align="right">      409.25</td>
    <td align="right">       24.37</td>
    <td align="right">      409.25</td>
    <td align="right">       24.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.90</td>
    <td align="right">      492.50</td>
    <td align="right">       19.87</td>
    <td align="right">      492.50</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.97</td>
    <td align="right">      439.00</td>
    <td align="right">       19.93</td>
    <td align="right">      439.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.25</td>
    <td align="right">       20.72</td>
    <td align="right">      296.75</td>
    <td align="right">       20.15</td>
    <td align="right">      296.75</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.25</td>
    <td align="right">       21.48</td>
    <td align="right">      107.75</td>
    <td align="right">       20.00</td>
    <td align="right">      107.75</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      391.75</td>
    <td align="right">       22.65</td>
    <td align="right">       33.50</td>
    <td align="right">       23.45</td>
    <td align="right">        7.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      148.75</td>
    <td align="right">       23.26</td>
    <td align="right">      198.75</td>
    <td align="right">       24.21</td>
    <td align="right">        5.50</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.25</td>
    <td align="right">       23.93</td>
    <td align="right">      376.25</td>
    <td align="right">       24.29</td>
    <td align="right">       20.00</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      117.50</td>
    <td align="right">       23.06</td>
    <td align="right">      268.50</td>
    <td align="right">       24.23</td>
    <td align="right">        2.25</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      330.00</td>
    <td align="right">       22.73</td>
    <td align="right">       74.50</td>
    <td align="right">       24.24</td>
    <td align="right">       12.75</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.25</td>
    <td align="right">       21.36</td>
    <td align="right">      110.25</td>
    <td align="right">       19.99</td>
    <td align="right">      110.25</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.56</td>
    <td align="right">      278.00</td>
    <td align="right">       20.10</td>
    <td align="right">      278.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      469.25</td>
    <td align="right">       19.86</td>
    <td align="right">      469.25</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4465.00</td>
    <td align="right">       21.10</td>
    <td align="right">     3145.00</td>
    <td align="right">       21.25</td>
    <td align="right">     2241.50</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.25</td>
    <td align="right">       19.90</td>
    <td align="right">       33.50</td>
    <td align="right">       19.86</td>
    <td align="right">        2.25</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.25</td>
    <td align="right">       23.93</td>
    <td align="right">      492.50</td>
    <td align="right">       24.29</td>
    <td align="right">      492.50</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      493.50</td>
    <td align="right">       19.90</td>
    <td align="right">      493.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      425.25</td>
    <td align="right">       19.92</td>
    <td align="right">      425.25</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.75</td>
    <td align="right">       20.78</td>
    <td align="right">      249.50</td>
    <td align="right">       20.10</td>
    <td align="right">      249.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.25</td>
    <td align="right">       21.36</td>
    <td align="right">       90.00</td>
    <td align="right">       20.34</td>
    <td align="right">       80.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      349.25</td>
    <td align="right">       22.22</td>
    <td align="right">       97.50</td>
    <td align="right">       24.31</td>
    <td align="right">        6.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      182.75</td>
    <td align="right">       22.71</td>
    <td align="right">      233.75</td>
    <td align="right">       24.26</td>
    <td align="right">        6.75</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      130.00</td>
    <td align="right">       23.37</td>
    <td align="right">      321.00</td>
    <td align="right">       24.37</td>
    <td align="right">       26.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.25</td>
    <td align="right">       22.58</td>
    <td align="right">      267.75</td>
    <td align="right">       24.23</td>
    <td align="right">        4.00</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.50</td>
    <td align="right">       22.21</td>
    <td align="right">      133.50</td>
    <td align="right">       24.30</td>
    <td align="right">       11.75</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      491.75</td>
    <td align="right">       21.28</td>
    <td align="right">       87.75</td>
    <td align="right">       20.04</td>
    <td align="right">       85.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.58</td>
    <td align="right">      266.50</td>
    <td align="right">       20.12</td>
    <td align="right">      266.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      469.75</td>
    <td align="right">       19.87</td>
    <td align="right">      469.75</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4511.50</td>
    <td align="right">       21.03</td>
    <td align="right">     3135.75</td>
    <td align="right">       21.43</td>
    <td align="right">     2125.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.00</td>
    <td align="right">       19.92</td>
    <td align="right">       87.75</td>
    <td align="right">       19.87</td>
    <td align="right">        4.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.75</td>
    <td align="right">       23.37</td>
    <td align="right">      493.50</td>
    <td align="right">       24.37</td>
    <td align="right">      493.50</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.22</td>
    <td align="right">      428.50</td>
    <td align="right">       19.90</td>
    <td align="right">      428.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.00</td>
    <td align="right">       20.24</td>
    <td align="right">      362.25</td>
    <td align="right">       19.85</td>
    <td align="right">      362.25</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      475.75</td>
    <td align="right">       21.19</td>
    <td align="right">      208.75</td>
    <td align="right">       20.36</td>
    <td align="right">      198.25</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.00</td>
    <td align="right">       21.45</td>
    <td align="right">      115.50</td>
    <td align="right">       21.03</td>
    <td align="right">       93.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      347.25</td>
    <td align="right">       22.32</td>
    <td align="right">       78.75</td>
    <td align="right">       24.13</td>
    <td align="right">        9.25</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      201.00</td>
    <td align="right">       22.81</td>
    <td align="right">      200.25</td>
    <td align="right">       24.24</td>
    <td align="right">        5.25</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      118.75</td>
    <td align="right">       23.39</td>
    <td align="right">      320.75</td>
    <td align="right">       24.36</td>
    <td align="right">       25.00</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.00</td>
    <td align="right">       22.92</td>
    <td align="right">      285.00</td>
    <td align="right">       24.29</td>
    <td align="right">        8.25</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.50</td>
    <td align="right">       22.57</td>
    <td align="right">      188.25</td>
    <td align="right">       24.39</td>
    <td align="right">       15.75</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.50</td>
    <td align="right">       21.53</td>
    <td align="right">      121.75</td>
    <td align="right">       21.72</td>
    <td align="right">       74.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.75</td>
    <td align="right">       20.94</td>
    <td align="right">      210.00</td>
    <td align="right">       20.14</td>
    <td align="right">      208.75</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.00</td>
    <td align="right">       20.17</td>
    <td align="right">      427.00</td>
    <td align="right">       19.95</td>
    <td align="right">      427.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4294.50</td>
    <td align="right">       21.26</td>
    <td align="right">     2946.75</td>
    <td align="right">       21.68</td>
    <td align="right">     1855.75</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      118.75</td>
    <td align="right">       20.17</td>
    <td align="right">       78.75</td>
    <td align="right">       19.85</td>
    <td align="right">        5.25</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.39</td>
    <td align="right">      428.50</td>
    <td align="right">       24.39</td>
    <td align="right">      428.50</td>
    <td align="right">       26.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      487.75</td>
    <td align="right">       19.88</td>
    <td align="right">      487.75</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      420.25</td>
    <td align="right">       19.90</td>
    <td align="right">      420.25</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.75</td>
    <td align="right">       20.80</td>
    <td align="right">      259.50</td>
    <td align="right">       20.15</td>
    <td align="right">      259.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.25</td>
    <td align="right">       21.16</td>
    <td align="right">      133.00</td>
    <td align="right">       20.94</td>
    <td align="right">      106.75</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      387.75</td>
    <td align="right">       22.03</td>
    <td align="right">       91.75</td>
    <td align="right">       24.10</td>
    <td align="right">       11.25</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      238.25</td>
    <td align="right">       22.62</td>
    <td align="right">      197.00</td>
    <td align="right">       24.29</td>
    <td align="right">       11.25</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.00</td>
    <td align="right">       22.94</td>
    <td align="right">      279.75</td>
    <td align="right">       24.36</td>
    <td align="right">       25.00</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      224.00</td>
    <td align="right">       22.51</td>
    <td align="right">      210.25</td>
    <td align="right">       24.29</td>
    <td align="right">        8.50</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      362.50</td>
    <td align="right">       22.10</td>
    <td align="right">       97.25</td>
    <td align="right">       24.38</td>
    <td align="right">       13.25</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.75</td>
    <td align="right">       21.10</td>
    <td align="right">      110.75</td>
    <td align="right">       20.26</td>
    <td align="right">      102.75</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.56</td>
    <td align="right">      269.00</td>
    <td align="right">       20.08</td>
    <td align="right">      269.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      465.75</td>
    <td align="right">       19.85</td>
    <td align="right">      465.75</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4742.25</td>
    <td align="right">       21.03</td>
    <td align="right">     3022.00</td>
    <td align="right">       21.26</td>
    <td align="right">     2181.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.00</td>
    <td align="right">       19.91</td>
    <td align="right">       91.75</td>
    <td align="right">       19.85</td>
    <td align="right">        8.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.75</td>
    <td align="right">       22.94</td>
    <td align="right">      487.75</td>
    <td align="right">       24.38</td>
    <td align="right">      487.75</td>
    <td align="right">       26.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.29</td>
    <td align="right">      463.50</td>
    <td align="right">       20.22</td>
    <td align="right">      463.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.36</td>
    <td align="right">      397.50</td>
    <td align="right">       20.26</td>
    <td align="right">      397.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.99</td>
    <td align="right">      252.75</td>
    <td align="right">       20.36</td>
    <td align="right">      252.75</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.47</td>
    <td align="right">       94.50</td>
    <td align="right">       20.22</td>
    <td align="right">       94.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      496.50</td>
    <td align="right">       22.27</td>
    <td align="right">       11.00</td>
    <td align="right">       20.48</td>
    <td align="right">       11.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      230.25</td>
    <td align="right">       23.22</td>
    <td align="right">      119.25</td>
    <td align="right">       24.15</td>
    <td align="right">        6.00</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.00</td>
    <td align="right">       23.38</td>
    <td align="right">      268.25</td>
    <td align="right">       24.22</td>
    <td align="right">       13.25</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.50</td>
    <td align="right">       23.14</td>
    <td align="right">      170.75</td>
    <td align="right">       24.19</td>
    <td align="right">        1.25</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      318.50</td>
    <td align="right">       22.94</td>
    <td align="right">       64.75</td>
    <td align="right">       24.28</td>
    <td align="right">       10.50</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.59</td>
    <td align="right">       74.25</td>
    <td align="right">       20.33</td>
    <td align="right">       74.25</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.93</td>
    <td align="right">      194.75</td>
    <td align="right">       20.32</td>
    <td align="right">      194.75</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.34</td>
    <td align="right">      408.75</td>
    <td align="right">       20.18</td>
    <td align="right">      408.75</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4757.75</td>
    <td align="right">       21.39</td>
    <td align="right">     2520.00</td>
    <td align="right">       21.23</td>
    <td align="right">     1928.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      103.00</td>
    <td align="right">       20.29</td>
    <td align="right">       11.00</td>
    <td align="right">       20.18</td>
    <td align="right">        1.25</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.38</td>
    <td align="right">      463.50</td>
    <td align="right">       24.28</td>
    <td align="right">      463.50</td>
    <td align="right">       25.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.33</td>
    <td align="right">      458.25</td>
    <td align="right">       20.26</td>
    <td align="right">      458.25</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.42</td>
    <td align="right">      367.50</td>
    <td align="right">       20.23</td>
    <td align="right">      367.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.75</td>
    <td align="right">       21.05</td>
    <td align="right">      204.50</td>
    <td align="right">       20.35</td>
    <td align="right">      203.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      445.50</td>
    <td align="right">       21.44</td>
    <td align="right">       83.00</td>
    <td align="right">       20.45</td>
    <td align="right">       78.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      410.25</td>
    <td align="right">       21.88</td>
    <td align="right">       61.25</td>
    <td align="right">       23.86</td>
    <td align="right">       11.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      251.25</td>
    <td align="right">       22.62</td>
    <td align="right">      167.50</td>
    <td align="right">       24.37</td>
    <td align="right">        5.75</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.50</td>
    <td align="right">       22.93</td>
    <td align="right">      267.75</td>
    <td align="right">       24.38</td>
    <td align="right">       18.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      213.50</td>
    <td align="right">       22.60</td>
    <td align="right">      225.00</td>
    <td align="right">       24.23</td>
    <td align="right">        3.00</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      297.50</td>
    <td align="right">       22.40</td>
    <td align="right">      127.25</td>
    <td align="right">       24.38</td>
    <td align="right">       12.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.25</td>
    <td align="right">       21.46</td>
    <td align="right">       63.50</td>
    <td align="right">       20.48</td>
    <td align="right">       59.25</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.89</td>
    <td align="right">      180.00</td>
    <td align="right">       20.31</td>
    <td align="right">      180.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.35</td>
    <td align="right">      411.50</td>
    <td align="right">       20.22</td>
    <td align="right">      411.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4732.50</td>
    <td align="right">       21.28</td>
    <td align="right">     2617.00</td>
    <td align="right">       21.58</td>
    <td align="right">     1808.25</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      183.50</td>
    <td align="right">       20.33</td>
    <td align="right">       61.25</td>
    <td align="right">       20.22</td>
    <td align="right">        3.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.75</td>
    <td align="right">       22.93</td>
    <td align="right">      458.25</td>
    <td align="right">       24.38</td>
    <td align="right">      458.25</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.75</td>
    <td align="right">       19.87</td>
    <td align="right">      399.25</td>
    <td align="right">       19.54</td>
    <td align="right">      396.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.00</td>
    <td align="right">       19.90</td>
    <td align="right">      354.75</td>
    <td align="right">       19.50</td>
    <td align="right">      354.75</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      484.00</td>
    <td align="right">       20.82</td>
    <td align="right">      204.50</td>
    <td align="right">       19.95</td>
    <td align="right">      196.50</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      442.00</td>
    <td align="right">       21.18</td>
    <td align="right">      106.75</td>
    <td align="right">       20.26</td>
    <td align="right">       99.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      434.00</td>
    <td align="right">       21.74</td>
    <td align="right">       49.50</td>
    <td align="right">       22.43</td>
    <td align="right">       25.75</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      282.25</td>
    <td align="right">       22.61</td>
    <td align="right">      138.75</td>
    <td align="right">       24.24</td>
    <td align="right">       13.25</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      177.50</td>
    <td align="right">       22.96</td>
    <td align="right">      284.75</td>
    <td align="right">       24.29</td>
    <td align="right">       34.25</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      203.75</td>
    <td align="right">       22.71</td>
    <td align="right">      246.75</td>
    <td align="right">       24.24</td>
    <td align="right">       16.50</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      274.25</td>
    <td align="right">       22.62</td>
    <td align="right">      184.75</td>
    <td align="right">       24.39</td>
    <td align="right">       20.75</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.75</td>
    <td align="right">       21.34</td>
    <td align="right">      103.00</td>
    <td align="right">       21.88</td>
    <td align="right">       58.50</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.50</td>
    <td align="right">       20.90</td>
    <td align="right">      183.00</td>
    <td align="right">       20.01</td>
    <td align="right">      182.25</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.25</td>
    <td align="right">       20.00</td>
    <td align="right">      384.75</td>
    <td align="right">       19.62</td>
    <td align="right">      384.25</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4633.00</td>
    <td align="right">       21.10</td>
    <td align="right">     2640.50</td>
    <td align="right">       21.32</td>
    <td align="right">     1781.75</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      177.50</td>
    <td align="right">       19.87</td>
    <td align="right">       49.50</td>
    <td align="right">       19.50</td>
    <td align="right">       13.25</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.75</td>
    <td align="right">       22.96</td>
    <td align="right">      399.25</td>
    <td align="right">       24.39</td>
    <td align="right">      396.00</td>
    <td align="right">       25.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.31</td>
    <td align="right">      446.75</td>
    <td align="right">       20.20</td>
    <td align="right">      446.75</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.75</td>
    <td align="right">       20.41</td>
    <td align="right">      376.75</td>
    <td align="right">       20.23</td>
    <td align="right">      376.75</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.50</td>
    <td align="right">       21.02</td>
    <td align="right">      222.00</td>
    <td align="right">       20.39</td>
    <td align="right">      222.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      439.00</td>
    <td align="right">       21.25</td>
    <td align="right">      110.50</td>
    <td align="right">       21.01</td>
    <td align="right">       91.75</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      419.00</td>
    <td align="right">       21.70</td>
    <td align="right">       73.25</td>
    <td align="right">       23.52</td>
    <td align="right">       18.75</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      284.25</td>
    <td align="right">       22.62</td>
    <td align="right">      153.50</td>
    <td align="right">       24.32</td>
    <td align="right">        9.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      205.25</td>
    <td align="right">       22.77</td>
    <td align="right">      228.50</td>
    <td align="right">       24.37</td>
    <td align="right">       19.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      256.25</td>
    <td align="right">       22.60</td>
    <td align="right">      168.75</td>
    <td align="right">       24.30</td>
    <td align="right">        6.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.50</td>
    <td align="right">       22.39</td>
    <td align="right">       96.25</td>
    <td align="right">       24.50</td>
    <td align="right">       11.75</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.25</td>
    <td align="right">       21.31</td>
    <td align="right">       78.75</td>
    <td align="right">       20.70</td>
    <td align="right">       69.75</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.86</td>
    <td align="right">      196.00</td>
    <td align="right">       20.33</td>
    <td align="right">      196.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.34</td>
    <td align="right">      406.00</td>
    <td align="right">       20.19</td>
    <td align="right">      406.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4883.75</td>
    <td align="right">       21.26</td>
    <td align="right">     2557.00</td>
    <td align="right">       21.43</td>
    <td align="right">     1873.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.25</td>
    <td align="right">       20.31</td>
    <td align="right">       73.25</td>
    <td align="right">       20.19</td>
    <td align="right">        6.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.50</td>
    <td align="right">       22.77</td>
    <td align="right">      446.75</td>
    <td align="right">       24.50</td>
    <td align="right">      446.75</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.09</td>
    <td align="right">      475.00</td>
    <td align="right">       20.04</td>
    <td align="right">      475.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.20</td>
    <td align="right">      417.75</td>
    <td align="right">       20.13</td>
    <td align="right">      417.75</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.25</td>
    <td align="right">       21.02</td>
    <td align="right">      248.00</td>
    <td align="right">       20.32</td>
    <td align="right">      248.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.25</td>
    <td align="right">       21.83</td>
    <td align="right">       64.50</td>
    <td align="right">       20.09</td>
    <td align="right">       64.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      388.00</td>
    <td align="right">       22.91</td>
    <td align="right">       21.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      117.25</td>
    <td align="right">       23.51</td>
    <td align="right">      208.00</td>
    <td align="right">       24.20</td>
    <td align="right">        4.50</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.50</td>
    <td align="right">       24.49</td>
    <td align="right">      401.75</td>
    <td align="right">       24.28</td>
    <td align="right">       18.75</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.25</td>
    <td align="right">       23.30</td>
    <td align="right">      279.75</td>
    <td align="right">       24.24</td>
    <td align="right">        2.00</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.25</td>
    <td align="right">       23.07</td>
    <td align="right">       87.50</td>
    <td align="right">       24.28</td>
    <td align="right">       11.75</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      491.75</td>
    <td align="right">       21.78</td>
    <td align="right">       65.25</td>
    <td align="right">       20.34</td>
    <td align="right">       65.25</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.90</td>
    <td align="right">      192.75</td>
    <td align="right">       20.25</td>
    <td align="right">      192.75</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.16</td>
    <td align="right">      427.50</td>
    <td align="right">       20.02</td>
    <td align="right">      427.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4317.50</td>
    <td align="right">       21.33</td>
    <td align="right">     2888.75</td>
    <td align="right">       21.55</td>
    <td align="right">     1927.75</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.50</td>
    <td align="right">       20.09</td>
    <td align="right">       21.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.25</td>
    <td align="right">       24.49</td>
    <td align="right">      475.00</td>
    <td align="right">       24.28</td>
    <td align="right">      475.00</td>
    <td align="right">       25.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.13</td>
    <td align="right">      477.25</td>
    <td align="right">       20.08</td>
    <td align="right">      477.25</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.25</td>
    <td align="right">      396.50</td>
    <td align="right">       20.12</td>
    <td align="right">      396.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.75</td>
    <td align="right">       21.04</td>
    <td align="right">      197.50</td>
    <td align="right">       20.31</td>
    <td align="right">      196.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.25</td>
    <td align="right">       21.57</td>
    <td align="right">       68.75</td>
    <td align="right">       21.02</td>
    <td align="right">       53.25</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      354.75</td>
    <td align="right">       22.29</td>
    <td align="right">       82.75</td>
    <td align="right">       24.59</td>
    <td align="right">        1.25</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.50</td>
    <td align="right">       22.72</td>
    <td align="right">      220.00</td>
    <td align="right">       24.29</td>
    <td align="right">        5.25</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      136.50</td>
    <td align="right">       23.24</td>
    <td align="right">      308.25</td>
    <td align="right">       24.38</td>
    <td align="right">       22.75</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.00</td>
    <td align="right">       22.66</td>
    <td align="right">      258.50</td>
    <td align="right">       24.25</td>
    <td align="right">        4.75</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      293.25</td>
    <td align="right">       22.42</td>
    <td align="right">      135.00</td>
    <td align="right">       24.35</td>
    <td align="right">       13.00</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      477.00</td>
    <td align="right">       21.51</td>
    <td align="right">       58.25</td>
    <td align="right">       20.69</td>
    <td align="right">       52.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.85</td>
    <td align="right">      181.50</td>
    <td align="right">       20.25</td>
    <td align="right">      181.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.17</td>
    <td align="right">      439.00</td>
    <td align="right">       20.06</td>
    <td align="right">      439.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4500.00</td>
    <td align="right">       21.23</td>
    <td align="right">     2823.25</td>
    <td align="right">       21.66</td>
    <td align="right">     1843.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      136.50</td>
    <td align="right">       20.13</td>
    <td align="right">       58.25</td>
    <td align="right">       20.06</td>
    <td align="right">        1.25</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.75</td>
    <td align="right">       23.24</td>
    <td align="right">      477.25</td>
    <td align="right">       24.59</td>
    <td align="right">      477.25</td>
    <td align="right">       26.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.25</td>
    <td align="right">       20.48</td>
    <td align="right">      388.25</td>
    <td align="right">       20.10</td>
    <td align="right">      387.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.75</td>
    <td align="right">       20.55</td>
    <td align="right">      324.25</td>
    <td align="right">       20.07</td>
    <td align="right">      324.25</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      460.50</td>
    <td align="right">       21.46</td>
    <td align="right">      153.25</td>
    <td align="right">       20.57</td>
    <td align="right">      143.25</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      399.50</td>
    <td align="right">       21.75</td>
    <td align="right">       68.50</td>
    <td align="right">       21.45</td>
    <td align="right">       51.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.50</td>
    <td align="right">       22.55</td>
    <td align="right">       62.00</td>
    <td align="right">       24.57</td>
    <td align="right">        1.25</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.00</td>
    <td align="right">       23.00</td>
    <td align="right">      196.50</td>
    <td align="right">       24.27</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       91.00</td>
    <td align="right">       23.49</td>
    <td align="right">      328.25</td>
    <td align="right">       24.38</td>
    <td align="right">       19.25</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.75</td>
    <td align="right">       23.12</td>
    <td align="right">      300.50</td>
    <td align="right">       24.31</td>
    <td align="right">        7.25</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      232.25</td>
    <td align="right">       22.94</td>
    <td align="right">      203.00</td>
    <td align="right">       24.43</td>
    <td align="right">       16.75</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      390.75</td>
    <td align="right">       21.86</td>
    <td align="right">       90.75</td>
    <td align="right">       22.86</td>
    <td align="right">       35.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.50</td>
    <td align="right">       21.24</td>
    <td align="right">      142.50</td>
    <td align="right">       20.40</td>
    <td align="right">      139.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.00</td>
    <td align="right">       20.48</td>
    <td align="right">      365.25</td>
    <td align="right">       20.13</td>
    <td align="right">      365.25</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4123.75</td>
    <td align="right">       21.51</td>
    <td align="right">     2623.00</td>
    <td align="right">       22.04</td>
    <td align="right">     1493.75</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.00</td>
    <td align="right">       20.48</td>
    <td align="right">       62.00</td>
    <td align="right">       20.07</td>
    <td align="right">        1.25</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.25</td>
    <td align="right">       23.49</td>
    <td align="right">      388.25</td>
    <td align="right">       24.57</td>
    <td align="right">      387.00</td>
    <td align="right">       26.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.10</td>
    <td align="right">      467.75</td>
    <td align="right">       20.03</td>
    <td align="right">      467.75</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.24</td>
    <td align="right">      396.75</td>
    <td align="right">       20.09</td>
    <td align="right">      396.75</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.75</td>
    <td align="right">       21.04</td>
    <td align="right">      211.25</td>
    <td align="right">       20.35</td>
    <td align="right">      211.25</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.00</td>
    <td align="right">       21.41</td>
    <td align="right">       86.00</td>
    <td align="right">       21.43</td>
    <td align="right">       61.75</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      388.00</td>
    <td align="right">       22.20</td>
    <td align="right">       78.75</td>
    <td align="right">       24.48</td>
    <td align="right">        2.50</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      222.50</td>
    <td align="right">       22.79</td>
    <td align="right">      196.00</td>
    <td align="right">       24.32</td>
    <td align="right">        8.50</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      154.00</td>
    <td align="right">       23.09</td>
    <td align="right">      285.00</td>
    <td align="right">       24.38</td>
    <td align="right">       22.75</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      200.75</td>
    <td align="right">       22.68</td>
    <td align="right">      221.25</td>
    <td align="right">       24.33</td>
    <td align="right">        6.75</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.75</td>
    <td align="right">       22.41</td>
    <td align="right">       98.75</td>
    <td align="right">       24.50</td>
    <td align="right">       12.25</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.00</td>
    <td align="right">       21.38</td>
    <td align="right">       70.75</td>
    <td align="right">       20.81</td>
    <td align="right">       60.75</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.82</td>
    <td align="right">      197.75</td>
    <td align="right">       20.26</td>
    <td align="right">      197.75</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.16</td>
    <td align="right">      435.50</td>
    <td align="right">       20.04</td>
    <td align="right">      435.50</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4666.75</td>
    <td align="right">       21.23</td>
    <td align="right">     2745.50</td>
    <td align="right">       21.54</td>
    <td align="right">     1884.25</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      154.00</td>
    <td align="right">       20.10</td>
    <td align="right">       70.75</td>
    <td align="right">       20.03</td>
    <td align="right">        2.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.75</td>
    <td align="right">       23.09</td>
    <td align="right">      467.75</td>
    <td align="right">       24.50</td>
    <td align="right">      467.75</td>
    <td align="right">       26.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110727E+11</td>
    <td align="right">    13435.77</td>
    <td align="right">12-JAN-16:45</td>
    <td align="right">        -6.6</td>
    <td align="right">        -8.1</td>
    <td align="right">0.186603E+10</td>
    <td align="right">     2538.86</td>
    <td align="right">05-JAN-16:45</td>
    <td align="right">        -4.7</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103299E+11</td>
    <td align="right">    13657.38</td>
    <td align="right">28-FEB-16:53</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.8</td>
    <td align="right">0.169300E+10</td>
    <td align="right">     2538.92</td>
    <td align="right">23-FEB-14:15</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142778E+11</td>
    <td align="right">    20709.72</td>
    <td align="right">16-MAR-07:30</td>
    <td align="right">       10.60</td>
    <td align="right">        9.86</td>
    <td align="right">0.206874E+10</td>
    <td align="right">     2540.35</td>
    <td align="right">02-MAR-13:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139523E+11</td>
    <td align="right">    21636.81</td>
    <td align="right">26-APR-07:11</td>
    <td align="right">        5.70</td>
    <td align="right">        3.46</td>
    <td align="right">0.184088E+10</td>
    <td align="right">     2542.30</td>
    <td align="right">10-APR-15:30</td>
    <td align="right">        3.60</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167977E+11</td>
    <td align="right">    22536.39</td>
    <td align="right">19-MAY-07:12</td>
    <td align="right">        9.70</td>
    <td align="right">        8.15</td>
    <td align="right">0.200754E+10</td>
    <td align="right">     2539.77</td>
    <td align="right">11-MAY-08:15</td>
    <td align="right">        9.85</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.234538E+11</td>
    <td align="right">    26079.64</td>
    <td align="right">27-JUN-07:10</td>
    <td align="right">       23.73</td>
    <td align="right">       21.32</td>
    <td align="right">0.202974E+10</td>
    <td align="right">     2539.51</td>
    <td align="right">06-JUN-09:15</td>
    <td align="right">       16.00</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241434E+11</td>
    <td align="right">    25891.69</td>
    <td align="right">21-JUL-08:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.08</td>
    <td align="right">0.188793E+10</td>
    <td align="right">     2578.25</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259919E+11</td>
    <td align="right">    25779.17</td>
    <td align="right">11-AUG-08:00</td>
    <td align="right">       18.90</td>
    <td align="right">       15.78</td>
    <td align="right">0.212439E+10</td>
    <td align="right">     2570.78</td>
    <td align="right">14-AUG-10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220696E+11</td>
    <td align="right">    25381.19</td>
    <td align="right">18-SEP-08:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.56</td>
    <td align="right">0.188163E+10</td>
    <td align="right">     2539.41</td>
    <td align="right">12-SEP-10:15</td>
    <td align="right">       19.70</td>
    <td align="right">       12.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153673E+11</td>
    <td align="right">    22059.40</td>
    <td align="right">27-OCT-07:11</td>
    <td align="right">        5.15</td>
    <td align="right">        4.53</td>
    <td align="right">0.192478E+10</td>
    <td align="right">     2539.68</td>
    <td align="right">26-OCT-10:30</td>
    <td align="right">        9.70</td>
    <td align="right">        9.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130909E+11</td>
    <td align="right">    20312.85</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">        5.30</td>
    <td align="right">        2.71</td>
    <td align="right">0.189585E+10</td>
    <td align="right">     2541.84</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112163E+11</td>
    <td align="right">    16951.03</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">       11.65</td>
    <td align="right">       10.18</td>
    <td align="right">0.180923E+10</td>
    <td align="right">     2539.57</td>
    <td align="right">01-DEC-14:15</td>
    <td align="right">        8.03</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201764E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.230297E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103299E+11</td>
    <td align="right">    13435.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.6</td>
    <td align="right">        -8.1</td>
    <td align="right">0.169300E+10</td>
    <td align="right">     2538.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.7</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259919E+11</td>
    <td align="right">    26079.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       23.08</td>
    <td align="right">0.212439E+10</td>
    <td align="right">     2578.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       21.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32633.70</td>
    <td align="right">      118.09</td>
    <td align="right">14-JAN-17:30</td>
    <td align="right">        3.05</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3346038.73</td>
    <td align="right">      465.74</td>
    <td align="right">22-FEB-17:15</td>
    <td align="right">       11.97</td>
    <td align="right">        5.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477037E+09</td>
    <td align="right">     3644.04</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117073E+10</td>
    <td align="right">     3924.59</td>
    <td align="right">23-APR-12:45</td>
    <td align="right">       16.80</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        4.05</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263332E+10</td>
    <td align="right">     5625.27</td>
    <td align="right">31-MAY-14:45</td>
    <td align="right">       21.70</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        6.60</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458208E+10</td>
    <td align="right">    10694.75</td>
    <td align="right">27-JUN-14:35</td>
    <td align="right">       26.00</td>
    <td align="right">       22.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
    <td align="right">       14.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544353E+10</td>
    <td align="right">     9588.66</td>
    <td align="right">17-JUL-14:38</td>
    <td align="right">       25.70</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.484388E+10</td>
    <td align="right">     8203.61</td>
    <td align="right">15-AUG-14:08</td>
    <td align="right">       25.40</td>
    <td align="right">       21.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
    <td align="right">       16.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270042E+10</td>
    <td align="right">     6350.99</td>
    <td align="right">21-SEP-14:30</td>
    <td align="right">       25.85</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       14.67</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.790336E+09</td>
    <td align="right">     3700.45</td>
    <td align="right">22-OCT-14:30</td>
    <td align="right">       21.70</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       14.43</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109737E+09</td>
    <td align="right">     1492.32</td>
    <td align="right">04-NOV-16:15</td>
    <td align="right">       18.03</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        6.50</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1151890.05</td>
    <td align="right">      201.93</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        5.02</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227556E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    32633.70</td>
    <td align="right">      118.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.544353E+10</td>
    <td align="right">    10694.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       22.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
    <td align="right">       16.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16148451.00</td>
    <td align="right">     1000.54</td>
    <td align="right">28-JAN-18:00</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 13885537.28</td>
    <td align="right">      994.92</td>
    <td align="right">04-FEB-18:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339772E+09</td>
    <td align="right">     1900.23</td>
    <td align="right">17-MAR-05:25</td>
    <td align="right">       10.30</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.627920E+09</td>
    <td align="right">     1896.84</td>
    <td align="right">27-APR-05:25</td>
    <td align="right">        5.00</td>
    <td align="right">        3.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        4.05</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144696E+10</td>
    <td align="right">     2494.08</td>
    <td align="right">27-MAY-18:08</td>
    <td align="right">       18.75</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        6.60</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.257156E+10</td>
    <td align="right">     2952.22</td>
    <td align="right">25-JUN-19:21</td>
    <td align="right">       25.00</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
    <td align="right">       14.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315378E+10</td>
    <td align="right">     3521.25</td>
    <td align="right">05-JUL-15:30</td>
    <td align="right">       23.35</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303178E+10</td>
    <td align="right">     3824.67</td>
    <td align="right">15-AUG-14:23</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
    <td align="right">       16.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190178E+10</td>
    <td align="right">     2819.07</td>
    <td align="right">16-SEP-05:15</td>
    <td align="right">       21.25</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       14.67</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.714448E+09</td>
    <td align="right">     1828.02</td>
    <td align="right">06-OCT-05:25</td>
    <td align="right">       10.30</td>
    <td align="right">        8.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       14.43</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186987E+09</td>
    <td align="right">     1346.60</td>
    <td align="right">01-NOV-05:25</td>
    <td align="right">        5.85</td>
    <td align="right">        3.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        6.50</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21000721.20</td>
    <td align="right">     1075.37</td>
    <td align="right">16-DEC-17:15</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        5.02</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140260E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13885537.28</td>
    <td align="right">      994.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315378E+10</td>
    <td align="right">     3824.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
    <td align="right">       16.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36640684.24</td>
    <td align="right">     1245.52</td>
    <td align="right">21-JAN-18:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53710611.96</td>
    <td align="right">     1320.66</td>
    <td align="right">18-FEB-17:53</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522296E+09</td>
    <td align="right">     2681.70</td>
    <td align="right">16-MAR-06:05</td>
    <td align="right">       11.80</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.860335E+09</td>
    <td align="right">     2694.25</td>
    <td align="right">22-APR-05:23</td>
    <td align="right">        1.70</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        4.05</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163551E+10</td>
    <td align="right">     3217.37</td>
    <td align="right">24-MAY-05:15</td>
    <td align="right">       18.75</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        6.60</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281400E+10</td>
    <td align="right">     3206.39</td>
    <td align="right">29-JUN-05:15</td>
    <td align="right">       20.60</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
    <td align="right">       14.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332236E+10</td>
    <td align="right">     3800.48</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333852E+10</td>
    <td align="right">     3787.46</td>
    <td align="right">15-AUG-14:23</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
    <td align="right">       16.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231610E+10</td>
    <td align="right">     3065.39</td>
    <td align="right">16-SEP-05:15</td>
    <td align="right">       21.25</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       14.67</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.944018E+09</td>
    <td align="right">     2631.67</td>
    <td align="right">12-OCT-05:25</td>
    <td align="right">       13.60</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       14.43</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.359322E+09</td>
    <td align="right">     2064.38</td>
    <td align="right">02-NOV-05:19</td>
    <td align="right">        4.40</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        6.50</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 58278226.58</td>
    <td align="right">     1394.85</td>
    <td align="right">16-DEC-17:15</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        5.02</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162611E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36640684.24</td>
    <td align="right">     1245.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333852E+10</td>
    <td align="right">     3800.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
    <td align="right">       16.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.589596E+10</td>
    <td align="right">     6446.62</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.13</td>
    <td align="right">0.155388E+10</td>
    <td align="right">     2274.29</td>
    <td align="right">06-JAN-16:45</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.563977E+10</td>
    <td align="right">     6520.10</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.142317E+10</td>
    <td align="right">     2289.25</td>
    <td align="right">17-FEB-16:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.902859E+10</td>
    <td align="right">     9823.93</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.95</td>
    <td align="right">0.186450E+10</td>
    <td align="right">     2538.99</td>
    <td align="right">17-MAR-15:15</td>
    <td align="right">        6.93</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.923500E+10</td>
    <td align="right">    10510.09</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.75</td>
    <td align="right">0.175185E+10</td>
    <td align="right">     2538.85</td>
    <td align="right">25-APR-15:15</td>
    <td align="right">        8.58</td>
    <td align="right">        6.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123186E+11</td>
    <td align="right">    12578.35</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.17</td>
    <td align="right">0.200184E+10</td>
    <td align="right">     2539.01</td>
    <td align="right">24-MAY-10:15</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167154E+11</td>
    <td align="right">    15766.07</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.33</td>
    <td align="right">0.203655E+10</td>
    <td align="right">     2539.14</td>
    <td align="right">06-JUN-09:15</td>
    <td align="right">       16.00</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178133E+11</td>
    <td align="right">    25980.35</td>
    <td align="right">20-JUL-05:04</td>
    <td align="right">       23.90</td>
    <td align="right">       21.99</td>
    <td align="right">0.189581E+10</td>
    <td align="right">     2541.33</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181430E+11</td>
    <td align="right">    16729.99</td>
    <td align="right">15-AUG-14:53</td>
    <td align="right">       23.30</td>
    <td align="right">       20.62</td>
    <td align="right">0.212962E+10</td>
    <td align="right">     2575.22</td>
    <td align="right">15-AUG-14:45</td>
    <td align="right">       24.00</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141932E+11</td>
    <td align="right">    15265.74</td>
    <td align="right">18-SEP-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.19</td>
    <td align="right">0.187606E+10</td>
    <td align="right">     2539.25</td>
    <td align="right">12-SEP-10:15</td>
    <td align="right">       19.70</td>
    <td align="right">       12.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.965343E+10</td>
    <td align="right">    10333.86</td>
    <td align="right">05-OCT-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.93</td>
    <td align="right">0.182554E+10</td>
    <td align="right">     2539.21</td>
    <td align="right">13-OCT-15:15</td>
    <td align="right">       11.92</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.789590E+10</td>
    <td align="right">     8665.55</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.47</td>
    <td align="right">0.169572E+10</td>
    <td align="right">     2517.38</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.621857E+10</td>
    <td align="right">     7166.33</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.40</td>
    <td align="right">0.151631E+10</td>
    <td align="right">     2310.89</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132751E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215708E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.563977E+10</td>
    <td align="right">     6446.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.142317E+10</td>
    <td align="right">     2274.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181430E+11</td>
    <td align="right">    25980.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       21.99</td>
    <td align="right">0.212962E+10</td>
    <td align="right">     2575.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.383821E+10</td>
    <td align="right">     6232.61</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.13</td>
    <td align="right">0.148173E+10</td>
    <td align="right">     2141.88</td>
    <td align="right">06-JAN-16:30</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400124E+10</td>
    <td align="right">     6281.18</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.136272E+10</td>
    <td align="right">     2180.27</td>
    <td align="right">17-FEB-16:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.803520E+10</td>
    <td align="right">    10328.79</td>
    <td align="right">15-MAR-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.94</td>
    <td align="right">0.178004E+10</td>
    <td align="right">     2538.99</td>
    <td align="right">17-MAR-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.899503E+10</td>
    <td align="right">    11875.77</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.75</td>
    <td align="right">0.169183E+10</td>
    <td align="right">     2538.85</td>
    <td align="right">25-APR-15:15</td>
    <td align="right">        8.58</td>
    <td align="right">        6.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129863E+11</td>
    <td align="right">    15385.33</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.45</td>
    <td align="right">0.197969E+10</td>
    <td align="right">     2539.00</td>
    <td align="right">24-MAY-10:15</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176558E+11</td>
    <td align="right">    23631.81</td>
    <td align="right">27-JUN-14:40</td>
    <td align="right">       26.00</td>
    <td align="right">       22.79</td>
    <td align="right">0.203067E+10</td>
    <td align="right">     2746.90</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190994E+11</td>
    <td align="right">    30231.51</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">       23.18</td>
    <td align="right">       21.06</td>
    <td align="right">0.189369E+10</td>
    <td align="right">     2575.32</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189141E+11</td>
    <td align="right">    18766.64</td>
    <td align="right">15-AUG-14:53</td>
    <td align="right">       23.30</td>
    <td align="right">       20.62</td>
    <td align="right">0.212278E+10</td>
    <td align="right">     2627.42</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139805E+11</td>
    <td align="right">    16312.01</td>
    <td align="right">18-SEP-14:45</td>
    <td align="right">       17.80</td>
    <td align="right">       13.06</td>
    <td align="right">0.184636E+10</td>
    <td align="right">     2539.02</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.925216E+10</td>
    <td align="right">    10749.38</td>
    <td align="right">05-OCT-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.93</td>
    <td align="right">0.174546E+10</td>
    <td align="right">     2539.22</td>
    <td align="right">13-OCT-15:15</td>
    <td align="right">       11.92</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.677728E+10</td>
    <td align="right">     8612.72</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.47</td>
    <td align="right">0.159796E+10</td>
    <td align="right">     2429.79</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.419407E+10</td>
    <td align="right">     6840.61</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.40</td>
    <td align="right">0.143867E+10</td>
    <td align="right">     2202.67</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127729E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.209716E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383821E+10</td>
    <td align="right">     6232.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.136272E+10</td>
    <td align="right">     2141.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190994E+11</td>
    <td align="right">    30231.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.79</td>
    <td align="right">0.212278E+10</td>
    <td align="right">     2746.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       22.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30526539.40</td>
    <td align="right">     1148.17</td>
    <td align="right">18-JAN-07:04</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
    <td align="right">0.302783E+09</td>
    <td align="right">      396.01</td>
    <td align="right">23-JAN-09:45</td>
    <td align="right">        -7.1</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68636539.63</td>
    <td align="right">     1203.21</td>
    <td align="right">23-FEB-07:04</td>
    <td align="right">        2.80</td>
    <td align="right">        2.03</td>
    <td align="right">0.274929E+09</td>
    <td align="right">      396.01</td>
    <td align="right">21-FEB-10:30</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958241E+09</td>
    <td align="right">     3067.53</td>
    <td align="right">15-MAR-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.22</td>
    <td align="right">0.347108E+09</td>
    <td align="right">      535.17</td>
    <td align="right">15-MAR-14:15</td>
    <td align="right">       25.98</td>
    <td align="right">       16.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161467E+10</td>
    <td align="right">     2413.34</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">       14.15</td>
    <td align="right">        8.56</td>
    <td align="right">0.327293E+09</td>
    <td align="right">      535.18</td>
    <td align="right">21-APR-15:15</td>
    <td align="right">       14.57</td>
    <td align="right">        8.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.295402E+10</td>
    <td align="right">     4487.12</td>
    <td align="right">23-MAY-14:45</td>
    <td align="right">       23.90</td>
    <td align="right">       13.31</td>
    <td align="right">0.401590E+09</td>
    <td align="right">      535.21</td>
    <td align="right">18-MAY-14:15</td>
    <td align="right">       13.30</td>
    <td align="right">        8.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465063E+10</td>
    <td align="right">     6695.60</td>
    <td align="right">27-JUN-14:40</td>
    <td align="right">       26.00</td>
    <td align="right">       22.79</td>
    <td align="right">0.425573E+09</td>
    <td align="right">      594.24</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.537082E+10</td>
    <td align="right">     6660.63</td>
    <td align="right">21-JUL-13:45</td>
    <td align="right">       31.42</td>
    <td align="right">       21.81</td>
    <td align="right">0.399699E+09</td>
    <td align="right">      550.48</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503345E+10</td>
    <td align="right">     6165.55</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">       29.40</td>
    <td align="right">       18.08</td>
    <td align="right">0.443961E+09</td>
    <td align="right">      567.94</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322884E+10</td>
    <td align="right">     4407.20</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.28</td>
    <td align="right">0.375833E+09</td>
    <td align="right">      535.24</td>
    <td align="right">22-SEP-12:15</td>
    <td align="right">       22.80</td>
    <td align="right">       14.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166332E+10</td>
    <td align="right">     2424.04</td>
    <td align="right">22-OCT-14:17</td>
    <td align="right">       21.70</td>
    <td align="right">       14.35</td>
    <td align="right">0.337299E+09</td>
    <td align="right">      524.96</td>
    <td align="right">05-OCT-15:45</td>
    <td align="right">       18.90</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.622017E+09</td>
    <td align="right">     1920.71</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.47</td>
    <td align="right">0.306054E+09</td>
    <td align="right">      457.06</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84718938.52</td>
    <td align="right">     1366.29</td>
    <td align="right">01-DEC-13:15</td>
    <td align="right">       12.50</td>
    <td align="right">       10.89</td>
    <td align="right">0.292118E+09</td>
    <td align="right">      401.23</td>
    <td align="right">01-DEC-13:45</td>
    <td align="right">        9.70</td>
    <td align="right">        8.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262799E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.423424E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30526539.40</td>
    <td align="right">     1148.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
    <td align="right">0.274929E+09</td>
    <td align="right">      396.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537082E+10</td>
    <td align="right">     6695.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.42</td>
    <td align="right">       22.79</td>
    <td align="right">0.443961E+09</td>
    <td align="right">      594.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       22.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41743108.44</td>
    <td align="right">     1330.21</td>
    <td align="right">14-JAN-17:03</td>
    <td align="right">        3.17</td>
    <td align="right">        2.65</td>
    <td align="right">0.191730E+09</td>
    <td align="right">      250.68</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">        -8.9</td>
    <td align="right">       -10.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170845E+09</td>
    <td align="right">     1732.14</td>
    <td align="right">28-FEB-09:45</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.2</td>
    <td align="right">0.174373E+09</td>
    <td align="right">      279.89</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126120E+10</td>
    <td align="right">     2898.10</td>
    <td align="right">14-MAR-10:45</td>
    <td align="right">       21.50</td>
    <td align="right">       17.36</td>
    <td align="right">0.219709E+09</td>
    <td align="right">      325.14</td>
    <td align="right">21-MAR-09:45</td>
    <td align="right">        2.52</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209659E+10</td>
    <td align="right">     5043.08</td>
    <td align="right">24-APR-08:45</td>
    <td align="right">        5.82</td>
    <td align="right">        2.64</td>
    <td align="right">0.212248E+09</td>
    <td align="right">      338.85</td>
    <td align="right">26-APR-10:15</td>
    <td align="right">       12.35</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361734E+10</td>
    <td align="right">     6729.06</td>
    <td align="right">31-MAY-08:45</td>
    <td align="right">       17.65</td>
    <td align="right">       13.16</td>
    <td align="right">0.251411E+09</td>
    <td align="right">      338.92</td>
    <td align="right">19-MAY-09:15</td>
    <td align="right">       14.70</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.504309E+10</td>
    <td align="right">     7700.70</td>
    <td align="right">30-JUN-08:45</td>
    <td align="right">       19.73</td>
    <td align="right">       14.66</td>
    <td align="right">0.265486E+09</td>
    <td align="right">      347.06</td>
    <td align="right">27-JUN-15:15</td>
    <td align="right">       25.73</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.560188E+10</td>
    <td align="right">    12352.12</td>
    <td align="right">04-JUL-09:17</td>
    <td align="right">       21.65</td>
    <td align="right">       17.36</td>
    <td align="right">0.250281E+09</td>
    <td align="right">      340.30</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528600E+10</td>
    <td align="right">     7702.97</td>
    <td align="right">04-AUG-08:45</td>
    <td align="right">       21.50</td>
    <td align="right">       16.19</td>
    <td align="right">0.276614E+09</td>
    <td align="right">      341.19</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.371349E+10</td>
    <td align="right">     6148.37</td>
    <td align="right">04-SEP-08:48</td>
    <td align="right">       16.70</td>
    <td align="right">       13.09</td>
    <td align="right">0.234137E+09</td>
    <td align="right">      338.92</td>
    <td align="right">12-SEP-09:00</td>
    <td align="right">       19.40</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188213E+10</td>
    <td align="right">     3553.78</td>
    <td align="right">11-OCT-09:45</td>
    <td align="right">       16.27</td>
    <td align="right">       12.02</td>
    <td align="right">0.211262E+09</td>
    <td align="right">      338.82</td>
    <td align="right">11-OCT-09:00</td>
    <td align="right">       16.70</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.628141E+09</td>
    <td align="right">     2073.41</td>
    <td align="right">16-NOV-13:15</td>
    <td align="right">       18.47</td>
    <td align="right">       13.04</td>
    <td align="right">0.192985E+09</td>
    <td align="right">      301.71</td>
    <td align="right">03-NOV-09:30</td>
    <td align="right">        4.75</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66102460.13</td>
    <td align="right">     1339.71</td>
    <td align="right">16-DEC-17:03</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">0.184949E+09</td>
    <td align="right">      250.69</td>
    <td align="right">26-DEC-11:00</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294086E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266519E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41743108.44</td>
    <td align="right">     1330.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.2</td>
    <td align="right">0.174373E+09</td>
    <td align="right">      250.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.560188E+10</td>
    <td align="right">    12352.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.65</td>
    <td align="right">       17.36</td>
    <td align="right">0.276614E+09</td>
    <td align="right">      347.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.73</td>
    <td align="right">       22.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.548547E+09</td>
    <td align="right">     3493.55</td>
    <td align="right">06-JAN-13:23</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.1</td>
    <td align="right">0.312908E+09</td>
    <td align="right">      535.17</td>
    <td align="right">06-JAN-14:15</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.702681E+09</td>
    <td align="right">     5557.94</td>
    <td align="right">28-FEB-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.8</td>
    <td align="right">0.287115E+09</td>
    <td align="right">      535.18</td>
    <td align="right">28-FEB-11:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232694E+10</td>
    <td align="right">     8773.04</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.82</td>
    <td align="right">0.374765E+09</td>
    <td align="right">      535.22</td>
    <td align="right">14-MAR-12:30</td>
    <td align="right">       24.45</td>
    <td align="right">       17.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286708E+10</td>
    <td align="right">     7360.51</td>
    <td align="right">24-APR-13:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.85</td>
    <td align="right">0.341627E+09</td>
    <td align="right">      535.31</td>
    <td align="right">19-APR-13:15</td>
    <td align="right">       15.55</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446599E+10</td>
    <td align="right">     7112.73</td>
    <td align="right">26-MAY-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.30</td>
    <td align="right">0.396243E+09</td>
    <td align="right">      535.27</td>
    <td align="right">03-MAY-13:15</td>
    <td align="right">       16.38</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606759E+10</td>
    <td align="right">     9442.68</td>
    <td align="right">27-JUN-14:40</td>
    <td align="right">       26.00</td>
    <td align="right">       22.79</td>
    <td align="right">0.416475E+09</td>
    <td align="right">      586.28</td>
    <td align="right">27-JUN-15:15</td>
    <td align="right">       25.73</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.700071E+10</td>
    <td align="right">    11309.64</td>
    <td align="right">02-JUL-13:32</td>
    <td align="right">       24.18</td>
    <td align="right">       19.20</td>
    <td align="right">0.393394E+09</td>
    <td align="right">      537.69</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.733137E+10</td>
    <td align="right">    14326.18</td>
    <td align="right">06-AUG-14:02</td>
    <td align="right">       27.10</td>
    <td align="right">       18.57</td>
    <td align="right">0.437878E+09</td>
    <td align="right">      569.70</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584054E+10</td>
    <td align="right">    14161.79</td>
    <td align="right">04-SEP-13:17</td>
    <td align="right">       18.60</td>
    <td align="right">       13.06</td>
    <td align="right">0.377063E+09</td>
    <td align="right">      535.35</td>
    <td align="right">12-SEP-10:15</td>
    <td align="right">       19.70</td>
    <td align="right">       12.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335440E+10</td>
    <td align="right">    10579.45</td>
    <td align="right">11-OCT-12:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.77</td>
    <td align="right">0.361565E+09</td>
    <td align="right">      535.23</td>
    <td align="right">30-OCT-13:15</td>
    <td align="right">       13.73</td>
    <td align="right">        7.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146560E+10</td>
    <td align="right">     7007.16</td>
    <td align="right">03-NOV-12:30</td>
    <td align="right">        8.35</td>
    <td align="right">        4.55</td>
    <td align="right">0.323875E+09</td>
    <td align="right">      535.22</td>
    <td align="right">27-NOV-11:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.438053E+09</td>
    <td align="right">     3595.75</td>
    <td align="right">16-DEC-13:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.03</td>
    <td align="right">0.296505E+09</td>
    <td align="right">      526.00</td>
    <td align="right">04-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424095E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.431941E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.438053E+09</td>
    <td align="right">     3493.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.1</td>
    <td align="right">0.287115E+09</td>
    <td align="right">      526.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.733137E+10</td>
    <td align="right">    14326.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.10</td>
    <td align="right">       22.79</td>
    <td align="right">0.437878E+09</td>
    <td align="right">      586.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.73</td>
    <td align="right">       22.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81375674.14</td>
    <td align="right">     1609.42</td>
    <td align="right">06-JAN-15:30</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.7</td>
    <td align="right">0.191749E+09</td>
    <td align="right">      259.83</td>
    <td align="right">06-JAN-15:45</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176788E+09</td>
    <td align="right">     2145.20</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">0.174847E+09</td>
    <td align="right">      315.01</td>
    <td align="right">28-FEB-16:45</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123618E+10</td>
    <td align="right">     3097.02</td>
    <td align="right">15-MAR-14:30</td>
    <td align="right">       25.85</td>
    <td align="right">       16.13</td>
    <td align="right">0.218198E+09</td>
    <td align="right">      338.77</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        6.70</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199137E+10</td>
    <td align="right">     5986.78</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.61</td>
    <td align="right">0.201788E+09</td>
    <td align="right">      338.85</td>
    <td align="right">19-APR-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.368714E+10</td>
    <td align="right">    11394.73</td>
    <td align="right">07-MAY-16:03</td>
    <td align="right">       15.00</td>
    <td align="right">        5.95</td>
    <td align="right">0.235511E+09</td>
    <td align="right">      338.82</td>
    <td align="right">01-MAY-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520118E+10</td>
    <td align="right">    12141.77</td>
    <td align="right">25-JUN-17:17</td>
    <td align="right">       26.95</td>
    <td align="right">       18.26</td>
    <td align="right">0.254023E+09</td>
    <td align="right">      394.16</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.552821E+10</td>
    <td align="right">    15120.29</td>
    <td align="right">02-JUL-16:32</td>
    <td align="right">       25.00</td>
    <td align="right">       17.07</td>
    <td align="right">0.241402E+09</td>
    <td align="right">      354.86</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.540410E+10</td>
    <td align="right">    13627.60</td>
    <td align="right">06-AUG-16:17</td>
    <td align="right">       27.80</td>
    <td align="right">       18.94</td>
    <td align="right">0.265266E+09</td>
    <td align="right">      341.72</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375172E+10</td>
    <td align="right">    11279.90</td>
    <td align="right">04-SEP-17:03</td>
    <td align="right">       17.90</td>
    <td align="right">       12.66</td>
    <td align="right">0.220098E+09</td>
    <td align="right">      338.81</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182134E+10</td>
    <td align="right">     5261.60</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.206365E+09</td>
    <td align="right">      338.80</td>
    <td align="right">17-OCT-15:45</td>
    <td align="right">        9.03</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.624965E+09</td>
    <td align="right">     2211.46</td>
    <td align="right">15-NOV-15:15</td>
    <td align="right">       11.70</td>
    <td align="right">        6.63</td>
    <td align="right">0.193418E+09</td>
    <td align="right">      315.75</td>
    <td align="right">03-NOV-15:15</td>
    <td align="right">        9.72</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 90171936.59</td>
    <td align="right">     1551.65</td>
    <td align="right">04-DEC-15:45</td>
    <td align="right">        -0.4</td>
    <td align="right">        -3.0</td>
    <td align="right">0.184920E+09</td>
    <td align="right">      254.04</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.258759E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81375674.14</td>
    <td align="right">     1551.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.7</td>
    <td align="right">0.174847E+09</td>
    <td align="right">      254.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.552821E+10</td>
    <td align="right">    15120.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       18.94</td>
    <td align="right">0.265266E+09</td>
    <td align="right">      394.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       22.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212908E+09</td>
    <td align="right">     1224.08</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.13</td>
    <td align="right">0.304362E+09</td>
    <td align="right">      418.74</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313689E+09</td>
    <td align="right">     1228.76</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.54</td>
    <td align="right">0.276895E+09</td>
    <td align="right">      421.08</td>
    <td align="right">22-FEB-16:15</td>
    <td align="right">       10.88</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104163E+10</td>
    <td align="right">     2136.86</td>
    <td align="right">15-MAR-14:45</td>
    <td align="right">       25.73</td>
    <td align="right">       16.17</td>
    <td align="right">0.351577E+09</td>
    <td align="right">      526.29</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140879E+10</td>
    <td align="right">     2004.47</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.11</td>
    <td align="right">0.327273E+09</td>
    <td align="right">      511.99</td>
    <td align="right">21-APR-15:45</td>
    <td align="right">       13.73</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219406E+10</td>
    <td align="right">     2569.42</td>
    <td align="right">23-MAY-14:45</td>
    <td align="right">       23.90</td>
    <td align="right">       13.31</td>
    <td align="right">0.382042E+09</td>
    <td align="right">      535.17</td>
    <td align="right">10-MAY-15:15</td>
    <td align="right">       25.68</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356834E+10</td>
    <td align="right">     4583.45</td>
    <td align="right">27-JUN-13:15</td>
    <td align="right">       29.75</td>
    <td align="right">       23.54</td>
    <td align="right">0.423463E+09</td>
    <td align="right">      535.25</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411910E+10</td>
    <td align="right">     5148.25</td>
    <td align="right">21-JUL-13:45</td>
    <td align="right">       31.42</td>
    <td align="right">       21.81</td>
    <td align="right">0.397705E+09</td>
    <td align="right">      553.17</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406665E+10</td>
    <td align="right">     5677.92</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
    <td align="right">0.443497E+09</td>
    <td align="right">      557.09</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289806E+10</td>
    <td align="right">     3731.07</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">       22.20</td>
    <td align="right">       19.00</td>
    <td align="right">0.383690E+09</td>
    <td align="right">      535.25</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160072E+10</td>
    <td align="right">     2028.38</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.344703E+09</td>
    <td align="right">      507.16</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.935420E+09</td>
    <td align="right">     1734.79</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.47</td>
    <td align="right">0.315280E+09</td>
    <td align="right">      468.41</td>
    <td align="right">01-NOV-13:45</td>
    <td align="right">       10.88</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289291E+09</td>
    <td align="right">     1383.76</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.40</td>
    <td align="right">0.294604E+09</td>
    <td align="right">      434.23</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">        8.30</td>
    <td align="right">        6.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226487E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.424509E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212908E+09</td>
    <td align="right">     1224.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        5.54</td>
    <td align="right">0.276895E+09</td>
    <td align="right">      418.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411910E+10</td>
    <td align="right">     5677.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.42</td>
    <td align="right">       23.54</td>
    <td align="right">0.443497E+09</td>
    <td align="right">      557.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.68</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265683E+09</td>
    <td align="right">     1408.62</td>
    <td align="right">06-JAN-10:30</td>
    <td align="right">        -6.4</td>
    <td align="right">        -7.9</td>
    <td align="right">0.192699E+09</td>
    <td align="right">      262.82</td>
    <td align="right">06-JAN-10:45</td>
    <td align="right">        -6.0</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412470E+09</td>
    <td align="right">     1866.16</td>
    <td align="right">28-FEB-09:45</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.2</td>
    <td align="right">0.176728E+09</td>
    <td align="right">      318.10</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135146E+10</td>
    <td align="right">     2808.20</td>
    <td align="right">21-MAR-09:08</td>
    <td align="right">        1.97</td>
    <td align="right">        -0.1</td>
    <td align="right">0.224789E+09</td>
    <td align="right">      338.77</td>
    <td align="right">21-MAR-09:30</td>
    <td align="right">        2.25</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188014E+10</td>
    <td align="right">     4812.52</td>
    <td align="right">24-APR-08:45</td>
    <td align="right">        5.82</td>
    <td align="right">        2.64</td>
    <td align="right">0.212664E+09</td>
    <td align="right">      338.85</td>
    <td align="right">21-APR-08:00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.283713E+10</td>
    <td align="right">     5708.33</td>
    <td align="right">31-MAY-08:30</td>
    <td align="right">       17.50</td>
    <td align="right">       13.12</td>
    <td align="right">0.241483E+09</td>
    <td align="right">      338.91</td>
    <td align="right">19-MAY-09:15</td>
    <td align="right">       14.70</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433273E+10</td>
    <td align="right">     7086.27</td>
    <td align="right">30-JUN-08:45</td>
    <td align="right">       19.73</td>
    <td align="right">       14.66</td>
    <td align="right">0.262590E+09</td>
    <td align="right">      338.96</td>
    <td align="right">06-JUN-09:15</td>
    <td align="right">       16.00</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474318E+10</td>
    <td align="right">    11348.64</td>
    <td align="right">04-JUL-08:32</td>
    <td align="right">       21.10</td>
    <td align="right">       17.30</td>
    <td align="right">0.248767E+09</td>
    <td align="right">      356.22</td>
    <td align="right">17-JUL-08:15</td>
    <td align="right">       24.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.464326E+10</td>
    <td align="right">     7518.17</td>
    <td align="right">04-AUG-08:30</td>
    <td align="right">       20.80</td>
    <td align="right">       15.52</td>
    <td align="right">0.275808E+09</td>
    <td align="right">      341.67</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352200E+10</td>
    <td align="right">     6072.60</td>
    <td align="right">21-SEP-08:45</td>
    <td align="right">       18.07</td>
    <td align="right">       14.37</td>
    <td align="right">0.237470E+09</td>
    <td align="right">      338.91</td>
    <td align="right">12-SEP-09:00</td>
    <td align="right">       19.40</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180673E+10</td>
    <td align="right">     3879.19</td>
    <td align="right">11-OCT-09:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.34</td>
    <td align="right">0.216337E+09</td>
    <td align="right">      338.81</td>
    <td align="right">11-OCT-09:00</td>
    <td align="right">       16.70</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.920656E+09</td>
    <td align="right">     1941.18</td>
    <td align="right">03-NOV-09:15</td>
    <td align="right">        4.32</td>
    <td align="right">        2.12</td>
    <td align="right">0.196048E+09</td>
    <td align="right">      326.75</td>
    <td align="right">03-NOV-09:30</td>
    <td align="right">        4.75</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242026E+09</td>
    <td align="right">     1474.57</td>
    <td align="right">01-DEC-13:15</td>
    <td align="right">       12.50</td>
    <td align="right">       10.89</td>
    <td align="right">0.185908E+09</td>
    <td align="right">      268.37</td>
    <td align="right">04-DEC-10:15</td>
    <td align="right">        -1.5</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269575E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.267129E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242026E+09</td>
    <td align="right">     1408.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -7.9</td>
    <td align="right">0.176728E+09</td>
    <td align="right">      262.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.0</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474318E+10</td>
    <td align="right">    11348.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       17.30</td>
    <td align="right">0.275808E+09</td>
    <td align="right">      356.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.17</td>
    <td align="right">       20.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253002E+09</td>
    <td align="right">     1927.94</td>
    <td align="right">21-JAN-12:30</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.9</td>
    <td align="right">0.290045E+09</td>
    <td align="right">      486.42</td>
    <td align="right">12-JAN-14:30</td>
    <td align="right">        -5.8</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.335553E+09</td>
    <td align="right">     3280.69</td>
    <td align="right">28-FEB-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.8</td>
    <td align="right">0.266006E+09</td>
    <td align="right">      535.07</td>
    <td align="right">28-FEB-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128920E+10</td>
    <td align="right">     7698.69</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.82</td>
    <td align="right">0.350719E+09</td>
    <td align="right">      535.42</td>
    <td align="right">14-MAR-12:30</td>
    <td align="right">       24.45</td>
    <td align="right">       17.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153702E+10</td>
    <td align="right">     4736.22</td>
    <td align="right">19-APR-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        9.16</td>
    <td align="right">0.321826E+09</td>
    <td align="right">      535.24</td>
    <td align="right">19-APR-13:30</td>
    <td align="right">       16.10</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258719E+10</td>
    <td align="right">     5142.36</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.46</td>
    <td align="right">0.367635E+09</td>
    <td align="right">      535.33</td>
    <td align="right">10-MAY-12:45</td>
    <td align="right">       24.45</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452145E+10</td>
    <td align="right">     9955.34</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.86</td>
    <td align="right">0.405521E+09</td>
    <td align="right">      552.03</td>
    <td align="right">12-JUN-12:15</td>
    <td align="right">       29.40</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574138E+10</td>
    <td align="right">    10244.61</td>
    <td align="right">21-JUL-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.56</td>
    <td align="right">0.389293E+09</td>
    <td align="right">      568.17</td>
    <td align="right">21-JUL-12:15</td>
    <td align="right">       30.15</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.611471E+10</td>
    <td align="right">    10284.55</td>
    <td align="right">10-AUG-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.50</td>
    <td align="right">0.432724E+09</td>
    <td align="right">      570.07</td>
    <td align="right">10-AUG-12:15</td>
    <td align="right">       29.73</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481617E+10</td>
    <td align="right">    11814.67</td>
    <td align="right">10-SEP-13:17</td>
    <td align="right">       17.20</td>
    <td align="right">       10.59</td>
    <td align="right">0.375440E+09</td>
    <td align="right">      554.54</td>
    <td align="right">21-SEP-13:15</td>
    <td align="right">       25.15</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231889E+10</td>
    <td align="right">     9678.54</td>
    <td align="right">11-OCT-12:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.77</td>
    <td align="right">0.346901E+09</td>
    <td align="right">      550.77</td>
    <td align="right">31-OCT-13:15</td>
    <td align="right">       15.00</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888484E+09</td>
    <td align="right">     5774.32</td>
    <td align="right">03-NOV-12:30</td>
    <td align="right">        8.35</td>
    <td align="right">        4.55</td>
    <td align="right">0.314117E+09</td>
    <td align="right">      535.19</td>
    <td align="right">27-NOV-11:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.227167E+09</td>
    <td align="right">     4441.74</td>
    <td align="right">16-DEC-13:15</td>
    <td align="right">        5.60</td>
    <td align="right">        3.12</td>
    <td align="right">0.280215E+09</td>
    <td align="right">      523.39</td>
    <td align="right">04-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306302E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.414044E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227167E+09</td>
    <td align="right">     1927.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.9</td>
    <td align="right">0.266006E+09</td>
    <td align="right">      486.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.8</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.611471E+10</td>
    <td align="right">    11814.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.86</td>
    <td align="right">0.432724E+09</td>
    <td align="right">      570.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.15</td>
    <td align="right">       21.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242732E+09</td>
    <td align="right">     1585.51</td>
    <td align="right">12-JAN-15:45</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.1</td>
    <td align="right">0.193016E+09</td>
    <td align="right">      284.45</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366713E+09</td>
    <td align="right">     2288.18</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">0.176639E+09</td>
    <td align="right">      338.76</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128418E+10</td>
    <td align="right">     3355.54</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.33</td>
    <td align="right">0.220867E+09</td>
    <td align="right">      338.80</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.172978E+10</td>
    <td align="right">     5033.29</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.61</td>
    <td align="right">0.201928E+09</td>
    <td align="right">      338.85</td>
    <td align="right">19-APR-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277635E+10</td>
    <td align="right">     6047.88</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.45</td>
    <td align="right">0.227670E+09</td>
    <td align="right">      338.82</td>
    <td align="right">22-MAY-15:15</td>
    <td align="right">       17.20</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437408E+10</td>
    <td align="right">     9901.77</td>
    <td align="right">11-JUN-17:03</td>
    <td align="right">       25.45</td>
    <td align="right">       17.73</td>
    <td align="right">0.252040E+09</td>
    <td align="right">      338.87</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458724E+10</td>
    <td align="right">    12143.87</td>
    <td align="right">02-JUL-17:01</td>
    <td align="right">       24.73</td>
    <td align="right">       16.89</td>
    <td align="right">0.239649E+09</td>
    <td align="right">      348.04</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465161E+10</td>
    <td align="right">     9502.27</td>
    <td align="right">27-AUG-17:03</td>
    <td align="right">       22.20</td>
    <td align="right">       18.81</td>
    <td align="right">0.265806E+09</td>
    <td align="right">      342.54</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343874E+10</td>
    <td align="right">     8585.55</td>
    <td align="right">10-SEP-15:32</td>
    <td align="right">       17.65</td>
    <td align="right">       11.11</td>
    <td align="right">0.226696E+09</td>
    <td align="right">      338.83</td>
    <td align="right">01-SEP-14:45</td>
    <td align="right">       18.75</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176016E+10</td>
    <td align="right">     4870.03</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.209610E+09</td>
    <td align="right">      338.82</td>
    <td align="right">10-OCT-15:15</td>
    <td align="right">       17.65</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.894902E+09</td>
    <td align="right">     2028.57</td>
    <td align="right">15-NOV-15:15</td>
    <td align="right">       11.70</td>
    <td align="right">        6.63</td>
    <td align="right">0.196189E+09</td>
    <td align="right">      327.52</td>
    <td align="right">03-NOV-15:15</td>
    <td align="right">        9.72</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272157E+09</td>
    <td align="right">     1616.23</td>
    <td align="right">04-DEC-15:45</td>
    <td align="right">        -0.4</td>
    <td align="right">        -3.0</td>
    <td align="right">0.186118E+09</td>
    <td align="right">      287.74</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263787E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259623E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242732E+09</td>
    <td align="right">     1585.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.1</td>
    <td align="right">0.176639E+09</td>
    <td align="right">      284.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465161E+10</td>
    <td align="right">    12143.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.45</td>
    <td align="right">       18.81</td>
    <td align="right">0.265806E+09</td>
    <td align="right">      348.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 96005406.66</td>
    <td align="right">     1163.66</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.13</td>
    <td align="right">0.303445E+09</td>
    <td align="right">      402.10</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172644E+09</td>
    <td align="right">     1104.55</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.54</td>
    <td align="right">0.275724E+09</td>
    <td align="right">      406.82</td>
    <td align="right">17-FEB-15:15</td>
    <td align="right">        3.02</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111894E+10</td>
    <td align="right">     2722.64</td>
    <td align="right">15-MAR-14:45</td>
    <td align="right">       25.73</td>
    <td align="right">       16.17</td>
    <td align="right">0.354906E+09</td>
    <td align="right">      535.20</td>
    <td align="right">16-MAR-13:45</td>
    <td align="right">       17.77</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165545E+10</td>
    <td align="right">     2162.92</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">       14.15</td>
    <td align="right">        8.56</td>
    <td align="right">0.338290E+09</td>
    <td align="right">      535.18</td>
    <td align="right">21-APR-15:15</td>
    <td align="right">       14.57</td>
    <td align="right">        8.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267423E+10</td>
    <td align="right">     3985.62</td>
    <td align="right">23-MAY-14:45</td>
    <td align="right">       23.90</td>
    <td align="right">       13.31</td>
    <td align="right">0.410069E+09</td>
    <td align="right">      535.22</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431477E+10</td>
    <td align="right">     5467.27</td>
    <td align="right">27-JUN-13:15</td>
    <td align="right">       29.75</td>
    <td align="right">       23.54</td>
    <td align="right">0.429065E+09</td>
    <td align="right">      535.28</td>
    <td align="right">22-JUN-09:15</td>
    <td align="right">       17.47</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496123E+10</td>
    <td align="right">     5995.70</td>
    <td align="right">21-JUL-13:45</td>
    <td align="right">       31.42</td>
    <td align="right">       21.81</td>
    <td align="right">0.401103E+09</td>
    <td align="right">      543.53</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472295E+10</td>
    <td align="right">     5613.26</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">       29.40</td>
    <td align="right">       18.08</td>
    <td align="right">0.447951E+09</td>
    <td align="right">      562.84</td>
    <td align="right">15-AUG-14:45</td>
    <td align="right">       24.00</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310613E+10</td>
    <td align="right">     4184.07</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.28</td>
    <td align="right">0.386654E+09</td>
    <td align="right">      535.29</td>
    <td align="right">12-SEP-10:15</td>
    <td align="right">       19.70</td>
    <td align="right">       12.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176478E+10</td>
    <td align="right">     2114.13</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.351894E+09</td>
    <td align="right">      533.94</td>
    <td align="right">05-OCT-15:15</td>
    <td align="right">       18.90</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924523E+09</td>
    <td align="right">     1793.08</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.47</td>
    <td align="right">0.313991E+09</td>
    <td align="right">      478.51</td>
    <td align="right">01-NOV-13:45</td>
    <td align="right">       10.88</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178836E+09</td>
    <td align="right">     1369.20</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.40</td>
    <td align="right">0.293448E+09</td>
    <td align="right">      424.39</td>
    <td align="right">01-DEC-13:45</td>
    <td align="right">        9.70</td>
    <td align="right">        8.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256905E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.430654E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 96005406.66</td>
    <td align="right">     1104.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        5.54</td>
    <td align="right">0.275724E+09</td>
    <td align="right">      402.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.02</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496123E+10</td>
    <td align="right">     5995.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.42</td>
    <td align="right">       23.54</td>
    <td align="right">0.447951E+09</td>
    <td align="right">      562.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136727E+09</td>
    <td align="right">     1462.38</td>
    <td align="right">06-JAN-10:30</td>
    <td align="right">        -6.4</td>
    <td align="right">        -7.9</td>
    <td align="right">0.192173E+09</td>
    <td align="right">      252.48</td>
    <td align="right">06-JAN-10:45</td>
    <td align="right">        -6.0</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.294846E+09</td>
    <td align="right">     1883.03</td>
    <td align="right">28-FEB-09:45</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.2</td>
    <td align="right">0.175461E+09</td>
    <td align="right">      297.06</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151608E+10</td>
    <td align="right">     2932.20</td>
    <td align="right">14-MAR-10:45</td>
    <td align="right">       21.50</td>
    <td align="right">       17.36</td>
    <td align="right">0.223842E+09</td>
    <td align="right">      338.77</td>
    <td align="right">21-MAR-09:45</td>
    <td align="right">        2.52</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231737E+10</td>
    <td align="right">     5547.96</td>
    <td align="right">24-APR-08:30</td>
    <td align="right">        5.55</td>
    <td align="right">        2.58</td>
    <td align="right">0.215514E+09</td>
    <td align="right">      338.85</td>
    <td align="right">26-APR-10:15</td>
    <td align="right">       12.35</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.364778E+10</td>
    <td align="right">     6813.57</td>
    <td align="right">31-MAY-08:30</td>
    <td align="right">       17.50</td>
    <td align="right">       13.12</td>
    <td align="right">0.251482E+09</td>
    <td align="right">      338.92</td>
    <td align="right">19-MAY-09:15</td>
    <td align="right">       14.70</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.498583E+10</td>
    <td align="right">    10297.73</td>
    <td align="right">11-JUN-10:02</td>
    <td align="right">       24.55</td>
    <td align="right">       16.96</td>
    <td align="right">0.265438E+09</td>
    <td align="right">      338.97</td>
    <td align="right">06-JUN-09:15</td>
    <td align="right">       16.00</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545845E+10</td>
    <td align="right">    13831.99</td>
    <td align="right">04-JUL-09:02</td>
    <td align="right">       21.38</td>
    <td align="right">       17.25</td>
    <td align="right">0.250290E+09</td>
    <td align="right">      339.29</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.522592E+10</td>
    <td align="right">     7968.77</td>
    <td align="right">04-AUG-08:30</td>
    <td align="right">       20.80</td>
    <td align="right">       15.52</td>
    <td align="right">0.277192E+09</td>
    <td align="right">      342.34</td>
    <td align="right">15-AUG-14:45</td>
    <td align="right">       24.00</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385485E+10</td>
    <td align="right">     6344.13</td>
    <td align="right">21-SEP-08:45</td>
    <td align="right">       18.07</td>
    <td align="right">       14.37</td>
    <td align="right">0.236425E+09</td>
    <td align="right">      338.91</td>
    <td align="right">12-SEP-09:00</td>
    <td align="right">       19.40</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213452E+10</td>
    <td align="right">     4055.93</td>
    <td align="right">11-OCT-09:15</td>
    <td align="right">       15.43</td>
    <td align="right">       11.57</td>
    <td align="right">0.216912E+09</td>
    <td align="right">      338.81</td>
    <td align="right">11-OCT-09:00</td>
    <td align="right">       16.70</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.939186E+09</td>
    <td align="right">     2135.75</td>
    <td align="right">16-NOV-12:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.16</td>
    <td align="right">0.195249E+09</td>
    <td align="right">      321.68</td>
    <td align="right">03-NOV-09:30</td>
    <td align="right">        4.75</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146799E+09</td>
    <td align="right">     1457.81</td>
    <td align="right">15-DEC-07:04</td>
    <td align="right">        2.20</td>
    <td align="right">        1.58</td>
    <td align="right">0.185460E+09</td>
    <td align="right">      250.68</td>
    <td align="right">26-DEC-11:00</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306584E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268544E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136727E+09</td>
    <td align="right">     1457.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -7.9</td>
    <td align="right">0.175461E+09</td>
    <td align="right">      250.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545845E+10</td>
    <td align="right">    13831.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.55</td>
    <td align="right">       17.36</td>
    <td align="right">0.277192E+09</td>
    <td align="right">      342.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.742357E+09</td>
    <td align="right">     4553.68</td>
    <td align="right">12-JAN-13:21</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.0</td>
    <td align="right">0.318275E+09</td>
    <td align="right">      535.18</td>
    <td align="right">06-JAN-14:15</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.912956E+09</td>
    <td align="right">     6143.78</td>
    <td align="right">28-FEB-13:25</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.7</td>
    <td align="right">0.292299E+09</td>
    <td align="right">      535.18</td>
    <td align="right">28-FEB-11:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266642E+10</td>
    <td align="right">     8514.63</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.82</td>
    <td align="right">0.384420E+09</td>
    <td align="right">      535.22</td>
    <td align="right">14-MAR-10:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301734E+10</td>
    <td align="right">     7134.26</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        7.84</td>
    <td align="right">0.350197E+09</td>
    <td align="right">      535.31</td>
    <td align="right">19-APR-13:15</td>
    <td align="right">       15.55</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.424134E+10</td>
    <td align="right">     6517.65</td>
    <td align="right">26-MAY-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.30</td>
    <td align="right">0.402839E+09</td>
    <td align="right">      535.26</td>
    <td align="right">03-MAY-13:15</td>
    <td align="right">       16.38</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573296E+10</td>
    <td align="right">     8083.02</td>
    <td align="right">27-JUN-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.74</td>
    <td align="right">0.421128E+09</td>
    <td align="right">      535.28</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.657504E+10</td>
    <td align="right">     9552.33</td>
    <td align="right">04-JUL-13:32</td>
    <td align="right">       27.10</td>
    <td align="right">       17.65</td>
    <td align="right">0.396269E+09</td>
    <td align="right">      535.93</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.702262E+10</td>
    <td align="right">    12085.87</td>
    <td align="right">06-AUG-14:02</td>
    <td align="right">       27.10</td>
    <td align="right">       18.57</td>
    <td align="right">0.442651E+09</td>
    <td align="right">      563.76</td>
    <td align="right">15-AUG-14:45</td>
    <td align="right">       24.00</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584661E+10</td>
    <td align="right">    13414.84</td>
    <td align="right">10-SEP-13:17</td>
    <td align="right">       17.20</td>
    <td align="right">       10.59</td>
    <td align="right">0.384821E+09</td>
    <td align="right">      536.53</td>
    <td align="right">21-SEP-13:15</td>
    <td align="right">       25.15</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.362763E+10</td>
    <td align="right">    10645.79</td>
    <td align="right">11-OCT-12:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.77</td>
    <td align="right">0.372553E+09</td>
    <td align="right">      549.25</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">       15.00</td>
    <td align="right">       10.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187926E+10</td>
    <td align="right">     7709.98</td>
    <td align="right">03-NOV-12:30</td>
    <td align="right">        8.35</td>
    <td align="right">        4.55</td>
    <td align="right">0.331852E+09</td>
    <td align="right">      535.24</td>
    <td align="right">27-NOV-11:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.642420E+09</td>
    <td align="right">     4294.08</td>
    <td align="right">16-DEC-13:15</td>
    <td align="right">        5.60</td>
    <td align="right">        3.12</td>
    <td align="right">0.299928E+09</td>
    <td align="right">      535.18</td>
    <td align="right">04-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.429069E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.439723E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.642420E+09</td>
    <td align="right">     4294.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.0</td>
    <td align="right">0.292299E+09</td>
    <td align="right">      535.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.702262E+10</td>
    <td align="right">    13414.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       23.74</td>
    <td align="right">0.442651E+09</td>
    <td align="right">      563.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.15</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145960E+09</td>
    <td align="right">     1634.96</td>
    <td align="right">06-JAN-15:30</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.7</td>
    <td align="right">0.192316E+09</td>
    <td align="right">      272.07</td>
    <td align="right">06-JAN-15:45</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258419E+09</td>
    <td align="right">     2108.35</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">0.175609E+09</td>
    <td align="right">      324.65</td>
    <td align="right">28-FEB-16:45</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143485E+10</td>
    <td align="right">     3040.32</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.33</td>
    <td align="right">0.221096E+09</td>
    <td align="right">      338.78</td>
    <td align="right">08-MAR-16:30</td>
    <td align="right">        6.95</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213742E+10</td>
    <td align="right">     5743.92</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.61</td>
    <td align="right">0.205177E+09</td>
    <td align="right">      338.85</td>
    <td align="right">19-APR-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356767E+10</td>
    <td align="right">     7764.08</td>
    <td align="right">27-MAY-17:10</td>
    <td align="right">       20.18</td>
    <td align="right">       11.09</td>
    <td align="right">0.238815E+09</td>
    <td align="right">      338.82</td>
    <td align="right">01-MAY-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">        7.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.498105E+10</td>
    <td align="right">    11235.03</td>
    <td align="right">11-JUN-17:03</td>
    <td align="right">       25.45</td>
    <td align="right">       17.73</td>
    <td align="right">0.257092E+09</td>
    <td align="right">      338.86</td>
    <td align="right">28-JUN-15:15</td>
    <td align="right">       25.27</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.523623E+10</td>
    <td align="right">    13736.46</td>
    <td align="right">02-JUL-16:02</td>
    <td align="right">       25.00</td>
    <td align="right">       17.24</td>
    <td align="right">0.243579E+09</td>
    <td align="right">      341.61</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517891E+10</td>
    <td align="right">    12713.50</td>
    <td align="right">06-AUG-16:17</td>
    <td align="right">       27.80</td>
    <td align="right">       18.94</td>
    <td align="right">0.269188E+09</td>
    <td align="right">      343.46</td>
    <td align="right">15-AUG-14:45</td>
    <td align="right">       24.00</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373829E+10</td>
    <td align="right">     8725.37</td>
    <td align="right">10-SEP-15:32</td>
    <td align="right">       17.65</td>
    <td align="right">       11.11</td>
    <td align="right">0.226198E+09</td>
    <td align="right">      338.82</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205361E+10</td>
    <td align="right">     5174.75</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.211071E+09</td>
    <td align="right">      338.80</td>
    <td align="right">17-OCT-15:30</td>
    <td align="right">        9.15</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.911081E+09</td>
    <td align="right">     2179.66</td>
    <td align="right">15-NOV-15:15</td>
    <td align="right">       11.70</td>
    <td align="right">        6.63</td>
    <td align="right">0.195392E+09</td>
    <td align="right">      325.55</td>
    <td align="right">03-NOV-15:15</td>
    <td align="right">        9.72</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.174855E+09</td>
    <td align="right">     1568.67</td>
    <td align="right">04-DEC-15:45</td>
    <td align="right">        -0.4</td>
    <td align="right">        -3.0</td>
    <td align="right">0.185479E+09</td>
    <td align="right">      265.03</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.262101E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145960E+09</td>
    <td align="right">     1568.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.7</td>
    <td align="right">0.175609E+09</td>
    <td align="right">      265.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.523623E+10</td>
    <td align="right">    13736.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       18.94</td>
    <td align="right">0.269188E+09</td>
    <td align="right">      343.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.27</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 64143767.16</td>
    <td align="right">    24841.49</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57126836.16</td>
    <td align="right">    24408.79</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 16935920.94</td>
    <td align="right">    23795.98</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2144328.67</td>
    <td align="right">    23481.05</td>
    <td align="right">17-APR-06:01</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   436954.90</td>
    <td align="right">     4369.55</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2220601.04</td>
    <td align="right">    23283.04</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47341692.87</td>
    <td align="right">    24267.65</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190350E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 64143767.16</td>
    <td align="right">    24841.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.576710E+10</td>
    <td align="right">    10414.53</td>
    <td align="right">24-JAN-06:07</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.490077E+10</td>
    <td align="right">    11984.02</td>
    <td align="right">06-FEB-06:10</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222279E+10</td>
    <td align="right">    10245.73</td>
    <td align="right">06-MAR-06:08</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.839141E+09</td>
    <td align="right">     7994.23</td>
    <td align="right">17-APR-05:08</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222600E+09</td>
    <td align="right">     3661.50</td>
    <td align="right">08-MAY-05:05</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 64267281.42</td>
    <td align="right">     3425.86</td>
    <td align="right">06-JUN-05:04</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 29316347.33</td>
    <td align="right">     3429.81</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 37951134.93</td>
    <td align="right">     2877.91</td>
    <td align="right">03-AUG-05:04</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160049E+09</td>
    <td align="right">     3834.46</td>
    <td align="right">04-SEP-08:02</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.798468E+09</td>
    <td align="right">     6651.45</td>
    <td align="right">30-OCT-05:06</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190927E+10</td>
    <td align="right">     7670.98</td>
    <td align="right">24-NOV-06:06</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.525098E+10</td>
    <td align="right">    12011.27</td>
    <td align="right">11-DEC-06:09</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222027E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29316347.33</td>
    <td align="right">     2877.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.576710E+10</td>
    <td align="right">    12011.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270712E+10</td>
    <td align="right">     7035.95</td>
    <td align="right">02-JAN-07:09</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228916E+10</td>
    <td align="right">     6165.64</td>
    <td align="right">06-FEB-07:07</td>
    <td align="right">       -14.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102370E+10</td>
    <td align="right">     4326.37</td>
    <td align="right">06-MAR-07:05</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348711E+09</td>
    <td align="right">     2933.17</td>
    <td align="right">17-APR-06:05</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 24432798.45</td>
    <td align="right">     2618.16</td>
    <td align="right">07-MAY-14:47</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 11776653.45</td>
    <td align="right">     2307.95</td>
    <td align="right">04-JUN-14:17</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13144949.98</td>
    <td align="right">     2393.04</td>
    <td align="right">02-JUL-16:47</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  6171364.69</td>
    <td align="right">     2049.60</td>
    <td align="right">20-AUG-12:17</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13309121.07</td>
    <td align="right">     2953.87</td>
    <td align="right">10-SEP-14:02</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338688E+09</td>
    <td align="right">     2760.11</td>
    <td align="right">30-OCT-10:45</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742546E+09</td>
    <td align="right">     2843.41</td>
    <td align="right">24-NOV-07:05</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.226603E+10</td>
    <td align="right">     6544.19</td>
    <td align="right">26-DEC-07:07</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.978480E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6171364.69</td>
    <td align="right">     2049.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270712E+10</td>
    <td align="right">     7035.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229881E+10</td>
    <td align="right">     6048.28</td>
    <td align="right">02-JAN-08:27</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198899E+10</td>
    <td align="right">     5006.03</td>
    <td align="right">06-FEB-09:08</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107243E+10</td>
    <td align="right">     4497.65</td>
    <td align="right">24-MAR-07:14</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.458812E+09</td>
    <td align="right">     4378.09</td>
    <td align="right">06-APR-07:11</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56424816.54</td>
    <td align="right">     3609.22</td>
    <td align="right">01-MAY-07:13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  5416221.19</td>
    <td align="right">     2056.84</td>
    <td align="right">04-JUN-14:28</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  7652724.93</td>
    <td align="right">     1803.92</td>
    <td align="right">02-JUL-16:17</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3514826.39</td>
    <td align="right">     1776.41</td>
    <td align="right">13-AUG-10:11</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6374756.57</td>
    <td align="right">     2555.83</td>
    <td align="right">03-SEP-11:11</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.396154E+09</td>
    <td align="right">     4322.05</td>
    <td align="right">16-OCT-07:14</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.929689E+09</td>
    <td align="right">     4479.87</td>
    <td align="right">29-NOV-08:14</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201230E+10</td>
    <td align="right">     5341.66</td>
    <td align="right">26-DEC-09:00</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.923657E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3514826.39</td>
    <td align="right">     1776.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229881E+10</td>
    <td align="right">     6048.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629476E+09</td>
    <td align="right">    23124.19</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.426186E+09</td>
    <td align="right">    22066.85</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 52897406.22</td>
    <td align="right">    20892.53</td>
    <td align="right">06-MAR-06:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6685621.57</td>
    <td align="right">    20202.18</td>
    <td align="right">17-APR-06:01</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2912763.98</td>
    <td align="right">    19827.29</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 24798707.14</td>
    <td align="right">    20176.08</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.358664E+09</td>
    <td align="right">    22092.49</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150162E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.629476E+09</td>
    <td align="right">    23124.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238548E+10</td>
    <td align="right">    33074.45</td>
    <td align="right">02-JAN-05:17</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200584E+10</td>
    <td align="right">    32840.74</td>
    <td align="right">06-FEB-05:16</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545371E+09</td>
    <td align="right">    31663.23</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 99714527.05</td>
    <td align="right">    30746.89</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 66610992.14</td>
    <td align="right">    29839.61</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290266E+09</td>
    <td align="right">    30564.97</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182909E+10</td>
    <td align="right">    32904.37</td>
    <td align="right">11-DEC-05:16</td>
    <td align="right">       -18.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.722237E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238548E+10</td>
    <td align="right">    33074.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461068E+10</td>
    <td align="right">    15174.78</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401786E+10</td>
    <td align="right">    15451.60</td>
    <td align="right">06-FEB-00:47</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144457E+10</td>
    <td align="right">    15066.55</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260099E+09</td>
    <td align="right">    14709.18</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3649945.77</td>
    <td align="right">     6055.84</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2908172.35</td>
    <td align="right">     5744.73</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215230E+09</td>
    <td align="right">    14367.22</td>
    <td align="right">16-OCT-05:02</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814190E+09</td>
    <td align="right">    14733.22</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403803E+10</td>
    <td align="right">    15445.27</td>
    <td align="right">26-DEC-04:47</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154072E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461068E+10</td>
    <td align="right">    15451.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268895E+10</td>
    <td align="right">     9974.34</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233867E+10</td>
    <td align="right">    10306.04</td>
    <td align="right">06-FEB-00:47</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670633E+09</td>
    <td align="right">     9829.64</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112554E+09</td>
    <td align="right">     9410.47</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2733451.45</td>
    <td align="right">     2344.86</td>
    <td align="right">02-MAY-06:05</td>
    <td align="right">        8.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2393879.52</td>
    <td align="right">     3646.04</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125184E+09</td>
    <td align="right">     8983.74</td>
    <td align="right">16-OCT-05:02</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.486572E+09</td>
    <td align="right">     9475.33</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253527E+10</td>
    <td align="right">    10310.41</td>
    <td align="right">26-DEC-04:47</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.896296E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268895E+10</td>
    <td align="right">    10310.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.342928E+10</td>
    <td align="right">    15351.55</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.308511E+10</td>
    <td align="right">    15727.49</td>
    <td align="right">06-FEB-00:47</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.875031E+09</td>
    <td align="right">    15133.60</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232658E+09</td>
    <td align="right">    14604.16</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  9475276.65</td>
    <td align="right">     7024.16</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2802074.50</td>
    <td align="right">     5621.20</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157613E+09</td>
    <td align="right">    14103.73</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.633920E+09</td>
    <td align="right">    14715.82</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309633E+10</td>
    <td align="right">    15750.32</td>
    <td align="right">26-DEC-04:47</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115222E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342928E+10</td>
    <td align="right">    15750.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294812E+10</td>
    <td align="right">    10092.19</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.253334E+10</td>
    <td align="right">    10441.06</td>
    <td align="right">06-FEB-00:47</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.799648E+09</td>
    <td align="right">     9916.12</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167065E+09</td>
    <td align="right">     9381.27</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7542094.96</td>
    <td align="right">     4284.05</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2784798.79</td>
    <td align="right">     3554.47</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141423E+09</td>
    <td align="right">     9071.50</td>
    <td align="right">16-OCT-05:02</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.539221E+09</td>
    <td align="right">     9532.67</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258895E+10</td>
    <td align="right">    10440.86</td>
    <td align="right">26-DEC-04:47</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.972810E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.294812E+10</td>
    <td align="right">    10441.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163356E+10</td>
    <td align="right">     9826.71</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150258E+10</td>
    <td align="right">     9949.03</td>
    <td align="right">06-FEB-05:16</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.596421E+09</td>
    <td align="right">     9712.57</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127704E+09</td>
    <td align="right">     9349.82</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  8926918.05</td>
    <td align="right">     6297.09</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 72170258.46</td>
    <td align="right">     9230.26</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249432E+09</td>
    <td align="right">     9333.37</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135744E+10</td>
    <td align="right">     9918.14</td>
    <td align="right">26-DEC-05:17</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554824E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163356E+10</td>
    <td align="right">     9949.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.958900E+09</td>
    <td align="right">     6474.57</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.874186E+09</td>
    <td align="right">     6616.43</td>
    <td align="right">06-FEB-05:16</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284793E+09</td>
    <td align="right">     6303.98</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 58611635.20</td>
    <td align="right">     5878.17</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7612635.87</td>
    <td align="right">     2997.15</td>
    <td align="right">10-MAY-06:04</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   334120.07</td>
    <td align="right">     1484.98</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 50812674.32</td>
    <td align="right">     5747.79</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165529E+09</td>
    <td align="right">     5880.07</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.876588E+09</td>
    <td align="right">     6589.42</td>
    <td align="right">26-DEC-05:17</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327737E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.958900E+09</td>
    <td align="right">     6616.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.516208E+10</td>
    <td align="right">    11277.34</td>
    <td align="right">31-JAN-17:15</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.456764E+10</td>
    <td align="right">    11609.19</td>
    <td align="right">06-FEB-08:00</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.288627E+10</td>
    <td align="right">    11230.18</td>
    <td align="right">07-MAR-07:15</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162576E+10</td>
    <td align="right">    10417.38</td>
    <td align="right">03-APR-06:15</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.753893E+09</td>
    <td align="right">     9568.79</td>
    <td align="right">01-MAY-06:15</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179752E+09</td>
    <td align="right">     8897.25</td>
    <td align="right">14-JUN-06:08</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 30482357.74</td>
    <td align="right">     3689.92</td>
    <td align="right">07-JUL-06:15</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 88858712.49</td>
    <td align="right">     5455.20</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">       11.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308396E+09</td>
    <td align="right">     8901.96</td>
    <td align="right">06-SEP-06:15</td>
    <td align="right">        6.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125402E+10</td>
    <td align="right">    10341.73</td>
    <td align="right">17-OCT-06:15</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240091E+10</td>
    <td align="right">    10304.99</td>
    <td align="right">24-NOV-07:15</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.478680E+10</td>
    <td align="right">    11548.79</td>
    <td align="right">11-DEC-07:53</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240449E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30482357.74</td>
    <td align="right">     3689.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516208E+10</td>
    <td align="right">    11609.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109765E+10</td>
    <td align="right">     6558.63</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.974580E+09</td>
    <td align="right">     6688.64</td>
    <td align="right">06-FEB-05:16</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.330043E+09</td>
    <td align="right">     6331.52</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 88161064.29</td>
    <td align="right">     5863.33</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16611810.11</td>
    <td align="right">     4430.71</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   221646.72</td>
    <td align="right">      985.10</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 53609514.90</td>
    <td align="right">     5775.20</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182036E+09</td>
    <td align="right">     5923.43</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.925793E+09</td>
    <td align="right">     6656.49</td>
    <td align="right">26-DEC-05:17</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.366871E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109765E+10</td>
    <td align="right">     6688.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268144E+10</td>
    <td align="right">    11854.47</td>
    <td align="right">09-JAN-05:17</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234096E+10</td>
    <td align="right">    12005.69</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.678981E+09</td>
    <td align="right">    11816.16</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85341039.33</td>
    <td align="right">    11324.59</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   107529.09</td>
    <td align="right">      597.38</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63455278.94</td>
    <td align="right">    11197.43</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294207E+09</td>
    <td align="right">    11255.76</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.226074E+10</td>
    <td align="right">    12012.26</td>
    <td align="right">26-DEC-05:17</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.840524E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268144E+10</td>
    <td align="right">    12012.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154762E+10</td>
    <td align="right">     7775.47</td>
    <td align="right">09-JAN-05:17</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135433E+10</td>
    <td align="right">     7992.13</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.296043E+09</td>
    <td align="right">     7702.66</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 36920802.49</td>
    <td align="right">     7079.44</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   604898.53</td>
    <td align="right">     1108.37</td>
    <td align="right">02-MAY-06:05</td>
    <td align="right">        8.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   664487.01</td>
    <td align="right">     2466.28</td>
    <td align="right">30-SEP-06:04</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 43614058.92</td>
    <td align="right">     6937.11</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190149E+09</td>
    <td align="right">     6977.70</td>
    <td align="right">20-NOV-06:17</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141860E+10</td>
    <td align="right">     8012.07</td>
    <td align="right">26-DEC-05:17</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488855E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154762E+10</td>
    <td align="right">     8012.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2019-06-17
    14:00:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
