<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Medium Office Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695
  2018-10-19
  09:38:14 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux--- 8.0.0.---, YMD=2018.10.19 09:37</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Medium Office</b></p>
<p>Environment: <b>Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</b></p>
<p>Simulation Timestamp: <b>2018-10-19
  09:38:14</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1715.69</td>
    <td align="right">      344.37</td>
    <td align="right">      344.37</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1715.69</td>
    <td align="right">      344.37</td>
    <td align="right">      344.37</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5011.97</td>
    <td align="right">     1005.98</td>
    <td align="right">     1005.98</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5011.97</td>
    <td align="right">     1005.98</td>
    <td align="right">     1005.98</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      125.69</td>
    <td align="right">      115.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      182.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      302.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       46.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      750.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       93.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       86.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1513.28</td>
    <td align="right">      202.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      125.69</td>
    <td align="right">      115.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      182.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General Lights</td>
    <td align="right">      302.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       46.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      750.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       93.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       86.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">sub cat</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       80.69</td>
    <td align="right">       40.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      150.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      303.74</td>
    <td align="right">       40.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       80.69</td>
    <td align="right">       40.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      150.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      303.74</td>
    <td align="right">       40.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1513.28</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1513.28</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1513.28</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1513.28</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      398.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2087.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#MONTHLYINDOORTEMP::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_MID">CORE_MID</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_TOP">CORE_TOP</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID">CORE_MID</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_TOP">CORE_TOP</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID">CORE_MID</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_TOP">CORE_TOP</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID">CORE_MID</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP">CORE_TOP</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_MID">CORE_MID</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_TOP">CORE_TOP</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SPACELOADS::CORE_MID">CORE_MID</a>    |   
<a href="#SPACELOADS::CORE_TOP">CORE_TOP</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SPACELOADS::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux--- 8.0.0.---, YMD=2018.10.19 09:37</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.72</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1726.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.61</td>
    <td align="right">      195.78</td>
    <td align="right">      130.53</td>
    <td align="right">      195.78</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.61</td>
    <td align="right">      195.78</td>
    <td align="right">      130.53</td>
    <td align="right">      195.78</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">     40.8445</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.61</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.61</td>
    <td align="right">      8.5035</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     9964.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12148.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1217.03</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.90</td>
    <td align="right">       14.80</td>
    <td align="right">       15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.180</td>
    <td align="right">       0.186</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      131.26</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       41.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.86</td>
    <td align="right">       41.86</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       41.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.86</td>
    <td align="right">       41.86</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.41_SHGC_0.38</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      652.61</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      195.78</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.83</td>
    <td align="right">       2.245</td>
    <td align="right">       0.365</td>
    <td align="right">       0.452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.101</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.101</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.101</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.101</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.101</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.101</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94872.28</td>
    <td align="right">    75770.24</td>
    <td align="right">    19102.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85375.55</td>
    <td align="right">    68185.63</td>
    <td align="right">    17189.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97889.69</td>
    <td align="right">    78180.11</td>
    <td align="right">    19709.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">93239.8</td>
    <td align="right">2.80</td>
    <td align="right">9.54</td>
    <td align="right">N/A</td>
    <td align="right">11.36</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">83906.5</td>
    <td align="right">2.80</td>
    <td align="right">9.54</td>
    <td align="right">N/A</td>
    <td align="right">11.36</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">96205.2</td>
    <td align="right">2.80</td>
    <td align="right">9.54</td>
    <td align="right">N/A</td>
    <td align="right">11.36</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28780.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21358.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33003.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14492.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9630.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14758.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9629.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9516.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6734.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9841.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7139.30</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11341.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7648.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11626.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7820.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32657.76</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33951.59</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32991.37</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        5.73</td>
    <td align="right">    12464.79</td>
    <td align="right">     2174.89</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        5.16</td>
    <td align="right">    11854.40</td>
    <td align="right">     2298.46</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        5.91</td>
    <td align="right">    12861.24</td>
    <td align="right">     2174.89</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">      0.0001</td>
    <td align="right">        6.85</td>
    <td align="right">   127739.32</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.11</td>
    <td align="right">        0.23</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">93239.76</td>
    <td align="right">2.80</td>
    <td align="right">9.54</td>
    <td align="right">11.36</td>
    <td align="right">5.3801</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">3.9994</td>
    <td align="right">3.48</td>
    <td align="right">11.86</td>
    <td align="right">2.5062</td>
    <td align="right">3.57</td>
    <td align="right">12.17</td>
    <td align="right">1.1507</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">83906.45</td>
    <td align="right">2.80</td>
    <td align="right">9.54</td>
    <td align="right">11.36</td>
    <td align="right">4.8416</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">3.5991</td>
    <td align="right">3.48</td>
    <td align="right">11.86</td>
    <td align="right">2.2553</td>
    <td align="right">3.57</td>
    <td align="right">12.17</td>
    <td align="right">1.0355</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">96205.25</td>
    <td align="right">2.80</td>
    <td align="right">9.54</td>
    <td align="right">11.36</td>
    <td align="right">5.5513</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">4.1266</td>
    <td align="right">3.48</td>
    <td align="right">11.86</td>
    <td align="right">2.5859</td>
    <td align="right">3.57</td>
    <td align="right">12.17</td>
    <td align="right">1.1872</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_BOTTOM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.58</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.55</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.74</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.71</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.14</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.96</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.13</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.17</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.10</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.11</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.83</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.39</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.20</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.39</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.17</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::TOPFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.55</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.61</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.66</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.75</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.15</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.69</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.83</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.60</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.81</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.31</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.26</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.81</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.85</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.81</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.83</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::MIDFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.45</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.41</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.02</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.02</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.65</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.76</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.88</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.76</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.36</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.73</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.96</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.79</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.91</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.79</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.88</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.86</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.79</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.21</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.17</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.25</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.48</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.63</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.58</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.32</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.80</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.24</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.39</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.98</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.39</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.63</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_MID></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.38</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.40</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.81</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.84</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.87</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.45</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.55</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.53</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.33</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.35</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.80</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.93</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.36</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.93</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.55</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_TOP></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.34</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.43</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.07</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.15</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.66</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.38</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.51</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.43</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.05</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.65</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.89</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.84</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.79</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.84</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.51</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.70</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.77</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.56</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.66</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.86</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.13</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.30</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.02</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.35</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.16</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.29</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.30</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.69</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.30</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.30</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.91</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.05</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.82</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.79</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.85</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.00</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.22</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.95</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.32</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.35</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.41</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.77</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.41</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.22</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.13</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.95</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.29</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.94</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.83</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.94</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.17</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.04</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.68</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.04</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.59</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.45</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.26</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.45</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.17</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.01</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.09</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.73</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.65</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.61</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.86</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.94</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.72</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.12</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.27</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.53</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.49</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.68</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.49</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.94</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.26</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.17</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.77</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.89</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.27</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.87</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.08</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.88</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.49</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.29</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.64</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.94</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.80</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.94</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.08</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.42</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.44</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.95</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.95</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.20</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.66</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.95</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.72</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.33</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.39</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.76</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.04</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.82</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.04</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.95</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.18</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.90</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.15</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.86</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.04</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.62</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.91</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.84</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.66</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.85</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.48</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.67</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.10</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.67</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.91</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.49</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.46</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.90</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.84</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.07</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.57</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.73</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.57</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.23</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.36</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.83</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.09</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.77</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.09</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.73</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.35</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.29</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.04</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.19</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.09</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.24</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.16</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.66</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.70</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.87</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.84</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.08</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.84</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.40</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.52</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.56</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.20</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.23</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.97</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.02</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.25</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.00</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.50</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.73</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.96</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.95</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.08</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.95</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.25</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.79</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.55</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.74</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.45</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.05</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.06</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.28</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.18</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.96</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.52</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.17</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.12</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.66</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.12</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.28</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.60</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.58</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.14</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.82</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.99</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.06</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.88</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.41</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.70</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.03</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.03</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.06</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_BOTTOM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.698</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.648</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.891</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.895</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       1.126</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.975</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.944</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       1.058</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       1.197</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.992</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.785</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.658</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.908</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.648</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       1.197</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_MID></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.448</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.419</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.578</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.780</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.718</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.686</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.743</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.790</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.630</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.492</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.432</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.609</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.419</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.790</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_TOP></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.437</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.414</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.581</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.588</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.855</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.798</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.733</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.776</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.806</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.636</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.484</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.426</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.630</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.414</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.855</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.584</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.553</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.744</td>
    <td align="right">       0.093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.761</td>
    <td align="right">       0.117</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.094</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.099</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.016</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.007</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.020</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.815</td>
    <td align="right">       0.082</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.640</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.572</td>
    <td align="right">       0.097</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.828</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.553</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.099</td>
    <td align="right">       0.117</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.081</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.030</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.462</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.518</td>
    <td align="right">       0.124</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.043</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.117</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.810</td>
    <td align="right">       0.095</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.085</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       2.008</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.550</td>
    <td align="right">       0.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.188</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.058</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.585</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.030</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.117</td>
    <td align="right">       0.124</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.250</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       1.191</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.506</td>
    <td align="right">       0.093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.227</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.529</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.359</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.282</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.474</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.754</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.838</td>
    <td align="right">       0.082</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       1.417</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.089</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       1.412</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.089</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.838</td>
    <td align="right">       0.118</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.227</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.187</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.685</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.679</td>
    <td align="right">       0.124</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.226</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.934</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.769</td>
    <td align="right">       0.095</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.876</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       2.062</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.833</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.357</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.190</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.673</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.187</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.226</td>
    <td align="right">       0.124</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.434</td>
    <td align="right">       0.028</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.402</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.544</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.557</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.707</td>
    <td align="right">       0.045</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.724</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.709</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.723</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.753</td>
    <td align="right">       0.047</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.591</td>
    <td align="right">       0.045</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.471</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.423</td>
    <td align="right">       0.053</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.588</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.402</td>
    <td align="right">       0.028</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.753</td>
    <td align="right">       0.064</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.001</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.942</td>
    <td align="right">       0.048</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.349</td>
    <td align="right">       0.053</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.399</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       1.699</td>
    <td align="right">       0.047</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.713</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.508</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.812</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.821</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.416</td>
    <td align="right">       0.047</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.093</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.973</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.398</td>
    <td align="right">       0.048</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.942</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.821</td>
    <td align="right">       0.067</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.974</td>
    <td align="right">       0.852</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.863</td>
    <td align="right">       0.874</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.097</td>
    <td align="right">       0.920</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.907</td>
    <td align="right">       0.859</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.063</td>
    <td align="right">       0.865</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.995</td>
    <td align="right">       0.860</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.969</td>
    <td align="right">       0.791</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.150</td>
    <td align="right">       0.868</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.421</td>
    <td align="right">       0.817</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.380</td>
    <td align="right">       0.855</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       1.101</td>
    <td align="right">       0.875</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.887</td>
    <td align="right">       0.852</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       1.069</td>
    <td align="right">       0.858</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.863</td>
    <td align="right">       0.791</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.421</td>
    <td align="right">       0.920</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.074</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.025</td>
    <td align="right">       0.048</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.452</td>
    <td align="right">       0.053</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.453</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       1.757</td>
    <td align="right">       0.047</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.503</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.413</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.529</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.731</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.559</td>
    <td align="right">       0.047</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.181</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.035</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.396</td>
    <td align="right">       0.048</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.025</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.757</td>
    <td align="right">       0.067</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.541</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.508</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.678</td>
    <td align="right">       0.078</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.684</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.944</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.978</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.935</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.927</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.921</td>
    <td align="right">       0.072</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.727</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.586</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.529</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.749</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.508</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.978</td>
    <td align="right">       0.098</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.151</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.100</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.555</td>
    <td align="right">       0.082</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.583</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.011</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.043</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.791</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.080</td>
    <td align="right">       0.066</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       2.030</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.618</td>
    <td align="right">       0.072</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.257</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.122</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.617</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.100</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.080</td>
    <td align="right">       0.103</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.297</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       1.212</td>
    <td align="right">       0.070</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.499</td>
    <td align="right">       0.078</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.179</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.376</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.215</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.178</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.387</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.673</td>
    <td align="right">       0.072</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.803</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       1.450</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.133</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       1.369</td>
    <td align="right">       0.070</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.133</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.803</td>
    <td align="right">       0.098</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.224</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.178</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.651</td>
    <td align="right">       0.082</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.618</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.035</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.770</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.655</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.770</td>
    <td align="right">       0.066</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.931</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.763</td>
    <td align="right">       0.072</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.343</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.181</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.597</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.178</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.035</td>
    <td align="right">       0.103</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_BOTTOM></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.681337E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.214854E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.107778E+08</td>
    <td align="right">0.106607E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.644771E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.183569E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.122965E+08</td>
    <td align="right">0.961463E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.657188E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.203716E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4606978.643</td>
    <td align="right">0.110955E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.567093E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.173590E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5503453.877</td>
    <td align="right">0.894090E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.394607E+10</td>
    <td align="right">0.374347E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.184010E+08</td>
    <td align="right">0.824226E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.818829E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.969795E+09</td>
    <td align="right">0.139816E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7490967.877</td>
    <td align="right">0.423448E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.179215E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.700297E+09</td>
    <td align="right">0.218688E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5775659.856</td>
    <td align="right">0.499132E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.106772E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.962935E+09</td>
    <td align="right">0.139466E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.138447E+08</td>
    <td align="right">0.423777E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.327308E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175973E+10</td>
    <td align="right">0.185439E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.209131E+08</td>
    <td align="right">0.983719E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.621406E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.594066E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.205856E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1592738.027</td>
    <td align="right">0.110163E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.605978E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.215382E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5958112.372</td>
    <td align="right">0.109500E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.746319E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.191555E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.167683E+08</td>
    <td align="right">0.101340E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.533064E+11</td>
    <td align="right">0.520257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.205278E+09</td>
    <td align="right">0.152715E+10</td>
    <td align="right">0.575038E+08</td>
    <td align="right">0.929473E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.700297E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5775659.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.106772E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.746319E+10</td>
    <td align="right">0.218688E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.215382E+08</td>
    <td align="right">0.499132E+09</td>
    <td align="right">0.167683E+08</td>
    <td align="right">0.110955E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_MID></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.935317E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2223958.041</td>
    <td align="right">       0.000</td>
    <td align="right">0.584143E+08</td>
    <td align="right">0.212988E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.806844E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1993465.744</td>
    <td align="right">       0.000</td>
    <td align="right">0.301957E+09</td>
    <td align="right">0.223585E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.745000E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5043538.161</td>
    <td align="right">       0.000</td>
    <td align="right">0.534387E+08</td>
    <td align="right">0.426583E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.635984E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3951726.214</td>
    <td align="right">       0.000</td>
    <td align="right">0.823563E+08</td>
    <td align="right">0.324058E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294694E+10</td>
    <td align="right">0.319767E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.101315E+08</td>
    <td align="right">0.305575E+08</td>
    <td align="right"> 1455357.852</td>
    <td align="right">0.585785E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.571909E+09</td>
    <td align="right">0.110182E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6701022.918</td>
    <td align="right">0.162849E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.159692E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458459E+09</td>
    <td align="right">0.166416E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5084987.700</td>
    <td align="right">0.226712E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.941558E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.603256E+09</td>
    <td align="right">0.118531E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.100310E+08</td>
    <td align="right">0.666828E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.246706E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118134E+10</td>
    <td align="right">0.166917E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.126762E+08</td>
    <td align="right">0.237215E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.401338E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.618775E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6596341.637</td>
    <td align="right">       0.000</td>
    <td align="right">0.505042E+08</td>
    <td align="right">0.482804E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.813186E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3082307.223</td>
    <td align="right">       0.000</td>
    <td align="right"> 8738520.105</td>
    <td align="right">0.285291E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105157E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  874303.050</td>
    <td align="right">       0.000</td>
    <td align="right">0.186654E+09</td>
    <td align="right">0.123106E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.618286E+11</td>
    <td align="right">0.415018E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.683903E+08</td>
    <td align="right">0.510523E+09</td>
    <td align="right">0.743519E+09</td>
    <td align="right">0.356609E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458459E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  874303.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.941558E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105157E+11</td>
    <td align="right">0.166416E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.126762E+08</td>
    <td align="right">0.226712E+09</td>
    <td align="right">0.301957E+09</td>
    <td align="right">0.585785E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_TOP></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.906418E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1004209.207</td>
    <td align="right">       0.000</td>
    <td align="right">0.563456E+09</td>
    <td align="right">0.124975E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.776160E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1063093.311</td>
    <td align="right">       0.000</td>
    <td align="right">0.914215E+09</td>
    <td align="right">0.146800E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.739959E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4195038.923</td>
    <td align="right">       0.000</td>
    <td align="right">0.362080E+09</td>
    <td align="right">0.379965E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.634564E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3670229.211</td>
    <td align="right">       0.000</td>
    <td align="right">0.269398E+09</td>
    <td align="right">0.325405E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.299463E+10</td>
    <td align="right">0.236487E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.113586E+08</td>
    <td align="right">0.154192E+08</td>
    <td align="right">0.188866E+08</td>
    <td align="right">0.639377E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.666901E+09</td>
    <td align="right">0.103261E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7568382.233</td>
    <td align="right">0.146104E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.148655E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.479430E+09</td>
    <td align="right">0.160631E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5134411.524</td>
    <td align="right">0.222799E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.848525E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.814042E+09</td>
    <td align="right">0.113516E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.103986E+08</td>
    <td align="right">0.661675E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.216699E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.177967E+10</td>
    <td align="right">0.119002E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.109773E+08</td>
    <td align="right">0.379265E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.311935E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.624012E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4839365.548</td>
    <td align="right">       0.000</td>
    <td align="right">0.480815E+09</td>
    <td align="right">0.392049E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.821779E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1792712.759</td>
    <td align="right">       0.000</td>
    <td align="right">0.311740E+09</td>
    <td align="right">0.192159E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.892882E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  258353.080</td>
    <td align="right">       0.000</td>
    <td align="right">0.179248E+10</td>
    <td align="right">0.452276E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.606924E+11</td>
    <td align="right">0.391673E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.622602E+08</td>
    <td align="right">0.488417E+09</td>
    <td align="right">0.471307E+10</td>
    <td align="right">0.300810E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479430E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  258353.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.452276E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.906418E+10</td>
    <td align="right">0.160631E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.113586E+08</td>
    <td align="right">0.222799E+09</td>
    <td align="right">0.179248E+10</td>
    <td align="right">0.639377E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158911E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.148901E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152092E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.134724E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198396E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  322307.872</td>
    <td align="right">       0.000</td>
    <td align="right">0.887274E+09</td>
    <td align="right">0.312572E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184422E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  428892.867</td>
    <td align="right">       0.000</td>
    <td align="right">0.464765E+09</td>
    <td align="right">0.409045E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123031E+10</td>
    <td align="right"> 8545971.350</td>
    <td align="right">       0.000</td>
    <td align="right"> 2331450.369</td>
    <td align="right"> 3713100.807</td>
    <td align="right">0.336363E+08</td>
    <td align="right">0.119774E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231279E+09</td>
    <td align="right">0.337826E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2060537.375</td>
    <td align="right">0.333425E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.342491E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164562E+09</td>
    <td align="right">0.518435E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1278793.724</td>
    <td align="right">0.510501E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.191262E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343871E+09</td>
    <td align="right">0.331928E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2333841.152</td>
    <td align="right">0.260873E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.424721E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.771106E+09</td>
    <td align="right">0.411621E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2116341.671</td>
    <td align="right"> 6201984.688</td>
    <td align="right">0.136487E+08</td>
    <td align="right">0.497192E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197102E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  323655.377</td>
    <td align="right">       0.000</td>
    <td align="right">0.655926E+09</td>
    <td align="right">0.286489E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169898E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   35465.708</td>
    <td align="right">       0.000</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.660391E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112965E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.204203E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144790E+11</td>
    <td align="right">0.123790E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.112313E+08</td>
    <td align="right">0.120395E+09</td>
    <td align="right">0.810926E+10</td>
    <td align="right">0.372755E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.164562E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198396E+10</td>
    <td align="right">0.518435E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2333841.152</td>
    <td align="right">0.510501E+08</td>
    <td align="right">0.204203E+10</td>
    <td align="right">0.119774E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214375E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   83584.400</td>
    <td align="right">       0.000</td>
    <td align="right">0.135948E+10</td>
    <td align="right">0.104594E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195405E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  332369.878</td>
    <td align="right">       0.000</td>
    <td align="right">0.114526E+10</td>
    <td align="right">0.274405E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195751E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1531249.425</td>
    <td align="right">       0.000</td>
    <td align="right">0.820989E+09</td>
    <td align="right">0.113171E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179361E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1547838.670</td>
    <td align="right">       0.000</td>
    <td align="right">0.450773E+09</td>
    <td align="right">0.116537E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123337E+10</td>
    <td align="right"> 7162903.505</td>
    <td align="right">       0.000</td>
    <td align="right"> 2977626.691</td>
    <td align="right"> 4699779.197</td>
    <td align="right">0.257799E+08</td>
    <td align="right">0.170893E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209857E+09</td>
    <td align="right">0.321418E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2996324.126</td>
    <td align="right">0.510460E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.635094E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182665E+09</td>
    <td align="right">0.497053E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1874890.335</td>
    <td align="right">0.722796E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.268504E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.285205E+09</td>
    <td align="right">0.298392E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3896501.294</td>
    <td align="right">0.842449E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.863471E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.806864E+09</td>
    <td align="right">0.344087E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3390743.167</td>
    <td align="right">0.177814E+08</td>
    <td align="right">0.126556E+08</td>
    <td align="right">0.816285E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181517E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1116091.775</td>
    <td align="right">       0.000</td>
    <td align="right">0.751118E+09</td>
    <td align="right">0.930037E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.208814E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  247196.475</td>
    <td align="right">       0.000</td>
    <td align="right">0.108940E+10</td>
    <td align="right">0.275372E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164368E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207388E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161139E+11</td>
    <td align="right">0.115843E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.199944E+08</td>
    <td align="right">0.230052E+09</td>
    <td align="right">0.772934E+10</td>
    <td align="right">0.817377E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182665E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214375E+10</td>
    <td align="right">0.497053E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3896501.294</td>
    <td align="right">0.842449E+08</td>
    <td align="right">0.207388E+10</td>
    <td align="right">0.170893E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161854E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5781690.972</td>
    <td align="right">       0.000</td>
    <td align="right">0.983966E+09</td>
    <td align="right">0.326485E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138300E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5798493.938</td>
    <td align="right">       0.000</td>
    <td align="right">0.968341E+09</td>
    <td align="right">0.339604E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172766E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5309860.522</td>
    <td align="right">       0.000</td>
    <td align="right">0.894890E+09</td>
    <td align="right">0.324546E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195920E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2787240.325</td>
    <td align="right">       0.000</td>
    <td align="right">0.501609E+09</td>
    <td align="right">0.175411E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158547E+10</td>
    <td align="right"> 9727489.106</td>
    <td align="right">       0.000</td>
    <td align="right"> 3582312.822</td>
    <td align="right"> 5332125.701</td>
    <td align="right">0.474111E+08</td>
    <td align="right">0.182294E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418338E+09</td>
    <td align="right">0.385157E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2044857.863</td>
    <td align="right">0.570963E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.323228E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277779E+09</td>
    <td align="right">0.626311E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1278359.179</td>
    <td align="right">0.872222E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.195894E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495302E+09</td>
    <td align="right">0.452639E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3812795.867</td>
    <td align="right">0.490714E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.639111E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.835482E+09</td>
    <td align="right">0.730071E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5822670.812</td>
    <td align="right"> 7703346.021</td>
    <td align="right">0.170472E+08</td>
    <td align="right">0.124184E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144141E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7537501.916</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
    <td align="right">0.371134E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150238E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6413427.283</td>
    <td align="right">       0.000</td>
    <td align="right">0.871401E+09</td>
    <td align="right">0.342253E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160555E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3810956.664</td>
    <td align="right">       0.000</td>
    <td align="right">0.160379E+10</td>
    <td align="right">0.214741E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148501E+11</td>
    <td align="right">0.154684E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.539802E+08</td>
    <td align="right">0.206425E+09</td>
    <td align="right">0.667284E+10</td>
    <td align="right">0.251647E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.277779E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1278359.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.195894E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195920E+10</td>
    <td align="right">0.626311E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7537501.916</td>
    <td align="right">0.872222E+08</td>
    <td align="right">0.160379E+10</td>
    <td align="right">0.371134E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207439E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  322015.197</td>
    <td align="right">       0.000</td>
    <td align="right">0.160215E+10</td>
    <td align="right">0.394456E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189263E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  546683.782</td>
    <td align="right">       0.000</td>
    <td align="right">0.144408E+10</td>
    <td align="right">0.536681E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242938E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1496085.373</td>
    <td align="right">       0.000</td>
    <td align="right">0.104246E+10</td>
    <td align="right">0.973352E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229369E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1281403.874</td>
    <td align="right">       0.000</td>
    <td align="right">0.572909E+09</td>
    <td align="right">0.898299E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193590E+10</td>
    <td align="right">0.134675E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2164661.171</td>
    <td align="right"> 4891171.631</td>
    <td align="right">0.445721E+08</td>
    <td align="right">0.122134E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457518E+09</td>
    <td align="right">0.344536E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1296109.470</td>
    <td align="right">0.815961E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.221510E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283202E+09</td>
    <td align="right">0.453991E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  799056.453</td>
    <td align="right">0.136439E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.155607E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.599223E+09</td>
    <td align="right">0.335140E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1829089.608</td>
    <td align="right">0.776831E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.327415E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117430E+10</td>
    <td align="right">0.434615E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1830588.049</td>
    <td align="right">0.167715E+08</td>
    <td align="right">0.191857E+08</td>
    <td align="right">0.491526E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231284E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1522127.597</td>
    <td align="right">       0.000</td>
    <td align="right">0.861261E+09</td>
    <td align="right">0.893372E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212053E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  486215.725</td>
    <td align="right">       0.000</td>
    <td align="right">0.133131E+10</td>
    <td align="right">0.463372E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165064E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  112458.682</td>
    <td align="right">       0.000</td>
    <td align="right">0.236217E+10</td>
    <td align="right">0.165310E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192242E+11</td>
    <td align="right">0.119060E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.136865E+08</td>
    <td align="right">0.317380E+09</td>
    <td align="right">0.928009E+10</td>
    <td align="right">0.674224E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.283202E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  112458.682</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.155607E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.242938E+10</td>
    <td align="right">0.453991E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2164661.171</td>
    <td align="right">0.136439E+09</td>
    <td align="right">0.236217E+10</td>
    <td align="right">0.122134E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145473E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.897447E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125735E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.889588E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169083E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   69414.467</td>
    <td align="right">       0.000</td>
    <td align="right">0.549657E+09</td>
    <td align="right">0.820049E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147523E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  140802.455</td>
    <td align="right">       0.000</td>
    <td align="right">0.323111E+09</td>
    <td align="right">0.161383E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115102E+10</td>
    <td align="right"> 8175904.115</td>
    <td align="right">       0.000</td>
    <td align="right">  694887.313</td>
    <td align="right">0.105904E+08</td>
    <td align="right">0.174098E+08</td>
    <td align="right">0.386681E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.207180E+09</td>
    <td align="right">0.300169E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  874409.453</td>
    <td align="right">0.259343E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.170815E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134097E+09</td>
    <td align="right">0.440401E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  619266.326</td>
    <td align="right">0.357952E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.110268E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266903E+09</td>
    <td align="right">0.279256E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1322459.270</td>
    <td align="right">0.277014E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.272260E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.580012E+09</td>
    <td align="right">0.431724E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1693264.879</td>
    <td align="right"> 4527617.584</td>
    <td align="right">  335705.377</td>
    <td align="right">0.390535E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166937E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  145711.349</td>
    <td align="right">       0.000</td>
    <td align="right">0.346390E+09</td>
    <td align="right">0.131717E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158799E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6272.110</td>
    <td align="right">       0.000</td>
    <td align="right">0.604684E+09</td>
    <td align="right">0.209590E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108965E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.135352E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125644E+11</td>
    <td align="right">0.107117E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5566487.622</td>
    <td align="right">0.104549E+09</td>
    <td align="right">0.498214E+10</td>
    <td align="right">0.172662E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134097E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169083E+10</td>
    <td align="right">0.440401E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1693264.879</td>
    <td align="right">0.357952E+08</td>
    <td align="right">0.135352E+10</td>
    <td align="right">0.390535E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219157E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169427.471</td>
    <td align="right">       0.000</td>
    <td align="right">0.105448E+10</td>
    <td align="right">0.184861E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176386E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  502805.645</td>
    <td align="right">       0.000</td>
    <td align="right">0.103516E+10</td>
    <td align="right">0.373196E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204845E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1326804.549</td>
    <td align="right">       0.000</td>
    <td align="right">0.665001E+09</td>
    <td align="right">0.900112E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182670E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1253829.213</td>
    <td align="right">       0.000</td>
    <td align="right">0.402373E+09</td>
    <td align="right">0.866338E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144988E+10</td>
    <td align="right"> 6669963.247</td>
    <td align="right">       0.000</td>
    <td align="right"> 1463483.314</td>
    <td align="right">0.190485E+08</td>
    <td align="right">0.112822E+08</td>
    <td align="right">0.939712E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.219627E+09</td>
    <td align="right">0.274065E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2092010.597</td>
    <td align="right">0.103228E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.486898E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188495E+09</td>
    <td align="right">0.415146E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1312582.536</td>
    <td align="right">0.119637E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.201884E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.279956E+09</td>
    <td align="right">0.262293E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2917269.835</td>
    <td align="right">0.115847E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.724812E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.753966E+09</td>
    <td align="right">0.386458E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3121376.542</td>
    <td align="right">0.202201E+08</td>
    <td align="right">  990330.149</td>
    <td align="right">0.830369E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193984E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  964005.208</td>
    <td align="right">       0.000</td>
    <td align="right">0.579896E+09</td>
    <td align="right">0.725361E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220139E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  332544.514</td>
    <td align="right">       0.000</td>
    <td align="right">0.785891E+09</td>
    <td align="right">0.257525E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179012E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31605.792</td>
    <td align="right">       0.000</td>
    <td align="right">0.170259E+10</td>
    <td align="right">0.671147E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166539E+11</td>
    <td align="right">0.996819E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.154877E+08</td>
    <td align="right">0.377981E+09</td>
    <td align="right">0.623766E+10</td>
    <td align="right">0.655818E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188495E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31605.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.671147E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220139E+10</td>
    <td align="right">0.415146E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3121376.542</td>
    <td align="right">0.119637E+09</td>
    <td align="right">0.170259E+10</td>
    <td align="right">0.939712E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114693E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3671238.518</td>
    <td align="right">       0.000</td>
    <td align="right">0.132554E+10</td>
    <td align="right">0.210670E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102228E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3078670.377</td>
    <td align="right">       0.000</td>
    <td align="right">0.126024E+10</td>
    <td align="right">0.189399E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137662E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2615951.664</td>
    <td align="right">       0.000</td>
    <td align="right">0.124794E+10</td>
    <td align="right">0.152342E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156278E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1146869.220</td>
    <td align="right">       0.000</td>
    <td align="right">0.846748E+09</td>
    <td align="right">0.645219E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165300E+10</td>
    <td align="right">0.138498E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  991839.119</td>
    <td align="right">0.159467E+08</td>
    <td align="right">0.302899E+09</td>
    <td align="right">0.358597E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385097E+09</td>
    <td align="right">0.377713E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  797852.189</td>
    <td align="right">0.774549E+08</td>
    <td align="right">0.285021E+08</td>
    <td align="right">0.111644E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257410E+09</td>
    <td align="right">0.561958E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  447352.791</td>
    <td align="right">0.101043E+09</td>
    <td align="right">0.114478E+08</td>
    <td align="right">0.753148E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438041E+09</td>
    <td align="right">0.428455E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2331209.782</td>
    <td align="right">0.695957E+08</td>
    <td align="right">0.555221E+08</td>
    <td align="right">0.315441E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.772190E+09</td>
    <td align="right">0.946407E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4334157.793</td>
    <td align="right"> 5211185.000</td>
    <td align="right">0.128103E+09</td>
    <td align="right">0.747158E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122658E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5161349.197</td>
    <td align="right">       0.000</td>
    <td align="right">0.961919E+09</td>
    <td align="right">0.218736E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109416E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4469314.596</td>
    <td align="right">       0.000</td>
    <td align="right">0.120937E+10</td>
    <td align="right">0.217577E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114358E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2796835.884</td>
    <td align="right">       0.000</td>
    <td align="right">0.175951E+10</td>
    <td align="right">0.149524E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120787E+11</td>
    <td align="right">0.147662E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.318426E+08</td>
    <td align="right">0.269251E+09</td>
    <td align="right">0.913774E+10</td>
    <td align="right">0.136359E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.257410E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  447352.791</td>
    <td align="right">       0.000</td>
    <td align="right">0.114478E+08</td>
    <td align="right">0.753148E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165300E+10</td>
    <td align="right">0.561958E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5161349.197</td>
    <td align="right">0.101043E+09</td>
    <td align="right">0.175951E+10</td>
    <td align="right">0.218736E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218768E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  361724.111</td>
    <td align="right">       0.000</td>
    <td align="right">0.109759E+10</td>
    <td align="right">0.368862E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183932E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  578972.422</td>
    <td align="right">       0.000</td>
    <td align="right">0.110401E+10</td>
    <td align="right">0.489907E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235664E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1173851.964</td>
    <td align="right">       0.000</td>
    <td align="right">0.758736E+09</td>
    <td align="right">0.685449E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214525E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1015665.722</td>
    <td align="right">       0.000</td>
    <td align="right">0.467430E+09</td>
    <td align="right">0.577735E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189600E+10</td>
    <td align="right">0.208600E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1168616.173</td>
    <td align="right">0.123849E+08</td>
    <td align="right">0.501030E+08</td>
    <td align="right">0.503523E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.444761E+09</td>
    <td align="right">0.340300E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  412086.891</td>
    <td align="right">0.928464E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.921849E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.269888E+09</td>
    <td align="right">0.428496E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  327447.206</td>
    <td align="right">0.124720E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.847069E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.556181E+09</td>
    <td align="right">0.307527E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  958142.779</td>
    <td align="right">0.101543E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.188986E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108666E+10</td>
    <td align="right">0.525429E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1487957.898</td>
    <td align="right">0.173512E+08</td>
    <td align="right"> 5530711.249</td>
    <td align="right">0.374363E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223564E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1220704.837</td>
    <td align="right">       0.000</td>
    <td align="right">0.620229E+09</td>
    <td align="right">0.644818E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222554E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  509240.966</td>
    <td align="right">       0.000</td>
    <td align="right">0.841179E+09</td>
    <td align="right">0.408442E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182582E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  177432.825</td>
    <td align="right">       0.000</td>
    <td align="right">0.174299E+10</td>
    <td align="right">0.209863E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190694E+11</td>
    <td align="right">0.114973E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9391843.796</td>
    <td align="right">0.348845E+09</td>
    <td align="right">0.668780E+10</td>
    <td align="right">0.462884E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.269888E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  177432.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.847069E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235664E+10</td>
    <td align="right">0.428496E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1487957.898</td>
    <td align="right">0.124720E+09</td>
    <td align="right">0.174299E+10</td>
    <td align="right">0.685449E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190854E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.105180E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167911E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104527E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202576E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  330694.490</td>
    <td align="right">       0.000</td>
    <td align="right">0.633139E+09</td>
    <td align="right">0.295406E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184075E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  407851.544</td>
    <td align="right">       0.000</td>
    <td align="right">0.275797E+09</td>
    <td align="right">0.333277E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108784E+10</td>
    <td align="right">0.139938E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2173702.236</td>
    <td align="right"> 4366093.570</td>
    <td align="right">0.143384E+08</td>
    <td align="right">0.105547E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174380E+09</td>
    <td align="right">0.380825E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1786115.554</td>
    <td align="right">0.264279E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.368892E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139500E+09</td>
    <td align="right">0.565465E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1197516.708</td>
    <td align="right">0.336032E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.211735E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271671E+09</td>
    <td align="right">0.360090E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2054502.376</td>
    <td align="right">0.122913E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.454759E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.668030E+09</td>
    <td align="right">0.521894E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2158524.362</td>
    <td align="right"> 3837295.636</td>
    <td align="right">  438699.020</td>
    <td align="right">0.546552E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191810E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  380862.061</td>
    <td align="right">       0.000</td>
    <td align="right">0.482170E+09</td>
    <td align="right">0.323905E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199838E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   65405.660</td>
    <td align="right">       0.000</td>
    <td align="right">0.715142E+09</td>
    <td align="right">0.900568E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134695E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.174399E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150590E+11</td>
    <td align="right">0.137256E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.105552E+08</td>
    <td align="right">0.805258E+08</td>
    <td align="right">0.596208E+10</td>
    <td align="right">0.368005E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139500E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202576E+10</td>
    <td align="right">0.565465E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2173702.236</td>
    <td align="right">0.336032E+08</td>
    <td align="right">0.174399E+10</td>
    <td align="right">0.105547E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263670E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  211202.293</td>
    <td align="right">       0.000</td>
    <td align="right">0.112791E+10</td>
    <td align="right">0.222803E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220856E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  572953.012</td>
    <td align="right">       0.000</td>
    <td align="right">0.109093E+10</td>
    <td align="right">0.420945E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229210E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1832109.996</td>
    <td align="right">       0.000</td>
    <td align="right">0.678105E+09</td>
    <td align="right">0.128170E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207986E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1724266.300</td>
    <td align="right">       0.000</td>
    <td align="right">0.295362E+09</td>
    <td align="right">0.119982E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137104E+10</td>
    <td align="right"> 9784786.481</td>
    <td align="right">       0.000</td>
    <td align="right"> 2823249.823</td>
    <td align="right">0.105170E+08</td>
    <td align="right"> 7843406.561</td>
    <td align="right">0.162493E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236850E+09</td>
    <td align="right">0.358504E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2771223.697</td>
    <td align="right">0.598125E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.665189E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.219387E+09</td>
    <td align="right">0.534865E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1829496.395</td>
    <td align="right">0.749143E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.286457E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.313745E+09</td>
    <td align="right">0.330960E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3580899.629</td>
    <td align="right">0.814781E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.902832E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.881436E+09</td>
    <td align="right">0.458053E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3469593.657</td>
    <td align="right">0.169517E+08</td>
    <td align="right"> 1179748.521</td>
    <td align="right">0.916510E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212013E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1366189.318</td>
    <td align="right">       0.000</td>
    <td align="right">0.656470E+09</td>
    <td align="right">0.104814E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257842E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  445113.165</td>
    <td align="right">       0.000</td>
    <td align="right">0.852325E+09</td>
    <td align="right">0.365732E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205214E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21581.810</td>
    <td align="right">       0.000</td>
    <td align="right">0.205035E+10</td>
    <td align="right">0.537708E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189904E+11</td>
    <td align="right">0.127992E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.206479E+08</td>
    <td align="right">0.243674E+09</td>
    <td align="right">0.676048E+10</td>
    <td align="right">0.898882E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219387E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21581.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.537708E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263670E+10</td>
    <td align="right">0.534865E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3580899.629</td>
    <td align="right">0.814781E+08</td>
    <td align="right">0.205035E+10</td>
    <td align="right">0.162493E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197832E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7456740.768</td>
    <td align="right">       0.000</td>
    <td align="right">0.614859E+09</td>
    <td align="right">0.359791E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155893E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7043287.699</td>
    <td align="right">       0.000</td>
    <td align="right">0.765715E+09</td>
    <td align="right">0.359586E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195569E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5706527.338</td>
    <td align="right">       0.000</td>
    <td align="right">0.643162E+09</td>
    <td align="right">0.320021E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209397E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2883645.978</td>
    <td align="right">       0.000</td>
    <td align="right">0.327983E+09</td>
    <td align="right">0.156355E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153035E+10</td>
    <td align="right">0.177854E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3299096.151</td>
    <td align="right"> 6872283.404</td>
    <td align="right">0.245298E+08</td>
    <td align="right">0.159302E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416656E+09</td>
    <td align="right">0.452426E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1436917.173</td>
    <td align="right">0.403999E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.286103E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.286075E+09</td>
    <td align="right">0.700546E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  930956.636</td>
    <td align="right">0.515371E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.187192E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.466849E+09</td>
    <td align="right">0.525138E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3069656.904</td>
    <td align="right">0.231877E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.602809E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.785468E+09</td>
    <td align="right">0.101246E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5405686.757</td>
    <td align="right"> 5374661.336</td>
    <td align="right"> 1248426.708</td>
    <td align="right">0.125440E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155526E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8244309.025</td>
    <td align="right">       0.000</td>
    <td align="right">0.664130E+09</td>
    <td align="right">0.369363E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182515E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7876227.136</td>
    <td align="right">       0.000</td>
    <td align="right">0.539718E+09</td>
    <td align="right">0.365681E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184627E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5053767.280</td>
    <td align="right">       0.000</td>
    <td align="right">0.128836E+10</td>
    <td align="right">0.254680E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162990E+11</td>
    <td align="right">0.179714E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.584068E+08</td>
    <td align="right">0.127372E+09</td>
    <td align="right">0.486970E+10</td>
    <td align="right">0.257783E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286075E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  930956.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.187192E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209397E+10</td>
    <td align="right">0.700546E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 8244309.025</td>
    <td align="right">0.515371E+08</td>
    <td align="right">0.128836E+10</td>
    <td align="right">0.369363E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260335E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  412141.071</td>
    <td align="right">       0.000</td>
    <td align="right">0.119255E+10</td>
    <td align="right">0.409296E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225091E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  647478.420</td>
    <td align="right">       0.000</td>
    <td align="right">0.115806E+10</td>
    <td align="right">0.558085E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271640E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1474546.043</td>
    <td align="right">       0.000</td>
    <td align="right">0.815142E+09</td>
    <td align="right">0.877300E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251800E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1223184.385</td>
    <td align="right">       0.000</td>
    <td align="right">0.361964E+09</td>
    <td align="right">0.743118E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189869E+10</td>
    <td align="right">0.219831E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1975419.220</td>
    <td align="right"> 7111930.727</td>
    <td align="right">0.256107E+08</td>
    <td align="right">0.105411E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460772E+09</td>
    <td align="right">0.416063E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  791988.652</td>
    <td align="right">0.670788E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.203444E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310969E+09</td>
    <td align="right">0.534361E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  551306.487</td>
    <td align="right">0.910171E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.140820E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.588433E+09</td>
    <td align="right">0.392377E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1362262.718</td>
    <td align="right">0.562384E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.313430E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117520E+10</td>
    <td align="right">0.661290E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1691123.414</td>
    <td align="right"> 7317087.541</td>
    <td align="right"> 7618723.519</td>
    <td align="right">0.495752E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254856E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1544561.830</td>
    <td align="right">       0.000</td>
    <td align="right">0.703198E+09</td>
    <td align="right">0.823572E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257038E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  572053.527</td>
    <td align="right">       0.000</td>
    <td align="right">0.960801E+09</td>
    <td align="right">0.484282E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205666E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  163091.315</td>
    <td align="right">       0.000</td>
    <td align="right">0.210844E+10</td>
    <td align="right">0.201240E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216983E+11</td>
    <td align="right">0.143091E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.124092E+08</td>
    <td align="right">0.228763E+09</td>
    <td align="right">0.733339E+10</td>
    <td align="right">0.630445E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.310969E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  163091.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.140820E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271640E+10</td>
    <td align="right">0.534361E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1975419.220</td>
    <td align="right">0.910171E+08</td>
    <td align="right">0.210844E+10</td>
    <td align="right">0.105411E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_BOT></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128261E+11</td>
    <td align="right">0.130559E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126289E+11</td>
    <td align="right">0.497628E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.994443E+10</td>
    <td align="right">0.378535E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.719791E+10</td>
    <td align="right">0.429291E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353908E+10</td>
    <td align="right">0.162236E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380991E+10</td>
    <td align="right">0.558510E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.374006E+10</td>
    <td align="right">0.583686E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432144E+10</td>
    <td align="right">0.579098E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394586E+10</td>
    <td align="right">0.391074E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.854292E+10</td>
    <td align="right">0.690147E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108297E+11</td>
    <td align="right">0.235894E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179198E+11</td>
    <td align="right">0.150282E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.992462E+11</td>
    <td align="right">0.248105E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.353908E+10</td>
    <td align="right">0.497628E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179198E+11</td>
    <td align="right">0.583686E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_MID></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119880E+11</td>
    <td align="right">0.116849E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125811E+11</td>
    <td align="right">0.491129E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.906537E+10</td>
    <td align="right">0.358545E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.598181E+10</td>
    <td align="right">0.378528E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247245E+10</td>
    <td align="right">0.154102E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350042E+10</td>
    <td align="right">0.514936E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.334349E+10</td>
    <td align="right">0.531939E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364837E+10</td>
    <td align="right">0.513201E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310263E+10</td>
    <td align="right">0.339434E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.753265E+10</td>
    <td align="right">0.636535E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.990701E+10</td>
    <td align="right">0.211497E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184230E+11</td>
    <td align="right">0.137794E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915464E+11</td>
    <td align="right">0.224250E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247245E+10</td>
    <td align="right">0.491129E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184230E+11</td>
    <td align="right">0.531939E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_TOP></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166013E+11</td>
    <td align="right">0.117903E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176248E+11</td>
    <td align="right">0.487780E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123651E+11</td>
    <td align="right">0.373768E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.837631E+10</td>
    <td align="right">0.401108E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277215E+10</td>
    <td align="right">0.171803E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343765E+10</td>
    <td align="right">0.574333E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322232E+10</td>
    <td align="right">0.584069E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.344494E+10</td>
    <td align="right">0.559782E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299106E+10</td>
    <td align="right">0.359092E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102212E+11</td>
    <td align="right">0.660048E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136204E+11</td>
    <td align="right">0.213994E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260505E+11</td>
    <td align="right">0.137849E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120728E+12</td>
    <td align="right">0.244442E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.277215E+10</td>
    <td align="right">0.487780E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260505E+11</td>
    <td align="right">0.584069E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.271211E+11</td>
    <td align="right">0.202955E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282996E+11</td>
    <td align="right">0.197788E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259547E+11</td>
    <td align="right">0.116013E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204122E+11</td>
    <td align="right">0.654829E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216722E+11</td>
    <td align="right">0.281518E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545074E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.548313E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547250E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.378737E+11</td>
    <td align="right">0.375169E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246201E+11</td>
    <td align="right">0.956023E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245875E+11</td>
    <td align="right">0.155356E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390119E+11</td>
    <td align="right">0.318183E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413617E+12</td>
    <td align="right">0.115795E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.204122E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.548313E+11</td>
    <td align="right">0.318183E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121435E+12</td>
    <td align="right">  149546.296</td>
    <td align="right">05-JAN-08:15</td>
    <td align="right">   29997.327</td>
    <td align="right">   56729.907</td>
    <td align="right">    3769.902</td>
    <td align="right">   58221.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112862E+12</td>
    <td align="right">  187595.647</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  146004.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123263E+12</td>
    <td align="right">  164443.940</td>
    <td align="right">20-MAR-06:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  122852.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108407E+12</td>
    <td align="right">  153371.102</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">   28496.453</td>
    <td align="right">   56729.907</td>
    <td align="right">    3769.902</td>
    <td align="right">   63548.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114838E+12</td>
    <td align="right">  121028.182</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">    8417.767</td>
    <td align="right">       0.000</td>
    <td align="right">   36579.870</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146331E+12</td>
    <td align="right">  164719.294</td>
    <td align="right">26-JUN-15:15</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   16636.877</td>
    <td align="right">       0.000</td>
    <td align="right">   72051.872</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143180E+12</td>
    <td align="right">  153302.176</td>
    <td align="right">17-JUL-12:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49960.580</td>
    <td align="right">   15710.290</td>
    <td align="right">       0.000</td>
    <td align="right">   60916.525</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150793E+12</td>
    <td align="right">  160244.156</td>
    <td align="right">16-AUG-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   17508.975</td>
    <td align="right">       0.000</td>
    <td align="right">   66704.637</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126288E+12</td>
    <td align="right">  139835.280</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   14699.759</td>
    <td align="right">       0.000</td>
    <td align="right">   49104.977</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117402E+12</td>
    <td align="right">  158157.388</td>
    <td align="right">30-OCT-06:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  111329.937</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116961E+12</td>
    <td align="right">  139661.286</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">   31166.019</td>
    <td align="right">   56729.907</td>
    <td align="right">    3820.900</td>
    <td align="right">   47116.766</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131518E+12</td>
    <td align="right">  179606.976</td>
    <td align="right">26-DEC-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  132779.524</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151328E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108407E+12</td>
    <td align="right">  121028.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150793E+12</td>
    <td align="right">  187595.647</td>
    <td align="right">&nbsp;</td>
    <td align="right">   31166.019</td>
    <td align="right">   56729.907</td>
    <td align="right">   17508.975</td>
    <td align="right">  146004.696</td>
    <td align="right">   72051.872</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121435E+12</td>
    <td align="right">  149546.296</td>
    <td align="right">05-JAN-08:15</td>
    <td align="right">   29997.327</td>
    <td align="right">   56729.907</td>
    <td align="right">    3769.902</td>
    <td align="right">   58221.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112862E+12</td>
    <td align="right">  187595.647</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  146004.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123263E+12</td>
    <td align="right">  164443.940</td>
    <td align="right">20-MAR-06:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  122852.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108407E+12</td>
    <td align="right">  153371.102</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">   28496.453</td>
    <td align="right">   56729.907</td>
    <td align="right">    3769.902</td>
    <td align="right">   63548.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114838E+12</td>
    <td align="right">  121028.182</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">    8417.767</td>
    <td align="right">       0.000</td>
    <td align="right">   36579.870</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146331E+12</td>
    <td align="right">  164719.294</td>
    <td align="right">26-JUN-15:15</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   16636.877</td>
    <td align="right">       0.000</td>
    <td align="right">   72051.872</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143180E+12</td>
    <td align="right">  153302.176</td>
    <td align="right">17-JUL-12:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49960.580</td>
    <td align="right">   15710.290</td>
    <td align="right">       0.000</td>
    <td align="right">   60916.525</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150793E+12</td>
    <td align="right">  160244.156</td>
    <td align="right">16-AUG-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   17508.975</td>
    <td align="right">       0.000</td>
    <td align="right">   66704.637</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126288E+12</td>
    <td align="right">  139835.280</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   14699.759</td>
    <td align="right">       0.000</td>
    <td align="right">   49104.977</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117402E+12</td>
    <td align="right">  158157.388</td>
    <td align="right">30-OCT-06:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  111329.937</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116961E+12</td>
    <td align="right">  139661.286</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">   31166.019</td>
    <td align="right">   56729.907</td>
    <td align="right">    3820.900</td>
    <td align="right">   47116.766</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131518E+12</td>
    <td align="right">  179606.976</td>
    <td align="right">26-DEC-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  132779.524</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151328E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108407E+12</td>
    <td align="right">  121028.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150793E+12</td>
    <td align="right">  187595.647</td>
    <td align="right">&nbsp;</td>
    <td align="right">   31166.019</td>
    <td align="right">   56729.907</td>
    <td align="right">   17508.975</td>
    <td align="right">  146004.696</td>
    <td align="right">   72051.872</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.25</td>
    <td align="right">       19.77</td>
    <td align="right">        0.25</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       25.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       25.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.25</td>
    <td align="right">       19.74</td>
    <td align="right">        0.25</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.50</td>
    <td align="right">       19.75</td>
    <td align="right">        0.50</td>
    <td align="right">       19.75</td>
    <td align="right">        3.25</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.25</td>
    <td align="right">       19.77</td>
    <td align="right">        0.25</td>
    <td align="right">       19.77</td>
    <td align="right">        1.50</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.25</td>
    <td align="right">       19.77</td>
    <td align="right">        0.25</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.00</td>
    <td align="right">       19.02</td>
    <td align="right">        0.75</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       18.53</td>
    <td align="right">        0.25</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.75</td>
    <td align="right">       18.99</td>
    <td align="right">        0.50</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
