    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       19.74</td>
    <td align="right">        0.25</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.25</td>
    <td align="right">       19.66</td>
    <td align="right">        1.25</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.00</td>
    <td align="right">       19.25</td>
    <td align="right">        3.25</td>
    <td align="right">       19.70</td>
    <td align="right">        0.50</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.25</td>
    <td align="right">       19.77</td>
    <td align="right">        1.25</td>
    <td align="right">       19.77</td>
    <td align="right">        0.50</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.50</td>
    <td align="right">       16.11</td>
    <td align="right">        3.50</td>
    <td align="right">       15.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.00</td>
    <td align="right">       15.48</td>
    <td align="right">        6.00</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.25</td>
    <td align="right">       15.50</td>
    <td align="right">        3.75</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.75</td>
    <td align="right">       15.78</td>
    <td align="right">        0.25</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.15</td>
    <td align="right">        1.00</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.32</td>
    <td align="right">        3.50</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       26.90</td>
    <td align="right">        0.25</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.25</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.75</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.75</td>
    <td align="right">       15.31</td>
    <td align="right">       12.75</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      107.25</td>
    <td align="right">       15.55</td>
    <td align="right">       26.25</td>
    <td align="right">       15.42</td>
    <td align="right">        6.50</td>
    <td align="right">       27.26</td>
    <td align="right">        4.75</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.75</td>
    <td align="right">       16.45</td>
    <td align="right">       12.75</td>
    <td align="right">       19.54</td>
    <td align="right">        4.50</td>
    <td align="right">       27.32</td>
    <td align="right">        3.50</td>
    <td align="right">       27.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.00</td>
    <td align="right">       16.36</td>
    <td align="right">        1.50</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.50</td>
    <td align="right">       15.45</td>
    <td align="right">        5.25</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.75</td>
    <td align="right">       15.48</td>
    <td align="right">        4.00</td>
    <td align="right">       14.76</td>
    <td align="right">        0.50</td>
    <td align="right">       27.13</td>
    <td align="right">        0.50</td>
    <td align="right">       27.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.75</td>
    <td align="right">       15.73</td>
    <td align="right">        0.25</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">       27.01</td>
    <td align="right">        3.75</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">       27.54</td>
    <td align="right">        5.75</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       27.88</td>
    <td align="right">       14.00</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       27.79</td>
    <td align="right">        6.25</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       27.43</td>
    <td align="right">        4.25</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.75</td>
    <td align="right">       15.91</td>
    <td align="right">        0.25</td>
    <td align="right">       19.80</td>
    <td align="right">        1.25</td>
    <td align="right">       26.99</td>
    <td align="right">        1.25</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.25</td>
    <td align="right">       16.37</td>
    <td align="right">        0.25</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.75</td>
    <td align="right">       15.32</td>
    <td align="right">        3.75</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      101.75</td>
    <td align="right">       15.58</td>
    <td align="right">       15.25</td>
    <td align="right">       15.77</td>
    <td align="right">       37.50</td>
    <td align="right">       27.63</td>
    <td align="right">       35.75</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.75</td>
    <td align="right">       16.37</td>
    <td align="right">        5.25</td>
    <td align="right">       19.80</td>
    <td align="right">       14.50</td>
    <td align="right">       27.88</td>
    <td align="right">       14.00</td>
    <td align="right">       27.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.75</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
    <td align="right">       25.21</td>
    <td align="right">        8.75</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.75</td>
    <td align="right">       15.40</td>
    <td align="right">        5.25</td>
    <td align="right">       15.56</td>
    <td align="right">        9.50</td>
    <td align="right">       25.30</td>
    <td align="right">        9.50</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.50</td>
    <td align="right">       15.17</td>
    <td align="right">        4.00</td>
    <td align="right">       14.86</td>
    <td align="right">        5.00</td>
    <td align="right">       26.93</td>
    <td align="right">        5.00</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.25</td>
    <td align="right">       15.59</td>
    <td align="right">        0.25</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.09</td>
    <td align="right">        1.75</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">       27.30</td>
    <td align="right">        2.50</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">       27.44</td>
    <td align="right">        6.25</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.75</td>
    <td align="right">       26.98</td>
    <td align="right">        7.00</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       26.93</td>
    <td align="right">       14.00</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.50</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.75</td>
    <td align="right">       26.43</td>
    <td align="right">       14.75</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.75</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.54</td>
    <td align="right">       16.00</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.00</td>
    <td align="right">       15.46</td>
    <td align="right">        2.50</td>
    <td align="right">       16.67</td>
    <td align="right">        7.25</td>
    <td align="right">       25.82</td>
    <td align="right">        7.25</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       66.50</td>
    <td align="right">       15.53</td>
    <td align="right">       12.00</td>
    <td align="right">       15.64</td>
    <td align="right">       94.25</td>
    <td align="right">       26.26</td>
    <td align="right">       92.75</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.00</td>
    <td align="right">       17.13</td>
    <td align="right">        5.25</td>
    <td align="right">       19.53</td>
    <td align="right">       16.00</td>
    <td align="right">       27.44</td>
    <td align="right">       16.00</td>
    <td align="right">       27.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.00</td>
    <td align="right">       16.69</td>
    <td align="right">        1.75</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.75</td>
    <td align="right">       15.34</td>
    <td align="right">        6.00</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.75</td>
    <td align="right">       15.38</td>
    <td align="right">        5.25</td>
    <td align="right">       14.86</td>
    <td align="right">        1.50</td>
    <td align="right">       27.23</td>
    <td align="right">        1.00</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.25</td>
    <td align="right">       19.51</td>
    <td align="right">        0.25</td>
    <td align="right">       27.17</td>
    <td align="right">        0.25</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.09</td>
    <td align="right">        1.00</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       28.50</td>
    <td align="right">        4.75</td>
    <td align="right">       28.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       27.94</td>
    <td align="right">        5.25</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       28.21</td>
    <td align="right">        2.50</td>
    <td align="right">       28.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.98</td>
    <td align="right">        4.00</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.00</td>
    <td align="right">       15.88</td>
    <td align="right">        0.25</td>
    <td align="right">       19.79</td>
    <td align="right">        1.50</td>
    <td align="right">       27.75</td>
    <td align="right">        1.50</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.25</td>
    <td align="right">       16.27</td>
    <td align="right">        0.25</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.25</td>
    <td align="right">       15.33</td>
    <td align="right">        7.50</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      102.00</td>
    <td align="right">       15.52</td>
    <td align="right">       21.25</td>
    <td align="right">       15.58</td>
    <td align="right">       30.25</td>
    <td align="right">       28.06</td>
    <td align="right">       20.25</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.25</td>
    <td align="right">       16.69</td>
    <td align="right">        7.50</td>
    <td align="right">       19.80</td>
    <td align="right">        8.25</td>
    <td align="right">       28.50</td>
    <td align="right">        5.25</td>
    <td align="right">       28.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       18.63</td>
    <td align="right">        0.25</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.25</td>
    <td align="right">       18.18</td>
    <td align="right">        0.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.75</td>
    <td align="right">       18.26</td>
    <td align="right">        0.25</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       26.95</td>
    <td align="right">        0.50</td>
    <td align="right">       26.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.25</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.50</td>
    <td align="right">       16.99</td>
    <td align="right">        1.25</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.00</td>
    <td align="right">       17.45</td>
    <td align="right">        2.25</td>
    <td align="right">       19.26</td>
    <td align="right">        0.50</td>
    <td align="right">       26.95</td>
    <td align="right">        0.50</td>
    <td align="right">       26.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">       18.63</td>
    <td align="right">        1.25</td>
    <td align="right">       19.79</td>
    <td align="right">        0.50</td>
    <td align="right">       26.95</td>
    <td align="right">        0.50</td>
    <td align="right">       26.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.25</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.00</td>
    <td align="right">       18.17</td>
    <td align="right">        0.75</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.25</td>
    <td align="right">       16.29</td>
    <td align="right">        1.75</td>
    <td align="right">       15.97</td>
    <td align="right">        1.75</td>
    <td align="right">       27.04</td>
    <td align="right">        1.75</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       17.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       26.96</td>
    <td align="right">        1.00</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.04</td>
    <td align="right">        0.50</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.28</td>
    <td align="right">        4.50</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       27.70</td>
    <td align="right">       10.50</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       27.96</td>
    <td align="right">        4.75</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.51</td>
    <td align="right">        4.00</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.08</td>
    <td align="right">        1.75</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.25</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.25</td>
    <td align="right">       16.23</td>
    <td align="right">        1.50</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.50</td>
    <td align="right">       16.74</td>
    <td align="right">        4.25</td>
    <td align="right">       17.65</td>
    <td align="right">       28.75</td>
    <td align="right">       27.53</td>
    <td align="right">       28.75</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.25</td>
    <td align="right">       18.17</td>
    <td align="right">        1.75</td>
    <td align="right">       19.77</td>
    <td align="right">       10.50</td>
    <td align="right">       27.96</td>
    <td align="right">       10.50</td>
    <td align="right">       27.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.25</td>
    <td align="right">       18.10</td>
    <td align="right">       41.50</td>
    <td align="right">       18.11</td>
    <td align="right">       17.00</td>
    <td align="right">       25.48</td>
    <td align="right">       17.00</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.75</td>
    <td align="right">       18.13</td>
    <td align="right">       39.75</td>
    <td align="right">       18.15</td>
    <td align="right">        8.00</td>
    <td align="right">       25.69</td>
    <td align="right">        8.00</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.50</td>
    <td align="right">       18.90</td>
    <td align="right">       34.00</td>
    <td align="right">       18.92</td>
    <td align="right">        2.50</td>
    <td align="right">       27.33</td>
    <td align="right">        2.50</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.50</td>
    <td align="right">       18.79</td>
    <td align="right">       23.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.75</td>
    <td align="right">       19.81</td>
    <td align="right">        7.75</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.25</td>
    <td align="right">       25.11</td>
    <td align="right">       12.25</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">       25.35</td>
    <td align="right">        9.75</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.50</td>
    <td align="right">       25.00</td>
    <td align="right">       31.50</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       19.23</td>
    <td align="right">        2.00</td>
    <td align="right">       19.23</td>
    <td align="right">       31.00</td>
    <td align="right">       25.54</td>
    <td align="right">       31.00</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.50</td>
    <td align="right">       18.49</td>
    <td align="right">       33.25</td>
    <td align="right">       18.49</td>
    <td align="right">       17.50</td>
    <td align="right">       26.03</td>
    <td align="right">       17.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.75</td>
    <td align="right">       18.23</td>
    <td align="right">       36.50</td>
    <td align="right">       18.23</td>
    <td align="right">       21.00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.00</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.75</td>
    <td align="right">       17.52</td>
    <td align="right">       52.50</td>
    <td align="right">       17.53</td>
    <td align="right">       13.50</td>
    <td align="right">       25.57</td>
    <td align="right">       13.50</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      274.75</td>
    <td align="right">       18.27</td>
    <td align="right">      270.25</td>
    <td align="right">       18.29</td>
    <td align="right">      164.00</td>
    <td align="right">       25.48</td>
    <td align="right">      164.00</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.75</td>
    <td align="right">       19.81</td>
    <td align="right">       52.50</td>
    <td align="right">       19.81</td>
    <td align="right">       31.50</td>
    <td align="right">       27.33</td>
    <td align="right">       31.50</td>
    <td align="right">       27.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       18.05</td>
    <td align="right">        0.25</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.50</td>
    <td align="right">       17.65</td>
    <td align="right">        0.25</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.25</td>
    <td align="right">       16.29</td>
    <td align="right">        1.75</td>
    <td align="right">       15.97</td>
    <td align="right">        0.25</td>
    <td align="right">       27.17</td>
    <td align="right">        0.25</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.75</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       27.97</td>
    <td align="right">        4.50</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">       27.64</td>
    <td align="right">        3.50</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.03</td>
    <td align="right">        2.00</td>
    <td align="right">       28.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.98</td>
    <td align="right">        3.25</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.28</td>
    <td align="right">        1.00</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.25</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.00</td>
    <td align="right">       16.31</td>
    <td align="right">        1.50</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.75</td>
    <td align="right">       16.68</td>
    <td align="right">        3.75</td>
    <td align="right">       17.39</td>
    <td align="right">       25.00</td>
    <td align="right">       27.81</td>
    <td align="right">       15.25</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.00</td>
    <td align="right">       18.05</td>
    <td align="right">        1.75</td>
    <td align="right">       19.80</td>
    <td align="right">        8.00</td>
    <td align="right">       28.03</td>
    <td align="right">        4.50</td>
    <td align="right">       28.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.50</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.00</td>
    <td align="right">       16.33</td>
    <td align="right">        0.50</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.25</td>
    <td align="right">       15.57</td>
    <td align="right">        1.00</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.18</td>
    <td align="right">        2.00</td>
    <td align="right">       27.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.00</td>
    <td align="right">       15.90</td>
    <td align="right">        2.25</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.75</td>
    <td align="right">       16.33</td>
    <td align="right">        3.75</td>
    <td align="right">       16.94</td>
    <td align="right">        2.00</td>
    <td align="right">       27.18</td>
    <td align="right">        2.00</td>
    <td align="right">       27.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.00</td>
    <td align="right">       17.48</td>
    <td align="right">        2.25</td>
    <td align="right">       19.61</td>
    <td align="right">        2.00</td>
    <td align="right">       27.18</td>
    <td align="right">        2.00</td>
    <td align="right">       27.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.00</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.75</td>
    <td align="right">       15.94</td>
    <td align="right">        0.50</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.50</td>
    <td align="right">       15.65</td>
    <td align="right">        2.75</td>
    <td align="right">       15.60</td>
    <td align="right">        1.25</td>
    <td align="right">       27.14</td>
    <td align="right">        1.25</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.11</td>
    <td align="right">        0.50</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">       27.01</td>
    <td align="right">        3.25</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.44</td>
    <td align="right">        6.00</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.25</td>
    <td align="right">       27.88</td>
    <td align="right">       12.25</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       28.21</td>
    <td align="right">        5.00</td>
    <td align="right">       28.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       27.54</td>
    <td align="right">        4.25</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       27.24</td>
    <td align="right">        1.25</td>
    <td align="right">       27.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.00</td>
    <td align="right">       17.62</td>
    <td align="right">        0.25</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.75</td>
    <td align="right">       15.96</td>
    <td align="right">        2.00</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.50</td>
    <td align="right">       16.23</td>
    <td align="right">        5.50</td>
    <td align="right">       16.98</td>
    <td align="right">       33.75</td>
    <td align="right">       27.66</td>
    <td align="right">       33.75</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.75</td>
    <td align="right">       17.62</td>
    <td align="right">        2.75</td>
    <td align="right">       19.80</td>
    <td align="right">       12.25</td>
    <td align="right">       28.21</td>
    <td align="right">       12.25</td>
    <td align="right">       28.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.25</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.25</td>
    <td align="right">       24.96</td>
    <td align="right">       39.25</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.75</td>
    <td align="right">       16.09</td>
    <td align="right">        0.25</td>
    <td align="right">       19.42</td>
    <td align="right">       34.00</td>
    <td align="right">       24.80</td>
    <td align="right">       34.00</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">       16.27</td>
    <td align="right">        1.25</td>
    <td align="right">       16.13</td>
    <td align="right">        6.25</td>
    <td align="right">       25.65</td>
    <td align="right">        6.25</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       26.97</td>
    <td align="right">        1.00</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.06</td>
    <td align="right">        2.00</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       27.26</td>
    <td align="right">        4.25</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">       26.58</td>
    <td align="right">        7.25</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.75</td>
    <td align="right">       26.83</td>
    <td align="right">       13.75</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.25</td>
    <td align="right">       25.49</td>
    <td align="right">       30.25</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.75</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.25</td>
    <td align="right">       25.32</td>
    <td align="right">       39.25</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.50</td>
    <td align="right">       16.35</td>
    <td align="right">        1.00</td>
    <td align="right">       17.33</td>
    <td align="right">       19.25</td>
    <td align="right">       25.50</td>
    <td align="right">       19.25</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.75</td>
    <td align="right">       16.42</td>
    <td align="right">        2.50</td>
    <td align="right">       16.94</td>
    <td align="right">      196.50</td>
    <td align="right">       25.43</td>
    <td align="right">      196.50</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.75</td>
    <td align="right">       17.46</td>
    <td align="right">        1.25</td>
    <td align="right">       19.42</td>
    <td align="right">       39.25</td>
    <td align="right">       27.26</td>
    <td align="right">       39.25</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.50</td>
    <td align="right">       15.75</td>
    <td align="right">        0.25</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.75</td>
    <td align="right">       15.63</td>
    <td align="right">        2.75</td>
    <td align="right">       15.59</td>
    <td align="right">        1.50</td>
    <td align="right">       27.16</td>
    <td align="right">        1.25</td>
    <td align="right">       27.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.75</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       27.17</td>
    <td align="right">        0.25</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       27.05</td>
    <td align="right">        1.50</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
    <td align="right">       28.17</td>
    <td align="right">        4.75</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.75</td>
    <td align="right">       27.75</td>
    <td align="right">        3.75</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.11</td>
    <td align="right">        2.25</td>
    <td align="right">       28.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.97</td>
    <td align="right">        3.75</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.59</td>
    <td align="right">        1.50</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.00</td>
    <td align="right">       17.63</td>
    <td align="right">        0.25</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.50</td>
    <td align="right">       15.96</td>
    <td align="right">        3.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.50</td>
    <td align="right">       16.09</td>
    <td align="right">        6.25</td>
    <td align="right">       16.59</td>
    <td align="right">       30.00</td>
    <td align="right">       27.87</td>
    <td align="right">       19.00</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.50</td>
    <td align="right">       17.63</td>
    <td align="right">        3.00</td>
    <td align="right">       19.79</td>
    <td align="right">        8.75</td>
    <td align="right">       28.17</td>
    <td align="right">        4.75</td>
    <td align="right">       28.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_BOTTOM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.78</td>
    <td align="right">       20.75</td>
    <td align="right">       20.84</td>
    <td align="right">       20.75</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.76</td>
    <td align="right">       29.75</td>
    <td align="right">       20.86</td>
    <td align="right">       29.75</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.00</td>
    <td align="right">       22.90</td>
    <td align="right">       20.00</td>
    <td align="right">       20.86</td>
    <td align="right">       20.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      479.25</td>
    <td align="right">       22.86</td>
    <td align="right">        7.25</td>
    <td align="right">       20.79</td>
    <td align="right">        7.25</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      481.75</td>
    <td align="right">       23.10</td>
    <td align="right">        1.25</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      227.75</td>
    <td align="right">       23.19</td>
    <td align="right">       32.75</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      214.25</td>
    <td align="right">       23.24</td>
    <td align="right">       71.00</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      187.00</td>
    <td align="right">       23.25</td>
    <td align="right">       62.75</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.75</td>
    <td align="right">       23.38</td>
    <td align="right">       13.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      494.00</td>
    <td align="right">       23.10</td>
    <td align="right">        1.75</td>
    <td align="right">       20.50</td>
    <td align="right">        1.75</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.96</td>
    <td align="right">        4.00</td>
    <td align="right">       20.67</td>
    <td align="right">        4.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.62</td>
    <td align="right">       56.25</td>
    <td align="right">       20.83</td>
    <td align="right">       56.25</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4794.75</td>
    <td align="right">       22.96</td>
    <td align="right">      320.50</td>
    <td align="right">       22.74</td>
    <td align="right">      139.75</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      187.00</td>
    <td align="right">       22.62</td>
    <td align="right">        1.25</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.00</td>
    <td align="right">       23.38</td>
    <td align="right">       71.00</td>
    <td align="right">       24.28</td>
    <td align="right">       56.25</td>
    <td align="right">       20.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::TOPFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::MIDFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_MID></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.75</td>
    <td align="right">       22.45</td>
    <td align="right">       42.00</td>
    <td align="right">       20.80</td>
    <td align="right">       42.00</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.50</td>
    <td align="right">       22.48</td>
    <td align="right">       55.00</td>
    <td align="right">       20.76</td>
    <td align="right">       55.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.75</td>
    <td align="right">       22.79</td>
    <td align="right">       27.50</td>
    <td align="right">       20.50</td>
    <td align="right">       27.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      467.50</td>
    <td align="right">       22.79</td>
    <td align="right">       19.50</td>
    <td align="right">       20.96</td>
    <td align="right">       19.50</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.75</td>
    <td align="right">       23.45</td>
    <td align="right">       11.75</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.50</td>
    <td align="right">       23.56</td>
    <td align="right">      107.75</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.50</td>
    <td align="right">       23.63</td>
    <td align="right">      143.00</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.75</td>
    <td align="right">       23.66</td>
    <td align="right">      119.25</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      207.00</td>
    <td align="right">       23.58</td>
    <td align="right">       34.25</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      477.00</td>
    <td align="right">       23.16</td>
    <td align="right">        8.25</td>
    <td align="right">       20.79</td>
    <td align="right">        8.25</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.00</td>
    <td align="right">       22.77</td>
    <td align="right">        7.50</td>
    <td align="right">       20.72</td>
    <td align="right">        7.50</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.05</td>
    <td align="right">       92.50</td>
    <td align="right">       20.48</td>
    <td align="right">       92.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4170.00</td>
    <td align="right">       22.81</td>
    <td align="right">      668.25</td>
    <td align="right">       23.07</td>
    <td align="right">      252.25</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.75</td>
    <td align="right">       22.05</td>
    <td align="right">        7.50</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.75</td>
    <td align="right">       23.66</td>
    <td align="right">      143.00</td>
    <td align="right">       25.04</td>
    <td align="right">       92.50</td>
    <td align="right">       20.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_TOP></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.70</td>
    <td align="right">      130.75</td>
    <td align="right">       20.32</td>
    <td align="right">      130.75</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.81</td>
    <td align="right">      131.50</td>
    <td align="right">       20.38</td>
    <td align="right">      131.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.75</td>
    <td align="right">       22.30</td>
    <td align="right">       76.50</td>
    <td align="right">       20.13</td>
    <td align="right">       76.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      464.00</td>
    <td align="right">       22.32</td>
    <td align="right">       76.75</td>
    <td align="right">       20.41</td>
    <td align="right">       76.75</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      327.25</td>
    <td align="right">       23.24</td>
    <td align="right">       13.50</td>
    <td align="right">       23.24</td>
    <td align="right">        3.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.75</td>
    <td align="right">       23.56</td>
    <td align="right">      134.25</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.75</td>
    <td align="right">       23.60</td>
    <td align="right">      171.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.25</td>
    <td align="right">       23.59</td>
    <td align="right">      136.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.75</td>
    <td align="right">       23.37</td>
    <td align="right">       31.00</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.00</td>
    <td align="right">       22.66</td>
    <td align="right">       52.25</td>
    <td align="right">       20.71</td>
    <td align="right">       52.25</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.12</td>
    <td align="right">       63.75</td>
    <td align="right">       20.75</td>
    <td align="right">       63.75</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.29</td>
    <td align="right">      220.75</td>
    <td align="right">       20.32</td>
    <td align="right">      220.75</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4186.50</td>
    <td align="right">       22.28</td>
    <td align="right">     1238.00</td>
    <td align="right">       21.93</td>
    <td align="right">      755.75</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.75</td>
    <td align="right">       21.29</td>
    <td align="right">       13.50</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.75</td>
    <td align="right">       23.60</td>
    <td align="right">      220.75</td>
    <td align="right">       24.68</td>
    <td align="right">      220.75</td>
    <td align="right">       20.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.51</td>
    <td align="right">      313.00</td>
    <td align="right">       19.98</td>
    <td align="right">      313.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.61</td>
    <td align="right">      296.00</td>
    <td align="right">       20.15</td>
    <td align="right">      296.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.24</td>
    <td align="right">      209.75</td>
    <td align="right">       20.07</td>
    <td align="right">      209.75</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.25</td>
    <td align="right">       21.28</td>
    <td align="right">      157.75</td>
    <td align="right">       19.71</td>
    <td align="right">      157.75</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      346.75</td>
    <td align="right">       22.62</td>
    <td align="right">       44.25</td>
    <td align="right">       23.13</td>
    <td align="right">       16.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       83.50</td>
    <td align="right">       23.35</td>
    <td align="right">      239.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       80.00</td>
    <td align="right">       23.41</td>
    <td align="right">      257.25</td>
    <td align="right">       24.37</td>
    <td align="right">        4.75</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.50</td>
    <td align="right">       23.16</td>
    <td align="right">      186.25</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      286.50</td>
    <td align="right">       22.77</td>
    <td align="right">       65.25</td>
    <td align="right">       24.13</td>
    <td align="right">        7.75</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.75</td>
    <td align="right">       21.57</td>
    <td align="right">      142.25</td>
    <td align="right">       20.20</td>
    <td align="right">      142.25</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.93</td>
    <td align="right">      257.00</td>
    <td align="right">       20.34</td>
    <td align="right">      257.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.24</td>
    <td align="right">      407.50</td>
    <td align="right">       20.01</td>
    <td align="right">      407.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4358.25</td>
    <td align="right">       21.33</td>
    <td align="right">     2575.25</td>
    <td align="right">       21.34</td>
    <td align="right">     1811.75</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.00</td>
    <td align="right">       20.24</td>
    <td align="right">       44.25</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.41</td>
    <td align="right">      407.50</td>
    <td align="right">       24.37</td>
    <td align="right">      407.50</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.25</td>
    <td align="right">       20.79</td>
    <td align="right">      252.25</td>
    <td align="right">       20.11</td>
    <td align="right">      252.25</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      438.00</td>
    <td align="right">       20.89</td>
    <td align="right">      216.25</td>
    <td align="right">       20.00</td>
    <td align="right">      216.25</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      458.75</td>
    <td align="right">       21.28</td>
    <td align="right">      175.25</td>
    <td align="right">       20.22</td>
    <td align="right">      168.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.00</td>
    <td align="right">       21.19</td>
    <td align="right">      156.25</td>
    <td align="right">       20.16</td>
    <td align="right">      137.25</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      297.00</td>
    <td align="right">       22.34</td>
    <td align="right">      120.75</td>
    <td align="right">       24.07</td>
    <td align="right">       12.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      102.00</td>
    <td align="right">       23.14</td>
    <td align="right">      308.00</td>
    <td align="right">       24.27</td>
    <td align="right">        7.50</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      123.00</td>
    <td align="right">       23.56</td>
    <td align="right">      320.25</td>
    <td align="right">       24.46</td>
    <td align="right">       25.25</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      145.00</td>
    <td align="right">       23.02</td>
    <td align="right">      291.00</td>
    <td align="right">       24.28</td>
    <td align="right">       10.50</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      240.25</td>
    <td align="right">       22.48</td>
    <td align="right">      153.25</td>
    <td align="right">       24.28</td>
    <td align="right">        8.50</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.50</td>
    <td align="right">       21.48</td>
    <td align="right">      138.75</td>
    <td align="right">       20.69</td>
    <td align="right">      124.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.25</td>
    <td align="right">       21.11</td>
    <td align="right">      184.50</td>
    <td align="right">       20.35</td>
    <td align="right">      184.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.42</td>
    <td align="right">      338.50</td>
    <td align="right">       19.97</td>
    <td align="right">      338.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.00</td>
    <td align="right">       21.39</td>
    <td align="right">     2655.00</td>
    <td align="right">       22.03</td>
    <td align="right">     1484.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.00</td>
    <td align="right">       20.42</td>
    <td align="right">      120.75</td>
    <td align="right">       19.97</td>
    <td align="right">        7.50</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.25</td>
    <td align="right">       23.56</td>
    <td align="right">      338.50</td>
    <td align="right">       24.46</td>
    <td align="right">      338.50</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      359.00</td>
    <td align="right">       21.26</td>
    <td align="right">      222.00</td>
    <td align="right">       21.58</td>
    <td align="right">      154.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      326.75</td>
    <td align="right">       21.12</td>
    <td align="right">      214.25</td>
    <td align="right">       21.20</td>
    <td align="right">      159.25</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      387.25</td>
    <td align="right">       21.35</td>
    <td align="right">      189.00</td>
    <td align="right">       20.95</td>
    <td align="right">      154.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      393.50</td>
    <td align="right">       21.11</td>
    <td align="right">      158.25</td>
    <td align="right">       20.13</td>
    <td align="right">      140.50</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      323.00</td>
    <td align="right">       22.35</td>
    <td align="right">       99.50</td>
    <td align="right">       23.81</td>
    <td align="right">       18.25</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      143.75</td>
    <td align="right">       22.90</td>
    <td align="right">      228.50</td>
    <td align="right">       24.26</td>
    <td align="right">        1.00</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.50</td>
    <td align="right">       23.11</td>
    <td align="right">      259.50</td>
    <td align="right">       24.39</td>
    <td align="right">        8.25</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      153.50</td>
    <td align="right">       23.06</td>
    <td align="right">      260.25</td>
    <td align="right">       24.33</td>
    <td align="right">        7.50</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      218.75</td>
    <td align="right">       22.97</td>
    <td align="right">      191.00</td>
    <td align="right">       24.44</td>
    <td align="right">       20.25</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      341.50</td>
    <td align="right">       21.74</td>
    <td align="right">      213.25</td>
    <td align="right">       22.45</td>
    <td align="right">      124.50</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      336.50</td>
    <td align="right">       21.52</td>
    <td align="right">      208.25</td>
    <td align="right">       22.19</td>
    <td align="right">      128.75</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      403.75</td>
    <td align="right">       21.01</td>
    <td align="right">      261.50</td>
    <td align="right">       20.66</td>
    <td align="right">      230.25</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3522.75</td>
    <td align="right">       21.71</td>
    <td align="right">     2505.25</td>
    <td align="right">       22.56</td>
    <td align="right">     1147.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.50</td>
    <td align="right">       21.01</td>
    <td align="right">       99.50</td>
    <td align="right">       20.13</td>
    <td align="right">        1.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.75</td>
    <td align="right">       23.11</td>
    <td align="right">      261.50</td>
    <td align="right">       24.44</td>
    <td align="right">      230.25</td>
    <td align="right">       27.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      485.00</td>
    <td align="right">       20.72</td>
    <td align="right">      268.50</td>
    <td align="right">       20.08</td>
    <td align="right">      268.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      425.75</td>
    <td align="right">       20.76</td>
    <td align="right">      250.00</td>
    <td align="right">       20.19</td>
    <td align="right">      245.25</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      457.50</td>
    <td align="right">       20.98</td>
    <td align="right">      211.00</td>
    <td align="right">       20.43</td>
    <td align="right">      194.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      436.00</td>
    <td align="right">       20.93</td>
    <td align="right">      171.25</td>
    <td align="right">       20.18</td>
    <td align="right">      151.25</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      368.00</td>
    <td align="right">       22.01</td>
    <td align="right">      107.50</td>
    <td align="right">       23.85</td>
    <td align="right">       18.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      201.25</td>
    <td align="right">       22.70</td>
    <td align="right">      211.00</td>
    <td align="right">       24.38</td>
    <td align="right">       12.25</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      207.75</td>
    <td align="right">       22.65</td>
    <td align="right">      209.25</td>
    <td align="right">       24.38</td>
    <td align="right">       11.25</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      239.25</td>
    <td align="right">       22.53</td>
    <td align="right">      178.00</td>
    <td align="right">       24.34</td>
    <td align="right">        7.25</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.50</td>
    <td align="right">       22.23</td>
    <td align="right">      119.25</td>
    <td align="right">       24.23</td>
    <td align="right">       16.25</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      435.75</td>
    <td align="right">       21.18</td>
    <td align="right">      174.75</td>
    <td align="right">       20.99</td>
    <td align="right">      144.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      461.75</td>
    <td align="right">       21.01</td>
    <td align="right">      214.75</td>
    <td align="right">       20.36</td>
    <td align="right">      214.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.00</td>
    <td align="right">       20.45</td>
    <td align="right">      357.25</td>
    <td align="right">       20.00</td>
    <td align="right">      357.25</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4537.50</td>
    <td align="right">       21.30</td>
    <td align="right">     2472.50</td>
    <td align="right">       21.61</td>
    <td align="right">     1640.25</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      201.25</td>
    <td align="right">       20.45</td>
    <td align="right">      107.50</td>
    <td align="right">       20.00</td>
    <td align="right">        7.25</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.00</td>
    <td align="right">       22.70</td>
    <td align="right">      357.25</td>
    <td align="right">       24.38</td>
    <td align="right">      357.25</td>
    <td align="right">       27.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.85</td>
    <td align="right">      264.75</td>
    <td align="right">       20.24</td>
    <td align="right">      264.75</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.84</td>
    <td align="right">      259.50</td>
    <td align="right">       20.29</td>
    <td align="right">      259.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.32</td>
    <td align="right">      184.50</td>
    <td align="right">       20.24</td>
    <td align="right">      184.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.25</td>
    <td align="right">       21.46</td>
    <td align="right">      142.50</td>
    <td align="right">       20.06</td>
    <td align="right">      142.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      464.75</td>
    <td align="right">       22.52</td>
    <td align="right">       18.00</td>
    <td align="right">       20.61</td>
    <td align="right">       18.00</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      153.75</td>
    <td align="right">       23.48</td>
    <td align="right">       81.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      122.75</td>
    <td align="right">       23.50</td>
    <td align="right">      154.75</td>
    <td align="right">       24.32</td>
    <td align="right">        1.00</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.75</td>
    <td align="right">       23.35</td>
    <td align="right">       94.75</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      296.75</td>
    <td align="right">       23.14</td>
    <td align="right">       26.50</td>
    <td align="right">       24.71</td>
    <td align="right">        0.75</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.67</td>
    <td align="right">      120.25</td>
    <td align="right">       20.40</td>
    <td align="right">      120.25</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.13</td>
    <td align="right">      210.50</td>
    <td align="right">       20.47</td>
    <td align="right">      210.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.64</td>
    <td align="right">      347.50</td>
    <td align="right">       20.25</td>
    <td align="right">      347.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4650.00</td>
    <td align="right">       21.62</td>
    <td align="right">     1905.00</td>
    <td align="right">       21.04</td>
    <td align="right">     1549.25</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      122.75</td>
    <td align="right">       20.64</td>
    <td align="right">       18.00</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.50</td>
    <td align="right">      347.50</td>
    <td align="right">       24.71</td>
    <td align="right">      347.50</td>
    <td align="right">       24.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.75</td>
    <td align="right">       21.06</td>
    <td align="right">      211.75</td>
    <td align="right">       20.35</td>
    <td align="right">      211.75</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      432.25</td>
    <td align="right">       21.08</td>
    <td align="right">      193.50</td>
    <td align="right">       20.25</td>
    <td align="right">      192.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.75</td>
    <td align="right">       21.29</td>
    <td align="right">      161.00</td>
    <td align="right">       20.44</td>
    <td align="right">      154.25</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.50</td>
    <td align="right">       21.30</td>
    <td align="right">      144.50</td>
    <td align="right">       20.50</td>
    <td align="right">      128.25</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      400.00</td>
    <td align="right">       22.11</td>
    <td align="right">       56.50</td>
    <td align="right">       23.49</td>
    <td align="right">       14.75</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      175.75</td>
    <td align="right">       22.88</td>
    <td align="right">      244.00</td>
    <td align="right">       24.27</td>
    <td align="right">        3.50</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.00</td>
    <td align="right">       23.11</td>
    <td align="right">      263.50</td>
    <td align="right">       24.48</td>
    <td align="right">       15.00</td>
    <td align="right">       26.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      196.75</td>
    <td align="right">       22.93</td>
    <td align="right">      231.50</td>
    <td align="right">       24.27</td>
    <td align="right">        8.50</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      256.50</td>
    <td align="right">       22.58</td>
    <td align="right">      130.25</td>
    <td align="right">       24.40</td>
    <td align="right">        4.75</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      443.00</td>
    <td align="right">       21.46</td>
    <td align="right">      122.75</td>
    <td align="right">       20.99</td>
    <td align="right">      107.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      473.75</td>
    <td align="right">       21.22</td>
    <td align="right">      154.75</td>
    <td align="right">       20.54</td>
    <td align="right">      152.25</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.81</td>
    <td align="right">      300.50</td>
    <td align="right">       20.31</td>
    <td align="right">      300.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4437.00</td>
    <td align="right">       21.55</td>
    <td align="right">     2214.50</td>
    <td align="right">       22.05</td>
    <td align="right">     1293.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      164.00</td>
    <td align="right">       20.81</td>
    <td align="right">       56.50</td>
    <td align="right">       20.25</td>
    <td align="right">        3.50</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.75</td>
    <td align="right">       23.11</td>
    <td align="right">      300.50</td>
    <td align="right">       24.48</td>
    <td align="right">      300.50</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      368.25</td>
    <td align="right">       20.92</td>
    <td align="right">      200.75</td>
    <td align="right">       21.25</td>
    <td align="right">      142.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      343.75</td>
    <td align="right">       20.76</td>
    <td align="right">      214.25</td>
    <td align="right">       20.78</td>
    <td align="right">      170.50</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      410.50</td>
    <td align="right">       21.05</td>
    <td align="right">      178.50</td>
    <td align="right">       20.43</td>
    <td align="right">      160.75</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.75</td>
    <td align="right">       21.05</td>
    <td align="right">      151.50</td>
    <td align="right">       19.82</td>
    <td align="right">      150.00</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.75</td>
    <td align="right">       21.94</td>
    <td align="right">       43.25</td>
    <td align="right">       21.53</td>
    <td align="right">       32.25</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.50</td>
    <td align="right">       22.85</td>
    <td align="right">      139.75</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.00</td>
    <td align="right">       22.86</td>
    <td align="right">      192.50</td>
    <td align="right">       24.36</td>
    <td align="right">        8.50</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      189.25</td>
    <td align="right">       22.80</td>
    <td align="right">      208.75</td>
    <td align="right">       24.39</td>
    <td align="right">        2.75</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.00</td>
    <td align="right">       22.93</td>
    <td align="right">      168.75</td>
    <td align="right">       24.63</td>
    <td align="right">       15.25</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      355.00</td>
    <td align="right">       21.35</td>
    <td align="right">      191.75</td>
    <td align="right">       21.92</td>
    <td align="right">      123.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.75</td>
    <td align="right">       21.11</td>
    <td align="right">      205.75</td>
    <td align="right">       21.77</td>
    <td align="right">      134.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.25</td>
    <td align="right">       20.72</td>
    <td align="right">      255.00</td>
    <td align="right">       20.41</td>
    <td align="right">      222.75</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3917.75</td>
    <td align="right">       21.49</td>
    <td align="right">     2150.50</td>
    <td align="right">       22.10</td>
    <td align="right">     1161.75</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      183.00</td>
    <td align="right">       20.72</td>
    <td align="right">       43.25</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.75</td>
    <td align="right">       22.93</td>
    <td align="right">      255.00</td>
    <td align="right">       24.63</td>
    <td align="right">      222.75</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      483.00</td>
    <td align="right">       20.99</td>
    <td align="right">      222.25</td>
    <td align="right">       20.31</td>
    <td align="right">      222.25</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      422.25</td>
    <td align="right">       20.92</td>
    <td align="right">      232.00</td>
    <td align="right">       20.38</td>
    <td align="right">      228.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.50</td>
    <td align="right">       21.05</td>
    <td align="right">      180.00</td>
    <td align="right">       20.41</td>
    <td align="right">      172.75</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      444.25</td>
    <td align="right">       21.07</td>
    <td align="right">      152.50</td>
    <td align="right">       20.35</td>
    <td align="right">      140.75</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      414.75</td>
    <td align="right">       21.75</td>
    <td align="right">       70.50</td>
    <td align="right">       23.10</td>
    <td align="right">       26.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      270.75</td>
    <td align="right">       22.67</td>
    <td align="right">      150.50</td>
    <td align="right">       24.39</td>
    <td align="right">        9.50</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      251.75</td>
    <td align="right">       22.65</td>
    <td align="right">      157.00</td>
    <td align="right">       24.40</td>
    <td align="right">        6.75</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      278.00</td>
    <td align="right">       22.60</td>
    <td align="right">      137.00</td>
    <td align="right">       24.33</td>
    <td align="right">        5.25</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.00</td>
    <td align="right">       22.43</td>
    <td align="right">       97.50</td>
    <td align="right">       24.56</td>
    <td align="right">        6.00</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      439.00</td>
    <td align="right">       21.25</td>
    <td align="right">      139.50</td>
    <td align="right">       21.03</td>
    <td align="right">      118.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.25</td>
    <td align="right">       21.14</td>
    <td align="right">      174.75</td>
    <td align="right">       20.47</td>
    <td align="right">      174.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.25</td>
    <td align="right">       20.78</td>
    <td align="right">      318.00</td>
    <td align="right">       20.29</td>
    <td align="right">      318.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4753.75</td>
    <td align="right">       21.46</td>
    <td align="right">     2031.50</td>
    <td align="right">       21.58</td>
    <td align="right">     1427.75</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      251.75</td>
    <td align="right">       20.78</td>
    <td align="right">       70.50</td>
    <td align="right">       20.29</td>
    <td align="right">        5.25</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.25</td>
    <td align="right">       22.67</td>
    <td align="right">      318.00</td>
    <td align="right">       24.56</td>
    <td align="right">      318.00</td>
    <td align="right">       27.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.88</td>
    <td align="right">      239.25</td>
    <td align="right">       20.19</td>
    <td align="right">      239.25</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.90</td>
    <td align="right">      232.25</td>
    <td align="right">       20.25</td>
    <td align="right">      232.25</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.52</td>
    <td align="right">      140.25</td>
    <td align="right">       20.02</td>
    <td align="right">      140.25</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.50</td>
    <td align="right">       21.64</td>
    <td align="right">      111.25</td>
    <td align="right">       20.02</td>
    <td align="right">      111.25</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      356.00</td>
    <td align="right">       22.93</td>
    <td align="right">       27.00</td>
    <td align="right">       23.24</td>
    <td align="right">        9.75</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.25</td>
    <td align="right">       23.60</td>
    <td align="right">      220.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.50</td>
    <td align="right">       23.59</td>
    <td align="right">      257.50</td>
    <td align="right">       24.37</td>
    <td align="right">        3.00</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.25</td>
    <td align="right">       23.43</td>
    <td align="right">      172.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.00</td>
    <td align="right">       23.10</td>
    <td align="right">       53.25</td>
    <td align="right">       24.61</td>
    <td align="right">        0.75</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.00</td>
    <td align="right">       21.96</td>
    <td align="right">       84.25</td>
    <td align="right">       20.34</td>
    <td align="right">       84.25</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.28</td>
    <td align="right">      177.00</td>
    <td align="right">       20.56</td>
    <td align="right">      177.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.54</td>
    <td align="right">      337.25</td>
    <td align="right">       20.14</td>
    <td align="right">      337.25</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4217.50</td>
    <td align="right">       21.60</td>
    <td align="right">     2052.25</td>
    <td align="right">       21.67</td>
    <td align="right">     1335.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.50</td>
    <td align="right">       20.54</td>
    <td align="right">       27.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.60</td>
    <td align="right">      337.25</td>
    <td align="right">       24.61</td>
    <td align="right">      337.25</td>
    <td align="right">       24.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.25</td>
    <td align="right">       21.06</td>
    <td align="right">      180.00</td>
    <td align="right">       20.29</td>
    <td align="right">      180.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      427.75</td>
    <td align="right">       21.10</td>
    <td align="right">      172.75</td>
    <td align="right">       20.20</td>
    <td align="right">      170.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.00</td>
    <td align="right">       21.43</td>
    <td align="right">      127.50</td>
    <td align="right">       20.43</td>
    <td align="right">      116.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.00</td>
    <td align="right">       21.42</td>
    <td align="right">      128.75</td>
    <td align="right">       20.81</td>
    <td align="right">      104.75</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      303.75</td>
    <td align="right">       22.42</td>
    <td align="right">      101.00</td>
    <td align="right">       24.26</td>
    <td align="right">        7.75</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.50</td>
    <td align="right">       23.04</td>
    <td align="right">      298.00</td>
    <td align="right">       24.28</td>
    <td align="right">        6.75</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      123.50</td>
    <td align="right">       23.47</td>
    <td align="right">      308.00</td>
    <td align="right">       24.47</td>
    <td align="right">       22.25</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      149.50</td>
    <td align="right">       23.05</td>
    <td align="right">      277.50</td>
    <td align="right">       24.28</td>
    <td align="right">       11.00</td>
    <td align="right">       27.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.75</td>
    <td align="right">       22.60</td>
    <td align="right">      151.00</td>
    <td align="right">       24.38</td>
    <td align="right">        5.25</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      429.75</td>
    <td align="right">       21.64</td>
    <td align="right">      112.25</td>
    <td align="right">       21.34</td>
    <td align="right">       88.75</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.75</td>
    <td align="right">       21.32</td>
    <td align="right">      132.75</td>
    <td align="right">       20.62</td>
    <td align="right">      130.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.73</td>
    <td align="right">      289.00</td>
    <td align="right">       20.18</td>
    <td align="right">      289.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4119.50</td>
    <td align="right">       21.58</td>
    <td align="right">     2278.50</td>
    <td align="right">       22.40</td>
    <td align="right">     1132.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      112.50</td>
    <td align="right">       20.73</td>
    <td align="right">      101.00</td>
    <td align="right">       20.18</td>
    <td align="right">        5.25</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.47</td>
    <td align="right">      308.00</td>
    <td align="right">       24.47</td>
    <td align="right">      289.00</td>
    <td align="right">       27.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      339.75</td>
    <td align="right">       21.62</td>
    <td align="right">      184.75</td>
    <td align="right">       22.41</td>
    <td align="right">      104.25</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      312.00</td>
    <td align="right">       21.42</td>
    <td align="right">      194.00</td>
    <td align="right">       21.82</td>
    <td align="right">      126.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      375.25</td>
    <td align="right">       21.60</td>
    <td align="right">      135.50</td>
    <td align="right">       21.26</td>
    <td align="right">      101.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      392.25</td>
    <td align="right">       21.48</td>
    <td align="right">      108.00</td>
    <td align="right">       20.48</td>
    <td align="right">       94.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      323.25</td>
    <td align="right">       22.60</td>
    <td align="right">       72.00</td>
    <td align="right">       24.14</td>
    <td align="right">       10.25</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      129.50</td>
    <td align="right">       23.10</td>
    <td align="right">      221.25</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      108.75</td>
    <td align="right">       23.20</td>
    <td align="right">      263.50</td>
    <td align="right">       24.39</td>
    <td align="right">        4.00</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      125.00</td>
    <td align="right">       23.23</td>
    <td align="right">      269.00</td>
    <td align="right">       24.35</td>
    <td align="right">        4.50</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.00</td>
    <td align="right">       23.26</td>
    <td align="right">      190.50</td>
    <td align="right">       24.58</td>
    <td align="right">       15.00</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      331.75</td>
    <td align="right">       22.11</td>
    <td align="right">      182.75</td>
    <td align="right">       23.08</td>
    <td align="right">       89.50</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.25</td>
    <td align="right">       21.89</td>
    <td align="right">      181.25</td>
    <td align="right">       23.04</td>
    <td align="right">       89.75</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      391.75</td>
    <td align="right">       21.42</td>
    <td align="right">      228.50</td>
    <td align="right">       21.24</td>
    <td align="right">      187.25</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3339.50</td>
    <td align="right">       21.99</td>
    <td align="right">     2231.00</td>
    <td align="right">       23.08</td>
    <td align="right">      826.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.75</td>
    <td align="right">       21.42</td>
    <td align="right">       72.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      392.25</td>
    <td align="right">       23.26</td>
    <td align="right">      269.00</td>
    <td align="right">       24.58</td>
    <td align="right">      187.25</td>
    <td align="right">       27.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      478.50</td>
    <td align="right">       21.00</td>
    <td align="right">      202.50</td>
    <td align="right">       20.27</td>
    <td align="right">      202.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      420.75</td>
    <td align="right">       20.96</td>
    <td align="right">      201.75</td>
    <td align="right">       20.33</td>
    <td align="right">      196.25</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      457.25</td>
    <td align="right">       21.19</td>
    <td align="right">      147.75</td>
    <td align="right">       20.47</td>
    <td align="right">      133.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      436.75</td>
    <td align="right">       21.21</td>
    <td align="right">      128.50</td>
    <td align="right">       20.54</td>
    <td align="right">      111.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      371.25</td>
    <td align="right">       22.20</td>
    <td align="right">       94.00</td>
    <td align="right">       24.16</td>
    <td align="right">        9.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.50</td>
    <td align="right">       22.86</td>
    <td align="right">      202.75</td>
    <td align="right">       24.43</td>
    <td align="right">       10.75</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      192.25</td>
    <td align="right">       22.77</td>
    <td align="right">      210.25</td>
    <td align="right">       24.38</td>
    <td align="right">        8.75</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      228.00</td>
    <td align="right">       22.71</td>
    <td align="right">      181.00</td>
    <td align="right">       24.40</td>
    <td align="right">        6.25</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      312.25</td>
    <td align="right">       22.46</td>
    <td align="right">      110.00</td>
    <td align="right">       24.54</td>
    <td align="right">        7.75</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      431.75</td>
    <td align="right">       21.45</td>
    <td align="right">      121.50</td>
    <td align="right">       21.44</td>
    <td align="right">       90.75</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.50</td>
    <td align="right">       21.24</td>
    <td align="right">      152.75</td>
    <td align="right">       20.57</td>
    <td align="right">      151.25</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.75</td>
    <td align="right">       20.71</td>
    <td align="right">      301.50</td>
    <td align="right">       20.16</td>
    <td align="right">      301.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4473.50</td>
    <td align="right">       21.52</td>
    <td align="right">     2054.25</td>
    <td align="right">       21.98</td>
    <td align="right">     1230.25</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      192.25</td>
    <td align="right">       20.71</td>
    <td align="right">       94.00</td>
    <td align="right">       20.16</td>
    <td align="right">        6.25</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.75</td>
    <td align="right">       22.86</td>
    <td align="right">      301.50</td>
    <td align="right">       24.54</td>
    <td align="right">      301.50</td>
    <td align="right">       27.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138213E+11</td>
    <td align="right">    21789.93</td>
    <td align="right">24-JAN-08:12</td>
    <td align="right">        4.75</td>
    <td align="right">        -0.2</td>
    <td align="right">0.191006E+10</td>
    <td align="right">     2541.75</td>
    <td align="right">31-JAN-13:00</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123577E+11</td>
    <td align="right">    23021.98</td>
    <td align="right">17-FEB-08:12</td>
    <td align="right">        3.75</td>
    <td align="right">        -0.9</td>
    <td align="right">0.172606E+10</td>
    <td align="right">     2541.35</td>
    <td align="right">28-FEB-10:15</td>
    <td align="right">        2.50</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157473E+11</td>
    <td align="right">    22732.30</td>
    <td align="right">10-MAR-08:11</td>
    <td align="right">        9.75</td>
    <td align="right">        1.75</td>
    <td align="right">0.207588E+10</td>
    <td align="right">     2542.34</td>
    <td align="right">01-MAR-16:45</td>
    <td align="right">        -0.8</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140178E+11</td>
    <td align="right">    22722.52</td>
    <td align="right">21-APR-07:11</td>
    <td align="right">        9.50</td>
    <td align="right">        5.86</td>
    <td align="right">0.183752E+10</td>
    <td align="right">     2539.53</td>
    <td align="right">13-APR-15:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171520E+11</td>
    <td align="right">    22877.90</td>
    <td align="right">25-MAY-07:11</td>
    <td align="right">       12.25</td>
    <td align="right">        9.16</td>
    <td align="right">0.200733E+10</td>
    <td align="right">     2539.94</td>
    <td align="right">26-MAY-10:00</td>
    <td align="right">        8.00</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246027E+11</td>
    <td align="right">    25582.19</td>
    <td align="right">05-JUN-07:08</td>
    <td align="right">       19.38</td>
    <td align="right">       11.39</td>
    <td align="right">0.203002E+10</td>
    <td align="right">     2539.89</td>
    <td align="right">09-JUN-07:00</td>
    <td align="right">       14.40</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245020E+11</td>
    <td align="right">    26295.39</td>
    <td align="right">18-JUL-08:00</td>
    <td align="right">       26.00</td>
    <td align="right">       13.46</td>
    <td align="right">0.188746E+10</td>
    <td align="right">     2539.51</td>
    <td align="right">20-JUL-08:15</td>
    <td align="right">       16.50</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264922E+11</td>
    <td align="right">    26039.61</td>
    <td align="right">11-AUG-07:53</td>
    <td align="right">       25.00</td>
    <td align="right">       12.77</td>
    <td align="right">0.212474E+10</td>
    <td align="right">     2539.45</td>
    <td align="right">23-AUG-07:00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233236E+11</td>
    <td align="right">    25770.45</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">       16.60</td>
    <td align="right">       12.74</td>
    <td align="right">0.188224E+10</td>
    <td align="right">     2539.30</td>
    <td align="right">06-SEP-09:15</td>
    <td align="right">       24.78</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162763E+11</td>
    <td align="right">    22403.27</td>
    <td align="right">18-OCT-07:11</td>
    <td align="right">        8.00</td>
    <td align="right">        1.59</td>
    <td align="right">0.192582E+10</td>
    <td align="right">     2540.50</td>
    <td align="right">03-OCT-12:15</td>
    <td align="right">       15.75</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143078E+11</td>
    <td align="right">    22741.13</td>
    <td align="right">17-NOV-08:11</td>
    <td align="right">        6.00</td>
    <td align="right">        3.38</td>
    <td align="right">0.190194E+10</td>
    <td align="right">     2541.19</td>
    <td align="right">30-NOV-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130738E+11</td>
    <td align="right">    19974.52</td>
    <td align="right">15-DEC-08:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.5</td>
    <td align="right">0.183082E+10</td>
    <td align="right">     2540.64</td>
    <td align="right">07-DEC-14:30</td>
    <td align="right">        1.00</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215674E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.231399E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123577E+11</td>
    <td align="right">    19974.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.5</td>
    <td align="right">0.172606E+10</td>
    <td align="right">     2539.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.8</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264922E+11</td>
    <td align="right">    26295.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       13.46</td>
    <td align="right">0.212474E+10</td>
    <td align="right">     2542.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.78</td>
    <td align="right">       14.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412502E+09</td>
    <td align="right">     3045.75</td>
    <td align="right">20-JAN-13:00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.75</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.532032E+09</td>
    <td align="right">     3456.33</td>
    <td align="right">18-FEB-13:38</td>
    <td align="right">       20.00</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -5.3</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140760E+10</td>
    <td align="right">     5684.48</td>
    <td align="right">15-MAR-14:30</td>
    <td align="right">       20.50</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151475E+10</td>
    <td align="right">     5269.32</td>
    <td align="right">21-APR-13:23</td>
    <td align="right">       15.50</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        5.80</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307773E+10</td>
    <td align="right">     7191.22</td>
    <td align="right">31-MAY-14:45</td>
    <td align="right">       28.00</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        5.45</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.628705E+10</td>
    <td align="right">     9913.07</td>
    <td align="right">26-JUN-14:15</td>
    <td align="right">       38.12</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582970E+10</td>
    <td align="right">     8813.55</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.591422E+10</td>
    <td align="right">     9851.33</td>
    <td align="right">16-AUG-14:15</td>
    <td align="right">       36.75</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398551E+10</td>
    <td align="right">     7696.15</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       18.02</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165020E+10</td>
    <td align="right">     5869.19</td>
    <td align="right">11-OCT-14:45</td>
    <td align="right">       26.25</td>
    <td align="right">        9.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       10.25</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689745E+09</td>
    <td align="right">     3499.76</td>
    <td align="right">09-NOV-12:45</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        -5.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276020E+09</td>
    <td align="right">     2406.91</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        2.95</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315771E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276020E+09</td>
    <td align="right">     2406.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.50</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.628705E+10</td>
    <td align="right">     9913.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.12</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
    <td align="right">       14.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.337749E+09</td>
    <td align="right">     1595.72</td>
    <td align="right">28-JAN-06:30</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.75</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295537E+09</td>
    <td align="right">     1634.76</td>
    <td align="right">18-FEB-06:53</td>
    <td align="right">        7.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -5.3</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.709962E+09</td>
    <td align="right">     1986.22</td>
    <td align="right">14-MAR-05:25</td>
    <td align="right">        8.00</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.685943E+09</td>
    <td align="right">     2098.03</td>
    <td align="right">22-APR-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        5.80</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152737E+10</td>
    <td align="right">     2286.16</td>
    <td align="right">07-MAY-16:15</td>
    <td align="right">       21.50</td>
    <td align="right">        9.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        5.45</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322065E+10</td>
    <td align="right">     3638.63</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">       38.80</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323338E+10</td>
    <td align="right">     3820.40</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326127E+10</td>
    <td align="right">     3437.09</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241380E+10</td>
    <td align="right">     3471.94</td>
    <td align="right">10-SEP-18:45</td>
    <td align="right">       28.12</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       18.02</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.921893E+09</td>
    <td align="right">     2226.18</td>
    <td align="right">09-OCT-17:15</td>
    <td align="right">       20.25</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       10.25</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.441643E+09</td>
    <td align="right">     1896.40</td>
    <td align="right">10-NOV-06:25</td>
    <td align="right">        5.00</td>
    <td align="right">        4.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        -5.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205407E+09</td>
    <td align="right">     1589.80</td>
    <td align="right">21-DEC-05:01</td>
    <td align="right">       -18.2</td>
    <td align="right">       -18.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        2.95</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172546E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.205407E+09</td>
    <td align="right">     1589.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.2</td>
    <td align="right">       -18.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.326127E+10</td>
    <td align="right">     3820.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.80</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
    <td align="right">       14.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612932E+09</td>
    <td align="right">     2509.98</td>
    <td align="right">25-JAN-06:19</td>
    <td align="right">        3.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.75</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.535439E+09</td>
    <td align="right">     2324.00</td>
    <td align="right">18-FEB-06:53</td>
    <td align="right">        7.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -5.3</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.999222E+09</td>
    <td align="right">     3034.14</td>
    <td align="right">16-MAR-06:05</td>
    <td align="right">        7.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.928399E+09</td>
    <td align="right">     2793.14</td>
    <td align="right">21-APR-05:15</td>
    <td align="right">        5.75</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        5.80</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176654E+10</td>
    <td align="right">     3042.37</td>
    <td align="right">17-MAY-20:45</td>
    <td align="right">       17.25</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        5.45</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.344304E+10</td>
    <td align="right">     3665.04</td>
    <td align="right">24-JUN-19:30</td>
    <td align="right">       26.60</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.349694E+10</td>
    <td align="right">     3705.46</td>
    <td align="right">15-JUL-19:30</td>
    <td align="right">       30.00</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362565E+10</td>
    <td align="right">     3672.10</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287992E+10</td>
    <td align="right">     3316.43</td>
    <td align="right">13-SEP-05:15</td>
    <td align="right">       19.57</td>
    <td align="right">       11.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       18.02</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129272E+10</td>
    <td align="right">     2973.24</td>
    <td align="right">12-OCT-06:04</td>
    <td align="right">        0.25</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       10.25</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736738E+09</td>
    <td align="right">     2621.72</td>
    <td align="right">09-NOV-06:25</td>
    <td align="right">        9.50</td>
    <td align="right">        4.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        -5.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.425464E+09</td>
    <td align="right">     2022.05</td>
    <td align="right">16-DEC-17:15</td>
    <td align="right">        1.75</td>
    <td align="right">        -1.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        2.95</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207430E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.425464E+09</td>
    <td align="right">     2022.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.25</td>
    <td align="right">        -1.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362565E+10</td>
    <td align="right">     3705.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
    <td align="right">       14.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.795166E+10</td>
    <td align="right">     9477.58</td>
    <td align="right">26-JAN-16:45</td>
    <td align="right">        6.50</td>
    <td align="right">        2.00</td>
    <td align="right">0.177623E+10</td>
    <td align="right">     2540.40</td>
    <td align="right">12-JAN-15:15</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.695065E+10</td>
    <td align="right">     9282.71</td>
    <td align="right">24-FEB-16:53</td>
    <td align="right">        6.00</td>
    <td align="right">        1.45</td>
    <td align="right">0.160685E+10</td>
    <td align="right">     2539.21</td>
    <td align="right">24-FEB-11:00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.960818E+10</td>
    <td align="right">    12933.52</td>
    <td align="right">15-MAR-16:00</td>
    <td align="right">       19.00</td>
    <td align="right">        5.34</td>
    <td align="right">0.198375E+10</td>
    <td align="right">     2539.17</td>
    <td align="right">02-MAR-15:00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.859044E+10</td>
    <td align="right">    11577.34</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.22</td>
    <td align="right">0.175130E+10</td>
    <td align="right">     2540.69</td>
    <td align="right">14-APR-13:45</td>
    <td align="right">        2.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121203E+11</td>
    <td align="right">    13730.32</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">       19.00</td>
    <td align="right">       11.40</td>
    <td align="right">0.200892E+10</td>
    <td align="right">     2539.46</td>
    <td align="right">26-MAY-10:00</td>
    <td align="right">        8.00</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176325E+11</td>
    <td align="right">    16701.87</td>
    <td align="right">27-JUN-16:00</td>
    <td align="right">       33.80</td>
    <td align="right">       14.26</td>
    <td align="right">0.204558E+10</td>
    <td align="right">     2539.50</td>
    <td align="right">09-JUN-08:15</td>
    <td align="right">       14.95</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173901E+11</td>
    <td align="right">    22392.89</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">       19.00</td>
    <td align="right">        9.41</td>
    <td align="right">0.190106E+10</td>
    <td align="right">     2539.04</td>
    <td align="right">20-JUL-08:30</td>
    <td align="right">       17.00</td>
    <td align="right">       14.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180444E+11</td>
    <td align="right">    16561.21</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">       33.00</td>
    <td align="right">       11.79</td>
    <td align="right">0.213621E+10</td>
    <td align="right">     2539.35</td>
    <td align="right">01-AUG-08:30</td>
    <td align="right">       17.50</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151875E+11</td>
    <td align="right">    15995.13</td>
    <td align="right">11-SEP-15:30</td>
    <td align="right">       28.85</td>
    <td align="right">       13.42</td>
    <td align="right">0.188765E+10</td>
    <td align="right">     2539.13</td>
    <td align="right">06-SEP-09:15</td>
    <td align="right">       24.78</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100451E+11</td>
    <td align="right">    13370.66</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       24.00</td>
    <td align="right">        8.57</td>
    <td align="right">0.187025E+10</td>
    <td align="right">     2539.28</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       24.00</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.828253E+10</td>
    <td align="right">    10967.57</td>
    <td align="right">08-NOV-16:30</td>
    <td align="right">       15.50</td>
    <td align="right">        6.81</td>
    <td align="right">0.179810E+10</td>
    <td align="right">     2539.18</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.724656E+10</td>
    <td align="right">     8295.28</td>
    <td align="right">15-DEC-16:00</td>
    <td align="right">        6.00</td>
    <td align="right">        2.21</td>
    <td align="right">0.165980E+10</td>
    <td align="right">     2538.66</td>
    <td align="right">15-DEC-14:00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139050E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.224257E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.695065E+10</td>
    <td align="right">     8295.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
    <td align="right">        1.45</td>
    <td align="right">0.160685E+10</td>
    <td align="right">     2538.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180444E+11</td>
    <td align="right">    22392.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.80</td>
    <td align="right">       14.26</td>
    <td align="right">0.213621E+10</td>
    <td align="right">     2540.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.78</td>
    <td align="right">       14.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.683222E+10</td>
    <td align="right">     9184.89</td>
    <td align="right">20-JAN-16:30</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.167178E+10</td>
    <td align="right">     2539.03</td>
    <td align="right">27-JAN-15:15</td>
    <td align="right">        9.75</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.619578E+10</td>
    <td align="right">     8646.38</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.44</td>
    <td align="right">0.152736E+10</td>
    <td align="right">     2539.00</td>
    <td align="right">23-FEB-15:15</td>
    <td align="right">        8.75</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.923165E+10</td>
    <td align="right">    14868.50</td>
    <td align="right">15-MAR-16:00</td>
    <td align="right">       19.00</td>
    <td align="right">        5.34</td>
    <td align="right">0.191304E+10</td>
    <td align="right">     2539.00</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.845813E+10</td>
    <td align="right">    13768.12</td>
    <td align="right">21-APR-14:15</td>
    <td align="right">       14.75</td>
    <td align="right">        5.46</td>
    <td align="right">0.170401E+10</td>
    <td align="right">     2539.14</td>
    <td align="right">21-APR-10:00</td>
    <td align="right">       14.00</td>
    <td align="right">        5.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130190E+11</td>
    <td align="right">    16317.56</td>
    <td align="right">18-MAY-15:30</td>
    <td align="right">       21.00</td>
    <td align="right">       11.62</td>
    <td align="right">0.199045E+10</td>
    <td align="right">     2539.52</td>
    <td align="right">26-MAY-10:00</td>
    <td align="right">        8.00</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.193982E+11</td>
    <td align="right">    19988.96</td>
    <td align="right">26-JUN-15:30</td>
    <td align="right">       39.10</td>
    <td align="right">       15.66</td>
    <td align="right">0.204183E+10</td>
    <td align="right">     2539.52</td>
    <td align="right">09-JUN-08:15</td>
    <td align="right">       14.95</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188192E+11</td>
    <td align="right">    23889.66</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">       19.00</td>
    <td align="right">        9.41</td>
    <td align="right">0.189811E+10</td>
    <td align="right">     2539.02</td>
    <td align="right">26-JUL-09:15</td>
    <td align="right">       25.25</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192381E+11</td>
    <td align="right">    19333.39</td>
    <td align="right">16-AUG-15:30</td>
    <td align="right">       36.50</td>
    <td align="right">       16.22</td>
    <td align="right">0.213096E+10</td>
    <td align="right">     2539.53</td>
    <td align="right">28-AUG-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153670E+11</td>
    <td align="right">    17894.47</td>
    <td align="right">11-SEP-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       13.50</td>
    <td align="right">0.186964E+10</td>
    <td align="right">     2539.18</td>
    <td align="right">06-SEP-09:15</td>
    <td align="right">       24.78</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.949311E+10</td>
    <td align="right">    15041.27</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       24.00</td>
    <td align="right">        8.57</td>
    <td align="right">0.179469E+10</td>
    <td align="right">     2539.15</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.745268E+10</td>
    <td align="right">    10988.49</td>
    <td align="right">08-NOV-16:15</td>
    <td align="right">       16.75</td>
    <td align="right">        7.32</td>
    <td align="right">0.170228E+10</td>
    <td align="right">     2538.94</td>
    <td align="right">17-NOV-15:15</td>
    <td align="right">       11.75</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603692E+10</td>
    <td align="right">     8283.74</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.33</td>
    <td align="right">0.155551E+10</td>
    <td align="right">     2538.54</td>
    <td align="right">15-DEC-16:15</td>
    <td align="right">        5.00</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139542E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217997E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.603692E+10</td>
    <td align="right">     8283.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        5.34</td>
    <td align="right">0.152736E+10</td>
    <td align="right">     2538.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193982E+11</td>
    <td align="right">    23889.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.10</td>
    <td align="right">       16.22</td>
    <td align="right">0.213096E+10</td>
    <td align="right">     2539.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.25</td>
    <td align="right">       15.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.846761E+09</td>
    <td align="right">     2246.53</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.313793E+09</td>
    <td align="right">      484.58</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       12.00</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.752077E+09</td>
    <td align="right">     1982.25</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.70</td>
    <td align="right">0.285749E+09</td>
    <td align="right">      482.69</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       13.00</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160347E+10</td>
    <td align="right">     3293.93</td>
    <td align="right">14-MAR-14:45</td>
    <td align="right">       23.00</td>
    <td align="right">        7.55</td>
    <td align="right">0.364743E+09</td>
    <td align="right">      535.20</td>
    <td align="right">16-MAR-13:15</td>
    <td align="right">       16.00</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171499E+10</td>
    <td align="right">     3281.77</td>
    <td align="right">20-APR-13:30</td>
    <td align="right">       21.50</td>
    <td align="right">        8.80</td>
    <td align="right">0.332306E+09</td>
    <td align="right">      535.25</td>
    <td align="right">21-APR-13:15</td>
    <td align="right">       15.75</td>
    <td align="right">        6.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337597E+10</td>
    <td align="right">     5337.19</td>
    <td align="right">17-MAY-13:30</td>
    <td align="right">       29.00</td>
    <td align="right">       11.74</td>
    <td align="right">0.405057E+09</td>
    <td align="right">      535.30</td>
    <td align="right">25-MAY-13:15</td>
    <td align="right">       17.00</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597465E+10</td>
    <td align="right">     7041.70</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">       39.40</td>
    <td align="right">       15.59</td>
    <td align="right">0.429774E+09</td>
    <td align="right">      535.28</td>
    <td align="right">23-JUN-10:15</td>
    <td align="right">       21.20</td>
    <td align="right">       12.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583089E+10</td>
    <td align="right">     9971.59</td>
    <td align="right">16-JUL-14:47</td>
    <td align="right">       36.00</td>
    <td align="right">       14.73</td>
    <td align="right">0.399229E+09</td>
    <td align="right">      535.28</td>
    <td align="right">31-JUL-12:45</td>
    <td align="right">       26.50</td>
    <td align="right">       17.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.548883E+10</td>
    <td align="right">     6392.41</td>
    <td align="right">16-AUG-14:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
    <td align="right">0.445076E+09</td>
    <td align="right">      535.35</td>
    <td align="right">28-AUG-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.405198E+10</td>
    <td align="right">     5990.03</td>
    <td align="right">11-SEP-14:30</td>
    <td align="right">       28.85</td>
    <td align="right">       13.55</td>
    <td align="right">0.382194E+09</td>
    <td align="right">      535.26</td>
    <td align="right">27-SEP-12:00</td>
    <td align="right">       25.50</td>
    <td align="right">        8.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189892E+10</td>
    <td align="right">     3620.12</td>
    <td align="right">11-OCT-14:30</td>
    <td align="right">       26.50</td>
    <td align="right">        9.56</td>
    <td align="right">0.343923E+09</td>
    <td align="right">      535.27</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">       25.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108339E+10</td>
    <td align="right">     2447.25</td>
    <td align="right">09-NOV-13:45</td>
    <td align="right">       20.00</td>
    <td align="right">        8.66</td>
    <td align="right">0.319934E+09</td>
    <td align="right">      517.83</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583156E+09</td>
    <td align="right">     2128.95</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.33</td>
    <td align="right">0.296780E+09</td>
    <td align="right">      448.57</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">       15.00</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.332051E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.431856E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.583156E+09</td>
    <td align="right">     1982.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.285749E+09</td>
    <td align="right">      448.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597465E+10</td>
    <td align="right">     9971.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.40</td>
    <td align="right">       16.32</td>
    <td align="right">0.445076E+09</td>
    <td align="right">      535.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       17.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119147E+10</td>
    <td align="right">     2613.84</td>
    <td align="right">20-JAN-11:00</td>
    <td align="right">       18.00</td>
    <td align="right">        6.63</td>
    <td align="right">0.204043E+09</td>
    <td align="right">      338.63</td>
    <td align="right">20-JAN-09:45</td>
    <td align="right">       13.00</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122690E+10</td>
    <td align="right">     3420.40</td>
    <td align="right">27-FEB-09:15</td>
    <td align="right">        9.25</td>
    <td align="right">        2.66</td>
    <td align="right">0.191237E+09</td>
    <td align="right">      338.95</td>
    <td align="right">27-FEB-08:45</td>
    <td align="right">        8.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226824E+10</td>
    <td align="right">     6193.63</td>
    <td align="right">15-MAR-09:00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.15</td>
    <td align="right">0.244150E+09</td>
    <td align="right">      338.87</td>
    <td align="right">31-MAR-10:15</td>
    <td align="right">       15.00</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232754E+10</td>
    <td align="right">     6456.28</td>
    <td align="right">21-APR-08:38</td>
    <td align="right">       11.75</td>
    <td align="right">        5.94</td>
    <td align="right">0.219096E+09</td>
    <td align="right">      338.88</td>
    <td align="right">07-APR-09:15</td>
    <td align="right">       15.50</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.390544E+10</td>
    <td align="right">     7203.36</td>
    <td align="right">16-MAY-08:30</td>
    <td align="right">       21.50</td>
    <td align="right">       11.31</td>
    <td align="right">0.259797E+09</td>
    <td align="right">      338.94</td>
    <td align="right">26-MAY-10:45</td>
    <td align="right">        9.00</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643421E+10</td>
    <td align="right">     8757.17</td>
    <td align="right">29-JUN-08:30</td>
    <td align="right">       26.90</td>
    <td align="right">       13.17</td>
    <td align="right">0.271834E+09</td>
    <td align="right">      338.94</td>
    <td align="right">09-JUN-08:15</td>
    <td align="right">       14.95</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.608780E+10</td>
    <td align="right">    13058.85</td>
    <td align="right">16-JUL-08:47</td>
    <td align="right">       33.00</td>
    <td align="right">       14.79</td>
    <td align="right">0.251242E+09</td>
    <td align="right">      338.91</td>
    <td align="right">27-JUL-08:30</td>
    <td align="right">       25.50</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.630390E+10</td>
    <td align="right">    12949.11</td>
    <td align="right">06-AUG-08:32</td>
    <td align="right">       24.25</td>
    <td align="right">       15.33</td>
    <td align="right">0.282198E+09</td>
    <td align="right">      338.93</td>
    <td align="right">11-AUG-07:15</td>
    <td align="right">       22.00</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.468945E+10</td>
    <td align="right">     8902.98</td>
    <td align="right">17-SEP-09:17</td>
    <td align="right">       19.15</td>
    <td align="right">       10.77</td>
    <td align="right">0.244272E+09</td>
    <td align="right">      338.92</td>
    <td align="right">06-SEP-09:15</td>
    <td align="right">       24.78</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233208E+10</td>
    <td align="right">     4957.44</td>
    <td align="right">11-OCT-09:30</td>
    <td align="right">       21.60</td>
    <td align="right">        8.07</td>
    <td align="right">0.223975E+09</td>
    <td align="right">      338.85</td>
    <td align="right">20-OCT-09:45</td>
    <td align="right">       17.50</td>
    <td align="right">        5.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141650E+10</td>
    <td align="right">     3273.31</td>
    <td align="right">07-NOV-08:40</td>
    <td align="right">       13.00</td>
    <td align="right">        3.75</td>
    <td align="right">0.207335E+09</td>
    <td align="right">      338.83</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.865903E+09</td>
    <td align="right">     2363.36</td>
    <td align="right">01-DEC-14:15</td>
    <td align="right">       21.75</td>
    <td align="right">        7.76</td>
    <td align="right">0.190198E+09</td>
    <td align="right">      302.94</td>
    <td align="right">14-DEC-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.390494E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.278938E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.865903E+09</td>
    <td align="right">     2363.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.25</td>
    <td align="right">        2.66</td>
    <td align="right">0.190198E+09</td>
    <td align="right">      302.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643421E+10</td>
    <td align="right">    13058.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.00</td>
    <td align="right">       15.33</td>
    <td align="right">0.282198E+09</td>
    <td align="right">      338.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.50</td>
    <td align="right">       15.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.406773E+10</td>
    <td align="right">    11996.92</td>
    <td align="right">20-JAN-13:23</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.373141E+09</td>
    <td align="right">      554.25</td>
    <td align="right">24-JAN-13:30</td>
    <td align="right">       17.50</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369716E+10</td>
    <td align="right">    14603.52</td>
    <td align="right">26-FEB-13:02</td>
    <td align="right">       17.75</td>
    <td align="right">        4.66</td>
    <td align="right">0.338629E+09</td>
    <td align="right">      558.79</td>
    <td align="right">23-FEB-13:45</td>
    <td align="right">        9.00</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.432313E+10</td>
    <td align="right">    14468.45</td>
    <td align="right">12-MAR-12:47</td>
    <td align="right">       19.00</td>
    <td align="right">        5.95</td>
    <td align="right">0.399078E+09</td>
    <td align="right">      547.36</td>
    <td align="right">15-MAR-13:15</td>
    <td align="right">       20.25</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308664E+10</td>
    <td align="right">     8439.55</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.51</td>
    <td align="right">0.349128E+09</td>
    <td align="right">      535.30</td>
    <td align="right">21-APR-10:30</td>
    <td align="right">       13.00</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463122E+10</td>
    <td align="right">     7514.86</td>
    <td align="right">16-MAY-13:15</td>
    <td align="right">       27.25</td>
    <td align="right">       12.13</td>
    <td align="right">0.402550E+09</td>
    <td align="right">      535.31</td>
    <td align="right">26-MAY-10:00</td>
    <td align="right">        8.00</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.710522E+10</td>
    <td align="right">     9161.27</td>
    <td align="right">30-JUN-12:45</td>
    <td align="right">       34.25</td>
    <td align="right">       13.56</td>
    <td align="right">0.423415E+09</td>
    <td align="right">      535.29</td>
    <td align="right">23-JUN-10:30</td>
    <td align="right">       21.90</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715146E+10</td>
    <td align="right">    10785.26</td>
    <td align="right">16-JUL-14:47</td>
    <td align="right">       36.00</td>
    <td align="right">       14.73</td>
    <td align="right">0.394177E+09</td>
    <td align="right">      535.34</td>
    <td align="right">31-JUL-12:45</td>
    <td align="right">       26.50</td>
    <td align="right">       17.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.822859E+10</td>
    <td align="right">    12018.91</td>
    <td align="right">31-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       11.92</td>
    <td align="right">0.441880E+09</td>
    <td align="right">      549.72</td>
    <td align="right">31-AUG-13:15</td>
    <td align="right">       30.00</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.742636E+10</td>
    <td align="right">    15599.54</td>
    <td align="right">17-SEP-13:02</td>
    <td align="right">       26.23</td>
    <td align="right">       10.82</td>
    <td align="right">0.387614E+09</td>
    <td align="right">      587.43</td>
    <td align="right">28-SEP-13:30</td>
    <td align="right">       30.50</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.534093E+10</td>
    <td align="right">    16344.69</td>
    <td align="right">09-OCT-13:02</td>
    <td align="right">       22.00</td>
    <td align="right">        9.00</td>
    <td align="right">0.371043E+09</td>
    <td align="right">      558.83</td>
    <td align="right">10-OCT-13:15</td>
    <td align="right">       24.25</td>
    <td align="right">        8.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.435404E+10</td>
    <td align="right">    15065.08</td>
    <td align="right">05-NOV-12:47</td>
    <td align="right">       21.00</td>
    <td align="right">        6.54</td>
    <td align="right">0.371990E+09</td>
    <td align="right">      557.84</td>
    <td align="right">16-NOV-13:30</td>
    <td align="right">       16.00</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315292E+10</td>
    <td align="right">    14039.40</td>
    <td align="right">03-DEC-13:47</td>
    <td align="right">       18.00</td>
    <td align="right">        6.59</td>
    <td align="right">0.347653E+09</td>
    <td align="right">      558.30</td>
    <td align="right">15-DEC-13:30</td>
    <td align="right">       11.50</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.625654E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.460030E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.308664E+10</td>
    <td align="right">     7514.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        4.66</td>
    <td align="right">0.338629E+09</td>
    <td align="right">      535.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.822859E+10</td>
    <td align="right">    16344.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       14.73</td>
    <td align="right">0.441880E+09</td>
    <td align="right">      587.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       17.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125372E+10</td>
    <td align="right">     4462.87</td>
    <td align="right">20-JAN-15:45</td>
    <td align="right">       18.50</td>
    <td align="right">        7.32</td>
    <td align="right">0.205769E+09</td>
    <td align="right">      338.80</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123471E+10</td>
    <td align="right">     5038.98</td>
    <td align="right">17-FEB-16:30</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.188390E+09</td>
    <td align="right">      338.81</td>
    <td align="right">16-FEB-15:45</td>
    <td align="right">        5.00</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232118E+10</td>
    <td align="right">     9141.35</td>
    <td align="right">12-MAR-15:47</td>
    <td align="right">       18.00</td>
    <td align="right">        5.73</td>
    <td align="right">0.228694E+09</td>
    <td align="right">      338.85</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225926E+10</td>
    <td align="right">     7839.36</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">        8.08</td>
    <td align="right">0.203686E+09</td>
    <td align="right">      338.86</td>
    <td align="right">05-APR-15:15</td>
    <td align="right">       10.25</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395412E+10</td>
    <td align="right">     8411.39</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
    <td align="right">0.239795E+09</td>
    <td align="right">      338.88</td>
    <td align="right">22-MAY-15:15</td>
    <td align="right">       11.00</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.626947E+10</td>
    <td align="right">    15237.55</td>
    <td align="right">25-JUN-16:32</td>
    <td align="right">       32.70</td>
    <td align="right">       13.88</td>
    <td align="right">0.258533E+09</td>
    <td align="right">      338.89</td>
    <td align="right">22-JUN-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572047E+10</td>
    <td align="right">    14870.58</td>
    <td align="right">02-JUL-16:47</td>
    <td align="right">       28.00</td>
    <td align="right">       12.36</td>
    <td align="right">0.239706E+09</td>
    <td align="right">      338.85</td>
    <td align="right">20-JUL-15:15</td>
    <td align="right">       26.25</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.595587E+10</td>
    <td align="right">    13737.97</td>
    <td align="right">13-AUG-17:02</td>
    <td align="right">       22.25</td>
    <td align="right">        9.98</td>
    <td align="right">0.265721E+09</td>
    <td align="right">      338.86</td>
    <td align="right">28-AUG-14:15</td>
    <td align="right">       26.00</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466910E+10</td>
    <td align="right">    14807.36</td>
    <td align="right">10-SEP-16:17</td>
    <td align="right">       31.35</td>
    <td align="right">       12.45</td>
    <td align="right">0.226462E+09</td>
    <td align="right">      338.86</td>
    <td align="right">01-SEP-15:15</td>
    <td align="right">       18.58</td>
    <td align="right">       12.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261492E+10</td>
    <td align="right">    12626.95</td>
    <td align="right">09-OCT-16:02</td>
    <td align="right">       21.75</td>
    <td align="right">        8.59</td>
    <td align="right">0.212987E+09</td>
    <td align="right">      338.96</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">       25.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151136E+10</td>
    <td align="right">     5440.60</td>
    <td align="right">07-NOV-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">        7.23</td>
    <td align="right">0.206200E+09</td>
    <td align="right">      338.81</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       14.00</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.878637E+09</td>
    <td align="right">     3287.87</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.33</td>
    <td align="right">0.193133E+09</td>
    <td align="right">      338.67</td>
    <td align="right">14-DEC-15:00</td>
    <td align="right">       13.00</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.386428E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266908E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.878637E+09</td>
    <td align="right">     3287.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.50</td>
    <td align="right">        5.73</td>
    <td align="right">0.188390E+09</td>
    <td align="right">      338.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626947E+10</td>
    <td align="right">    15237.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.70</td>
    <td align="right">       14.84</td>
    <td align="right">0.265721E+09</td>
    <td align="right">      338.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.25</td>
    <td align="right">       16.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.827232E+09</td>
    <td align="right">     1669.75</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.322774E+09</td>
    <td align="right">      485.28</td>
    <td align="right">20-JAN-16:45</td>
    <td align="right">       13.50</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.705620E+09</td>
    <td align="right">     1414.89</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
    <td align="right">0.291671E+09</td>
    <td align="right">      482.16</td>
    <td align="right">27-FEB-15:45</td>
    <td align="right">       13.25</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127166E+10</td>
    <td align="right">     1872.74</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">       23.00</td>
    <td align="right">        7.55</td>
    <td align="right">0.369144E+09</td>
    <td align="right">      530.74</td>
    <td align="right">14-MAR-15:15</td>
    <td align="right">       22.75</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130408E+10</td>
    <td align="right">     1938.31</td>
    <td align="right">20-APR-13:30</td>
    <td align="right">       21.50</td>
    <td align="right">        8.80</td>
    <td align="right">0.336997E+09</td>
    <td align="right">      535.14</td>
    <td align="right">27-APR-15:45</td>
    <td align="right">       20.25</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214358E+10</td>
    <td align="right">     3257.86</td>
    <td align="right">17-MAY-13:30</td>
    <td align="right">       29.00</td>
    <td align="right">       11.74</td>
    <td align="right">0.396803E+09</td>
    <td align="right">      535.25</td>
    <td align="right">25-MAY-13:15</td>
    <td align="right">       17.00</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428302E+10</td>
    <td align="right">     5464.11</td>
    <td align="right">13-JUN-12:30</td>
    <td align="right">       34.10</td>
    <td align="right">       13.68</td>
    <td align="right">0.428858E+09</td>
    <td align="right">      535.28</td>
    <td align="right">23-JUN-10:15</td>
    <td align="right">       21.20</td>
    <td align="right">       12.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433396E+10</td>
    <td align="right">     5825.46</td>
    <td align="right">25-JUL-12:30</td>
    <td align="right">       31.00</td>
    <td align="right">       16.77</td>
    <td align="right">0.399097E+09</td>
    <td align="right">      535.29</td>
    <td align="right">31-JUL-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.420425E+10</td>
    <td align="right">     5315.93</td>
    <td align="right">18-AUG-13:45</td>
    <td align="right">       34.50</td>
    <td align="right">       13.21</td>
    <td align="right">0.446174E+09</td>
    <td align="right">      535.32</td>
    <td align="right">25-AUG-09:00</td>
    <td align="right">       26.00</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323630E+10</td>
    <td align="right">     4899.57</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       30.55</td>
    <td align="right">       11.77</td>
    <td align="right">0.389920E+09</td>
    <td align="right">      535.29</td>
    <td align="right">06-SEP-09:15</td>
    <td align="right">       24.78</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146552E+10</td>
    <td align="right">     2185.05</td>
    <td align="right">11-OCT-14:45</td>
    <td align="right">       26.25</td>
    <td align="right">        9.49</td>
    <td align="right">0.349457E+09</td>
    <td align="right">      535.18</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.991264E+09</td>
    <td align="right">     1760.97</td>
    <td align="right">09-NOV-13:45</td>
    <td align="right">       20.00</td>
    <td align="right">        8.66</td>
    <td align="right">0.326839E+09</td>
    <td align="right">      509.54</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.666563E+09</td>
    <td align="right">     1660.73</td>
    <td align="right">01-DEC-14:45</td>
    <td align="right">       21.25</td>
    <td align="right">        7.47</td>
    <td align="right">0.305859E+09</td>
    <td align="right">      473.69</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254331E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.436359E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.666563E+09</td>
    <td align="right">     1414.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
    <td align="right">0.291671E+09</td>
    <td align="right">      473.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.25</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433396E+10</td>
    <td align="right">     5825.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.50</td>
    <td align="right">       16.77</td>
    <td align="right">0.446174E+09</td>
    <td align="right">      535.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
    <td align="right">       16.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126152E+10</td>
    <td align="right">     2764.57</td>
    <td align="right">20-JAN-09:30</td>
    <td align="right">       12.00</td>
    <td align="right">        3.84</td>
    <td align="right">0.208753E+09</td>
    <td align="right">      338.82</td>
    <td align="right">20-JAN-10:30</td>
    <td align="right">       16.00</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123772E+10</td>
    <td align="right">     3646.50</td>
    <td align="right">27-FEB-09:15</td>
    <td align="right">        9.25</td>
    <td align="right">        2.66</td>
    <td align="right">0.194944E+09</td>
    <td align="right">      338.82</td>
    <td align="right">16-FEB-10:45</td>
    <td align="right">        4.75</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209774E+10</td>
    <td align="right">     5313.80</td>
    <td align="right">15-MAR-08:45</td>
    <td align="right">       12.75</td>
    <td align="right">        3.67</td>
    <td align="right">0.242702E+09</td>
    <td align="right">      338.86</td>
    <td align="right">31-MAR-10:15</td>
    <td align="right">       15.00</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210300E+10</td>
    <td align="right">     5656.18</td>
    <td align="right">21-APR-08:30</td>
    <td align="right">       11.50</td>
    <td align="right">        5.92</td>
    <td align="right">0.218252E+09</td>
    <td align="right">      338.87</td>
    <td align="right">07-APR-09:15</td>
    <td align="right">       15.50</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310508E+10</td>
    <td align="right">     6118.83</td>
    <td align="right">16-MAY-08:30</td>
    <td align="right">       21.50</td>
    <td align="right">       11.31</td>
    <td align="right">0.249924E+09</td>
    <td align="right">      338.92</td>
    <td align="right">26-MAY-10:45</td>
    <td align="right">        9.00</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.539770E+10</td>
    <td align="right">    11565.74</td>
    <td align="right">11-JUN-09:17</td>
    <td align="right">       21.10</td>
    <td align="right">       11.01</td>
    <td align="right">0.270454E+09</td>
    <td align="right">      338.94</td>
    <td align="right">09-JUN-08:15</td>
    <td align="right">       14.95</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.516842E+10</td>
    <td align="right">    11243.43</td>
    <td align="right">04-JUL-09:17</td>
    <td align="right">       19.00</td>
    <td align="right">       11.35</td>
    <td align="right">0.250224E+09</td>
    <td align="right">      338.91</td>
    <td align="right">27-JUL-08:30</td>
    <td align="right">       25.50</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.554846E+10</td>
    <td align="right">    11784.68</td>
    <td align="right">06-AUG-08:32</td>
    <td align="right">       24.25</td>
    <td align="right">       15.33</td>
    <td align="right">0.281267E+09</td>
    <td align="right">      338.92</td>
    <td align="right">24-AUG-09:45</td>
    <td align="right">       17.25</td>
    <td align="right">       13.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.434291E+10</td>
    <td align="right">    10591.87</td>
    <td align="right">17-SEP-09:02</td>
    <td align="right">       18.17</td>
    <td align="right">       10.49</td>
    <td align="right">0.245078E+09</td>
    <td align="right">      338.91</td>
    <td align="right">06-SEP-09:15</td>
    <td align="right">       24.78</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211915E+10</td>
    <td align="right">     5334.18</td>
    <td align="right">01-OCT-09:03</td>
    <td align="right">       13.25</td>
    <td align="right">        7.73</td>
    <td align="right">0.222859E+09</td>
    <td align="right">      338.85</td>
    <td align="right">20-OCT-09:45</td>
    <td align="right">       17.50</td>
    <td align="right">        5.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142496E+10</td>
    <td align="right">     3409.70</td>
    <td align="right">06-NOV-08:23</td>
    <td align="right">       11.50</td>
    <td align="right">        2.91</td>
    <td align="right">0.210172E+09</td>
    <td align="right">      338.84</td>
    <td align="right">17-NOV-10:15</td>
    <td align="right">       11.25</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101575E+10</td>
    <td align="right">     2279.24</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">       19.00</td>
    <td align="right">        6.72</td>
    <td align="right">0.195493E+09</td>
    <td align="right">      328.62</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">       11.00</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348224E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.279012E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101575E+10</td>
    <td align="right">     2279.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.25</td>
    <td align="right">        2.66</td>
    <td align="right">0.194944E+09</td>
    <td align="right">      328.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.75</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.554846E+10</td>
    <td align="right">    11784.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.25</td>
    <td align="right">       15.33</td>
    <td align="right">0.281267E+09</td>
    <td align="right">      338.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.50</td>
    <td align="right">       15.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284341E+10</td>
    <td align="right">     9948.42</td>
    <td align="right">20-JAN-13:23</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.358281E+09</td>
    <td align="right">      573.08</td>
    <td align="right">20-JAN-13:30</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227718E+10</td>
    <td align="right">    11477.23</td>
    <td align="right">26-FEB-13:32</td>
    <td align="right">       17.25</td>
    <td align="right">        4.37</td>
    <td align="right">0.321756E+09</td>
    <td align="right">      556.65</td>
    <td align="right">17-FEB-13:45</td>
    <td align="right">       14.75</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270586E+10</td>
    <td align="right">     9460.57</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.383387E+09</td>
    <td align="right">      544.05</td>
    <td align="right">14-MAR-12:00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187266E+10</td>
    <td align="right">     6331.38</td>
    <td align="right">19-APR-13:15</td>
    <td align="right">       22.00</td>
    <td align="right">        8.51</td>
    <td align="right">0.334866E+09</td>
    <td align="right">      535.24</td>
    <td align="right">06-APR-13:15</td>
    <td align="right">       18.25</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286224E+10</td>
    <td align="right">     6512.78</td>
    <td align="right">16-MAY-12:00</td>
    <td align="right">       27.00</td>
    <td align="right">       11.80</td>
    <td align="right">0.379009E+09</td>
    <td align="right">      535.19</td>
    <td align="right">18-MAY-10:00</td>
    <td align="right">       22.00</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598315E+10</td>
    <td align="right">    10684.55</td>
    <td align="right">26-JUN-12:00</td>
    <td align="right">       36.10</td>
    <td align="right">       15.12</td>
    <td align="right">0.419380E+09</td>
    <td align="right">      615.35</td>
    <td align="right">26-JUN-12:15</td>
    <td align="right">       36.23</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.609231E+10</td>
    <td align="right">    10652.89</td>
    <td align="right">17-JUL-12:00</td>
    <td align="right">       36.00</td>
    <td align="right">       14.72</td>
    <td align="right">0.391518E+09</td>
    <td align="right">      614.65</td>
    <td align="right">17-JUL-12:15</td>
    <td align="right">       36.00</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.718528E+10</td>
    <td align="right">    11067.44</td>
    <td align="right">16-AUG-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       12.72</td>
    <td align="right">0.440786E+09</td>
    <td align="right">      642.26</td>
    <td align="right">16-AUG-12:15</td>
    <td align="right">       35.25</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.647927E+10</td>
    <td align="right">    12055.39</td>
    <td align="right">10-SEP-12:32</td>
    <td align="right">       32.03</td>
    <td align="right">       13.13</td>
    <td align="right">0.387750E+09</td>
    <td align="right">      656.35</td>
    <td align="right">28-SEP-12:15</td>
    <td align="right">       30.12</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.382640E+10</td>
    <td align="right">    12382.28</td>
    <td align="right">09-OCT-14:17</td>
    <td align="right">       22.00</td>
    <td align="right">        8.85</td>
    <td align="right">0.360273E+09</td>
    <td align="right">      574.24</td>
    <td align="right">11-OCT-13:15</td>
    <td align="right">       26.25</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.303351E+10</td>
    <td align="right">    13065.10</td>
    <td align="right">05-NOV-13:17</td>
    <td align="right">       21.00</td>
    <td align="right">        6.43</td>
    <td align="right">0.357834E+09</td>
    <td align="right">      569.64</td>
    <td align="right">07-NOV-11:00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232113E+10</td>
    <td align="right">    11151.41</td>
    <td align="right">17-DEC-13:18</td>
    <td align="right">       18.00</td>
    <td align="right">        5.74</td>
    <td align="right">0.331796E+09</td>
    <td align="right">      561.92</td>
    <td align="right">14-DEC-13:30</td>
    <td align="right">       16.15</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.474824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.446664E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187266E+10</td>
    <td align="right">     6331.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.25</td>
    <td align="right">        4.37</td>
    <td align="right">0.321756E+09</td>
    <td align="right">      535.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.75</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.718528E+10</td>
    <td align="right">    13065.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       15.12</td>
    <td align="right">0.440786E+09</td>
    <td align="right">      656.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.23</td>
    <td align="right">       15.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129872E+10</td>
    <td align="right">     3990.99</td>
    <td align="right">20-JAN-15:45</td>
    <td align="right">       18.50</td>
    <td align="right">        7.32</td>
    <td align="right">0.208943E+09</td>
    <td align="right">      338.81</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121391E+10</td>
    <td align="right">     4580.83</td>
    <td align="right">17-FEB-16:30</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.190309E+09</td>
    <td align="right">      339.04</td>
    <td align="right">09-FEB-15:30</td>
    <td align="right">        1.00</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206964E+10</td>
    <td align="right">     6547.26</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.74</td>
    <td align="right">0.228009E+09</td>
    <td align="right">      338.84</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197102E+10</td>
    <td align="right">     6795.48</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">        8.08</td>
    <td align="right">0.203081E+09</td>
    <td align="right">      338.88</td>
    <td align="right">05-APR-15:15</td>
    <td align="right">       10.25</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300304E+10</td>
    <td align="right">     6807.42</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
    <td align="right">0.231824E+09</td>
    <td align="right">      338.84</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.517571E+10</td>
    <td align="right">    13517.91</td>
    <td align="right">25-JUN-17:01</td>
    <td align="right">       32.43</td>
    <td align="right">       13.97</td>
    <td align="right">0.254890E+09</td>
    <td align="right">      338.90</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       25.50</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474793E+10</td>
    <td align="right">    12915.31</td>
    <td align="right">02-JUL-17:47</td>
    <td align="right">       28.00</td>
    <td align="right">       12.36</td>
    <td align="right">0.238399E+09</td>
    <td align="right">      338.85</td>
    <td align="right">20-JUL-13:45</td>
    <td align="right">       25.00</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511582E+10</td>
    <td align="right">    13228.45</td>
    <td align="right">13-AUG-16:47</td>
    <td align="right">       22.00</td>
    <td align="right">        9.76</td>
    <td align="right">0.265478E+09</td>
    <td align="right">      338.85</td>
    <td align="right">28-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.416588E+10</td>
    <td align="right">    12865.55</td>
    <td align="right">17-SEP-16:32</td>
    <td align="right">       26.23</td>
    <td align="right">       10.76</td>
    <td align="right">0.230093E+09</td>
    <td align="right">      338.85</td>
    <td align="right">01-SEP-15:15</td>
    <td align="right">       18.58</td>
    <td align="right">       12.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229719E+10</td>
    <td align="right">     8968.20</td>
    <td align="right">09-OCT-16:32</td>
    <td align="right">       21.25</td>
    <td align="right">        8.68</td>
    <td align="right">0.213484E+09</td>
    <td align="right">      338.88</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147472E+10</td>
    <td align="right">     4822.25</td>
    <td align="right">07-NOV-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">        7.23</td>
    <td align="right">0.208225E+09</td>
    <td align="right">      338.83</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101077E+10</td>
    <td align="right">     3363.86</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       19.50</td>
    <td align="right">        7.10</td>
    <td align="right">0.196852E+09</td>
    <td align="right">      338.80</td>
    <td align="right">29-DEC-16:15</td>
    <td align="right">       11.25</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.335444E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266959E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101077E+10</td>
    <td align="right">     3363.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.190309E+09</td>
    <td align="right">      338.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517571E+10</td>
    <td align="right">    13517.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.43</td>
    <td align="right">       14.84</td>
    <td align="right">0.265478E+09</td>
    <td align="right">      339.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       16.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104548E+10</td>
    <td align="right">     2023.80</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.321929E+09</td>
    <td align="right">      495.60</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       12.00</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.890585E+09</td>
    <td align="right">     1777.18</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.70</td>
    <td align="right">0.291979E+09</td>
    <td align="right">      490.69</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       13.00</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164676E+10</td>
    <td align="right">     2911.26</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">       23.00</td>
    <td align="right">        7.55</td>
    <td align="right">0.374287E+09</td>
    <td align="right">      535.21</td>
    <td align="right">16-MAR-12:00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171882E+10</td>
    <td align="right">     2841.72</td>
    <td align="right">20-APR-13:30</td>
    <td align="right">       21.50</td>
    <td align="right">        8.80</td>
    <td align="right">0.340379E+09</td>
    <td align="right">      535.25</td>
    <td align="right">21-APR-13:15</td>
    <td align="right">       15.75</td>
    <td align="right">        6.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304298E+10</td>
    <td align="right">     4809.89</td>
    <td align="right">17-MAY-13:15</td>
    <td align="right">       29.00</td>
    <td align="right">       11.81</td>
    <td align="right">0.412208E+09</td>
    <td align="right">      535.30</td>
    <td align="right">26-MAY-10:45</td>
    <td align="right">        9.00</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546749E+10</td>
    <td align="right">     6292.07</td>
    <td align="right">13-JUN-12:30</td>
    <td align="right">       34.10</td>
    <td align="right">       13.68</td>
    <td align="right">0.431419E+09</td>
    <td align="right">      535.31</td>
    <td align="right">09-JUN-08:15</td>
    <td align="right">       14.95</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.537882E+10</td>
    <td align="right">     7284.67</td>
    <td align="right">16-JUL-14:47</td>
    <td align="right">       36.00</td>
    <td align="right">       14.73</td>
    <td align="right">0.400855E+09</td>
    <td align="right">      535.28</td>
    <td align="right">20-JUL-08:30</td>
    <td align="right">       17.00</td>
    <td align="right">       14.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507828E+10</td>
    <td align="right">     5931.83</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.46</td>
    <td align="right">0.448397E+09</td>
    <td align="right">      535.31</td>
    <td align="right">25-AUG-09:00</td>
    <td align="right">       26.00</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.383357E+10</td>
    <td align="right">     5552.12</td>
    <td align="right">11-SEP-14:30</td>
    <td align="right">       28.85</td>
    <td align="right">       13.55</td>
    <td align="right">0.390233E+09</td>
    <td align="right">      535.30</td>
    <td align="right">06-SEP-09:15</td>
    <td align="right">       24.78</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191298E+10</td>
    <td align="right">     3238.58</td>
    <td align="right">11-OCT-14:30</td>
    <td align="right">       26.50</td>
    <td align="right">        9.56</td>
    <td align="right">0.356081E+09</td>
    <td align="right">      535.30</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       24.00</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124057E+10</td>
    <td align="right">     2191.06</td>
    <td align="right">09-NOV-13:45</td>
    <td align="right">       20.00</td>
    <td align="right">        8.66</td>
    <td align="right">0.328665E+09</td>
    <td align="right">      528.78</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.768931E+09</td>
    <td align="right">     1927.40</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.33</td>
    <td align="right">0.302362E+09</td>
    <td align="right">      464.46</td>
    <td align="right">14-DEC-16:30</td>
    <td align="right">       10.50</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320253E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.439880E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.768931E+09</td>
    <td align="right">     1777.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.291979E+09</td>
    <td align="right">      464.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.546749E+10</td>
    <td align="right">     7284.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       14.73</td>
    <td align="right">0.448397E+09</td>
    <td align="right">      535.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       15.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147214E+10</td>
    <td align="right">     3150.86</td>
    <td align="right">20-JAN-09:30</td>
    <td align="right">       12.00</td>
    <td align="right">        3.84</td>
    <td align="right">0.208872E+09</td>
    <td align="right">      338.84</td>
    <td align="right">25-JAN-10:30</td>
    <td align="right">       12.00</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144576E+10</td>
    <td align="right">     4115.75</td>
    <td align="right">27-FEB-09:15</td>
    <td align="right">        9.25</td>
    <td align="right">        2.66</td>
    <td align="right">0.195166E+09</td>
    <td align="right">      338.81</td>
    <td align="right">16-FEB-10:45</td>
    <td align="right">        4.75</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251556E+10</td>
    <td align="right">     6502.67</td>
    <td align="right">15-MAR-08:45</td>
    <td align="right">       12.75</td>
    <td align="right">        3.67</td>
    <td align="right">0.246151E+09</td>
    <td align="right">      338.88</td>
    <td align="right">30-MAR-08:45</td>
    <td align="right">        5.75</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251376E+10</td>
    <td align="right">     6702.06</td>
    <td align="right">21-APR-08:30</td>
    <td align="right">       11.50</td>
    <td align="right">        5.92</td>
    <td align="right">0.220615E+09</td>
    <td align="right">      338.88</td>
    <td align="right">07-APR-09:15</td>
    <td align="right">       15.50</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.390166E+10</td>
    <td align="right">     7250.28</td>
    <td align="right">16-MAY-08:30</td>
    <td align="right">       21.50</td>
    <td align="right">       11.31</td>
    <td align="right">0.259627E+09</td>
    <td align="right">      338.94</td>
    <td align="right">26-MAY-10:45</td>
    <td align="right">        9.00</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.626020E+10</td>
    <td align="right">    12908.65</td>
    <td align="right">11-JUN-09:17</td>
    <td align="right">       21.10</td>
    <td align="right">       11.01</td>
    <td align="right">0.271727E+09</td>
    <td align="right">      338.93</td>
    <td align="right">09-JUN-08:15</td>
    <td align="right">       14.95</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.593173E+10</td>
    <td align="right">    13593.66</td>
    <td align="right">23-JUL-08:17</td>
    <td align="right">       25.00</td>
    <td align="right">       15.11</td>
    <td align="right">0.251405E+09</td>
    <td align="right">      338.91</td>
    <td align="right">20-JUL-08:15</td>
    <td align="right">       16.50</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620773E+10</td>
    <td align="right">    13017.72</td>
    <td align="right">06-AUG-08:32</td>
    <td align="right">       24.25</td>
    <td align="right">       15.33</td>
    <td align="right">0.282375E+09</td>
    <td align="right">      338.92</td>
    <td align="right">11-AUG-07:15</td>
    <td align="right">       22.00</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.479028E+10</td>
    <td align="right">     9853.26</td>
    <td align="right">17-SEP-09:32</td>
    <td align="right">       20.12</td>
    <td align="right">       11.02</td>
    <td align="right">0.245264E+09</td>
    <td align="right">      338.91</td>
    <td align="right">06-SEP-09:15</td>
    <td align="right">       24.78</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259262E+10</td>
    <td align="right">     6993.95</td>
    <td align="right">01-OCT-09:03</td>
    <td align="right">       13.25</td>
    <td align="right">        7.73</td>
    <td align="right">0.226020E+09</td>
    <td align="right">      338.84</td>
    <td align="right">10-OCT-09:00</td>
    <td align="right">       21.00</td>
    <td align="right">        8.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168712E+10</td>
    <td align="right">     3957.00</td>
    <td align="right">07-NOV-09:00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.06</td>
    <td align="right">0.211153E+09</td>
    <td align="right">      338.84</td>
    <td align="right">17-NOV-10:15</td>
    <td align="right">       11.25</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108288E+10</td>
    <td align="right">     2461.89</td>
    <td align="right">03-DEC-10:18</td>
    <td align="right">       13.10</td>
    <td align="right">        4.12</td>
    <td align="right">0.193926E+09</td>
    <td align="right">      322.93</td>
    <td align="right">15-DEC-09:45</td>
    <td align="right">        4.25</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.404014E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.281230E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108288E+10</td>
    <td align="right">     2461.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.25</td>
    <td align="right">        2.66</td>
    <td align="right">0.193926E+09</td>
    <td align="right">      322.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.25</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626020E+10</td>
    <td align="right">    13593.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       15.33</td>
    <td align="right">0.282375E+09</td>
    <td align="right">      338.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.78</td>
    <td align="right">       14.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457398E+10</td>
    <td align="right">    11442.02</td>
    <td align="right">20-JAN-13:23</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.382686E+09</td>
    <td align="right">      579.26</td>
    <td align="right">11-JAN-13:30</td>
    <td align="right">        1.85</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402560E+10</td>
    <td align="right">    12975.42</td>
    <td align="right">26-FEB-11:47</td>
    <td align="right">       17.00</td>
    <td align="right">        4.41</td>
    <td align="right">0.346892E+09</td>
    <td align="right">      579.28</td>
    <td align="right">23-FEB-13:30</td>
    <td align="right">        9.00</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452052E+10</td>
    <td align="right">    11258.24</td>
    <td align="right">12-MAR-12:18</td>
    <td align="right">       18.50</td>
    <td align="right">        6.03</td>
    <td align="right">0.406230E+09</td>
    <td align="right">      557.00</td>
    <td align="right">15-MAR-13:15</td>
    <td align="right">       20.25</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317920E+10</td>
    <td align="right">     7957.19</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.51</td>
    <td align="right">0.355664E+09</td>
    <td align="right">      535.29</td>
    <td align="right">21-APR-10:00</td>
    <td align="right">       14.00</td>
    <td align="right">        5.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434059E+10</td>
    <td align="right">     6802.73</td>
    <td align="right">16-MAY-13:15</td>
    <td align="right">       27.25</td>
    <td align="right">       12.13</td>
    <td align="right">0.408343E+09</td>
    <td align="right">      535.36</td>
    <td align="right">26-MAY-10:00</td>
    <td align="right">        8.00</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.659056E+10</td>
    <td align="right">     8499.34</td>
    <td align="right">30-JUN-12:45</td>
    <td align="right">       34.25</td>
    <td align="right">       13.56</td>
    <td align="right">0.426391E+09</td>
    <td align="right">      535.31</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       25.50</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.668333E+10</td>
    <td align="right">    13143.56</td>
    <td align="right">23-JUL-14:17</td>
    <td align="right">       34.00</td>
    <td align="right">       16.60</td>
    <td align="right">0.397146E+09</td>
    <td align="right">      535.29</td>
    <td align="right">20-JUL-13:15</td>
    <td align="right">       25.00</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.782713E+10</td>
    <td align="right">    11274.91</td>
    <td align="right">13-AUG-13:47</td>
    <td align="right">       22.00</td>
    <td align="right">        9.77</td>
    <td align="right">0.445715E+09</td>
    <td align="right">      558.48</td>
    <td align="right">31-AUG-13:15</td>
    <td align="right">       30.00</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732043E+10</td>
    <td align="right">    14299.01</td>
    <td align="right">17-SEP-13:17</td>
    <td align="right">       26.35</td>
    <td align="right">       10.83</td>
    <td align="right">0.393204E+09</td>
    <td align="right">      603.75</td>
    <td align="right">28-SEP-13:15</td>
    <td align="right">       30.50</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.554906E+10</td>
    <td align="right">    14222.74</td>
    <td align="right">08-OCT-14:02</td>
    <td align="right">       20.00</td>
    <td align="right">        8.72</td>
    <td align="right">0.378932E+09</td>
    <td align="right">      570.52</td>
    <td align="right">11-OCT-13:15</td>
    <td align="right">       26.25</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.475443E+10</td>
    <td align="right">    15113.43</td>
    <td align="right">05-NOV-13:17</td>
    <td align="right">       21.00</td>
    <td align="right">        6.43</td>
    <td align="right">0.380960E+09</td>
    <td align="right">      581.66</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.355271E+10</td>
    <td align="right">    12680.05</td>
    <td align="right">17-DEC-13:18</td>
    <td align="right">       18.00</td>
    <td align="right">        5.74</td>
    <td align="right">0.357642E+09</td>
    <td align="right">      585.28</td>
    <td align="right">15-DEC-13:30</td>
    <td align="right">       11.50</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.629175E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.467980E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317920E+10</td>
    <td align="right">     6802.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        4.41</td>
    <td align="right">0.346892E+09</td>
    <td align="right">      535.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.85</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.782713E+10</td>
    <td align="right">    15113.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.25</td>
    <td align="right">       16.60</td>
    <td align="right">0.445715E+09</td>
    <td align="right">      603.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       16.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150968E+10</td>
    <td align="right">     4480.61</td>
    <td align="right">20-JAN-15:45</td>
    <td align="right">       18.50</td>
    <td align="right">        7.32</td>
    <td align="right">0.208889E+09</td>
    <td align="right">      338.83</td>
    <td align="right">27-JAN-15:15</td>
    <td align="right">        9.75</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141978E+10</td>
    <td align="right">     5087.49</td>
    <td align="right">17-FEB-16:30</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.190624E+09</td>
    <td align="right">      338.83</td>
    <td align="right">23-FEB-15:15</td>
    <td align="right">        8.75</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.245873E+10</td>
    <td align="right">     7313.09</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">       23.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.231434E+09</td>
    <td align="right">      338.85</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236333E+10</td>
    <td align="right">     7536.36</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">        8.08</td>
    <td align="right">0.205957E+09</td>
    <td align="right">      338.87</td>
    <td align="right">05-APR-15:15</td>
    <td align="right">       10.25</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379441E+10</td>
    <td align="right">     7869.42</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
    <td align="right">0.242339E+09</td>
    <td align="right">      338.89</td>
    <td align="right">22-MAY-15:15</td>
    <td align="right">       11.00</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.591511E+10</td>
    <td align="right">    15021.34</td>
    <td align="right">25-JUN-17:01</td>
    <td align="right">       32.43</td>
    <td align="right">       13.97</td>
    <td align="right">0.260652E+09</td>
    <td align="right">      338.91</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       25.50</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539849E+10</td>
    <td align="right">    14148.71</td>
    <td align="right">02-JUL-16:31</td>
    <td align="right">       28.00</td>
    <td align="right">       12.37</td>
    <td align="right">0.242133E+09</td>
    <td align="right">      338.85</td>
    <td align="right">20-JUL-13:45</td>
    <td align="right">       25.00</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.568044E+10</td>
    <td align="right">    14537.83</td>
    <td align="right">13-AUG-16:47</td>
    <td align="right">       22.00</td>
    <td align="right">        9.76</td>
    <td align="right">0.268903E+09</td>
    <td align="right">      338.85</td>
    <td align="right">28-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.457804E+10</td>
    <td align="right">    13983.51</td>
    <td align="right">17-SEP-16:17</td>
    <td align="right">       26.35</td>
    <td align="right">       10.71</td>
    <td align="right">0.231192E+09</td>
    <td align="right">      338.86</td>
    <td align="right">01-SEP-15:15</td>
    <td align="right">       18.58</td>
    <td align="right">       12.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.277149E+10</td>
    <td align="right">    12016.04</td>
    <td align="right">09-OCT-16:17</td>
    <td align="right">       21.50</td>
    <td align="right">        8.64</td>
    <td align="right">0.216684E+09</td>
    <td align="right">      338.99</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       24.00</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174013E+10</td>
    <td align="right">     5400.78</td>
    <td align="right">07-NOV-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">        7.23</td>
    <td align="right">0.209114E+09</td>
    <td align="right">      338.82</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107649E+10</td>
    <td align="right">     3339.53</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       19.50</td>
    <td align="right">        7.10</td>
    <td align="right">0.195665E+09</td>
    <td align="right">      338.75</td>
    <td align="right">15-DEC-15:45</td>
    <td align="right">        6.75</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387061E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270359E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107649E+10</td>
    <td align="right">     3339.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.190624E+09</td>
    <td align="right">      338.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.75</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.591511E+10</td>
    <td align="right">    15021.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.43</td>
    <td align="right">       14.84</td>
    <td align="right">0.268903E+09</td>
    <td align="right">      338.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       16.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10413248.96</td>
    <td align="right">    23389.90</td>
    <td align="right">05-JAN-07:01</td>
    <td align="right">       -17.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 15233847.75</td>
    <td align="right">    23788.62</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6711580.69</td>
    <td align="right">    23398.33</td>
    <td align="right">20-MAR-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8420838.64</td>
    <td align="right">    23684.20</td>
    <td align="right">17-APR-06:01</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        5.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2798938.43</td>
    <td align="right">    23398.64</td>
    <td align="right">30-OCT-06:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7365149.55</td>
    <td align="right">    23307.60</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19413421.88</td>
    <td align="right">    23674.34</td>
    <td align="right">22-DEC-07:01</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 70357025.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 19413421.88</td>
    <td align="right">    23788.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225948E+10</td>
    <td align="right">     8567.38</td>
    <td align="right">05-JAN-06:06</td>
    <td align="right">       -17.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256504E+10</td>
    <td align="right">     9787.08</td>
    <td align="right">06-FEB-06:08</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176073E+10</td>
    <td align="right">     7523.82</td>
    <td align="right">20-MAR-05:08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111867E+10</td>
    <td align="right">     9432.48</td>
    <td align="right">17-APR-05:06</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258572E+09</td>
    <td align="right">     4341.67</td>
    <td align="right">01-MAY-06:08</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 36416000.81</td>
    <td align="right">     3063.13</td>
    <td align="right">08-JUN-05:03</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26870385.54</td>
    <td align="right">     3488.51</td>
    <td align="right">02-JUL-06:26</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 22927932.92</td>
    <td align="right">     3076.70</td>
    <td align="right">06-AUG-06:30</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165028E+09</td>
    <td align="right">     3504.28</td>
    <td align="right">22-SEP-05:05</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150626E+10</td>
    <td align="right">     8351.04</td>
    <td align="right">30-OCT-05:06</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189859E+10</td>
    <td align="right">     8841.33</td>
    <td align="right">30-NOV-06:06</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.378293E+10</td>
    <td align="right">    10341.33</td>
    <td align="right">23-DEC-06:08</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154015E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22927932.92</td>
    <td align="right">     3063.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378293E+10</td>
    <td align="right">    10341.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109019E+10</td>
    <td align="right">     4738.19</td>
    <td align="right">22-JAN-14:18</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119973E+10</td>
    <td align="right">     5268.83</td>
    <td align="right">06-FEB-07:06</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.734642E+09</td>
    <td align="right">     4514.43</td>
    <td align="right">20-MAR-06:08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.606648E+09</td>
    <td align="right">     3712.23</td>
    <td align="right">17-APR-06:05</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97403012.94</td>
    <td align="right">     2671.22</td>
    <td align="right">28-MAY-13:57</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 14811983.27</td>
    <td align="right">     3574.15</td>
    <td align="right">11-JUN-15:47</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14688155.84</td>
    <td align="right">     2901.30</td>
    <td align="right">02-JUL-16:31</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 10588895.73</td>
    <td align="right">     3118.63</td>
    <td align="right">06-AUG-08:32</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 23231556.46</td>
    <td align="right">     4750.35</td>
    <td align="right">17-SEP-15:32</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.455196E+09</td>
    <td align="right">     4360.11</td>
    <td align="right">15-OCT-14:17</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.841458E+09</td>
    <td align="right">     5665.24</td>
    <td align="right">05-NOV-13:17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146605E+10</td>
    <td align="right">     5656.65</td>
    <td align="right">17-DEC-12:33</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.655464E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10588895.73</td>
    <td align="right">     2671.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146605E+10</td>
    <td align="right">     5665.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.952101E+09</td>
    <td align="right">     4164.73</td>
    <td align="right">03-JAN-08:14</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102045E+10</td>
    <td align="right">     4692.96</td>
    <td align="right">06-FEB-08:27</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.756306E+09</td>
    <td align="right">     4528.18</td>
    <td align="right">01-MAR-08:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.670470E+09</td>
    <td align="right">     3780.19</td>
    <td align="right">26-APR-07:12</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132413E+09</td>
    <td align="right">     3670.67</td>
    <td align="right">02-MAY-07:11</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  6601038.71</td>
    <td align="right">     2559.55</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  6022877.52</td>
    <td align="right">     2066.38</td>
    <td align="right">02-JUL-16:17</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4948651.61</td>
    <td align="right">     2252.53</td>
    <td align="right">06-AUG-08:32</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 12244556.95</td>
    <td align="right">     3106.60</td>
    <td align="right">10-SEP-15:32</td>
    <td align="right">       32.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453265E+09</td>
    <td align="right">     5129.82</td>
    <td align="right">31-OCT-07:15</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.757886E+09</td>
    <td align="right">     4970.16</td>
    <td align="right">02-NOV-07:13</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129061E+10</td>
    <td align="right">     4666.22</td>
    <td align="right">08-DEC-08:12</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.606332E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4948651.61</td>
    <td align="right">     2066.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129061E+10</td>
    <td align="right">     5129.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 22999364.33</td>
    <td align="right">    17642.97</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 97927374.81</td>
    <td align="right">    19035.65</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 55198690.49</td>
    <td align="right">    18682.14</td>
    <td align="right">20-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 33065401.22</td>
    <td align="right">    18227.95</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   163673.19</td>
    <td align="right">      727.44</td>
    <td align="right">01-MAY-06:04</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12662602.91</td>
    <td align="right">    17776.88</td>
    <td align="right">30-OCT-06:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8528825.07</td>
    <td align="right">    17553.16</td>
    <td align="right">01-NOV-06:02</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104694E+09</td>
    <td align="right">    19117.16</td>
    <td align="right">26-DEC-06:16</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.335240E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104694E+09</td>
    <td align="right">    19117.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404756E+09</td>
    <td align="right">    30705.15</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.681004E+09</td>
    <td align="right">    31892.87</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314179E+09</td>
    <td align="right">    31365.73</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292939E+09</td>
    <td align="right">    30949.95</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 14478442.56</td>
    <td align="right">    22008.33</td>
    <td align="right">01-MAY-06:04</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203310E+09</td>
    <td align="right">    30612.34</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252690E+09</td>
    <td align="right">    30040.25</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.936326E+09</td>
    <td align="right">    31920.92</td>
    <td align="right">26-DEC-06:16</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309968E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.936326E+09</td>
    <td align="right">    31920.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126208E+10</td>
    <td align="right">    14215.20</td>
    <td align="right">06-JAN-05:02</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157910E+10</td>
    <td align="right">    14483.79</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.840136E+09</td>
    <td align="right">    14699.59</td>
    <td align="right">19-MAR-07:03</td>
    <td align="right">       -14.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.496548E+09</td>
    <td align="right">    14387.96</td>
    <td align="right">17-APR-04:17</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 33586986.95</td>
    <td align="right">    13566.10</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7491465.16</td>
    <td align="right">     6740.87</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.644062E+09</td>
    <td align="right">    14347.23</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.951520E+09</td>
    <td align="right">    14233.42</td>
    <td align="right">30-NOV-05:02</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259179E+10</td>
    <td align="right">    14685.38</td>
    <td align="right">24-DEC-06:33</td>
    <td align="right">       -19.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.840632E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259179E+10</td>
    <td align="right">    14699.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.646083E+09</td>
    <td align="right">     9346.01</td>
    <td align="right">06-JAN-05:02</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.853563E+09</td>
    <td align="right">     9611.89</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470611E+09</td>
    <td align="right">     9849.45</td>
    <td align="right">19-MAR-07:03</td>
    <td align="right">       -14.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269748E+09</td>
    <td align="right">     9506.86</td>
    <td align="right">17-APR-04:17</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12086658.28</td>
    <td align="right">     8614.88</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3245263.73</td>
    <td align="right">     3827.29</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426193E+09</td>
    <td align="right">     9465.71</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.530863E+09</td>
    <td align="right">     9362.73</td>
    <td align="right">30-NOV-05:02</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144979E+10</td>
    <td align="right">     9875.82</td>
    <td align="right">24-DEC-06:33</td>
    <td align="right">       -19.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.466218E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144979E+10</td>
    <td align="right">     9875.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673659E+09</td>
    <td align="right">    14326.32</td>
    <td align="right">06-JAN-05:02</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105951E+10</td>
    <td align="right">    14613.97</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691539E+09</td>
    <td align="right">    14965.19</td>
    <td align="right">19-MAR-07:03</td>
    <td align="right">       -14.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.469645E+09</td>
    <td align="right">    14613.09</td>
    <td align="right">17-APR-04:17</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 39339502.15</td>
    <td align="right">    13558.08</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7214432.68</td>
    <td align="right">     6647.15</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.596802E+09</td>
    <td align="right">    14539.99</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.601697E+09</td>
    <td align="right">    14383.92</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155952E+10</td>
    <td align="right">    14950.40</td>
    <td align="right">24-DEC-06:33</td>
    <td align="right">       -19.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569893E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155952E+10</td>
    <td align="right">    14965.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.719912E+09</td>
    <td align="right">     9276.68</td>
    <td align="right">06-JAN-05:02</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.933181E+09</td>
    <td align="right">     9577.02</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.533248E+09</td>
    <td align="right">     9876.61</td>
    <td align="right">19-MAR-07:03</td>
    <td align="right">       -14.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332592E+09</td>
    <td align="right">     9507.92</td>
    <td align="right">17-APR-04:17</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26700491.71</td>
    <td align="right">     8529.07</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6763048.21</td>
    <td align="right">     4230.61</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431975E+09</td>
    <td align="right">     9442.13</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578011E+09</td>
    <td align="right">     9316.14</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153293E+10</td>
    <td align="right">     9877.59</td>
    <td align="right">24-DEC-03:32</td>
    <td align="right">       -20.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.509532E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153293E+10</td>
    <td align="right">     9877.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.538037E+09</td>
    <td align="right">     9024.68</td>
    <td align="right">06-JAN-06:02</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.626720E+09</td>
    <td align="right">     9249.39</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.336126E+09</td>
    <td align="right">     9049.32</td>
    <td align="right">20-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200371E+09</td>
    <td align="right">     9058.57</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13041609.88</td>
    <td align="right">     7599.17</td>
    <td align="right">02-MAY-06:03</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   347196.28</td>
    <td align="right">     1928.87</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206097E+09</td>
    <td align="right">     8984.93</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.359988E+09</td>
    <td align="right">     9006.88</td>
    <td align="right">30-NOV-06:02</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102653E+10</td>
    <td align="right">     9321.02</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330726E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102653E+10</td>
    <td align="right">     9321.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.291231E+09</td>
    <td align="right">     6052.64</td>
    <td align="right">06-JAN-06:02</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.344179E+09</td>
    <td align="right">     6364.96</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184929E+09</td>
    <td align="right">     6072.12</td>
    <td align="right">20-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112699E+09</td>
    <td align="right">     6065.38</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4681315.18</td>
    <td align="right">     5684.00</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   507011.82</td>
    <td align="right">     2697.19</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154923E+09</td>
    <td align="right">     5961.08</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227461E+09</td>
    <td align="right">     6004.04</td>
    <td align="right">29-NOV-06:02</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.591623E+09</td>
    <td align="right">     6500.06</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191223E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.591623E+09</td>
    <td align="right">     6500.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211865E+10</td>
    <td align="right">    10994.90</td>
    <td align="right">05-JAN-17:15</td>
    <td align="right">       -16.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214892E+10</td>
    <td align="right">    10361.37</td>
    <td align="right">02-FEB-07:15</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187747E+10</td>
    <td align="right">    10294.50</td>
    <td align="right">29-MAR-06:15</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137193E+10</td>
    <td align="right">    10108.25</td>
    <td align="right">17-APR-06:15</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.622459E+09</td>
    <td align="right">     9423.01</td>
    <td align="right">02-MAY-06:15</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 21416531.07</td>
    <td align="right">     5214.78</td>
    <td align="right">09-JUN-06:15</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14865851.55</td>
    <td align="right">     4343.45</td>
    <td align="right">03-JUL-06:15</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26881184.69</td>
    <td align="right">     3622.28</td>
    <td align="right">17-AUG-06:10</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174670E+09</td>
    <td align="right">     9255.55</td>
    <td align="right">22-SEP-06:15</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169122E+10</td>
    <td align="right">    10356.08</td>
    <td align="right">30-OCT-07:00</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195131E+10</td>
    <td align="right">    10402.95</td>
    <td align="right">30-NOV-07:15</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282611E+10</td>
    <td align="right">    11839.54</td>
    <td align="right">21-DEC-17:15</td>
    <td align="right">       -22.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148459E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14865851.55</td>
    <td align="right">     3622.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282611E+10</td>
    <td align="right">    11839.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315750E+09</td>
    <td align="right">     6384.10</td>
    <td align="right">06-JAN-06:02</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369364E+09</td>
    <td align="right">     6744.05</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219232E+09</td>
    <td align="right">     6424.01</td>
    <td align="right">20-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148986E+09</td>
    <td align="right">     6423.64</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 20026828.08</td>
    <td align="right">     6037.91</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   851870.52</td>
    <td align="right">     3449.78</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154767E+09</td>
    <td align="right">     6302.88</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233904E+09</td>
    <td align="right">     6360.70</td>
    <td align="right">29-NOV-06:02</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.616748E+09</td>
    <td align="right">     6863.68</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207963E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616748E+09</td>
    <td align="right">     6863.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.521853E+09</td>
    <td align="right">    10755.87</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.715701E+09</td>
    <td align="right">    11245.40</td>
    <td align="right">06-FEB-05:17</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.312265E+09</td>
    <td align="right">    10960.78</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208236E+09</td>
    <td align="right">    10944.08</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  9152821.88</td>
    <td align="right">     7426.20</td>
    <td align="right">02-MAY-06:03</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   377022.16</td>
    <td align="right">     2094.57</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287819E+09</td>
    <td align="right">    10959.32</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369653E+09</td>
    <td align="right">    10731.24</td>
    <td align="right">29-NOV-06:02</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127631E+10</td>
    <td align="right">    11199.97</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370137E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127631E+10</td>
    <td align="right">    11245.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273072E+09</td>
    <td align="right">     6835.92</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402287E+09</td>
    <td align="right">     7542.65</td>
    <td align="right">06-FEB-05:17</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186665E+09</td>
    <td align="right">     7178.51</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119644E+09</td>
    <td align="right">     7132.38</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3250506.02</td>
    <td align="right">     5974.92</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   518011.54</td>
    <td align="right">     2814.68</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208643E+09</td>
    <td align="right">     7187.57</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228072E+09</td>
    <td align="right">     7067.83</td>
    <td align="right">30-NOV-05:48</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.714582E+09</td>
    <td align="right">     7522.60</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213673E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.714582E+09</td>
    <td align="right">     7542.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
