  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250758E+09</td>
    <td align="right">    10700.45</td>
    <td align="right">06-JAN-06:02</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.487195E+09</td>
    <td align="right">    11503.82</td>
    <td align="right">06-FEB-05:17</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256686E+09</td>
    <td align="right">    11095.44</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206667E+09</td>
    <td align="right">    11076.33</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11905424.28</td>
    <td align="right">     8279.83</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   759278.81</td>
    <td align="right">     3792.06</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279971E+09</td>
    <td align="right">    11062.41</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227885E+09</td>
    <td align="right">    10750.59</td>
    <td align="right">29-NOV-06:02</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.693602E+09</td>
    <td align="right">    11372.49</td>
    <td align="right">21-DEC-05:01</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241543E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.693602E+09</td>
    <td align="right">    11503.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297259E+09</td>
    <td align="right">     6929.51</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.425566E+09</td>
    <td align="right">     7710.09</td>
    <td align="right">06-FEB-05:17</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205909E+09</td>
    <td align="right">     7321.46</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149550E+09</td>
    <td align="right">     7315.62</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  8780884.97</td>
    <td align="right">     6540.82</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   978569.41</td>
    <td align="right">     3419.28</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204324E+09</td>
    <td align="right">     7327.88</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235302E+09</td>
    <td align="right">     7015.90</td>
    <td align="right">29-NOV-06:02</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.750573E+09</td>
    <td align="right">     7663.94</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227824E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.750573E+09</td>
    <td align="right">     7710.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.234517E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.212901E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.226703E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.242667E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.240896E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.228475E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.226703E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.234517E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.230637E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.228475E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.280812E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212901E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.973008E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603901E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-FEB-08:15</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628224E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.973008E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583789E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652530E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-AUG-07:15</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581312E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603919E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">02-OCT-07:15</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597248E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583808E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">01-DEC-08:15</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547876E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652548E+10</td>
    <td align="right">     6490.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.835020E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.705264E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.776149E+09</td>
    <td align="right">      954.86</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.664253E+09</td>
    <td align="right">      954.86</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697033E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.685237E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.643935E+09</td>
    <td align="right">      652.69</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.734228E+09</td>
    <td align="right">      716.32</td>
    <td align="right">07-AUG-15:30</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673523E+09</td>
    <td align="right">      716.32</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.750453E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815784E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816444E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.879732E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.643935E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.835020E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.519654E+09</td>
    <td align="right">      866.26</td>
    <td align="right">02-JAN-16:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.443533E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490217E+09</td>
    <td align="right">      604.51</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.422201E+09</td>
    <td align="right">      493.77</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445188E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438300E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411448E+09</td>
    <td align="right">      413.21</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467734E+09</td>
    <td align="right">      453.49</td>
    <td align="right">07-AUG-15:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.426654E+09</td>
    <td align="right">      493.77</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.470992E+09</td>
    <td align="right">      755.53</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512129E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509683E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.555773E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.411448E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519654E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.783964E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.681317E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.768259E+09</td>
    <td align="right">      954.86</td>
    <td align="right">20-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.665928E+09</td>
    <td align="right">      954.86</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.701244E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.691103E+09</td>
    <td align="right">      716.32</td>
    <td align="right">16-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.649088E+09</td>
    <td align="right">      652.69</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.737698E+09</td>
    <td align="right">      716.32</td>
    <td align="right">07-AUG-15:45</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671448E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-SEP-15:45</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.734673E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.778797E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-NOV-16:45</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.776732E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.864025E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.649088E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783964E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504275E+09</td>
    <td align="right">      866.21</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433417E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-FEB-16:45</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.485540E+09</td>
    <td align="right">      644.75</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419411E+09</td>
    <td align="right">      604.47</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440856E+09</td>
    <td align="right">      453.46</td>
    <td align="right">19-MAY-07:15</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433835E+09</td>
    <td align="right">      453.46</td>
    <td align="right">16-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.407896E+09</td>
    <td align="right">      453.46</td>
    <td align="right">28-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462819E+09</td>
    <td align="right">      453.46</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424564E+09</td>
    <td align="right">      493.74</td>
    <td align="right">22-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468199E+09</td>
    <td align="right">      755.48</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.497428E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-NOV-16:45</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497216E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547546E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.407896E+09</td>
    <td align="right">      453.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504275E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.837144E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.706513E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.777086E+09</td>
    <td align="right">     1018.49</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.664604E+09</td>
    <td align="right">      954.86</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697209E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.685115E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.643971E+09</td>
    <td align="right">      652.69</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.735619E+09</td>
    <td align="right">      716.32</td>
    <td align="right">07-AUG-15:15</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673965E+09</td>
    <td align="right">      779.95</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.752217E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.817828E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.818624E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880989E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.643971E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.837144E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.520646E+09</td>
    <td align="right">      866.26</td>
    <td align="right">02-JAN-16:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.444541E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490985E+09</td>
    <td align="right">      604.51</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.422580E+09</td>
    <td align="right">      493.77</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445469E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438538E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411698E+09</td>
    <td align="right">      413.21</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468133E+09</td>
    <td align="right">      493.77</td>
    <td align="right">28-AUG-15:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427145E+09</td>
    <td align="right">      493.77</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471803E+09</td>
    <td align="right">      755.53</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512953E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.510300E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.556479E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.411698E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520646E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784199E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.681925E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.769228E+09</td>
    <td align="right">      954.86</td>
    <td align="right">20-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.666301E+09</td>
    <td align="right">      954.86</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.701573E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.691275E+09</td>
    <td align="right">      716.32</td>
    <td align="right">16-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.649206E+09</td>
    <td align="right">      652.69</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.738204E+09</td>
    <td align="right">      716.32</td>
    <td align="right">07-AUG-15:30</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671846E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-SEP-15:30</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.735004E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.779191E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-NOV-16:45</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.774902E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.864285E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.649206E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.784199E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504763E+09</td>
    <td align="right">      866.21</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.434209E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-FEB-16:45</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.485976E+09</td>
    <td align="right">      644.75</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419714E+09</td>
    <td align="right">      604.47</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441027E+09</td>
    <td align="right">      453.46</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433893E+09</td>
    <td align="right">      453.46</td>
    <td align="right">16-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408088E+09</td>
    <td align="right">      453.46</td>
    <td align="right">28-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463038E+09</td>
    <td align="right">      453.46</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424777E+09</td>
    <td align="right">      493.74</td>
    <td align="right">22-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468885E+09</td>
    <td align="right">      755.48</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.496991E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-NOV-16:45</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497647E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547901E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.408088E+09</td>
    <td align="right">      453.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504763E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.835020E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.705264E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.776149E+09</td>
    <td align="right">      954.86</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.664253E+09</td>
    <td align="right">      954.86</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697033E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.685237E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.643935E+09</td>
    <td align="right">      652.69</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.734228E+09</td>
    <td align="right">      716.32</td>
    <td align="right">07-AUG-15:30</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673523E+09</td>
    <td align="right">      716.32</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.750453E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815784E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816387E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.879727E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.643935E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.835020E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.519687E+09</td>
    <td align="right">      866.26</td>
    <td align="right">02-JAN-16:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.443533E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490217E+09</td>
    <td align="right">      604.51</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.422196E+09</td>
    <td align="right">      493.77</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445188E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438300E+09</td>
    <td align="right">      413.21</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411448E+09</td>
    <td align="right">      413.21</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467734E+09</td>
    <td align="right">      453.49</td>
    <td align="right">07-AUG-15:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.426654E+09</td>
    <td align="right">      493.77</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.470992E+09</td>
    <td align="right">      755.53</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512129E+09</td>
    <td align="right">      866.26</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509683E+09</td>
    <td align="right">      866.26</td>
    <td align="right">01-DEC-16:15</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.555776E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.411448E+09</td>
    <td align="right">      413.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519687E+09</td>
    <td align="right">      866.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.783964E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.681317E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.768259E+09</td>
    <td align="right">      954.86</td>
    <td align="right">20-MAR-07:15</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.665928E+09</td>
    <td align="right">      954.86</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.701244E+09</td>
    <td align="right">      652.69</td>
    <td align="right">01-MAY-07:15</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.691103E+09</td>
    <td align="right">      716.32</td>
    <td align="right">16-JUN-07:15</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.649082E+09</td>
    <td align="right">      652.69</td>
    <td align="right">03-JUL-07:15</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.737698E+09</td>
    <td align="right">      716.32</td>
    <td align="right">07-AUG-15:45</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671448E+09</td>
    <td align="right">      716.32</td>
    <td align="right">21-SEP-15:45</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.734483E+09</td>
    <td align="right">     1193.41</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.778797E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">06-NOV-16:45</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.776732E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.864006E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.649082E+09</td>
    <td align="right">      652.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783964E+09</td>
    <td align="right">     1368.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504275E+09</td>
    <td align="right">      866.21</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433417E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-FEB-16:45</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.485538E+09</td>
    <td align="right">      644.75</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419411E+09</td>
    <td align="right">      604.47</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440856E+09</td>
    <td align="right">      453.46</td>
    <td align="right">19-MAY-07:15</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433835E+09</td>
    <td align="right">      453.46</td>
    <td align="right">16-JUN-07:15</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.407896E+09</td>
    <td align="right">      453.46</td>
    <td align="right">28-JUL-07:15</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462819E+09</td>
    <td align="right">      453.46</td>
    <td align="right">21-AUG-07:15</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424564E+09</td>
    <td align="right">      493.74</td>
    <td align="right">22-SEP-07:15</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468199E+09</td>
    <td align="right">      755.48</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.497428E+09</td>
    <td align="right">      866.21</td>
    <td align="right">06-NOV-16:45</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497216E+09</td>
    <td align="right">      866.21</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547545E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.407896E+09</td>
    <td align="right">      453.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504275E+09</td>
    <td align="right">      866.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_BOTTOM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.212901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.242667E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.240896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.230637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.280812E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.212901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_MID></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.115423E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_TOP></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603901E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488035E+10</td>
    <td align="right">0.628224E+10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486663E+10</td>
    <td align="right">0.625747E+10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583789E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652530E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450529E+10</td>
    <td align="right">0.581312E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468367E+10</td>
    <td align="right">0.603919E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.597248E+10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451901E+10</td>
    <td align="right">0.583808E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562041E+11</td>
    <td align="right">0.724221E+11</td>
    <td align="right">0.115423E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424915E+10</td>
    <td align="right">0.547876E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507703E+10</td>
    <td align="right">0.652548E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.835020E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.540517E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.705264E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.861280E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.776149E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.925613E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.664253E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.976968E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.697033E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">  2408159.47</td>
    <td align="right">0.514899E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.685237E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right"> 50262295.26</td>
    <td align="right">0.220171E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.643935E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 66015891.57</td>
    <td align="right">0.218934E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.734228E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 34404191.20</td>
    <td align="right">0.216330E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.673523E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right"> 21135219.39</td>
    <td align="right">0.317673E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.750453E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">   354285.63</td>
    <td align="right">0.701479E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.815784E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     3236.23</td>
    <td align="right">0.616436E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.816444E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">    19513.93</td>
    <td align="right">0.115466E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.879732E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">0.174603E+09</td>
    <td align="right">0.726496E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.643935E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.216330E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.835020E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 66015891.57</td>
    <td align="right">0.115466E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.519654E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.366646E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.443533E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.582397E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.490217E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">       31.80</td>
    <td align="right">0.627358E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.422201E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.659624E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.445188E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">  1795030.75</td>
    <td align="right">0.343973E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.438300E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 35541388.71</td>
    <td align="right">0.145909E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.411448E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 46650745.60</td>
    <td align="right">0.148389E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.467734E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 23696229.52</td>
    <td align="right">0.145279E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.426654E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right"> 15304653.76</td>
    <td align="right">0.214823E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.470992E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">   285972.55</td>
    <td align="right">0.475955E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.512129E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">     3672.71</td>
    <td align="right">0.414807E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.509683E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">    14948.17</td>
    <td align="right">0.774716E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.555773E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right">0.123293E+09</td>
    <td align="right">0.489987E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.411448E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145279E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.519654E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 46650745.60</td>
    <td align="right">0.774716E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.783964E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.589930E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.681317E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.912404E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.768259E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.970033E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.665928E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.996431E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.701244E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">  2395567.94</td>
    <td align="right">0.517207E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.691103E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right"> 51665554.57</td>
    <td align="right">0.214999E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.649088E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right"> 67791913.85</td>
    <td align="right">0.216095E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.737698E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 32858975.17</td>
    <td align="right">0.222468E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.671448E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right"> 16826366.21</td>
    <td align="right">0.336414E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.734673E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">   275886.16</td>
    <td align="right">0.747042E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.778797E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.659857E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.776732E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122215E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.864025E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">0.171814E+09</td>
    <td align="right">0.760503E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.649088E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.214999E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.783964E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 67791913.85</td>
    <td align="right">0.122215E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.504275E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.368223E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.433417E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.584319E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.485540E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">     8139.33</td>
    <td align="right">0.627456E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.419411E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.655719E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.440856E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">  2192593.06</td>
    <td align="right">0.345607E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.433835E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 35139119.97</td>
    <td align="right">0.147552E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.407896E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 47392748.68</td>
    <td align="right">0.144819E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.462819E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 25390939.51</td>
    <td align="right">0.146363E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.424564E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right"> 15081406.00</td>
    <td align="right">0.214723E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.468199E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">   392800.47</td>
    <td align="right">0.474473E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.497428E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">     1692.04</td>
    <td align="right">0.417249E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.497216E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.777390E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.547546E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right">0.125599E+09</td>
    <td align="right">0.490389E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.407896E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144819E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.504275E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 47392748.68</td>
    <td align="right">0.777390E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.837144E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.308888E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.706513E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.483849E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.777086E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1208.94</td>
    <td align="right">0.516160E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.664604E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.544244E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.697209E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">  1596924.77</td>
    <td align="right">0.261816E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.685115E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right"> 29133502.37</td>
    <td align="right">0.110866E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.643971E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 38305299.50</td>
    <td align="right">0.110537E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.735619E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 19767928.50</td>
    <td align="right">0.111563E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.673965E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right"> 12212299.63</td>
    <td align="right">0.174930E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.752217E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">   258572.70</td>
    <td align="right">0.389249E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.817828E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">      828.36</td>
    <td align="right">0.346243E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.818624E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">    11575.56</td>
    <td align="right">0.659439E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.880989E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">0.101288E+09</td>
    <td align="right">0.401778E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.643971E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110537E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.837144E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 38305299.50</td>
    <td align="right">0.659439E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.520646E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207401E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.444541E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.324430E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.490985E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">    10375.92</td>
    <td align="right">0.346199E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.422580E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.364207E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.445469E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">  1382348.04</td>
    <td align="right">0.173789E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.438538E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 20766381.20</td>
    <td align="right"> 72535579.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.411698E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 26680124.59</td>
    <td align="right"> 74279586.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.468133E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 13731074.61</td>
    <td align="right"> 73742618.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.427145E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">  8870678.06</td>
    <td align="right">0.116066E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.471803E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">   278616.39</td>
    <td align="right">0.261532E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.512953E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">     3418.39</td>
    <td align="right">0.230989E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.510300E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">     7888.07</td>
    <td align="right">0.439060E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.556479E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right"> 71730905.27</td>
    <td align="right">0.268423E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.411698E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 72535579.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.520646E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 26680124.59</td>
    <td align="right">0.439060E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.784199E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.441501E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.681925E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.451410E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.769228E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.395533E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.666301E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.307357E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.701573E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right"> 56801361.88</td>
    <td align="right">0.181012E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.691275E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right">0.753802E+09</td>
    <td align="right">0.419455E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.649206E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">0.617159E+09</td>
    <td align="right">0.392343E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.738204E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">0.646705E+09</td>
    <td align="right">0.574131E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.671846E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">0.275389E+09</td>
    <td align="right">0.967778E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.735004E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">  5673151.05</td>
    <td align="right">0.338752E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.779191E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.417958E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.774902E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.512372E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.864285E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">0.235553E+10</td>
    <td align="right">0.328127E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.649206E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.392343E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.784199E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">0.753802E+09</td>
    <td align="right">0.512372E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.504763E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207981E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.434209E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.325351E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.485976E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">    12177.55</td>
    <td align="right">0.346601E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.419714E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.362653E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.441027E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">  1488119.61</td>
    <td align="right">0.176149E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.433893E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 19923018.56</td>
    <td align="right"> 74098282.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.408088E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 26183148.16</td>
    <td align="right"> 72945198.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.463038E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 14251041.19</td>
    <td align="right"> 75061863.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.424777E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">  8234532.13</td>
    <td align="right">0.116947E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.468885E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">   260359.86</td>
    <td align="right">0.261081E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.496991E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      292.90</td>
    <td align="right">0.232169E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.497647E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        2.65</td>
    <td align="right">0.440126E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.547901E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right"> 70352692.61</td>
    <td align="right">0.269116E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.408088E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 72945198.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.504763E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 26183148.16</td>
    <td align="right">0.440126E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.835020E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.473239E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.705264E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.743147E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.776149E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.799854E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.664253E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.850289E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.697033E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">  2011585.54</td>
    <td align="right">0.438493E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.685237E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right"> 42628605.09</td>
    <td align="right">0.187559E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.643935E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right"> 56048353.55</td>
    <td align="right">0.186331E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.734228E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 29195454.23</td>
    <td align="right">0.184928E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.673523E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right"> 17743713.25</td>
    <td align="right">0.277345E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.750453E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">   287647.02</td>
    <td align="right">0.611258E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.815784E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">      539.30</td>
    <td align="right">0.535316E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.816387E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">    12353.90</td>
    <td align="right">0.997508E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.879727E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">0.147928E+09</td>
    <td align="right">0.628527E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.643935E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184928E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.835020E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right"> 56048353.55</td>
    <td align="right">0.997508E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.519687E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.320064E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.443533E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.501738E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.490217E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      868.00</td>
    <td align="right">0.539511E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.422196E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.571570E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651329E+09</td>
    <td align="right">0.445188E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">  1634208.43</td>
    <td align="right">0.291331E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649498E+09</td>
    <td align="right">0.438300E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 30762264.93</td>
    <td align="right">0.123091E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.411448E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right"> 40114902.31</td>
    <td align="right">0.125239E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.467734E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 20428989.13</td>
    <td align="right">0.122835E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601274E+09</td>
    <td align="right">0.426654E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right"> 13245884.67</td>
    <td align="right">0.185214E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625080E+09</td>
    <td align="right">0.470992E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">   287227.17</td>
    <td align="right">0.412057E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618976E+09</td>
    <td align="right">0.512129E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">     4340.36</td>
    <td align="right">0.359041E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603105E+09</td>
    <td align="right">0.509683E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">    12288.01</td>
    <td align="right">0.669133E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750096E+10</td>
    <td align="right">0.555776E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right">0.106491E+09</td>
    <td align="right">0.422083E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567089E+09</td>
    <td align="right">0.411448E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122835E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677577E+09</td>
    <td align="right">0.519687E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 40114902.31</td>
    <td align="right">0.669133E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.783964E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.514028E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.681317E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.788250E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.768259E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.836417E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.665928E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.865663E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.701244E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">  2011157.46</td>
    <td align="right">0.440280E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102593E+10</td>
    <td align="right">0.691103E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right"> 43597403.06</td>
    <td align="right">0.183231E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.649082E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right"> 57121894.45</td>
    <td align="right">0.184191E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.737698E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 27437292.17</td>
    <td align="right">0.190020E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949755E+09</td>
    <td align="right">0.671448E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right"> 14029023.65</td>
    <td align="right">0.292135E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987360E+09</td>
    <td align="right">0.734483E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">   210366.08</td>
    <td align="right">0.647798E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977717E+09</td>
    <td align="right">0.778797E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.571315E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952648E+09</td>
    <td align="right">0.776732E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106018E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118483E+11</td>
    <td align="right">0.864006E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">0.144407E+09</td>
    <td align="right">0.657351E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895759E+09</td>
    <td align="right">0.649082E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.183231E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107028E+10</td>
    <td align="right">0.783964E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right"> 57121894.45</td>
    <td align="right">0.106018E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.504275E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.321145E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.433417E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.503262E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.485538E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">     7232.97</td>
    <td align="right">0.540173E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.419411E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.568885E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651286E+09</td>
    <td align="right">0.440856E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">  1832723.71</td>
    <td align="right">0.294282E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649455E+09</td>
    <td align="right">0.433835E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right"> 29348746.52</td>
    <td align="right">0.125890E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.407896E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right"> 39450123.99</td>
    <td align="right">0.123627E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.462819E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 21278556.86</td>
    <td align="right">0.125067E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601234E+09</td>
    <td align="right">0.424564E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right"> 12339754.57</td>
    <td align="right">0.186648E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625039E+09</td>
    <td align="right">0.468199E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">   321632.14</td>
    <td align="right">0.411650E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618935E+09</td>
    <td align="right">0.497428E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      444.38</td>
    <td align="right">0.361062E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603065E+09</td>
    <td align="right">0.497216E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.671118E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750047E+10</td>
    <td align="right">0.547545E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right">0.104579E+09</td>
    <td align="right">0.423281E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.407896E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123627E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677533E+09</td>
    <td align="right">0.504275E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right"> 39450123.99</td>
    <td align="right">0.671118E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.657428E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102712E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110539E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116142E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2555660.41</td>
    <td align="right">0.566186E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52886052.47</td>
    <td align="right">0.239699E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 72899912.42</td>
    <td align="right">0.237600E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33841991.43</td>
    <td align="right">0.242610E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20143218.85</td>
    <td align="right">0.378915E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   248541.82</td>
    <td align="right">0.842306E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.738641E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182575E+09</td>
    <td align="right">0.858489E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237600E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 72899912.42</td>
    <td align="right">0.138757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MIDFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.833429E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130912E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141720E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149560E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2679005.48</td>
    <td align="right">0.761371E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63775303.56</td>
    <td align="right">0.326596E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87290088.33</td>
    <td align="right">0.323519E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41252711.54</td>
    <td align="right">0.326507E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24237812.85</td>
    <td align="right">0.494358E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   287257.59</td>
    <td align="right">0.108744E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.942762E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219522E+09</td>
    <td align="right">0.110655E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323519E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87290088.33</td>
    <td align="right">0.174757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::TOPFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.845798E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134465E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145935E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153575E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1310536.05</td>
    <td align="right">0.809278E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53953085.14</td>
    <td align="right">0.331107E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 72319023.30</td>
    <td align="right">0.330264E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33258145.71</td>
    <td align="right">0.333106E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17555525.49</td>
    <td align="right">0.494133E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70518.05</td>
    <td align="right">0.110619E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.962116E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178017E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178467E+09</td>
    <td align="right">0.113319E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330264E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 72319023.30</td>
    <td align="right">0.178017E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.889900E+11</td>
    <td align="right">    87563.71</td>
    <td align="right">31-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.802693E+11</td>
    <td align="right">    87895.93</td>
    <td align="right">06-FEB-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.932897E+11</td>
    <td align="right">    85743.04</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.847501E+11</td>
    <td align="right">    85226.36</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.902457E+11</td>
    <td align="right">    82718.61</td>
    <td align="right">19-MAY-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.891658E+11</td>
    <td align="right">    82909.49</td>
    <td align="right">16-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.855428E+11</td>
    <td align="right">    82718.61</td>
    <td align="right">28-JUL-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.929355E+11</td>
    <td align="right">    82973.12</td>
    <td align="right">21-AUG-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.848234E+11</td>
    <td align="right">    83221.21</td>
    <td align="right">22-SEP-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883343E+11</td>
    <td align="right">    87895.93</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.874200E+11</td>
    <td align="right">    87895.93</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.870072E+11</td>
    <td align="right">    87895.93</td>
    <td align="right">21-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105277E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.802693E+11</td>
    <td align="right">    82718.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.932897E+11</td>
    <td align="right">    87895.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260496E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.531183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.631579E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.188632E+11</td>
    <td align="right">0.952814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.428180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.599060E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.210211E+11</td>
    <td align="right">0.392859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271400E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.400556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706254E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.150314E+11</td>
    <td align="right">0.282501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.323249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.587859E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.104388E+11</td>
    <td align="right">0.314283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.290797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.670595E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.185252E+10</td>
    <td align="right">0.121018E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255182E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.264541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106899E+11</td>
    <td align="right"> 12231776.97</td>
    <td align="right"> 58052214.69</td>
    <td align="right">0.427631E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238514E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.279399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102768E+11</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 29062182.36</td>
    <td align="right">0.435580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.311986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113290E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right"> 85747661.47</td>
    <td align="right">0.422747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.357849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.925059E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.488832E+09</td>
    <td align="right">0.271823E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.443524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.709082E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.115577E+11</td>
    <td align="right">0.498286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.494178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.633039E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.155982E+11</td>
    <td align="right">0.168783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.548620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.627635E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.306624E+11</td>
    <td align="right">0.110457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302704E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.467406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.931974E+11</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.125687E+12</td>
    <td align="right">0.182969E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.264541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.587859E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right"> 29062182.36</td>
    <td align="right">0.392859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271400E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.548620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113290E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.306624E+11</td>
    <td align="right">0.435580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202955E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.783126E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197788E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.714953E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.808689E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.654829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.732630E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.281518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.742293E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.693557E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.669851E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.689873E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.375169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.656903E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.956023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.703243E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155356E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.716362E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.318183E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.750539E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115795E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.866202E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.656903E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.318183E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.808689E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32879.93</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7507.57</td>
    <td align="right">27-JAN-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:15</td>
    <td align="right">    96426.58</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    32879.93</td>
    <td align="right">06-FEB-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8070.72</td>
    <td align="right">23-FEB-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">   146004.70</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    29013.13</td>
    <td align="right">21-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9958.94</td>
    <td align="right">15-MAR-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">   122852.99</td>
    <td align="right">20-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    28496.45</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7458.42</td>
    <td align="right">21-APR-13:30</td>
    <td align="right">        6.85</td>
    <td align="right">03-APR-11:15</td>
    <td align="right">   112498.09</td>
    <td align="right">17-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    25988.70</td>
    <td align="right">19-MAY-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     3065.70</td>
    <td align="right">01-MAY-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8417.77</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">07-MAY-14:15</td>
    <td align="right">    53947.83</td>
    <td align="right">01-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    26179.59</td>
    <td align="right">16-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     3065.70</td>
    <td align="right">01-JUN-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16719.34</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">04-JUN-15:00</td>
    <td align="right">     6423.79</td>
    <td align="right">09-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    25988.70</td>
    <td align="right">28-JUL-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     3065.70</td>
    <td align="right">01-JUL-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16229.34</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-07:30</td>
    <td align="right">     5218.40</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    26531.59</td>
    <td align="right">28-AUG-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">16-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17736.82</td>
    <td align="right">16-AUG-15:15</td>
    <td align="right">        6.85</td>
    <td align="right">05-AUG-17:15</td>
    <td align="right">     4606.20</td>
    <td align="right">23-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    26675.78</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15182.46</td>
    <td align="right">28-SEP-15:15</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-17:15</td>
    <td align="right">    31646.47</td>
    <td align="right">22-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    31166.02</td>
    <td align="right">23-OCT-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11151.42</td>
    <td align="right">12-OCT-15:15</td>
    <td align="right">        6.85</td>
    <td align="right">08-OCT-11:45</td>
    <td align="right">   111329.94</td>
    <td align="right">30-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32879.93</td>
    <td align="right">06-NOV-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7470.71</td>
    <td align="right">16-NOV-14:45</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">    94675.67</td>
    <td align="right">30-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32879.93</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7196.36</td>
    <td align="right">29-DEC-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-17:15</td>
    <td align="right">   132779.52</td>
    <td align="right">26-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    25988.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3065.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7196.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4606.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32879.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5236.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17736.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146004.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121435E+12</td>
    <td align="right">  149546.296</td>
    <td align="right">05-JAN-08:15</td>
    <td align="right">   29997.327</td>
    <td align="right">   56729.907</td>
    <td align="right">    3769.902</td>
    <td align="right">   58221.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112862E+12</td>
    <td align="right">  187595.647</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  146004.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123263E+12</td>
    <td align="right">  164443.940</td>
    <td align="right">20-MAR-06:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  122852.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108407E+12</td>
    <td align="right">  153371.102</td>
    <td align="right">03-APR-07:15</td>
    <td align="right">   28496.453</td>
    <td align="right">   56729.907</td>
    <td align="right">    3769.902</td>
    <td align="right">   63548.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114838E+12</td>
    <td align="right">  121028.182</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">    8417.767</td>
    <td align="right">       0.000</td>
    <td align="right">   36579.870</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146331E+12</td>
    <td align="right">  164719.294</td>
    <td align="right">26-JUN-15:15</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   16636.877</td>
    <td align="right">       0.000</td>
    <td align="right">   72051.872</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143180E+12</td>
    <td align="right">  153302.176</td>
    <td align="right">17-JUL-12:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49960.580</td>
    <td align="right">   15710.290</td>
    <td align="right">       0.000</td>
    <td align="right">   60916.525</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150793E+12</td>
    <td align="right">  160244.156</td>
    <td align="right">16-AUG-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   17508.975</td>
    <td align="right">       0.000</td>
    <td align="right">   66704.637</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126288E+12</td>
    <td align="right">  139835.280</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">   25867.868</td>
    <td align="right">   49315.882</td>
    <td align="right">   14699.759</td>
    <td align="right">       0.000</td>
    <td align="right">   49104.977</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117402E+12</td>
    <td align="right">  158157.388</td>
    <td align="right">30-OCT-06:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  111329.937</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116961E+12</td>
    <td align="right">  139661.286</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">   31166.019</td>
    <td align="right">   56729.907</td>
    <td align="right">    3820.900</td>
    <td align="right">   47116.766</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131518E+12</td>
    <td align="right">  179606.976</td>
    <td align="right">26-DEC-07:15</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">  132779.524</td>
    <td align="right">       0.000</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151328E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108407E+12</td>
    <td align="right">  121028.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10959.977</td>
    <td align="right">   26610.137</td>
    <td align="right">    3769.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150793E+12</td>
    <td align="right">  187595.647</td>
    <td align="right">&nbsp;</td>
    <td align="right">   31166.019</td>
    <td align="right">   56729.907</td>
    <td align="right">   17508.975</td>
    <td align="right">  146004.696</td>
    <td align="right">   72051.872</td>
    <td align="right">    5236.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKGASDEMAND::Meter></a>
<p>Report:<b> PEAK GAS DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:14</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:HVAC {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">MISCPLUGGAS:INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">GAS:PLANT {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">WATER HEATER:WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281268E+11</td>
    <td align="right">   86953.657</td>
    <td align="right">05-JAN-18:30</td>
    <td align="right">   80342.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6610.900</td>
    <td align="right">    6610.900</td>
    <td align="right">    6610.900</td>
    <td align="right">   80342.757</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269284E+11</td>
    <td align="right">   63042.272</td>
    <td align="right">11-FEB-17:00</td>
    <td align="right">   61155.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   61155.832</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196882E+11</td>
    <td align="right">   58760.372</td>
    <td align="right">04-MAR-17:00</td>
    <td align="right">   56873.932</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   56873.932</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138746E+11</td>
    <td align="right">   55318.628</td>
    <td align="right">17-APR-06:15</td>
    <td align="right">   53432.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   53432.188</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.770444E+10</td>
    <td align="right">   25841.481</td>
    <td align="right">02-MAY-06:15</td>
    <td align="right">   23955.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   23955.041</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.693557E+10</td>
    <td align="right">    9232.819</td>
    <td align="right">06-JUN-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9232.819</td>
    <td align="right">    9232.819</td>
    <td align="right">    9232.819</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.669851E+10</td>
    <td align="right">    7180.934</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7180.934</td>
    <td align="right">    7180.934</td>
    <td align="right">    7180.934</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.689873E+10</td>
    <td align="right">    7147.301</td>
    <td align="right">31-AUG-11:00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7147.301</td>
    <td align="right">    7147.301</td>
    <td align="right">    7147.301</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.694419E+10</td>
    <td align="right">   27331.979</td>
    <td align="right">22-SEP-06:15</td>
    <td align="right">   25445.539</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   25445.539</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165927E+11</td>
    <td align="right">   62007.157</td>
    <td align="right">30-OCT-07:15</td>
    <td align="right">   60120.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">   60120.717</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226992E+11</td>
    <td align="right">   77345.194</td>
    <td align="right">29-NOV-20:00</td>
    <td align="right">   70831.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6514.163</td>
    <td align="right">    6514.163</td>
    <td align="right">    6514.163</td>
    <td align="right">   70831.032</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.393236E+11</td>
    <td align="right">  100607.172</td>
    <td align="right">21-DEC-17:00</td>
    <td align="right">   93915.943</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6691.229</td>
    <td align="right">    6691.229</td>
    <td align="right">    6691.229</td>
    <td align="right">   93915.943</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202415E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.669851E+10</td>
    <td align="right">    7147.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">    1886.440</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393236E+11</td>
    <td align="right">  100607.172</td>
    <td align="right">&nbsp;</td>
    <td align="right">   93915.943</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9232.819</td>
    <td align="right">    9232.819</td>
    <td align="right">    9232.819</td>
    <td align="right">   93915.943</td>
  </tr>
</table>
<br><br>
</body>
</html>
