   7548     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7549     ,                        !- Watts per Person {W/person}
   7550     0.0000,                  !- Return Air Fraction
   7551     0.7000,                  !- Fraction Radiant
   7552     0.2000,                  !- Fraction Visible
   7553     1.0000,                  !- Fraction Replaceable
   7554     General Lights,          !- End-Use Subcategory
   7555     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7556 
   7557 Lights,
   7558     Core_mid_Lights,         !- Name
   7559     Core_mid,                !- Zone or ZoneList Name
   7560     BLDG_LIGHT_SCH,          !- Schedule Name
   7561     Watts/Area,              !- Design Level Calculation Method
   7562     ,                        !- Lighting Level {W}
   7563     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7564     ,                        !- Watts per Person {W/person}
   7565     0.0000,                  !- Return Air Fraction
   7566     0.7000,                  !- Fraction Radiant
   7567     0.2000,                  !- Fraction Visible
   7568     1.0000,                  !- Fraction Replaceable
   7569     General Lights,          !- End-Use Subcategory
   7570     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7571 
   7572 Lights,
   7573     Core_top_Lights,         !- Name
   7574     Core_top,                !- Zone or ZoneList Name
   7575     BLDG_LIGHT_SCH,          !- Schedule Name
   7576     Watts/Area,              !- Design Level Calculation Method
   7577     ,                        !- Lighting Level {W}
   7578     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7579     ,                        !- Watts per Person {W/person}
   7580     0.0000,                  !- Return Air Fraction
   7581     0.7000,                  !- Fraction Radiant
   7582     0.2000,                  !- Fraction Visible
   7583     1.0000,                  !- Fraction Replaceable
   7584     General Lights,          !- End-Use Subcategory
   7585     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7586 
   7587 Lights,
   7588     Perimeter_top_ZN_3_Lights,  !- Name
   7589     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   7590     BLDG_LIGHT_SCH,          !- Schedule Name
   7591     Watts/Area,              !- Design Level Calculation Method
   7592     ,                        !- Lighting Level {W}
   7593     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7594     ,                        !- Watts per Person {W/person}
   7595     0.0000,                  !- Return Air Fraction
   7596     0.7000,                  !- Fraction Radiant
   7597     0.2000,                  !- Fraction Visible
   7598     1.0000,                  !- Fraction Replaceable
   7599     General Lights,          !- End-Use Subcategory
   7600     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7601 
   7602 Lights,
   7603     Perimeter_top_ZN_2_Lights,  !- Name
   7604     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   7605     BLDG_LIGHT_SCH,          !- Schedule Name
   7606     Watts/Area,              !- Design Level Calculation Method
   7607     ,                        !- Lighting Level {W}
   7608     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7609     ,                        !- Watts per Person {W/person}
   7610     0.0000,                  !- Return Air Fraction
   7611     0.7000,                  !- Fraction Radiant
   7612     0.2000,                  !- Fraction Visible
   7613     1.0000,                  !- Fraction Replaceable
   7614     General Lights,          !- End-Use Subcategory
   7615     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7616 
   7617 Lights,
   7618     Perimeter_top_ZN_1_Lights,  !- Name
   7619     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   7620     BLDG_LIGHT_SCH,          !- Schedule Name
   7621     Watts/Area,              !- Design Level Calculation Method
   7622     ,                        !- Lighting Level {W}
   7623     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7624     ,                        !- Watts per Person {W/person}
   7625     0.0000,                  !- Return Air Fraction
   7626     0.7000,                  !- Fraction Radiant
   7627     0.2000,                  !- Fraction Visible
   7628     1.0000,                  !- Fraction Replaceable
   7629     General Lights,          !- End-Use Subcategory
   7630     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7631 
   7632 Lights,
   7633     Perimeter_top_ZN_4_Lights,  !- Name
   7634     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   7635     BLDG_LIGHT_SCH,          !- Schedule Name
   7636     Watts/Area,              !- Design Level Calculation Method
   7637     ,                        !- Lighting Level {W}
   7638     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7639     ,                        !- Watts per Person {W/person}
   7640     0.0000,                  !- Return Air Fraction
   7641     0.7000,                  !- Fraction Radiant
   7642     0.2000,                  !- Fraction Visible
   7643     1.0000,                  !- Fraction Replaceable
   7644     General Lights,          !- End-Use Subcategory
   7645     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7646 
   7647 Lights,
   7648     Perimeter_bot_ZN_3_Lights,  !- Name
   7649     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   7650     BLDG_LIGHT_SCH,          !- Schedule Name
   7651     Watts/Area,              !- Design Level Calculation Method
   7652     ,                        !- Lighting Level {W}
   7653     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7654     ,                        !- Watts per Person {W/person}
   7655     0.0000,                  !- Return Air Fraction
   7656     0.7000,                  !- Fraction Radiant
   7657     0.2000,                  !- Fraction Visible
   7658     1.0000,                  !- Fraction Replaceable
   7659     General Lights,          !- End-Use Subcategory
   7660     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7661 
   7662 Lights,
   7663     Perimeter_bot_ZN_2_Lights,  !- Name
   7664     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   7665     BLDG_LIGHT_SCH,          !- Schedule Name
   7666     Watts/Area,              !- Design Level Calculation Method
   7667     ,                        !- Lighting Level {W}
   7668     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7669     ,                        !- Watts per Person {W/person}
   7670     0.0000,                  !- Return Air Fraction
   7671     0.7000,                  !- Fraction Radiant
   7672     0.2000,                  !- Fraction Visible
   7673     1.0000,                  !- Fraction Replaceable
   7674     General Lights,          !- End-Use Subcategory
   7675     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7676 
   7677 Lights,
   7678     Perimeter_bot_ZN_1_Lights,  !- Name
   7679     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   7680     BLDG_LIGHT_SCH,          !- Schedule Name
   7681     Watts/Area,              !- Design Level Calculation Method
   7682     ,                        !- Lighting Level {W}
   7683     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7684     ,                        !- Watts per Person {W/person}
   7685     0.0000,                  !- Return Air Fraction
   7686     0.7000,                  !- Fraction Radiant
   7687     0.2000,                  !- Fraction Visible
   7688     1.0000,                  !- Fraction Replaceable
   7689     General Lights,          !- End-Use Subcategory
   7690     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7691 
   7692 Lights,
   7693     Perimeter_bot_ZN_4_Lights,  !- Name
   7694     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   7695     BLDG_LIGHT_SCH,          !- Schedule Name
   7696     Watts/Area,              !- Design Level Calculation Method
   7697     ,                        !- Lighting Level {W}
   7698     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7699     ,                        !- Watts per Person {W/person}
   7700     0.0000,                  !- Return Air Fraction
   7701     0.7000,                  !- Fraction Radiant
   7702     0.2000,                  !- Fraction Visible
   7703     1.0000,                  !- Fraction Replaceable
   7704     General Lights,          !- End-Use Subcategory
   7705     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7706 
   7707 Lights,
   7708     Perimeter_mid_ZN_3_Lights,  !- Name
   7709     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   7710     BLDG_LIGHT_SCH,          !- Schedule Name
   7711     Watts/Area,              !- Design Level Calculation Method
   7712     ,                        !- Lighting Level {W}
   7713     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7714     ,                        !- Watts per Person {W/person}
   7715     0.0000,                  !- Return Air Fraction
   7716     0.7000,                  !- Fraction Radiant
   7717     0.2000,                  !- Fraction Visible
   7718     1.0000,                  !- Fraction Replaceable
   7719     General Lights,          !- End-Use Subcategory
   7720     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7721 
   7722 Lights,
   7723     Perimeter_mid_ZN_2_Lights,  !- Name
   7724     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   7725     BLDG_LIGHT_SCH,          !- Schedule Name
   7726     Watts/Area,              !- Design Level Calculation Method
   7727     ,                        !- Lighting Level {W}
   7728     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7729     ,                        !- Watts per Person {W/person}
   7730     0.0000,                  !- Return Air Fraction
   7731     0.7000,                  !- Fraction Radiant
   7732     0.2000,                  !- Fraction Visible
   7733     1.0000,                  !- Fraction Replaceable
   7734     General Lights,          !- End-Use Subcategory
   7735     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7736 
   7737 Lights,
   7738     Perimeter_mid_ZN_1_Lights,  !- Name
   7739     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   7740     BLDG_LIGHT_SCH,          !- Schedule Name
   7741     Watts/Area,              !- Design Level Calculation Method
   7742     ,                        !- Lighting Level {W}
   7743     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7744     ,                        !- Watts per Person {W/person}
   7745     0.0000,                  !- Return Air Fraction
   7746     0.7000,                  !- Fraction Radiant
   7747     0.2000,                  !- Fraction Visible
   7748     1.0000,                  !- Fraction Replaceable
   7749     General Lights,          !- End-Use Subcategory
   7750     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7751 
   7752 Lights,
   7753     Perimeter_mid_ZN_4_Lights,  !- Name
   7754     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   7755     BLDG_LIGHT_SCH,          !- Schedule Name
   7756     Watts/Area,              !- Design Level Calculation Method
   7757     ,                        !- Lighting Level {W}
   7758     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   7759     ,                        !- Watts per Person {W/person}
   7760     0.0000,                  !- Return Air Fraction
   7761     0.7000,                  !- Fraction Radiant
   7762     0.2000,                  !- Fraction Visible
   7763     1.0000,                  !- Fraction Replaceable
   7764     General Lights,          !- End-Use Subcategory
   7765     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   7766 
   7767 
   7768 !-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
   7769 
   7770 ElectricEquipment,
   7771     Core_bottom_MiscPlug_Equip,  !- Name
   7772     Core_bottom,             !- Zone or ZoneList Name
   7773     BLDG_EQUIP_SCH,          !- Schedule Name
   7774     EquipmentLevel,          !- Design Level Calculation Method
   7775     7937.1558,               !- Design Level {W}
   7776     ,                        !- Watts per Zone Floor Area {W/m2}
   7777     ,                        !- Watts per Person {W/person}
   7778     0.0000,                  !- Fraction Latent
   7779     0.5000,                  !- Fraction Radiant
   7780     0.0000,                  !- Fraction Lost
   7781     MiscPlug;                !- End-Use Subcategory
   7782 
   7783 ElectricEquipment,
   7784     Core_mid_MiscPlug_Equip, !- Name
   7785     Core_mid,                !- Zone or ZoneList Name
   7786     BLDG_EQUIP_SCH,          !- Schedule Name
   7787     EquipmentLevel,          !- Design Level Calculation Method
   7788     7937.1558,               !- Design Level {W}
   7789     ,                        !- Watts per Zone Floor Area {W/m2}
   7790     ,                        !- Watts per Person {W/person}
   7791     0.0000,                  !- Fraction Latent
   7792     0.5000,                  !- Fraction Radiant
   7793     0.0000,                  !- Fraction Lost
   7794     MiscPlug;                !- End-Use Subcategory
   7795 
   7796 ElectricEquipment,
   7797     Core_top_MiscPlug_Equip, !- Name
   7798     Core_top,                !- Zone or ZoneList Name
   7799     BLDG_EQUIP_SCH,          !- Schedule Name
   7800     EquipmentLevel,          !- Design Level Calculation Method
   7801     7937.1558,               !- Design Level {W}
   7802     ,                        !- Watts per Zone Floor Area {W/m2}
   7803     ,                        !- Watts per Person {W/person}
   7804     0.0000,                  !- Fraction Latent
   7805     0.5000,                  !- Fraction Radiant
   7806     0.0000,                  !- Fraction Lost
   7807     MiscPlug;                !- End-Use Subcategory
   7808 
   7809 ElectricEquipment,
   7810     Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
   7811     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   7812     BLDG_EQUIP_SCH,          !- Schedule Name
   7813     EquipmentLevel,          !- Design Level Calculation Method
   7814     1673.2138,               !- Design Level {W}
   7815     ,                        !- Watts per Zone Floor Area {W/m2}
   7816     ,                        !- Watts per Person {W/person}
   7817     0.0000,                  !- Fraction Latent
   7818     0.5000,                  !- Fraction Radiant
   7819     0.0000,                  !- Fraction Lost
   7820     MiscPlug;                !- End-Use Subcategory
   7821 
   7822 ElectricEquipment,
   7823     Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
   7824     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   7825     BLDG_EQUIP_SCH,          !- Schedule Name
   7826     EquipmentLevel,          !- Design Level Calculation Method
   7827     1059.2170,               !- Design Level {W}
   7828     ,                        !- Watts per Zone Floor Area {W/m2}
   7829     ,                        !- Watts per Person {W/person}
   7830     0.0000,                  !- Fraction Latent
   7831     0.5000,                  !- Fraction Radiant
   7832     0.0000,                  !- Fraction Lost
   7833     MiscPlug;                !- End-Use Subcategory
   7834 
   7835 ElectricEquipment,
   7836     Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
   7837     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   7838     BLDG_EQUIP_SCH,          !- Schedule Name
   7839     EquipmentLevel,          !- Design Level Calculation Method
   7840     1673.2028,               !- Design Level {W}
   7841     ,                        !- Watts per Zone Floor Area {W/m2}
   7842     ,                        !- Watts per Person {W/person}
   7843     0.0000,                  !- Fraction Latent
   7844     0.5000,                  !- Fraction Radiant
   7845     0.0000,                  !- Fraction Lost
   7846     MiscPlug;                !- End-Use Subcategory
   7847 
   7848 ElectricEquipment,
   7849     Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
   7850     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   7851     BLDG_EQUIP_SCH,          !- Schedule Name
   7852     EquipmentLevel,          !- Design Level Calculation Method
   7853     1059.2100,               !- Design Level {W}
   7854     ,                        !- Watts per Zone Floor Area {W/m2}
   7855     ,                        !- Watts per Person {W/person}
   7856     0.0000,                  !- Fraction Latent
   7857     0.5000,                  !- Fraction Radiant
   7858     0.0000,                  !- Fraction Lost
   7859     MiscPlug;                !- End-Use Subcategory
   7860 
   7861 ElectricEquipment,
   7862     Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
   7863     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   7864     BLDG_EQUIP_SCH,          !- Schedule Name
   7865     EquipmentLevel,          !- Design Level Calculation Method
   7866     1673.2138,               !- Design Level {W}
   7867     ,                        !- Watts per Zone Floor Area {W/m2}
   7868     ,                        !- Watts per Person {W/person}
   7869     0.0000,                  !- Fraction Latent
   7870     0.5000,                  !- Fraction Radiant
   7871     0.0000,                  !- Fraction Lost
   7872     MiscPlug;                !- End-Use Subcategory
   7873 
   7874 ElectricEquipment,
   7875     Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
   7876     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   7877     BLDG_EQUIP_SCH,          !- Schedule Name
   7878     EquipmentLevel,          !- Design Level Calculation Method
   7879     1059.2170,               !- Design Level {W}
   7880     ,                        !- Watts per Zone Floor Area {W/m2}
   7881     ,                        !- Watts per Person {W/person}
   7882     0.0000,                  !- Fraction Latent
   7883     0.5000,                  !- Fraction Radiant
   7884     0.0000,                  !- Fraction Lost
   7885     MiscPlug;                !- End-Use Subcategory
   7886 
   7887 ElectricEquipment,
   7888     Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
   7889     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   7890     BLDG_EQUIP_SCH,          !- Schedule Name
   7891     EquipmentLevel,          !- Design Level Calculation Method
   7892     1673.2028,               !- Design Level {W}
   7893     ,                        !- Watts per Zone Floor Area {W/m2}
   7894     ,                        !- Watts per Person {W/person}
   7895     0.0000,                  !- Fraction Latent
   7896     0.5000,                  !- Fraction Radiant
   7897     0.0000,                  !- Fraction Lost
   7898     MiscPlug;                !- End-Use Subcategory
   7899 
   7900 ElectricEquipment,
   7901     Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
   7902     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   7903     BLDG_EQUIP_SCH,          !- Schedule Name
   7904     EquipmentLevel,          !- Design Level Calculation Method
   7905     1059.2100,               !- Design Level {W}
   7906     ,                        !- Watts per Zone Floor Area {W/m2}
   7907     ,                        !- Watts per Person {W/person}
   7908     0.0000,                  !- Fraction Latent
   7909     0.5000,                  !- Fraction Radiant
   7910     0.0000,                  !- Fraction Lost
   7911     MiscPlug;                !- End-Use Subcategory
   7912 
   7913 ElectricEquipment,
   7914     Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
   7915     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   7916     BLDG_EQUIP_SCH,          !- Schedule Name
   7917     EquipmentLevel,          !- Design Level Calculation Method
   7918     1673.2138,               !- Design Level {W}
   7919     ,                        !- Watts per Zone Floor Area {W/m2}
   7920     ,                        !- Watts per Person {W/person}
   7921     0.0000,                  !- Fraction Latent
   7922     0.5000,                  !- Fraction Radiant
   7923     0.0000,                  !- Fraction Lost
   7924     MiscPlug;                !- End-Use Subcategory
   7925 
   7926 ElectricEquipment,
   7927     Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
   7928     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   7929     BLDG_EQUIP_SCH,          !- Schedule Name
   7930     EquipmentLevel,          !- Design Level Calculation Method
   7931     1059.2170,               !- Design Level {W}
   7932     ,                        !- Watts per Zone Floor Area {W/m2}
   7933     ,                        !- Watts per Person {W/person}
   7934     0.0000,                  !- Fraction Latent
   7935     0.5000,                  !- Fraction Radiant
   7936     0.0000,                  !- Fraction Lost
   7937     MiscPlug;                !- End-Use Subcategory
   7938 
   7939 ElectricEquipment,
   7940     Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
   7941     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   7942     BLDG_EQUIP_SCH,          !- Schedule Name
   7943     EquipmentLevel,          !- Design Level Calculation Method
   7944     1673.2028,               !- Design Level {W}
   7945     ,                        !- Watts per Zone Floor Area {W/m2}
   7946     ,                        !- Watts per Person {W/person}
   7947     0.0000,                  !- Fraction Latent
   7948     0.5000,                  !- Fraction Radiant
   7949     0.0000,                  !- Fraction Lost
   7950     MiscPlug;                !- End-Use Subcategory
   7951 
   7952 ElectricEquipment,
   7953     Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
   7954     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   7955     BLDG_EQUIP_SCH,          !- Schedule Name
   7956     EquipmentLevel,          !- Design Level Calculation Method
   7957     1059.2100,               !- Design Level {W}
   7958     ,                        !- Watts per Zone Floor Area {W/m2}
   7959     ,                        !- Watts per Person {W/person}
   7960     0.0000,                  !- Fraction Latent
   7961     0.5000,                  !- Fraction Radiant
   7962     0.0000,                  !- Fraction Lost
   7963     MiscPlug;                !- End-Use Subcategory
   7964 
   7965 ElectricEquipment,
   7966     Core_bottom_Elevators_Equip,  !- Name
   7967     Core_bottom,             !- Zone or ZoneList Name
   7968     BLDG_ELEVATORS,          !- Schedule Name
   7969     EquipmentLevel,          !- Design Level Calculation Method
   7970     32109.8901098901,        !- Design Level {W}
   7971     ,                        !- Watts per Zone Floor Area {W/m2}
   7972     ,                        !- Watts per Person {W/person}
   7973     0.0000,                  !- Fraction Latent
   7974     0.5000,                  !- Fraction Radiant
   7975     0.0000,                  !- Fraction Lost
   7976     MiscPlug;                !- End-Use Subcategory
   7977 
   7978 ElectricEquipment,
   7979     Elevators_Lights_Fan,    !- Name
   7980     Core_bottom,             !- Zone or ZoneList Name
   7981     ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
   7982     EquipmentLevel,          !- Design Level Calculation Method
   7983     125,                     !- Design Level {W}
   7984     ,                        !- Watts per Zone Floor Area {W/m2}
   7985     ,                        !- Watts per Person {W/person}
   7986     0.0000,                  !- Fraction Latent
   7987     0.5000,                  !- Fraction Radiant
   7988     0.0000,                  !- Fraction Lost
   7989     MiscPlug;                !- End-Use Subcategory
   7990 
   7991 
   7992 !-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
   7993 
   7994 !
   7995 !Addendum AY sidelighting.
   7996 !
   7997 Daylighting:Controls,
   7998     Perimeter_bot_ZN_1,      !- Zone Name
   7999     2,                       !- Total Daylighting Reference Points
   8000     24.955500,               !- X-Coordinate of First Reference Point {m}
   8001     1.524000,                !- Y-Coordinate of First Reference Point {m}
   8002     0.762000,                !- Z-Coordinate of First Reference Point {m}
   8003     24.955500,               !- X-Coordinate of Second Reference Point {m}
   8004     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   8005     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   8006     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8007     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8008     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8009     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8010     2,                       !- Lighting Control Type
   8011     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8012     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8013     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8014     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8015     3,                       !- Number of Stepped Control Steps
   8016     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8017 
   8018 Daylighting:Controls,
   8019     Perimeter_bot_ZN_2,      !- Zone Name
   8020     2,                       !- Total Daylighting Reference Points
   8021     48.387000,               !- X-Coordinate of First Reference Point {m}
   8022     16.636900,               !- Y-Coordinate of First Reference Point {m}
   8023     0.762000,                !- Z-Coordinate of First Reference Point {m}
   8024     46.863000,               !- X-Coordinate of Second Reference Point {m}
   8025     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   8026     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   8027     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8028     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8029     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8030     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8031     2,                       !- Lighting Control Type
   8032     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8033     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8034     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8035     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8036     3,                       !- Number of Stepped Control Steps
   8037     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8038 
   8039 Daylighting:Controls,
   8040     Perimeter_bot_ZN_3,      !- Zone Name
   8041     2,                       !- Total Daylighting Reference Points
   8042     24.955500,               !- X-Coordinate of First Reference Point {m}
   8043     31.749800,               !- Y-Coordinate of First Reference Point {m}
   8044     0.762000,                !- Z-Coordinate of First Reference Point {m}
   8045     24.955500,               !- X-Coordinate of Second Reference Point {m}
   8046     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   8047     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   8048     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8049     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8050     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8051     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8052     2,                       !- Lighting Control Type
   8053     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8054     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8055     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8056     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8057     3,                       !- Number of Stepped Control Steps
   8058     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8059 
   8060 Daylighting:Controls,
   8061     Perimeter_bot_ZN_4,      !- Zone Name
   8062     2,                       !- Total Daylighting Reference Points
   8063     1.524000,                !- X-Coordinate of First Reference Point {m}
   8064     16.636900,               !- Y-Coordinate of First Reference Point {m}
   8065     0.762000,                !- Z-Coordinate of First Reference Point {m}
   8066     3.048000,                !- X-Coordinate of Second Reference Point {m}
   8067     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   8068     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   8069     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8070     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8071     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8072     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8073     2,                       !- Lighting Control Type
   8074     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8075     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8076     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8077     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8078     3,                       !- Number of Stepped Control Steps
   8079     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8080 
   8081 Daylighting:Controls,
   8082     Perimeter_mid_ZN_1,      !- Zone Name
   8083     2,                       !- Total Daylighting Reference Points
   8084     24.955500,               !- X-Coordinate of First Reference Point {m}
   8085     1.524000,                !- Y-Coordinate of First Reference Point {m}
   8086     4.724400,                !- Z-Coordinate of First Reference Point {m}
   8087     24.955500,               !- X-Coordinate of Second Reference Point {m}
   8088     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   8089     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   8090     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8091     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8092     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8093     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8094     2,                       !- Lighting Control Type
   8095     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8096     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8097     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8098     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8099     3,                       !- Number of Stepped Control Steps
   8100     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8101 
   8102 Daylighting:Controls,
   8103     Perimeter_mid_ZN_2,      !- Zone Name
   8104     2,                       !- Total Daylighting Reference Points
   8105     48.387000,               !- X-Coordinate of First Reference Point {m}
   8106     16.636900,               !- Y-Coordinate of First Reference Point {m}
   8107     4.724400,                !- Z-Coordinate of First Reference Point {m}
   8108     46.863000,               !- X-Coordinate of Second Reference Point {m}
   8109     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   8110     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   8111     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8112     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8113     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8114     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8115     2,                       !- Lighting Control Type
   8116     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8117     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8118     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8119     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8120     3,                       !- Number of Stepped Control Steps
   8121     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8122 
   8123 Daylighting:Controls,
   8124     Perimeter_mid_ZN_3,      !- Zone Name
   8125     2,                       !- Total Daylighting Reference Points
   8126     24.955500,               !- X-Coordinate of First Reference Point {m}
   8127     31.749800,               !- Y-Coordinate of First Reference Point {m}
   8128     4.724400,                !- Z-Coordinate of First Reference Point {m}
   8129     24.955500,               !- X-Coordinate of Second Reference Point {m}
   8130     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   8131     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   8132     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8133     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8134     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8135     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8136     2,                       !- Lighting Control Type
   8137     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8138     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8139     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8140     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8141     3,                       !- Number of Stepped Control Steps
   8142     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8143 
   8144 Daylighting:Controls,
   8145     Perimeter_mid_ZN_4,      !- Zone Name
   8146     2,                       !- Total Daylighting Reference Points
   8147     1.524000,                !- X-Coordinate of First Reference Point {m}
   8148     16.636900,               !- Y-Coordinate of First Reference Point {m}
   8149     4.724400,                !- Z-Coordinate of First Reference Point {m}
   8150     3.048000,                !- X-Coordinate of Second Reference Point {m}
   8151     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   8152     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   8153     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8154     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8155     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8156     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8157     2,                       !- Lighting Control Type
   8158     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8159     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8160     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8161     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8162     3,                       !- Number of Stepped Control Steps
   8163     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8164 
   8165 Daylighting:Controls,
   8166     Perimeter_top_ZN_1,      !- Zone Name
   8167     2,                       !- Total Daylighting Reference Points
   8168     24.955500,               !- X-Coordinate of First Reference Point {m}
   8169     1.524000,                !- Y-Coordinate of First Reference Point {m}
   8170     8.687000,                !- Z-Coordinate of First Reference Point {m}
   8171     24.955500,               !- X-Coordinate of Second Reference Point {m}
   8172     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   8173     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   8174     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8175     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8176     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8177     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8178     2,                       !- Lighting Control Type
   8179     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8180     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8181     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8182     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8183     3,                       !- Number of Stepped Control Steps
   8184     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8185 
   8186 Daylighting:Controls,
   8187     Perimeter_top_ZN_2,      !- Zone Name
   8188     2,                       !- Total Daylighting Reference Points
   8189     48.387000,               !- X-Coordinate of First Reference Point {m}
   8190     16.636900,               !- Y-Coordinate of First Reference Point {m}
   8191     8.687000,                !- Z-Coordinate of First Reference Point {m}
   8192     46.863000,               !- X-Coordinate of Second Reference Point {m}
   8193     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   8194     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   8195     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8196     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8197     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8198     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8199     2,                       !- Lighting Control Type
   8200     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8201     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8202     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8203     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8204     3,                       !- Number of Stepped Control Steps
   8205     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8206 
   8207 Daylighting:Controls,
   8208     Perimeter_top_ZN_3,      !- Zone Name
   8209     2,                       !- Total Daylighting Reference Points
   8210     24.955500,               !- X-Coordinate of First Reference Point {m}
   8211     31.749800,               !- Y-Coordinate of First Reference Point {m}
   8212     8.687000,                !- Z-Coordinate of First Reference Point {m}
   8213     24.955500,               !- X-Coordinate of Second Reference Point {m}
   8214     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   8215     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   8216     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8217     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8218     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8219     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8220     2,                       !- Lighting Control Type
   8221     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8222     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8223     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8224     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8225     3,                       !- Number of Stepped Control Steps
   8226     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8227 
   8228 Daylighting:Controls,
   8229     Perimeter_top_ZN_4,      !- Zone Name
   8230     2,                       !- Total Daylighting Reference Points
   8231     1.524000,                !- X-Coordinate of First Reference Point {m}
   8232     16.636900,               !- Y-Coordinate of First Reference Point {m}
   8233     8.687000,                !- Z-Coordinate of First Reference Point {m}
   8234     3.048000,                !- X-Coordinate of Second Reference Point {m}
   8235     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   8236     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   8237     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   8238     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   8239     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   8240     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   8241     2,                       !- Lighting Control Type
   8242     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   8243     22.0,                    !- Maximum Allowable Discomfort Glare Index
   8244     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   8245     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   8246     3,                       !- Number of Stepped Control Steps
   8247     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   8248 
   8249 
   8250 !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
   8251 
   8252 ZoneInfiltration:DesignFlowRate,
   8253     Perimeter_top_ZN_3_Infiltration,  !- Name
   8254     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   8255     INFIL_SCH_PNNL,          !- Schedule Name
   8256     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8257     0,                       !- Design Flow Rate {m3/s}
   8258     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8259     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8260     ,                        !- Air Changes per Hour {1/hr}
   8261     0,                       !- Constant Term Coefficient
   8262     0.0000,                  !- Temperature Term Coefficient
   8263     0.2240,                  !- Velocity Term Coefficient
   8264     0.0000;                  !- Velocity Squared Term Coefficient
   8265 
   8266 ZoneInfiltration:DesignFlowRate,
   8267     Perimeter_top_ZN_2_Infiltration,  !- Name
   8268     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   8269     INFIL_SCH_PNNL,          !- Schedule Name
   8270     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8271     0,                       !- Design Flow Rate {m3/s}
   8272     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8273     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8274     ,                        !- Air Changes per Hour {1/hr}
   8275     0,                       !- Constant Term Coefficient
   8276     0.0000,                  !- Temperature Term Coefficient
   8277     0.2240,                  !- Velocity Term Coefficient
   8278     0.0000;                  !- Velocity Squared Term Coefficient
   8279 
   8280 ZoneInfiltration:DesignFlowRate,
   8281     Perimeter_top_ZN_1_Infiltration,  !- Name
   8282     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   8283     INFIL_SCH_PNNL,          !- Schedule Name
   8284     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8285     0,                       !- Design Flow Rate {m3/s}
   8286     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8287     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8288     ,                        !- Air Changes per Hour {1/hr}
   8289     0,                       !- Constant Term Coefficient
   8290     0.0000,                  !- Temperature Term Coefficient
   8291     0.2240,                  !- Velocity Term Coefficient
   8292     0.0000;                  !- Velocity Squared Term Coefficient
   8293 
   8294 ZoneInfiltration:DesignFlowRate,
   8295     Perimeter_top_ZN_4_Infiltration,  !- Name
   8296     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   8297     INFIL_SCH_PNNL,          !- Schedule Name
   8298     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8299     0,                       !- Design Flow Rate {m3/s}
   8300     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8301     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8302     ,                        !- Air Changes per Hour {1/hr}
   8303     0,                       !- Constant Term Coefficient
   8304     0.0000,                  !- Temperature Term Coefficient
   8305     0.2240,                  !- Velocity Term Coefficient
   8306     0.0000;                  !- Velocity Squared Term Coefficient
   8307 
   8308 ZoneInfiltration:DesignFlowRate,
   8309     Perimeter_bot_ZN_3_Infiltration,  !- Name
   8310     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   8311     INFIL_SCH_PNNL,          !- Schedule Name
   8312     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8313     0,                       !- Design Flow Rate {m3/s}
   8314     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8315     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8316     ,                        !- Air Changes per Hour {1/hr}
   8317     0,                       !- Constant Term Coefficient
   8318     0.0000,                  !- Temperature Term Coefficient
   8319     0.2240,                  !- Velocity Term Coefficient
   8320     0.0000;                  !- Velocity Squared Term Coefficient
   8321 
   8322 ZoneInfiltration:DesignFlowRate,
   8323     Perimeter_bot_ZN_2_Infiltration,  !- Name
   8324     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   8325     INFIL_SCH_PNNL,          !- Schedule Name
   8326     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8327     0,                       !- Design Flow Rate {m3/s}
   8328     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8329     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8330     ,                        !- Air Changes per Hour {1/hr}
   8331     0,                       !- Constant Term Coefficient
   8332     0.0000,                  !- Temperature Term Coefficient
   8333     0.2240,                  !- Velocity Term Coefficient
   8334     0.0000;                  !- Velocity Squared Term Coefficient
   8335 
   8336 ZoneInfiltration:DesignFlowRate,
   8337     Perimeter_bot_ZN_1_Infiltration,  !- Name
   8338     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   8339     INFIL_SCH_PNNL,          !- Schedule Name
   8340     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8341     0,                       !- Design Flow Rate {m3/s}
   8342     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8343     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8344     ,                        !- Air Changes per Hour {1/hr}
   8345     0,                       !- Constant Term Coefficient
   8346     0.0000,                  !- Temperature Term Coefficient
   8347     0.2240,                  !- Velocity Term Coefficient
   8348     0.0000;                  !- Velocity Squared Term Coefficient
   8349 
   8350 ZoneInfiltration:DesignFlowRate,
   8351     Perimeter_bot_ZN_1_Door_Infiltration,  !- Name
   8352     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   8353     INFIL_Door_Opening_SCH,  !- Schedule Name
   8354     Flow/Zone,               !- Design Flow Rate Calculation Method
   8355     0.678659786,             !- Design Flow Rate {m3/s}
   8356     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8357     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   8358     ,                        !- Air Changes per Hour {1/hr}
   8359     1.0,                     !- Constant Term Coefficient
   8360     0.0,                     !- Temperature Term Coefficient
   8361     0.0,                     !- Velocity Term Coefficient
   8362     0.0;                     !- Velocity Squared Term Coefficient
   8363 
   8364 ZoneInfiltration:DesignFlowRate,
   8365     Perimeter_bot_ZN_4_Infiltration,  !- Name
   8366     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   8367     INFIL_SCH_PNNL,          !- Schedule Name
   8368     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8369     0,                       !- Design Flow Rate {m3/s}
   8370     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8371     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8372     ,                        !- Air Changes per Hour {1/hr}
   8373     0,                       !- Constant Term Coefficient
   8374     0.0000,                  !- Temperature Term Coefficient
   8375     0.2240,                  !- Velocity Term Coefficient
   8376     0.0000;                  !- Velocity Squared Term Coefficient
   8377 
   8378 ZoneInfiltration:DesignFlowRate,
   8379     Perimeter_mid_ZN_3_Infiltration,  !- Name
   8380     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   8381     INFIL_SCH_PNNL,          !- Schedule Name
   8382     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8383     0,                       !- Design Flow Rate {m3/s}
   8384     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8385     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8386     ,                        !- Air Changes per Hour {1/hr}
   8387     0,                       !- Constant Term Coefficient
   8388     0.0000,                  !- Temperature Term Coefficient
   8389     0.2240,                  !- Velocity Term Coefficient
   8390     0.0000;                  !- Velocity Squared Term Coefficient
   8391 
   8392 ZoneInfiltration:DesignFlowRate,
   8393     Perimeter_mid_ZN_2_Infiltration,  !- Name
   8394     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   8395     INFIL_SCH_PNNL,          !- Schedule Name
   8396     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8397     0,                       !- Design Flow Rate {m3/s}
   8398     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8399     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8400     ,                        !- Air Changes per Hour {1/hr}
   8401     0,                       !- Constant Term Coefficient
   8402     0.0000,                  !- Temperature Term Coefficient
   8403     0.2240,                  !- Velocity Term Coefficient
   8404     0.0000;                  !- Velocity Squared Term Coefficient
   8405 
   8406 ZoneInfiltration:DesignFlowRate,
   8407     Perimeter_mid_ZN_1_Infiltration,  !- Name
   8408     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   8409     INFIL_SCH_PNNL,          !- Schedule Name
   8410     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8411     0,                       !- Design Flow Rate {m3/s}
   8412     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8413     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8414     ,                        !- Air Changes per Hour {1/hr}
   8415     0,                       !- Constant Term Coefficient
   8416     0.0000,                  !- Temperature Term Coefficient
   8417     0.2240,                  !- Velocity Term Coefficient
   8418     0.0000;                  !- Velocity Squared Term Coefficient
   8419 
   8420 ZoneInfiltration:DesignFlowRate,
   8421     Perimeter_mid_ZN_4_Infiltration,  !- Name
   8422     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   8423     INFIL_SCH_PNNL,          !- Schedule Name
   8424     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8425     0,                       !- Design Flow Rate {m3/s}
   8426     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8427     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8428     ,                        !- Air Changes per Hour {1/hr}
   8429     0,                       !- Constant Term Coefficient
   8430     0.0000,                  !- Temperature Term Coefficient
   8431     0.2240,                  !- Velocity Term Coefficient
   8432     0.0000;                  !- Velocity Squared Term Coefficient
   8433 
   8434 ZoneInfiltration:DesignFlowRate,
   8435     FirstFloor_Plenum_Infiltration,  !- Name
   8436     FirstFloor_Plenum,       !- Zone or ZoneList Name
   8437     INFIL_SCH_PNNL,          !- Schedule Name
   8438     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8439     0,                       !- Design Flow Rate {m3/s}
   8440     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8441     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8442     ,                        !- Air Changes per Hour {1/hr}
   8443     0,                       !- Constant Term Coefficient
   8444     0.0000,                  !- Temperature Term Coefficient
   8445     0.2240,                  !- Velocity Term Coefficient
   8446     0.0000;                  !- Velocity Squared Term Coefficient
   8447 
   8448 ZoneInfiltration:DesignFlowRate,
   8449     MidFloor_Plenum_Infiltration,  !- Name
   8450     MidFloor_Plenum,         !- Zone or ZoneList Name
   8451     INFIL_SCH_PNNL,          !- Schedule Name
   8452     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8453     0,                       !- Design Flow Rate {m3/s}
   8454     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8455     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   8456     ,                        !- Air Changes per Hour {1/hr}
   8457     0,                       !- Constant Term Coefficient
   8458     0.0000,                  !- Temperature Term Coefficient
   8459     0.2240,                  !- Velocity Term Coefficient
   8460     0.0000;                  !- Velocity Squared Term Coefficient
   8461 
   8462 ZoneInfiltration:DesignFlowRate,
   8463     TopFloor_Plenum_Infiltration,  !- Name
   8464     TopFloor_Plenum,         !- Zone or ZoneList Name
   8465     INFIL_SCH_PNNL,          !- Schedule Name
   8466     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   8467     0,                       !- Design Flow Rate {m3/s}
   8468     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   8469     6.19256064e-05,          !- Flow per Exterior Surface Area {m3/s-m2}
   8470     ,                        !- Air Changes per Hour {1/hr}
   8471     0,                       !- Constant Term Coefficient
   8472     0.0000,                  !- Temperature Term Coefficient
   8473     0.2240,                  !- Velocity Term Coefficient
   8474     0.0000;                  !- Velocity Squared Term Coefficient
   8475 
   8476 
   8477 !-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
   8478 
   8479 Exterior:Lights,
   8480     Exterior_Lights_a,       !- Name
   8481     Exterior_lighting_schedule_a,  !- Schedule Name
   8482     519.2,                   !- Design Level {W}
   8483     AstronomicalClock,       !- Control Option
   8484     General;                 !- End-Use Subcategory
   8485 
   8486 Exterior:Lights,
   8487     Exterior_Lights_b,       !- Name
   8488     Exterior_lighting_schedule_b,  !- Schedule Name
   8489     7402.3,                  !- Design Level {W}
   8490     AstronomicalClock,       !- Control Option
   8491     General;                 !- End-Use Subcategory
   8492 
   8493 
   8494 !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========
   8495 
   8496 DesignSpecification:OutdoorAir,
   8497     SZ DSOA Core_bottom,     !- Name
   8498     Flow/Area,               !- Outdoor Air Method
   8499     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8500     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8501     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8502 
   8503 DesignSpecification:OutdoorAir,
   8504     SZ DSOA Core_mid,        !- Name
   8505     Flow/Area,               !- Outdoor Air Method
   8506     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8507     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8508     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8509 
   8510 DesignSpecification:OutdoorAir,
   8511     SZ DSOA Core_top,        !- Name
   8512     Flow/Area,               !- Outdoor Air Method
   8513     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8514     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8515     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8516 
   8517 DesignSpecification:OutdoorAir,
   8518     SZ DSOA Perimeter_top_ZN_3,  !- Name
   8519     Flow/Area,               !- Outdoor Air Method
   8520     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8521     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8522     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8523 
   8524 DesignSpecification:OutdoorAir,
   8525     SZ DSOA Perimeter_top_ZN_2,  !- Name
   8526     Flow/Area,               !- Outdoor Air Method
   8527     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8528     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8529     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8530 
   8531 DesignSpecification:OutdoorAir,
   8532     SZ DSOA Perimeter_top_ZN_1,  !- Name
   8533     Flow/Area,               !- Outdoor Air Method
   8534     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8535     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8536     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8537 
   8538 DesignSpecification:OutdoorAir,
   8539     SZ DSOA Perimeter_top_ZN_4,  !- Name
   8540     Flow/Area,               !- Outdoor Air Method
   8541     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8542     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8543     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8544 
   8545 DesignSpecification:OutdoorAir,
   8546     SZ DSOA Perimeter_bot_ZN_3,  !- Name
   8547     Flow/Area,               !- Outdoor Air Method
   8548     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8549     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8550     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8551 
   8552 DesignSpecification:OutdoorAir,
   8553     SZ DSOA Perimeter_bot_ZN_2,  !- Name
   8554     Flow/Area,               !- Outdoor Air Method
   8555     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8556     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8557     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8558 
   8559 DesignSpecification:OutdoorAir,
   8560     SZ DSOA Perimeter_bot_ZN_1,  !- Name
   8561     Flow/Area,               !- Outdoor Air Method
   8562     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8563     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8564     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8565 
   8566 DesignSpecification:OutdoorAir,
   8567     SZ DSOA Perimeter_bot_ZN_4,  !- Name
   8568     Flow/Area,               !- Outdoor Air Method
   8569     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8570     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8571     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8572 
   8573 DesignSpecification:OutdoorAir,
   8574     SZ DSOA Perimeter_mid_ZN_3,  !- Name
   8575     Flow/Area,               !- Outdoor Air Method
   8576     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8577     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8578     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8579 
   8580 DesignSpecification:OutdoorAir,
   8581     SZ DSOA Perimeter_mid_ZN_2,  !- Name
   8582     Flow/Area,               !- Outdoor Air Method
   8583     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8584     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8585     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8586 
   8587 DesignSpecification:OutdoorAir,
   8588     SZ DSOA Perimeter_mid_ZN_1,  !- Name
   8589     Flow/Area,               !- Outdoor Air Method
   8590     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8591     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8592     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8593 
   8594 DesignSpecification:OutdoorAir,
   8595     SZ DSOA Perimeter_mid_ZN_4,  !- Name
   8596     Flow/Area,               !- Outdoor Air Method
   8597     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   8598     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8599     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   8600 
   8601 DesignSpecification:OutdoorAir,
   8602     CM DSOA Core_bottom,     !- Name
   8603     Sum,                     !- Outdoor Air Method
   8604     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8605     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8606 
   8607 DesignSpecification:OutdoorAir,
   8608     CM DSOA Perimeter_bot_ZN_1,  !- Name
   8609     Sum,                     !- Outdoor Air Method
   8610     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8611     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8612 
   8613 DesignSpecification:OutdoorAir,
   8614     CM DSOA Perimeter_bot_ZN_2,  !- Name
   8615     Sum,                     !- Outdoor Air Method
   8616     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8617     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8618 
   8619 DesignSpecification:OutdoorAir,
   8620     CM DSOA Perimeter_bot_ZN_3,  !- Name
   8621     Sum,                     !- Outdoor Air Method
   8622     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8623     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8624 
   8625 DesignSpecification:OutdoorAir,
   8626     CM DSOA Perimeter_bot_ZN_4,  !- Name
   8627     Sum,                     !- Outdoor Air Method
   8628     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8629     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8630 
   8631 DesignSpecification:OutdoorAir,
   8632     CM DSOA Core_top,        !- Name
   8633     Sum,                     !- Outdoor Air Method
   8634     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8635     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8636 
   8637 DesignSpecification:OutdoorAir,
   8638     CM DSOA Perimeter_top_ZN_1,  !- Name
   8639     Sum,                     !- Outdoor Air Method
   8640     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8641     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8642 
   8643 DesignSpecification:OutdoorAir,
   8644     CM DSOA Perimeter_top_ZN_2,  !- Name
   8645     Sum,                     !- Outdoor Air Method
   8646     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8647     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8648 
   8649 DesignSpecification:OutdoorAir,
   8650     CM DSOA Perimeter_top_ZN_3,  !- Name
   8651     Sum,                     !- Outdoor Air Method
   8652     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8653     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8654 
   8655 DesignSpecification:OutdoorAir,
   8656     CM DSOA Perimeter_top_ZN_4,  !- Name
   8657     Sum,                     !- Outdoor Air Method
   8658     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8659     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8660 
   8661 DesignSpecification:OutdoorAir,
   8662     CM DSOA Core_mid,        !- Name
   8663     Sum,                     !- Outdoor Air Method
   8664     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8665     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8666 
   8667 DesignSpecification:OutdoorAir,
   8668     CM DSOA Perimeter_mid_ZN_1,  !- Name
   8669     Sum,                     !- Outdoor Air Method
   8670     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8671     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8672 
   8673 DesignSpecification:OutdoorAir,
   8674     CM DSOA Perimeter_mid_ZN_2,  !- Name
   8675     Sum,                     !- Outdoor Air Method
   8676     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8677     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8678 
   8679 DesignSpecification:OutdoorAir,
   8680     CM DSOA Perimeter_mid_ZN_3,  !- Name
   8681     Sum,                     !- Outdoor Air Method
   8682     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8683     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8684 
   8685 DesignSpecification:OutdoorAir,
   8686     CM DSOA Perimeter_mid_ZN_4,  !- Name
   8687     Sum,                     !- Outdoor Air Method
   8688     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   8689     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   8690 
   8691 
   8692 !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========
   8693 
   8694 DesignSpecification:ZoneAirDistribution,
   8695     CM DSZAD Core_bottom,    !- Name
   8696     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8697     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8698 
   8699 DesignSpecification:ZoneAirDistribution,
   8700     CM DSZAD Perimeter_bot_ZN_1,  !- Name
   8701     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8702     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8703 
   8704 DesignSpecification:ZoneAirDistribution,
   8705     CM DSZAD Perimeter_bot_ZN_2,  !- Name
   8706     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8707     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8708 
   8709 DesignSpecification:ZoneAirDistribution,
   8710     CM DSZAD Perimeter_bot_ZN_3,  !- Name
   8711     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8712     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8713 
   8714 DesignSpecification:ZoneAirDistribution,
   8715     CM DSZAD Perimeter_bot_ZN_4,  !- Name
   8716     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8717     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8718 
   8719 DesignSpecification:ZoneAirDistribution,
   8720     CM DSZAD Core_top,       !- Name
   8721     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8722     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8723 
   8724 DesignSpecification:ZoneAirDistribution,
   8725     CM DSZAD Perimeter_top_ZN_1,  !- Name
   8726     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8727     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8728 
   8729 DesignSpecification:ZoneAirDistribution,
   8730     CM DSZAD Perimeter_top_ZN_2,  !- Name
   8731     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8732     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8733 
   8734 DesignSpecification:ZoneAirDistribution,
   8735     CM DSZAD Perimeter_top_ZN_3,  !- Name
   8736     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8737     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8738 
   8739 DesignSpecification:ZoneAirDistribution,
   8740     CM DSZAD Perimeter_top_ZN_4,  !- Name
   8741     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8742     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8743 
   8744 DesignSpecification:ZoneAirDistribution,
   8745     CM DSZAD Core_mid,       !- Name
   8746     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8747     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8748 
   8749 DesignSpecification:ZoneAirDistribution,
   8750     CM DSZAD Perimeter_mid_ZN_1,  !- Name
   8751     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8752     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8753 
   8754 DesignSpecification:ZoneAirDistribution,
   8755     CM DSZAD Perimeter_mid_ZN_2,  !- Name
   8756     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8757     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8758 
   8759 DesignSpecification:ZoneAirDistribution,
   8760     CM DSZAD Perimeter_mid_ZN_3,  !- Name
   8761     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8762     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8763 
   8764 DesignSpecification:ZoneAirDistribution,
   8765     CM DSZAD Perimeter_mid_ZN_4,  !- Name
   8766     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8767     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8768 
   8769 
   8770 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
   8771 
   8772 Sizing:Parameters,
   8773     1.0,                     !- Heating Sizing Factor
   8774     1.0,                     !- Cooling Sizing Factor
   8775     8;                       !- Timesteps in Averaging Window
   8776 
   8777 
   8778 !-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
   8779 
   8780 !***** Space Conditioning For Zone: Core_bottom *****
   8781 Sizing:Zone,
   8782     Core_bottom,             !- Zone or ZoneList Name
   8783     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8784     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8785     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8786     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8787     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8788     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8789     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8790     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8791     SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
   8792     0.0,                     !- Zone Heating Sizing Factor
   8793     0.0,                     !- Zone Cooling Sizing Factor
   8794     DesignDay,               !- Cooling Design Air Flow Method
   8795     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8796     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8797     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8798     0.0,                     !- Cooling Minimum Air Flow Fraction
   8799     DesignDay,               !- Heating Design Air Flow Method
   8800     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8801 
   8802 !***** Space Conditioning For Zone: Core_mid *****
   8803 Sizing:Zone,
   8804     Core_mid,                !- Zone or ZoneList Name
   8805     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8806     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8807     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8808     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8809     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8810     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8811     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8812     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8813     SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
   8814     0.0,                     !- Zone Heating Sizing Factor
   8815     0.0,                     !- Zone Cooling Sizing Factor
   8816     DesignDay,               !- Cooling Design Air Flow Method
   8817     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8818     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8819     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8820     0.0,                     !- Cooling Minimum Air Flow Fraction
   8821     DesignDay,               !- Heating Design Air Flow Method
   8822     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8823 
   8824 !***** Space Conditioning For Zone: Core_top *****
   8825 Sizing:Zone,
   8826     Core_top,                !- Zone or ZoneList Name
   8827     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8828     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8829     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8830     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8831     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8832     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8833     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8834     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8835     SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
   8836     0.0,                     !- Zone Heating Sizing Factor
   8837     0.0,                     !- Zone Cooling Sizing Factor
   8838     DesignDay,               !- Cooling Design Air Flow Method
   8839     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8840     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8841     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8842     0.0,                     !- Cooling Minimum Air Flow Fraction
   8843     DesignDay,               !- Heating Design Air Flow Method
   8844     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8845 
   8846 !***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****
   8847 Sizing:Zone,
   8848     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   8849     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8850     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8851     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8852     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8853     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8854     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8855     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8856     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8857     SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
   8858     0.0,                     !- Zone Heating Sizing Factor
   8859     0.0,                     !- Zone Cooling Sizing Factor
   8860     DesignDay,               !- Cooling Design Air Flow Method
   8861     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8862     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8863     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8864     0.0,                     !- Cooling Minimum Air Flow Fraction
   8865     DesignDay,               !- Heating Design Air Flow Method
   8866     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8867 
   8868 !***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****
   8869 Sizing:Zone,
   8870     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   8871     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8872     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8873     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8874     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8875     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8876     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8877     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8878     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8879     SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
   8880     0.0,                     !- Zone Heating Sizing Factor
   8881     0.0,                     !- Zone Cooling Sizing Factor
   8882     DesignDay,               !- Cooling Design Air Flow Method
   8883     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8884     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8885     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8886     0.0,                     !- Cooling Minimum Air Flow Fraction
   8887     DesignDay,               !- Heating Design Air Flow Method
   8888     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8889 
   8890 !***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****
   8891 Sizing:Zone,
   8892     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   8893     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8894     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8895     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8896     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8897     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8898     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8899     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8900     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8901     SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
   8902     0.0,                     !- Zone Heating Sizing Factor
   8903     0.0,                     !- Zone Cooling Sizing Factor
   8904     DesignDay,               !- Cooling Design Air Flow Method
   8905     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8906     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8907     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8908     0.0,                     !- Cooling Minimum Air Flow Fraction
   8909     DesignDay,               !- Heating Design Air Flow Method
   8910     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8911 
   8912 !***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****
   8913 Sizing:Zone,
   8914     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   8915     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8916     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8917     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8918     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8919     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8920     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8921     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8922     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8923     SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
   8924     0.0,                     !- Zone Heating Sizing Factor
   8925     0.0,                     !- Zone Cooling Sizing Factor
   8926     DesignDay,               !- Cooling Design Air Flow Method
   8927     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8928     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8929     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8930     0.0,                     !- Cooling Minimum Air Flow Fraction
   8931     DesignDay,               !- Heating Design Air Flow Method
   8932     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8933 
   8934 !***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****
   8935 Sizing:Zone,
   8936     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   8937     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8938     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8939     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8940     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8941     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8942     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8943     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8944     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8945     SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
   8946     0.0,                     !- Zone Heating Sizing Factor
   8947     0.0,                     !- Zone Cooling Sizing Factor
   8948     DesignDay,               !- Cooling Design Air Flow Method
   8949     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8950     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8951     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8952     0.0,                     !- Cooling Minimum Air Flow Fraction
   8953     DesignDay,               !- Heating Design Air Flow Method
   8954     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8955 
   8956 !***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****
   8957 Sizing:Zone,
   8958     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   8959     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8960     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8961     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8962     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8963     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8964     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8965     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8966     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8967     SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
   8968     0.0,                     !- Zone Heating Sizing Factor
   8969     0.0,                     !- Zone Cooling Sizing Factor
   8970     DesignDay,               !- Cooling Design Air Flow Method
   8971     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8972     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8973     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8974     0.0,                     !- Cooling Minimum Air Flow Fraction
   8975     DesignDay,               !- Heating Design Air Flow Method
   8976     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8977 
   8978 !***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****
   8979 Sizing:Zone,
   8980     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   8981     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   8982     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   8983     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8984     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   8985     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   8986     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8987     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8988     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8989     SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
   8990     0.0,                     !- Zone Heating Sizing Factor
   8991     0.0,                     !- Zone Cooling Sizing Factor
   8992     DesignDay,               !- Cooling Design Air Flow Method
   8993     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   8994     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8995     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   8996     0.0,                     !- Cooling Minimum Air Flow Fraction
   8997     DesignDay,               !- Heating Design Air Flow Method
   8998     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   8999 
   9000 !***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****
   9001 Sizing:Zone,
   9002     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   9003     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   9004     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   9005     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9006     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   9007     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   9008     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9009     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9010     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9011     SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
   9012     0.0,                     !- Zone Heating Sizing Factor
   9013     0.0,                     !- Zone Cooling Sizing Factor
   9014     DesignDay,               !- Cooling Design Air Flow Method
   9015     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   9016     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9017     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   9018     0.0,                     !- Cooling Minimum Air Flow Fraction
   9019     DesignDay,               !- Heating Design Air Flow Method
   9020     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   9021 
   9022 !***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****
   9023 Sizing:Zone,
   9024     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   9025     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   9026     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   9027     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9028     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   9029     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   9030     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9031     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9032     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9033     SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
   9034     0.0,                     !- Zone Heating Sizing Factor
   9035     0.0,                     !- Zone Cooling Sizing Factor
   9036     DesignDay,               !- Cooling Design Air Flow Method
   9037     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   9038     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9039     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   9040     0.0,                     !- Cooling Minimum Air Flow Fraction
   9041     DesignDay,               !- Heating Design Air Flow Method
   9042     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   9043 
   9044 !***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****
   9045 Sizing:Zone,
   9046     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   9047     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   9048     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   9049     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9050     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   9051     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   9052     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9053     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9054     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9055     SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
   9056     0.0,                     !- Zone Heating Sizing Factor
   9057     0.0,                     !- Zone Cooling Sizing Factor
   9058     DesignDay,               !- Cooling Design Air Flow Method
   9059     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   9060     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9061     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   9062     0.0,                     !- Cooling Minimum Air Flow Fraction
   9063     DesignDay,               !- Heating Design Air Flow Method
   9064     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   9065 
   9066 !***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****
   9067 Sizing:Zone,
   9068     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   9069     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   9070     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   9071     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9072     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   9073     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   9074     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9075     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9076     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9077     SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
   9078     0.0,                     !- Zone Heating Sizing Factor
   9079     0.0,                     !- Zone Cooling Sizing Factor
   9080     DesignDay,               !- Cooling Design Air Flow Method
   9081     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   9082     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9083     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   9084     0.0,                     !- Cooling Minimum Air Flow Fraction
   9085     DesignDay,               !- Heating Design Air Flow Method
   9086     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   9087 
   9088 !***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****
   9089 Sizing:Zone,
   9090     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   9091     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   9092     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   9093     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   9094     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   9095     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   9096     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   9097     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9098     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9099     SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
   9100     0.0,                     !- Zone Heating Sizing Factor
   9101     0.0,                     !- Zone Cooling Sizing Factor
   9102     DesignDay,               !- Cooling Design Air Flow Method
   9103     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   9104     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   9105     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   9106     0.0,                     !- Cooling Minimum Air Flow Fraction
   9107     DesignDay,               !- Heating Design Air Flow Method
   9108     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   9109 
   9110 
   9111 !-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
   9112 
   9113 Sizing:System,
   9114     PACU_VAV_bot,            !- AirLoop Name
   9115     Sensible,                !- Type of Load to Size On
   9116     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   9117     0.3000,                  !- Minimum System Air Flow Ratio
   9118     7.0,                     !- Preheat Design Temperature {C}
   9119     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   9120     12.8000,                 !- Precool Design Temperature {C}
   9121     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   9122     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   9123     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   9124     Coincident,              !- Sizing Option
   9125     No,                      !- 100% Outdoor Air in Cooling
   9126     No,                      !- 100% Outdoor Air in Heating
   9127     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9128     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9129     DesignDay,               !- Cooling Design Air Flow Method
   9130     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   9131     DesignDay,               !- Heating Design Air Flow Method
   9132     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   9133     ZoneSum;                 !- System Outdoor Air Method
   9134 
   9135 Sizing:System,
   9136     PACU_VAV_mid,            !- AirLoop Name
   9137     Sensible,                !- Type of Load to Size On
   9138     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   9139     0.3000,                  !- Minimum System Air Flow Ratio
   9140     7.0,                     !- Preheat Design Temperature {C}
   9141     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   9142     12.8000,                 !- Precool Design Temperature {C}
   9143     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   9144     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   9145     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   9146     Coincident,              !- Sizing Option
   9147     No,                      !- 100% Outdoor Air in Cooling
   9148     No,                      !- 100% Outdoor Air in Heating
   9149     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9150     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9151     DesignDay,               !- Cooling Design Air Flow Method
   9152     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   9153     DesignDay,               !- Heating Design Air Flow Method
   9154     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   9155     ZoneSum;                 !- System Outdoor Air Method
   9156 
   9157 Sizing:System,
   9158     PACU_VAV_top,            !- AirLoop Name
   9159     Sensible,                !- Type of Load to Size On
   9160     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   9161     0.3000,                  !- Minimum System Air Flow Ratio
   9162     7.0,                     !- Preheat Design Temperature {C}
   9163     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   9164     12.8000,                 !- Precool Design Temperature {C}
   9165     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   9166     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   9167     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   9168     Coincident,              !- Sizing Option
   9169     No,                      !- 100% Outdoor Air in Cooling
   9170     No,                      !- 100% Outdoor Air in Heating
   9171     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9172     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   9173     DesignDay,               !- Cooling Design Air Flow Method
   9174     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   9175     DesignDay,               !- Heating Design Air Flow Method
   9176     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   9177     ZoneSum;                 !- System Outdoor Air Method
   9178 
   9179 
   9180 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
   9181 
   9182 Sizing:Plant,
   9183     SHWSys1,                 !- Plant or Condenser Loop Name
   9184     Heating,                 !- Loop Type
   9185     60,                      !- Design Loop Exit Temperature {C}
   9186     5.0;                     !- Loop Design Temperature Difference {deltaC}
   9187 
   9188 
   9189 !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
   9190 
   9191 ZoneControl:Thermostat,
   9192     Core_bottom Thermostat,  !- Name
   9193     Core_bottom,             !- Zone or ZoneList Name
   9194     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9195     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9196     Core_bottom DualSPSched; !- Control 1 Name
   9197 
   9198 ZoneControl:Thermostat,
   9199     Core_mid Thermostat,     !- Name
   9200     Core_mid,                !- Zone or ZoneList Name
   9201     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9202     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9203     Core_mid DualSPSched;    !- Control 1 Name
   9204 
   9205 ZoneControl:Thermostat,
   9206     Core_top Thermostat,     !- Name
   9207     Core_top,                !- Zone or ZoneList Name
   9208     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9209     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9210     Core_top DualSPSched;    !- Control 1 Name
   9211 
   9212 ZoneControl:Thermostat,
   9213     Perimeter_top_ZN_3 Thermostat,  !- Name
   9214     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   9215     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9216     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9217     Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name
   9218 
   9219 ZoneControl:Thermostat,
   9220     Perimeter_top_ZN_2 Thermostat,  !- Name
   9221     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   9222     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9223     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9224     Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name
   9225 
   9226 ZoneControl:Thermostat,
   9227     Perimeter_top_ZN_1 Thermostat,  !- Name
   9228     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   9229     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9230     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9231     Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name
   9232 
   9233 ZoneControl:Thermostat,
   9234     Perimeter_top_ZN_4 Thermostat,  !- Name
   9235     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   9236     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9237     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9238     Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name
   9239 
   9240 ZoneControl:Thermostat,
   9241     Perimeter_bot_ZN_3 Thermostat,  !- Name
   9242     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   9243     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9244     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9245     Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name
   9246 
   9247 ZoneControl:Thermostat,
   9248     Perimeter_bot_ZN_2 Thermostat,  !- Name
   9249     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   9250     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9251     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9252     Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name
   9253 
   9254 ZoneControl:Thermostat,
   9255     Perimeter_bot_ZN_1 Thermostat,  !- Name
   9256     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   9257     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9258     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9259     Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name
   9260 
   9261 ZoneControl:Thermostat,
   9262     Perimeter_bot_ZN_4 Thermostat,  !- Name
   9263     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   9264     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9265     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9266     Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name
   9267 
   9268 ZoneControl:Thermostat,
   9269     Perimeter_mid_ZN_3 Thermostat,  !- Name
   9270     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   9271     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9272     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9273     Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name
   9274 
   9275 ZoneControl:Thermostat,
   9276     Perimeter_mid_ZN_2 Thermostat,  !- Name
   9277     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   9278     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9279     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9280     Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name
   9281 
   9282 ZoneControl:Thermostat,
   9283     Perimeter_mid_ZN_1 Thermostat,  !- Name
   9284     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   9285     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9286     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9287     Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name
   9288 
   9289 ZoneControl:Thermostat,
   9290     Perimeter_mid_ZN_4 Thermostat,  !- Name
   9291     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   9292     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   9293     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   9294     Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name
   9295 
   9296 
   9297 !-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
   9298 
   9299 ThermostatSetpoint:DualSetpoint,
   9300     Core_bottom DualSPSched, !- Name
   9301     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9302     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9303 
   9304 ThermostatSetpoint:DualSetpoint,
   9305     Core_mid DualSPSched,    !- Name
   9306     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9307     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9308 
   9309 ThermostatSetpoint:DualSetpoint,
   9310     Core_top DualSPSched,    !- Name
   9311     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9312     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9313 
   9314 ThermostatSetpoint:DualSetpoint,
   9315     Perimeter_top_ZN_3 DualSPSched,  !- Name
   9316     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9317     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9318 
   9319 ThermostatSetpoint:DualSetpoint,
   9320     Perimeter_top_ZN_2 DualSPSched,  !- Name
   9321     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9322     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9323 
   9324 ThermostatSetpoint:DualSetpoint,
   9325     Perimeter_top_ZN_1 DualSPSched,  !- Name
   9326     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9327     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9328 
   9329 ThermostatSetpoint:DualSetpoint,
   9330     Perimeter_top_ZN_4 DualSPSched,  !- Name
   9331     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9332     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9333 
   9334 ThermostatSetpoint:DualSetpoint,
   9335     Perimeter_bot_ZN_3 DualSPSched,  !- Name
   9336     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9337     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9338 
   9339 ThermostatSetpoint:DualSetpoint,
   9340     Perimeter_bot_ZN_2 DualSPSched,  !- Name
   9341     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9342     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9343 
   9344 ThermostatSetpoint:DualSetpoint,
   9345     Perimeter_bot_ZN_1 DualSPSched,  !- Name
   9346     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9347     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9348 
   9349 ThermostatSetpoint:DualSetpoint,
   9350     Perimeter_bot_ZN_4 DualSPSched,  !- Name
   9351     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9352     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9353 
   9354 ThermostatSetpoint:DualSetpoint,
   9355     Perimeter_mid_ZN_3 DualSPSched,  !- Name
   9356     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9357     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9358 
   9359 ThermostatSetpoint:DualSetpoint,
   9360     Perimeter_mid_ZN_2 DualSPSched,  !- Name
   9361     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9362     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9363 
   9364 ThermostatSetpoint:DualSetpoint,
   9365     Perimeter_mid_ZN_1 DualSPSched,  !- Name
   9366     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9367     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9368 
   9369 ThermostatSetpoint:DualSetpoint,
   9370     Perimeter_mid_ZN_4 DualSPSched,  !- Name
   9371     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   9372     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   9373 
   9374 
   9375 !-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
   9376 
   9377 AirTerminal:SingleDuct:VAV:Reheat,
   9378     Core_bottom VAV Box Component,  !- Name
   9379     ALWAYS_ON,               !- Availability Schedule Name
   9380     Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9381     Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
   9382     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9383     Constant,                !- Zone Minimum Air Flow Input Method
   9384     0.3,                     !- Constant Minimum Air Flow Fraction
   9385     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9386     ,                        !- Minimum Air Flow Fraction Schedule Name
   9387     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9388     Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
   9389     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9390     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9391     Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
   9392     0.001,                   !- Convergence Tolerance
   9393     Normal;                  !- Damper Heating Action
   9394 
   9395 AirTerminal:SingleDuct:VAV:Reheat,
   9396     Core_mid VAV Box Component,  !- Name
   9397     ALWAYS_ON,               !- Availability Schedule Name
   9398     Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9399     Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
   9400     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9401     Constant,                !- Zone Minimum Air Flow Input Method
   9402     0.348583408942612,       !- Constant Minimum Air Flow Fraction
   9403     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9404     ,                        !- Minimum Air Flow Fraction Schedule Name
   9405     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9406     Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
   9407     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9408     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9409     Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
   9410     0.001,                   !- Convergence Tolerance
   9411     Normal;                  !- Damper Heating Action
   9412 
   9413 AirTerminal:SingleDuct:VAV:Reheat,
   9414     Core_top VAV Box Component,  !- Name
   9415     ALWAYS_ON,               !- Availability Schedule Name
   9416     Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9417     Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
   9418     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9419     Constant,                !- Zone Minimum Air Flow Input Method
   9420     0.343270597077594,       !- Constant Minimum Air Flow Fraction
   9421     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9422     ,                        !- Minimum Air Flow Fraction Schedule Name
   9423     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9424     Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
   9425     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9426     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9427     Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
   9428     0.001,                   !- Convergence Tolerance
   9429     Normal;                  !- Damper Heating Action
   9430 
   9431 AirTerminal:SingleDuct:VAV:Reheat,
   9432     Perimeter_top_ZN_3 VAV Box Component,  !- Name
   9433     ALWAYS_ON,               !- Availability Schedule Name
   9434     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9435     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   9436     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9437     Constant,                !- Zone Minimum Air Flow Input Method
   9438     0.3,                     !- Constant Minimum Air Flow Fraction
   9439     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9440     ,                        !- Minimum Air Flow Fraction Schedule Name
   9441     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9442     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   9443     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9444     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9445     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   9446     0.001,                   !- Convergence Tolerance
   9447     Normal;                  !- Damper Heating Action
   9448 
   9449 AirTerminal:SingleDuct:VAV:Reheat,
   9450     Perimeter_top_ZN_2 VAV Box Component,  !- Name
   9451     ALWAYS_ON,               !- Availability Schedule Name
   9452     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9453     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   9454     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9455     Constant,                !- Zone Minimum Air Flow Input Method
   9456     0.3,                     !- Constant Minimum Air Flow Fraction
   9457     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9458     ,                        !- Minimum Air Flow Fraction Schedule Name
   9459     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9460     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   9461     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9462     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9463     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   9464     0.001,                   !- Convergence Tolerance
   9465     Normal;                  !- Damper Heating Action
   9466 
   9467 AirTerminal:SingleDuct:VAV:Reheat,
   9468     Perimeter_top_ZN_1 VAV Box Component,  !- Name
   9469     ALWAYS_ON,               !- Availability Schedule Name
   9470     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9471     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   9472     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9473     Constant,                !- Zone Minimum Air Flow Input Method
   9474     0.3,                     !- Constant Minimum Air Flow Fraction
   9475     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9476     ,                        !- Minimum Air Flow Fraction Schedule Name
   9477     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9478     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   9479     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9480     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9481     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   9482     0.001,                   !- Convergence Tolerance
   9483     Normal;                  !- Damper Heating Action
   9484 
   9485 AirTerminal:SingleDuct:VAV:Reheat,
   9486     Perimeter_top_ZN_4 VAV Box Component,  !- Name
   9487     ALWAYS_ON,               !- Availability Schedule Name
   9488     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9489     Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   9490     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9491     Constant,                !- Zone Minimum Air Flow Input Method
   9492     0.3,                     !- Constant Minimum Air Flow Fraction
   9493     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9494     ,                        !- Minimum Air Flow Fraction Schedule Name
   9495     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9496     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   9497     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9498     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9499     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   9500     0.001,                   !- Convergence Tolerance
   9501     Normal;                  !- Damper Heating Action
   9502 
   9503 AirTerminal:SingleDuct:VAV:Reheat,
   9504     Perimeter_bot_ZN_3 VAV Box Component,  !- Name
   9505     ALWAYS_ON,               !- Availability Schedule Name
   9506     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9507     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   9508     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9509     Constant,                !- Zone Minimum Air Flow Input Method
   9510     0.345376709903065,       !- Constant Minimum Air Flow Fraction
   9511     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9512     ,                        !- Minimum Air Flow Fraction Schedule Name
   9513     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9514     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   9515     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9516     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9517     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   9518     0.001,                   !- Convergence Tolerance
   9519     Normal;                  !- Damper Heating Action
   9520 
   9521 AirTerminal:SingleDuct:VAV:Reheat,
   9522     Perimeter_bot_ZN_2 VAV Box Component,  !- Name
   9523     ALWAYS_ON,               !- Availability Schedule Name
   9524     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9525     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   9526     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9527     Constant,                !- Zone Minimum Air Flow Input Method
   9528     0.3,                     !- Constant Minimum Air Flow Fraction
   9529     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9530     ,                        !- Minimum Air Flow Fraction Schedule Name
   9531     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9532     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   9533     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9534     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9535     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   9536     0.001,                   !- Convergence Tolerance
   9537     Normal;                  !- Damper Heating Action
   9538 
   9539 AirTerminal:SingleDuct:VAV:Reheat,
   9540     Perimeter_bot_ZN_1 VAV Box Component,  !- Name
   9541     ALWAYS_ON,               !- Availability Schedule Name
   9542     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9543     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   9544     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9545     Constant,                !- Zone Minimum Air Flow Input Method
   9546     0.3,                     !- Constant Minimum Air Flow Fraction
   9547     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9548     ,                        !- Minimum Air Flow Fraction Schedule Name
   9549     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9550     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   9551     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9552     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9553     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   9554     0.001,                   !- Convergence Tolerance
   9555     Normal;                  !- Damper Heating Action
   9556 
   9557 AirTerminal:SingleDuct:VAV:Reheat,
   9558     Perimeter_bot_ZN_4 VAV Box Component,  !- Name
   9559     ALWAYS_ON,               !- Availability Schedule Name
   9560     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9561     Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   9562     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9563     Constant,                !- Zone Minimum Air Flow Input Method
   9564     0.3,                     !- Constant Minimum Air Flow Fraction
   9565     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9566     ,                        !- Minimum Air Flow Fraction Schedule Name
   9567     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9568     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   9569     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9570     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9571     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   9572     0.001,                   !- Convergence Tolerance
   9573     Normal;                  !- Damper Heating Action
   9574 
   9575 AirTerminal:SingleDuct:VAV:Reheat,
   9576     Perimeter_mid_ZN_3 VAV Box Component,  !- Name
   9577     ALWAYS_ON,               !- Availability Schedule Name
   9578     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9579     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   9580     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9581     Constant,                !- Zone Minimum Air Flow Input Method
   9582     0.3,                     !- Constant Minimum Air Flow Fraction
   9583     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9584     ,                        !- Minimum Air Flow Fraction Schedule Name
   9585     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9586     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   9587     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9588     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9589     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   9590     0.001,                   !- Convergence Tolerance
   9591     Normal;                  !- Damper Heating Action
   9592 
   9593 AirTerminal:SingleDuct:VAV:Reheat,
   9594     Perimeter_mid_ZN_2 VAV Box Component,  !- Name
   9595     ALWAYS_ON,               !- Availability Schedule Name
   9596     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9597     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   9598     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9599     Constant,                !- Zone Minimum Air Flow Input Method
   9600     0.3,                     !- Constant Minimum Air Flow Fraction
   9601     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9602     ,                        !- Minimum Air Flow Fraction Schedule Name
   9603     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9604     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   9605     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9606     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9607     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   9608     0.001,                   !- Convergence Tolerance
   9609     Normal;                  !- Damper Heating Action
   9610 
   9611 AirTerminal:SingleDuct:VAV:Reheat,
   9612     Perimeter_mid_ZN_1 VAV Box Component,  !- Name
   9613     ALWAYS_ON,               !- Availability Schedule Name
   9614     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9615     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   9616     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9617     Constant,                !- Zone Minimum Air Flow Input Method
   9618     0.3,                     !- Constant Minimum Air Flow Fraction
   9619     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9620     ,                        !- Minimum Air Flow Fraction Schedule Name
   9621     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9622     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   9623     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9624     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9625     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   9626     0.001,                   !- Convergence Tolerance
   9627     Normal;                  !- Damper Heating Action
   9628 
   9629 AirTerminal:SingleDuct:VAV:Reheat,
   9630     Perimeter_mid_ZN_4 VAV Box Component,  !- Name
   9631     ALWAYS_ON,               !- Availability Schedule Name
   9632     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   9633     Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   9634     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   9635     Constant,                !- Zone Minimum Air Flow Input Method
   9636     0.3,                     !- Constant Minimum Air Flow Fraction
   9637     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   9638     ,                        !- Minimum Air Flow Fraction Schedule Name
   9639     Coil:Heating:Electric,   !- Reheat Coil Object Type
   9640     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   9641     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   9642     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   9643     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   9644     0.001,                   !- Convergence Tolerance
   9645     Normal;                  !- Damper Heating Action
   9646 
   9647 
   9648 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
   9649 
   9650 ZoneHVAC:AirDistributionUnit,
   9651     Core_bottom VAV Box,     !- Name
   9652     Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9653     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9654     Core_bottom VAV Box Component;  !- Air Terminal Name
   9655 
   9656 ZoneHVAC:AirDistributionUnit,
   9657     Core_mid VAV Box,        !- Name
   9658     Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9659     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9660     Core_mid VAV Box Component;  !- Air Terminal Name
   9661 
   9662 ZoneHVAC:AirDistributionUnit,
   9663     Core_top VAV Box,        !- Name
   9664     Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9665     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9666     Core_top VAV Box Component;  !- Air Terminal Name
   9667 
   9668 ZoneHVAC:AirDistributionUnit,
   9669     Perimeter_top_ZN_3 VAV Box,  !- Name
   9670     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9671     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9672     Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name
   9673 
   9674 ZoneHVAC:AirDistributionUnit,
   9675     Perimeter_top_ZN_2 VAV Box,  !- Name
   9676     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9677     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9678     Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name
   9679 
   9680 ZoneHVAC:AirDistributionUnit,
   9681     Perimeter_top_ZN_1 VAV Box,  !- Name
   9682     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9683     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9684     Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name
   9685 
   9686 ZoneHVAC:AirDistributionUnit,
   9687     Perimeter_top_ZN_4 VAV Box,  !- Name
   9688     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9689     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9690     Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name
   9691 
   9692 ZoneHVAC:AirDistributionUnit,
   9693     Perimeter_bot_ZN_3 VAV Box,  !- Name
   9694     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9695     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9696     Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name
   9697 
   9698 ZoneHVAC:AirDistributionUnit,
   9699     Perimeter_bot_ZN_2 VAV Box,  !- Name
   9700     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9701     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9702     Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name
   9703 
   9704 ZoneHVAC:AirDistributionUnit,
   9705     Perimeter_bot_ZN_1 VAV Box,  !- Name
   9706     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9707     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9708     Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name
   9709 
   9710 ZoneHVAC:AirDistributionUnit,
   9711     Perimeter_bot_ZN_4 VAV Box,  !- Name
   9712     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9713     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9714     Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name
   9715 
   9716 ZoneHVAC:AirDistributionUnit,
   9717     Perimeter_mid_ZN_3 VAV Box,  !- Name
   9718     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9719     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9720     Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name
   9721 
   9722 ZoneHVAC:AirDistributionUnit,
   9723     Perimeter_mid_ZN_2 VAV Box,  !- Name
   9724     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9725     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9726     Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name
   9727 
   9728 ZoneHVAC:AirDistributionUnit,
   9729     Perimeter_mid_ZN_1 VAV Box,  !- Name
   9730     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9731     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9732     Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name
   9733 
   9734 ZoneHVAC:AirDistributionUnit,
   9735     Perimeter_mid_ZN_4 VAV Box,  !- Name
   9736     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   9737     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   9738     Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name
   9739 
   9740 
   9741 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
   9742 
   9743 ZoneHVAC:EquipmentList,
   9744     Core_bottom Equipment,   !- Name
   9745     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9746     Core_bottom VAV Box,     !- Zone Equipment 1 Name
   9747     1,                       !- Zone Equipment 1 Cooling Sequence
   9748     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9749 
   9750 ZoneHVAC:EquipmentList,
   9751     Core_mid Equipment,      !- Name
   9752     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9753     Core_mid VAV Box,        !- Zone Equipment 1 Name
   9754     1,                       !- Zone Equipment 1 Cooling Sequence
   9755     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9756 
   9757 ZoneHVAC:EquipmentList,
   9758     Core_top Equipment,      !- Name
   9759     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9760     Core_top VAV Box,        !- Zone Equipment 1 Name
   9761     1,                       !- Zone Equipment 1 Cooling Sequence
   9762     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9763 
   9764 ZoneHVAC:EquipmentList,
   9765     Perimeter_top_ZN_3 Equipment,  !- Name
   9766     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9767     Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   9768     1,                       !- Zone Equipment 1 Cooling Sequence
   9769     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9770 
   9771 ZoneHVAC:EquipmentList,
   9772     Perimeter_top_ZN_2 Equipment,  !- Name
   9773     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9774     Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   9775     1,                       !- Zone Equipment 1 Cooling Sequence
   9776     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9777 
   9778 ZoneHVAC:EquipmentList,
   9779     Perimeter_top_ZN_1 Equipment,  !- Name
   9780     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9781     Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   9782     1,                       !- Zone Equipment 1 Cooling Sequence
   9783     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9784 
   9785 ZoneHVAC:EquipmentList,
   9786     Perimeter_top_ZN_4 Equipment,  !- Name
   9787     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9788     Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   9789     1,                       !- Zone Equipment 1 Cooling Sequence
   9790     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9791 
   9792 ZoneHVAC:EquipmentList,
   9793     Perimeter_bot_ZN_3 Equipment,  !- Name
   9794     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9795     Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   9796     1,                       !- Zone Equipment 1 Cooling Sequence
   9797     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9798 
   9799 ZoneHVAC:EquipmentList,
   9800     Perimeter_bot_ZN_2 Equipment,  !- Name
   9801     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9802     Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   9803     1,                       !- Zone Equipment 1 Cooling Sequence
   9804     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9805 
   9806 ZoneHVAC:EquipmentList,
   9807     Perimeter_bot_ZN_1 Equipment,  !- Name
   9808     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9809     Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   9810     1,                       !- Zone Equipment 1 Cooling Sequence
   9811     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9812 
   9813 ZoneHVAC:EquipmentList,
   9814     Perimeter_bot_ZN_4 Equipment,  !- Name
   9815     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9816     Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   9817     1,                       !- Zone Equipment 1 Cooling Sequence
   9818     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9819 
   9820 ZoneHVAC:EquipmentList,
   9821     Perimeter_mid_ZN_3 Equipment,  !- Name
   9822     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9823     Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   9824     1,                       !- Zone Equipment 1 Cooling Sequence
   9825     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9826 
   9827 ZoneHVAC:EquipmentList,
   9828     Perimeter_mid_ZN_2 Equipment,  !- Name
   9829     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9830     Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   9831     1,                       !- Zone Equipment 1 Cooling Sequence
   9832     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9833 
   9834 ZoneHVAC:EquipmentList,
   9835     Perimeter_mid_ZN_1 Equipment,  !- Name
   9836     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9837     Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   9838     1,                       !- Zone Equipment 1 Cooling Sequence
   9839     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9840 
   9841 ZoneHVAC:EquipmentList,
   9842     Perimeter_mid_ZN_4 Equipment,  !- Name
   9843     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   9844     Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   9845     1,                       !- Zone Equipment 1 Cooling Sequence
   9846     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   9847 
   9848 
   9849 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
   9850 
   9851 ZoneHVAC:EquipmentConnections,
   9852     Core_bottom,             !- Zone Name
   9853     Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
   9854     Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
   9855     ,                        !- Zone Air Exhaust Node or NodeList Name
   9856     Core_bottom Air Node,    !- Zone Air Node Name
   9857     Core_bottom Return Air Node;  !- Zone Return Air Node Name
   9858 
   9859 ZoneHVAC:EquipmentConnections,
   9860     Core_mid,                !- Zone Name
   9861     Core_mid Equipment,      !- Zone Conditioning Equipment List Name
   9862     Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   9863     ,                        !- Zone Air Exhaust Node or NodeList Name
   9864     Core_mid Air Node,       !- Zone Air Node Name
   9865     Core_mid Return Air Node;!- Zone Return Air Node Name
   9866 
   9867 ZoneHVAC:EquipmentConnections,
   9868     Core_top,                !- Zone Name
   9869     Core_top Equipment,      !- Zone Conditioning Equipment List Name
   9870     Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   9871     ,                        !- Zone Air Exhaust Node or NodeList Name
   9872     Core_top Air Node,       !- Zone Air Node Name
   9873     Core_top Return Air Node;!- Zone Return Air Node Name
   9874 
   9875 ZoneHVAC:EquipmentConnections,
   9876     Perimeter_top_ZN_3,      !- Zone Name
   9877     Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   9878     Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9879     ,                        !- Zone Air Exhaust Node or NodeList Name
   9880     Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
   9881     Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   9882 
   9883 ZoneHVAC:EquipmentConnections,
   9884     Perimeter_top_ZN_2,      !- Zone Name
   9885     Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   9886     Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9887     ,                        !- Zone Air Exhaust Node or NodeList Name
   9888     Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
   9889     Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   9890 
   9891 ZoneHVAC:EquipmentConnections,
   9892     Perimeter_top_ZN_1,      !- Zone Name
   9893     Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   9894     Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9895     ,                        !- Zone Air Exhaust Node or NodeList Name
   9896     Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
   9897     Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   9898 
   9899 ZoneHVAC:EquipmentConnections,
   9900     Perimeter_top_ZN_4,      !- Zone Name
   9901     Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   9902     Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9903     ,                        !- Zone Air Exhaust Node or NodeList Name
   9904     Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
   9905     Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   9906 
   9907 ZoneHVAC:EquipmentConnections,
   9908     Perimeter_bot_ZN_3,      !- Zone Name
   9909     Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   9910     Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9911     ,                        !- Zone Air Exhaust Node or NodeList Name
   9912     Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
   9913     Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   9914 
   9915 ZoneHVAC:EquipmentConnections,
   9916     Perimeter_bot_ZN_2,      !- Zone Name
   9917     Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   9918     Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9919     ,                        !- Zone Air Exhaust Node or NodeList Name
   9920     Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
   9921     Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   9922 
   9923 ZoneHVAC:EquipmentConnections,
   9924     Perimeter_bot_ZN_1,      !- Zone Name
   9925     Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   9926     Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9927     ,                        !- Zone Air Exhaust Node or NodeList Name
   9928     Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
   9929     Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   9930 
   9931 ZoneHVAC:EquipmentConnections,
   9932     Perimeter_bot_ZN_4,      !- Zone Name
   9933     Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   9934     Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9935     ,                        !- Zone Air Exhaust Node or NodeList Name
   9936     Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
   9937     Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   9938 
   9939 ZoneHVAC:EquipmentConnections,
   9940     Perimeter_mid_ZN_3,      !- Zone Name
   9941     Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   9942     Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9943     ,                        !- Zone Air Exhaust Node or NodeList Name
   9944     Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
   9945     Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   9946 
   9947 ZoneHVAC:EquipmentConnections,
   9948     Perimeter_mid_ZN_2,      !- Zone Name
   9949     Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   9950     Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9951     ,                        !- Zone Air Exhaust Node or NodeList Name
   9952     Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
   9953     Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   9954 
   9955 ZoneHVAC:EquipmentConnections,
   9956     Perimeter_mid_ZN_1,      !- Zone Name
   9957     Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   9958     Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9959     ,                        !- Zone Air Exhaust Node or NodeList Name
   9960     Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
   9961     Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   9962 
   9963 ZoneHVAC:EquipmentConnections,
   9964     Perimeter_mid_ZN_4,      !- Zone Name
   9965     Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   9966     Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   9967     ,                        !- Zone Air Exhaust Node or NodeList Name
   9968     Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
   9969     Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   9970 
   9971 
   9972 !-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
   9973 
   9974 Fan:VariableVolume,
   9975     PACU_VAV_bot Fan,        !- Name
   9976     HVACOperationSchd,       !- Availability Schedule Name
   9977     0.6045,                  !- Fan Efficiency
   9978     1389.42,                 !- Pressure Rise {Pa}
   9979     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9980     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9981     0.25,                    !- Fan Power Minimum Flow Fraction
   9982     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9983     0.93,                    !- Motor Efficiency
   9984     1.0,                     !- Motor In Airstream Fraction
   9985     0.0408,                  !- Fan Power Coefficient 1
   9986     0.088,                   !- Fan Power Coefficient 2
   9987     -0.0729,                 !- Fan Power Coefficient 3
   9988     0.9437,                  !- Fan Power Coefficient 4
   9989     0,                       !- Fan Power Coefficient 5
   9990     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Inlet Node Name
   9991     PACU_VAV_bot Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9992 
   9993 Fan:VariableVolume,
   9994     PACU_VAV_mid Fan,        !- Name
   9995     HVACOperationSchd,       !- Availability Schedule Name
   9996     0.6006,                  !- Fan Efficiency
   9997     1389.42,                 !- Pressure Rise {Pa}
   9998     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9999     Fraction,                !- Fan Power Minimum Flow Rate Input Method
  10000     0.25,                    !- Fan Power Minimum Flow Fraction
  10001     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  10002     0.924,                   !- Motor Efficiency
  10003     1.0,                     !- Motor In Airstream Fraction
  10004     0.0408,                  !- Fan Power Coefficient 1
  10005     0.088,                   !- Fan Power Coefficient 2
  10006     -0.0729,                 !- Fan Power Coefficient 3
  10007     0.9437,                  !- Fan Power Coefficient 4
  10008     0,                       !- Fan Power Coefficient 5
  10009     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Inlet Node Name
  10010     PACU_VAV_mid Supply Equipment Outlet Node;  !- Air Outlet Node Name
  10011 
  10012 Fan:VariableVolume,
  10013     PACU_VAV_top Fan,        !- Name
  10014     HVACOperationSchd,       !- Availability Schedule Name
  10015     0.6045,                  !- Fan Efficiency
  10016     1389.42,                 !- Pressure Rise {Pa}
  10017     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  10018     Fraction,                !- Fan Power Minimum Flow Rate Input Method
  10019     0.25,                    !- Fan Power Minimum Flow Fraction
  10020     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  10021     0.93,                    !- Motor Efficiency
  10022     1.0,                     !- Motor In Airstream Fraction
  10023     0.0408,                  !- Fan Power Coefficient 1
  10024     0.088,                   !- Fan Power Coefficient 2
  10025     -0.0729,                 !- Fan Power Coefficient 3
  10026     0.9437,                  !- Fan Power Coefficient 4
  10027     0,                       !- Fan Power Coefficient 5
  10028     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Inlet Node Name
  10029     PACU_VAV_top Supply Equipment Outlet Node;  !- Air Outlet Node Name
  10030 
  10031 
  10032 !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========
  10033 
  10034 Coil:Cooling:DX:TwoSpeed,
  10035     PACU_VAV_bot_CoolC DXCoil,  !- Name
  10036     ALWAYS_ON,               !- Availability Schedule Name
  10037     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
  10038     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
  10039     3.39928881549157,        !- Rated High Speed COP {W/W}
  10040     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
  10041     ,                        !- Unit Internal Static Air Pressure {Pa}
  10042     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Air Inlet Node Name
  10043     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Outlet Node Name
  10044     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  10045     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  10046     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  10047     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  10048     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
  10049     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
  10050     0.69,                    !- Rated Low Speed Sensible Heat Ratio
  10051     3.39928881549157,        !- Rated Low Speed COP {W/W}
  10052     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
  10053     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  10054     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  10055 
  10056 Coil:Cooling:DX:TwoSpeed,
  10057     PACU_VAV_mid_CoolC DXCoil,  !- Name
  10058     ALWAYS_ON,               !- Availability Schedule Name
  10059     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
  10060     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
  10061     3.39928881549157,        !- Rated High Speed COP {W/W}
  10062     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
  10063     ,                        !- Unit Internal Static Air Pressure {Pa}
  10064     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Air Inlet Node Name
  10065     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Outlet Node Name
  10066     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  10067     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  10068     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  10069     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  10070     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
  10071     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
  10072     0.69,                    !- Rated Low Speed Sensible Heat Ratio
  10073     3.39928881549157,        !- Rated Low Speed COP {W/W}
  10074     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
  10075     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  10076     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  10077 
  10078 Coil:Cooling:DX:TwoSpeed,
  10079     PACU_VAV_top_CoolC DXCoil,  !- Name
  10080     ALWAYS_ON,               !- Availability Schedule Name
  10081     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
  10082     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
  10083     3.39928881549157,        !- Rated High Speed COP {W/W}
  10084     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
  10085     ,                        !- Unit Internal Static Air Pressure {Pa}
  10086     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Air Inlet Node Name
  10087     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Outlet Node Name
  10088     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  10089     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  10090     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  10091     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  10092     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
  10093     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
  10094     0.69,                    !- Rated Low Speed Sensible Heat Ratio
  10095     3.39928881549157,        !- Rated Low Speed COP {W/W}
  10096     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
  10097     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  10098     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  10099 
  10100 
  10101 !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
  10102 
  10103 Coil:Heating:Electric,
  10104     Core_bottom VAV Box Reheat Coil,  !- Name
  10105     ALWAYS_ON,               !- Availability Schedule Name
  10106     1.0000,                  !- Efficiency
  10107     AUTOSIZE,                !- Nominal Capacity {W}
  10108     Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
  10109     Core_bottom VAV Box Outlet Node;  !- Air Outlet Node Name
  10110 
  10111 Coil:Heating:Electric,
  10112     Core_mid VAV Box Reheat Coil,  !- Name
  10113     ALWAYS_ON,               !- Availability Schedule Name
  10114     1.0000,                  !- Efficiency
  10115     AUTOSIZE,                !- Nominal Capacity {W}
  10116     Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
  10117     Core_mid VAV Box Outlet Node;  !- Air Outlet Node Name
  10118 
  10119 Coil:Heating:Electric,
  10120     Core_top VAV Box Reheat Coil,  !- Name
  10121     ALWAYS_ON,               !- Availability Schedule Name
  10122     1.0000,                  !- Efficiency
  10123     AUTOSIZE,                !- Nominal Capacity {W}
  10124     Core_top VAV Box Damper Node,  !- Air Inlet Node Name
  10125     Core_top VAV Box Outlet Node;  !- Air Outlet Node Name
  10126 
  10127 Coil:Heating:Electric,
  10128     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
  10129     ALWAYS_ON,               !- Availability Schedule Name
  10130     1.0000,                  !- Efficiency
  10131     AUTOSIZE,                !- Nominal Capacity {W}
  10132     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  10133     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
  10134 
  10135 Coil:Heating:Electric,
  10136     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
  10137     ALWAYS_ON,               !- Availability Schedule Name
  10138     1.0000,                  !- Efficiency
  10139     AUTOSIZE,                !- Nominal Capacity {W}
  10140     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  10141     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
  10142 
  10143 Coil:Heating:Electric,
  10144     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
  10145     ALWAYS_ON,               !- Availability Schedule Name
  10146     1.0000,                  !- Efficiency
  10147     AUTOSIZE,                !- Nominal Capacity {W}
  10148     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  10149     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
  10150 
  10151 Coil:Heating:Electric,
  10152     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
  10153     ALWAYS_ON,               !- Availability Schedule Name
  10154     1.0000,                  !- Efficiency
  10155     AUTOSIZE,                !- Nominal Capacity {W}
  10156     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  10157     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
  10158 
  10159 Coil:Heating:Electric,
  10160     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
  10161     ALWAYS_ON,               !- Availability Schedule Name
  10162     1.0000,                  !- Efficiency
  10163     AUTOSIZE,                !- Nominal Capacity {W}
  10164     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  10165     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
  10166 
  10167 Coil:Heating:Electric,
  10168     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
  10169     ALWAYS_ON,               !- Availability Schedule Name
  10170     1.0000,                  !- Efficiency
  10171     AUTOSIZE,                !- Nominal Capacity {W}
  10172     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  10173     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
  10174 
  10175 Coil:Heating:Electric,
  10176     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
  10177     ALWAYS_ON,               !- Availability Schedule Name
  10178     1.0000,                  !- Efficiency
  10179     AUTOSIZE,                !- Nominal Capacity {W}
  10180     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  10181     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
  10182 
  10183 Coil:Heating:Electric,
  10184     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
  10185     ALWAYS_ON,               !- Availability Schedule Name
  10186     1.0000,                  !- Efficiency
  10187     AUTOSIZE,                !- Nominal Capacity {W}
  10188     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  10189     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
  10190 
  10191 Coil:Heating:Electric,
  10192     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
  10193     ALWAYS_ON,               !- Availability Schedule Name
  10194     1.0000,                  !- Efficiency
  10195     AUTOSIZE,                !- Nominal Capacity {W}
  10196     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  10197     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
  10198 
  10199 Coil:Heating:Electric,
  10200     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
  10201     ALWAYS_ON,               !- Availability Schedule Name
  10202     1.0000,                  !- Efficiency
  10203     AUTOSIZE,                !- Nominal Capacity {W}
  10204     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  10205     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
  10206 
  10207 Coil:Heating:Electric,
  10208     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
  10209     ALWAYS_ON,               !- Availability Schedule Name
  10210     1.0000,                  !- Efficiency
  10211     AUTOSIZE,                !- Nominal Capacity {W}
  10212     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  10213     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
  10214 
  10215 Coil:Heating:Electric,
  10216     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
  10217     ALWAYS_ON,               !- Availability Schedule Name
  10218     1.0000,                  !- Efficiency
  10219     AUTOSIZE,                !- Nominal Capacity {W}
  10220     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  10221     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
  10222 
  10223 
  10224 !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========
  10225 
  10226 Coil:Heating:Gas,
  10227     PACU_VAV_bot_HeatC,      !- Name
  10228     ALWAYS_ON,               !- Availability Schedule Name
  10229     0.8,                     !- Gas Burner Efficiency
  10230     AUTOSIZE,                !- Nominal Capacity {W}
  10231     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Inlet Node Name
  10232     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Outlet Node Name
  10233     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Temperature Setpoint Node Name
  10234 
  10235 Coil:Heating:Gas,
  10236     PACU_VAV_mid_HeatC,      !- Name
  10237     ALWAYS_ON,               !- Availability Schedule Name
  10238     0.8,                     !- Gas Burner Efficiency
  10239     AUTOSIZE,                !- Nominal Capacity {W}
  10240     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Inlet Node Name
  10241     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Outlet Node Name
  10242     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Temperature Setpoint Node Name
  10243 
  10244 Coil:Heating:Gas,
  10245     PACU_VAV_top_HeatC,      !- Name
  10246     ALWAYS_ON,               !- Availability Schedule Name
  10247     0.8,                     !- Gas Burner Efficiency
  10248     AUTOSIZE,                !- Nominal Capacity {W}
  10249     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Inlet Node Name
  10250     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Outlet Node Name
  10251     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Temperature Setpoint Node Name
  10252 
  10253 
  10254 !-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========
  10255 
  10256 CoilSystem:Cooling:DX,
  10257     PACU_VAV_bot_CoolC,      !- Name
  10258     ALWAYS_ON,               !- Availability Schedule Name
  10259     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  10260     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  10261     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  10262     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
  10263     PACU_VAV_bot_CoolC DXCoil;  !- Cooling Coil Name
  10264 
  10265 CoilSystem:Cooling:DX,
  10266     PACU_VAV_mid_CoolC,      !- Name
  10267     ALWAYS_ON,               !- Availability Schedule Name
  10268     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  10269     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  10270     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  10271     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
  10272     PACU_VAV_mid_CoolC DXCoil;  !- Cooling Coil Name
  10273 
  10274 CoilSystem:Cooling:DX,
  10275     PACU_VAV_top_CoolC,      !- Name
  10276     ALWAYS_ON,               !- Availability Schedule Name
  10277     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  10278     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  10279     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  10280     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
  10281     PACU_VAV_top_CoolC DXCoil;  !- Cooling Coil Name
  10282 
  10283 
  10284 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
  10285 
  10286 Controller:OutdoorAir,
  10287     PACU_VAV_bot_OA_Controller,  !- Name
  10288     PACU_VAV_bot_OARelief Node,  !- Relief Air Outlet Node Name
  10289     PACU_VAV_bot Supply Equipment Inlet Node,  !- Return Air Node Name
  10290     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Mixed Air Node Name
  10291     PACU_VAV_bot_OAInlet Node,  !- Actuator Node Name
  10292     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  10293     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  10294     DifferentialDryBulb,     !- Economizer Control Type
  10295     ModulateFlow,            !- Economizer Control Action Type
  10296     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  10297     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  10298     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  10299     ,                        !- Electronic Enthalpy Limit Curve Name
  10300     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  10301     NoLockout,               !- Lockout Type
  10302     FixedMinimum,            !- Minimum Limit Type
  10303     MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  10304     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  10305     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  10306     PACU_VAV_BOT_DCV;        !- Mechanical Ventilation Controller Name
  10307 
  10308 Controller:OutdoorAir,
  10309     PACU_VAV_mid_OA_Controller,  !- Name
  10310     PACU_VAV_mid_OARelief Node,  !- Relief Air Outlet Node Name
  10311     PACU_VAV_mid Supply Equipment Inlet Node,  !- Return Air Node Name
  10312     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Mixed Air Node Name
  10313     PACU_VAV_mid_OAInlet Node,  !- Actuator Node Name
  10314     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  10315     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  10316     DifferentialDryBulb,     !- Economizer Control Type
  10317     ModulateFlow,            !- Economizer Control Action Type
  10318     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  10319     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  10320     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  10321     ,                        !- Electronic Enthalpy Limit Curve Name
  10322     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  10323     NoLockout,               !- Lockout Type
  10324     FixedMinimum,            !- Minimum Limit Type
  10325     MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  10326     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  10327     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  10328     PACU_VAV_MID_DCV;        !- Mechanical Ventilation Controller Name
  10329 
  10330 Controller:OutdoorAir,
  10331     PACU_VAV_top_OA_Controller,  !- Name
  10332     PACU_VAV_top_OARelief Node,  !- Relief Air Outlet Node Name
  10333     PACU_VAV_top Supply Equipment Inlet Node,  !- Return Air Node Name
  10334     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Mixed Air Node Name
  10335     PACU_VAV_top_OAInlet Node,  !- Actuator Node Name
  10336     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  10337     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
  10338     DifferentialDryBulb,     !- Economizer Control Type
  10339     ModulateFlow,            !- Economizer Control Action Type
  10340     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  10341     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  10342     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  10343     ,                        !- Electronic Enthalpy Limit Curve Name
  10344     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  10345     NoLockout,               !- Lockout Type
  10346     FixedMinimum,            !- Minimum Limit Type
  10347     MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  10348     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  10349     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  10350     PACU_VAV_TOP_DCV;        !- Mechanical Ventilation Controller Name
  10351 
  10352 
  10353 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
  10354 
  10355 Controller:MechanicalVentilation,
  10356     PACU_VAV_BOT_DCV,        !- Name
  10357     MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
  10358     Yes,                     !- Demand Controlled Ventilation
  10359     VentilationRateProcedure,!- System Outdoor Air Method
  10360     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  10361     Core_bottom,             !- Zone 1 Name
  10362     CM DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
  10363     CM DSZAD Core_bottom,    !- Design Specification Zone Air Distribution Object Name 1
  10364     Perimeter_bot_ZN_1,      !- Zone 2 Name
  10365     CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 2
  10366     CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
  10367     Perimeter_bot_ZN_2,      !- Zone 3 Name
  10368     CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
  10369     CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
  10370     Perimeter_bot_ZN_3,      !- Zone 4 Name
  10371     CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 4
  10372     CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
  10373     Perimeter_bot_ZN_4,      !- Zone 5 Name
  10374     CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
  10375     CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
  10376 
  10377 Controller:MechanicalVentilation,
  10378     PACU_VAV_TOP_DCV,        !- Name
  10379     MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
  10380     Yes,                     !- Demand Controlled Ventilation
  10381     VentilationRateProcedure,!- System Outdoor Air Method
  10382     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  10383     Core_top,                !- Zone 1 Name
  10384     CM DSOA Core_top,        !- Design Specification Outdoor Air Object Name 1
  10385     CM DSZAD Core_top,       !- Design Specification Zone Air Distribution Object Name 1
  10386     Perimeter_top_ZN_1,      !- Zone 2 Name
  10387     CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name 2
  10388     CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
  10389     Perimeter_top_ZN_2,      !- Zone 3 Name
  10390     CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name 3
  10391     CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
  10392     Perimeter_top_ZN_3,      !- Zone 4 Name
  10393     CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name 4
  10394     CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
  10395     Perimeter_top_ZN_4,      !- Zone 5 Name
  10396     CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name 5
  10397     CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
  10398 
  10399 Controller:MechanicalVentilation,
  10400     PACU_VAV_MID_DCV,        !- Name
  10401     MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
  10402     Yes,                     !- Demand Controlled Ventilation
  10403     VentilationRateProcedure,!- System Outdoor Air Method
  10404     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  10405     Core_mid,                !- Zone 1 Name
  10406     CM DSOA Core_mid,        !- Design Specification Outdoor Air Object Name 1
  10407     CM DSZAD Core_mid,       !- Design Specification Zone Air Distribution Object Name 1
  10408     Perimeter_mid_ZN_1,      !- Zone 2 Name
  10409     CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name 2
  10410     CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
  10411     Perimeter_mid_ZN_2,      !- Zone 3 Name
  10412     CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name 3
  10413     CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
  10414     Perimeter_mid_ZN_3,      !- Zone 4 Name
  10415     CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name 4
  10416     CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
  10417     Perimeter_mid_ZN_4,      !- Zone 5 Name
  10418     CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name 5
  10419     CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
  10420 
  10421 
  10422 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
  10423 
  10424 AirLoopHVAC:ControllerList,
  10425     PACU_VAV_bot_OA_Controllers,  !- Name
  10426     Controller:OutdoorAir,   !- Controller 1 Object Type
  10427     PACU_VAV_bot_OA_Controller;  !- Controller 1 Name
  10428 
  10429 AirLoopHVAC:ControllerList,
  10430     PACU_VAV_mid_OA_Controllers,  !- Name
  10431     Controller:OutdoorAir,   !- Controller 1 Object Type
  10432     PACU_VAV_mid_OA_Controller;  !- Controller 1 Name
  10433 
  10434 AirLoopHVAC:ControllerList,
  10435     PACU_VAV_top_OA_Controllers,  !- Name
  10436     Controller:OutdoorAir,   !- Controller 1 Object Type
  10437     PACU_VAV_top_OA_Controller;  !- Controller 1 Name
  10438 
  10439 
  10440 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
  10441 
  10442 !***** Air Loop: PACU_VAV *****
  10443 AirLoopHVAC,
  10444     PACU_VAV_bot,            !- Name
  10445     ,                        !- Controller List Name
  10446     PACU_VAV_bot Availability Manager List,  !- Availability Manager List Name
  10447     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  10448     PACU_VAV_bot Air Loop Branches,  !- Branch List Name
  10449     ,                        !- Connector List Name
  10450     PACU_VAV_bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  10451     PACU_VAV_bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  10452     PACU_VAV_bot Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  10453     PACU_VAV_bot Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  10454 
  10455 AirLoopHVAC,
  10456     PACU_VAV_mid,            !- Name
  10457     ,                        !- Controller List Name
  10458     PACU_VAV_mid Availability Manager List,  !- Availability Manager List Name
  10459     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  10460     PACU_VAV_mid Air Loop Branches,  !- Branch List Name
  10461     ,                        !- Connector List Name
  10462     PACU_VAV_mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  10463     PACU_VAV_mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  10464     PACU_VAV_mid Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  10465     PACU_VAV_mid Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  10466 
  10467 AirLoopHVAC,
  10468     PACU_VAV_top,            !- Name
  10469     ,                        !- Controller List Name
  10470     PACU_VAV_top Availability Manager List,  !- Availability Manager List Name
  10471     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
  10472     PACU_VAV_top Air Loop Branches,  !- Branch List Name
  10473     ,                        !- Connector List Name
  10474     PACU_VAV_top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  10475     PACU_VAV_top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  10476     PACU_VAV_top Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  10477     PACU_VAV_top Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  10478 
  10479 
  10480 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
  10481 
  10482 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  10483     PACU_VAV_bot_OA_Equipment,  !- Name
  10484     OutdoorAir:Mixer,        !- Component 1 Object Type
  10485     PACU_VAV_bot_OAMixing Box;  !- Component 1 Name
  10486 
  10487 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  10488     PACU_VAV_mid_OA_Equipment,  !- Name
  10489     OutdoorAir:Mixer,        !- Component 1 Object Type
  10490     PACU_VAV_mid_OAMixing Box;  !- Component 1 Name
  10491 
  10492 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  10493     PACU_VAV_top_OA_Equipment,  !- Name
  10494     OutdoorAir:Mixer,        !- Component 1 Object Type
  10495     PACU_VAV_top_OAMixing Box;  !- Component 1 Name
  10496 
  10497 
  10498 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
  10499 
  10500 AirLoopHVAC:OutdoorAirSystem,
  10501     PACU_VAV_bot_OA,         !- Name
  10502     PACU_VAV_bot_OA_Controllers,  !- Controller List Name
  10503     PACU_VAV_bot_OA_Equipment,  !- Outdoor Air Equipment List Name
  10504     PACU_VAV_bot Availability Manager List;  !- Availability Manager List Name
  10505 
  10506 AirLoopHVAC:OutdoorAirSystem,
  10507     PACU_VAV_mid_OA,         !- Name
  10508     PACU_VAV_mid_OA_Controllers,  !- Controller List Name
  10509     PACU_VAV_mid_OA_Equipment,  !- Outdoor Air Equipment List Name
  10510     PACU_VAV_mid Availability Manager List;  !- Availability Manager List Name
  10511 
  10512 AirLoopHVAC:OutdoorAirSystem,
  10513     PACU_VAV_top_OA,         !- Name
  10514     PACU_VAV_top_OA_Controllers,  !- Controller List Name
  10515     PACU_VAV_top_OA_Equipment,  !- Outdoor Air Equipment List Name
  10516     PACU_VAV_top Availability Manager List;  !- Availability Manager List Name
  10517 
  10518 
  10519 !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
  10520 
  10521 OutdoorAir:Mixer,
  10522     PACU_VAV_bot_OAMixing Box,  !- Name
  10523     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Mixed Air Node Name
  10524     PACU_VAV_bot_OAInlet Node,  !- Outdoor Air Stream Node Name
  10525     PACU_VAV_bot_OARelief Node,  !- Relief Air Stream Node Name
  10526     PACU_VAV_bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  10527 
  10528 OutdoorAir:Mixer,
  10529     PACU_VAV_mid_OAMixing Box,  !- Name
  10530     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Mixed Air Node Name
  10531     PACU_VAV_mid_OAInlet Node,  !- Outdoor Air Stream Node Name
  10532     PACU_VAV_mid_OARelief Node,  !- Relief Air Stream Node Name
  10533     PACU_VAV_mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  10534 
  10535 OutdoorAir:Mixer,
  10536     PACU_VAV_top_OAMixing Box,  !- Name
  10537     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Mixed Air Node Name
  10538     PACU_VAV_top_OAInlet Node,  !- Outdoor Air Stream Node Name
  10539     PACU_VAV_top_OARelief Node,  !- Relief Air Stream Node Name
  10540     PACU_VAV_top Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  10541 
  10542 
  10543 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
  10544 
  10545 AirLoopHVAC:ZoneSplitter,
  10546     PACU_VAV_bot Supply Air Splitter,  !- Name
  10547     PACU_VAV_bot Zone Equipment Inlet Node,  !- Inlet Node Name
  10548     Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
  10549     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  10550     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  10551     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  10552     Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
  10553 
  10554 AirLoopHVAC:ZoneSplitter,
  10555     PACU_VAV_mid Supply Air Splitter,  !- Name
  10556     PACU_VAV_mid Zone Equipment Inlet Node,  !- Inlet Node Name
  10557     Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
  10558     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  10559     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  10560     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  10561     Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
  10562 
  10563 AirLoopHVAC:ZoneSplitter,
  10564     PACU_VAV_top Supply Air Splitter,  !- Name
  10565     PACU_VAV_top Zone Equipment Inlet Node,  !- Inlet Node Name
  10566     Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
  10567     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  10568     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  10569     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  10570     Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
  10571 
  10572 
  10573 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
  10574 
  10575 AirLoopHVAC:SupplyPath,
  10576     PACU_VAV_bot,            !- Name
  10577     PACU_VAV_bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  10578     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  10579     PACU_VAV_bot Supply Air Splitter;  !- Component 1 Name
  10580 
  10581 AirLoopHVAC:SupplyPath,
  10582     PACU_VAV_mid,            !- Name
  10583     PACU_VAV_mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  10584     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  10585     PACU_VAV_mid Supply Air Splitter;  !- Component 1 Name
  10586 
  10587 AirLoopHVAC:SupplyPath,
  10588     PACU_VAV_top,            !- Name
  10589     PACU_VAV_top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  10590     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
  10591     PACU_VAV_top Supply Air Splitter;  !- Component 1 Name
  10592 
  10593 
  10594 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
  10595 
  10596 AirLoopHVAC:ZoneMixer,
  10597     PACU_VAV_bot Return Air Mixer,  !- Name
  10598     PACU_VAV_bot Zone Equipment Outlet Node,  !- Outlet Node Name
  10599     FirstFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
  10600 
  10601 AirLoopHVAC:ZoneMixer,
  10602     PACU_VAV_mid Return Air Mixer,  !- Name
  10603     PACU_VAV_mid Zone Equipment Outlet Node,  !- Outlet Node Name
  10604     MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
  10605 
  10606 AirLoopHVAC:ZoneMixer,
  10607     PACU_VAV_top Return Air Mixer,  !- Name
  10608     PACU_VAV_top Zone Equipment Outlet Node,  !- Outlet Node Name
  10609     TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
  10610 
  10611 
  10612 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========
  10613 
  10614 AirLoopHVAC:ReturnPlenum,
  10615     FirstFloor_Return_Plenum,!- Name
  10616     FirstFloor_Plenum,       !- Zone Name
  10617     FirstFloor_Plenum Node,  !- Zone Node Name
  10618     FirstFloor_Plenum Outlet Node,  !- Outlet Node Name
  10619     ,                        !- Induced Air Outlet Node or NodeList Name
  10620     Core_bottom Return Air Node,  !- Inlet 1 Node Name
  10621     Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 2 Node Name
  10622     Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  10623     Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 4 Node Name
  10624     Perimeter_bot_ZN_1 Return Air Node;  !- Inlet 5 Node Name
  10625 
  10626 AirLoopHVAC:ReturnPlenum,
  10627     MidFloor_Return_Plenum,  !- Name
  10628     MidFloor_Plenum,         !- Zone Name
  10629     MidFloor_Plenum Node,    !- Zone Node Name
  10630     MidFloor_Plenum Outlet Node,  !- Outlet Node Name
  10631     ,                        !- Induced Air Outlet Node or NodeList Name
  10632     Core_mid Return Air Node,!- Inlet 1 Node Name
  10633     Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 2 Node Name
  10634     Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  10635     Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 4 Node Name
  10636     Perimeter_mid_ZN_1 Return Air Node;  !- Inlet 5 Node Name
  10637 
  10638 AirLoopHVAC:ReturnPlenum,
  10639     TopFloor_Return_Plenum,  !- Name
  10640     TopFloor_Plenum,         !- Zone Name
  10641     TopFloor_Plenum Node,    !- Zone Node Name
  10642     TopFloor_Plenum Outlet Node,  !- Outlet Node Name
  10643     ,                        !- Induced Air Outlet Node or NodeList Name
  10644     Core_top Return Air Node,!- Inlet 1 Node Name
  10645     Perimeter_top_ZN_4 Return Air Node,  !- Inlet 2 Node Name
  10646     Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  10647     Perimeter_top_ZN_2 Return Air Node,  !- Inlet 4 Node Name
  10648     Perimeter_top_ZN_1 Return Air Node;  !- Inlet 5 Node Name
  10649 
  10650 
  10651 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
  10652 
  10653 AirLoopHVAC:ReturnPath,
  10654     PACU_VAV_bot Return Air Path,  !- Name
  10655     PACU_VAV_bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  10656     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
  10657     FirstFloor_Return_Plenum,!- Component 1 Name
  10658     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  10659     PACU_VAV_bot Return Air Mixer;  !- Component 2 Name
  10660 
  10661 AirLoopHVAC:ReturnPath,
  10662     PACU_VAV_mid Return Air Path,  !- Name
  10663     PACU_VAV_mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  10664     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
  10665     MidFloor_Return_Plenum,  !- Component 1 Name
  10666     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  10667     PACU_VAV_mid Return Air Mixer;  !- Component 2 Name
  10668 
  10669 AirLoopHVAC:ReturnPath,
  10670     PACU_VAV_top Return Air Path,  !- Name
  10671     PACU_VAV_top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  10672     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
  10673     TopFloor_Return_Plenum,  !- Component 1 Name
  10674     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  10675     PACU_VAV_top Return Air Mixer;  !- Component 2 Name
  10676 
  10677 
  10678 !-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
  10679 
  10680 Branch,
  10681     PACU_VAV_bot Air Loop Main Branch,  !- Name
  10682     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  10683     ,                        !- Pressure Drop Curve Name
  10684     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  10685     PACU_VAV_bot_OA,         !- Component 1 Name
  10686     PACU_VAV_bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  10687     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 1 Outlet Node Name
  10688     Passive,                 !- Component 1 Branch Control Type
  10689     CoilSystem:Cooling:DX,   !- Component 2 Object Type
  10690     PACU_VAV_bot_CoolC,      !- Component 2 Name
  10691     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 2 Inlet Node Name
  10692     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 2 Outlet Node Name
  10693     Passive,                 !- Component 2 Branch Control Type
  10694     Coil:Heating:Gas,        !- Component 3 Object Type
  10695     PACU_VAV_bot_HeatC,      !- Component 3 Name
  10696     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 3 Inlet Node Name
  10697     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 3 Outlet Node Name
  10698     Passive,                 !- Component 3 Branch Control Type
  10699     Fan:VariableVolume,      !- Component 4 Object Type
  10700     PACU_VAV_bot Fan,        !- Component 4 Name
  10701     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 4 Inlet Node Name
  10702     PACU_VAV_bot Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  10703     Active;                  !- Component 4 Branch Control Type
  10704 
  10705 Branch,
  10706     PACU_VAV_mid Air Loop Main Branch,  !- Name
  10707     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  10708     ,                        !- Pressure Drop Curve Name
  10709     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  10710     PACU_VAV_mid_OA,         !- Component 1 Name
  10711     PACU_VAV_mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  10712     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 1 Outlet Node Name
  10713     Passive,                 !- Component 1 Branch Control Type
  10714     CoilSystem:Cooling:DX,   !- Component 2 Object Type
  10715     PACU_VAV_mid_CoolC,      !- Component 2 Name
  10716     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 2 Inlet Node Name
  10717     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 2 Outlet Node Name
  10718     Passive,                 !- Component 2 Branch Control Type
  10719     Coil:Heating:Gas,        !- Component 3 Object Type
  10720     PACU_VAV_mid_HeatC,      !- Component 3 Name
  10721     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 3 Inlet Node Name
  10722     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 3 Outlet Node Name
  10723     Passive,                 !- Component 3 Branch Control Type
  10724     Fan:VariableVolume,      !- Component 4 Object Type
  10725     PACU_VAV_mid Fan,        !- Component 4 Name
  10726     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 4 Inlet Node Name
  10727     PACU_VAV_mid Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  10728     Active;                  !- Component 4 Branch Control Type
  10729 
  10730 Branch,
  10731     PACU_VAV_top Air Loop Main Branch,  !- Name
  10732     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
  10733     ,                        !- Pressure Drop Curve Name
  10734     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  10735     PACU_VAV_top_OA,         !- Component 1 Name
  10736     PACU_VAV_top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  10737     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 1 Outlet Node Name
  10738     Passive,                 !- Component 1 Branch Control Type
  10739     CoilSystem:Cooling:DX,   !- Component 2 Object Type
  10740     PACU_VAV_top_CoolC,      !- Component 2 Name
  10741     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 2 Inlet Node Name
  10742     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 2 Outlet Node Name
  10743     Passive,                 !- Component 2 Branch Control Type
  10744     Coil:Heating:Gas,        !- Component 3 Object Type
  10745     PACU_VAV_top_HeatC,      !- Component 3 Name
  10746     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 3 Inlet Node Name
  10747     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 3 Outlet Node Name
  10748     Passive,                 !- Component 3 Branch Control Type
  10749     Fan:VariableVolume,      !- Component 4 Object Type
  10750     PACU_VAV_top Fan,        !- Component 4 Name
  10751     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 4 Inlet Node Name
  10752     PACU_VAV_top Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  10753     Active;                  !- Component 4 Branch Control Type
  10754 
  10755 Branch,
  10756     SHWSys1 Supply Inlet Branch,  !- Name
  10757     ,                        !- Maximum Flow Rate {m3/s}
  10758     ,                        !- Pressure Drop Curve Name
  10759     Pump:ConstantSpeed,      !- Component 1 Object Type
  10760     SHWSys1 Pump,            !- Component 1 Name
  10761     SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  10762     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  10763     Active;                  !- Component 1 Branch Control Type
  10764 
  10765 Branch,
  10766     SHWSys1 Supply Equipment Branch,  !- Name
  10767     ,                        !- Maximum Flow Rate {m3/s}
  10768     ,                        !- Pressure Drop Curve Name
  10769     WaterHeater:Mixed,       !- Component 1 Object Type
  10770     SHWSys1 Water Heater,    !- Component 1 Name
  10771     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  10772     SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
  10773     Active;                  !- Component 1 Branch Control Type
  10774 
  10775 Branch,
  10776     SHWSys1 Supply Equipment Bypass Branch,  !- Name
  10777     ,                        !- Maximum Flow Rate {m3/s}
  10778     ,                        !- Pressure Drop Curve Name
  10779     Pipe:Adiabatic,          !- Component 1 Object Type
  10780     SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  10781     SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  10782     SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  10783     Bypass;                  !- Component 1 Branch Control Type
  10784 
  10785 Branch,
  10786     SHWSys1 Supply Outlet Branch,  !- Name
  10787     ,                        !- Maximum Flow Rate {m3/s}
  10788     ,                        !- Pressure Drop Curve Name
  10789     Pipe:Adiabatic,          !- Component 1 Object Type
  10790     SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
  10791     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  10792     SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  10793     Passive;                 !- Component 1 Branch Control Type
  10794 
  10795 Branch,
  10796     SHWSys1 Demand Inlet Branch,  !- Name
  10797     ,                        !- Maximum Flow Rate {m3/s}
  10798     ,                        !- Pressure Drop Curve Name
  10799     Pipe:Adiabatic,          !- Component 1 Object Type
  10800     SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
  10801     SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  10802     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  10803     Passive;                 !- Component 1 Branch Control Type
  10804 
  10805 Branch,
  10806     SHWSys1 Demand Load Branch 1,  !- Name
  10807     ,                        !- Maximum Flow Rate {m3/s}
  10808     ,                        !- Pressure Drop Curve Name
  10809     WaterUse:Connections,    !- Component 1 Object Type
  10810     Core_bottom sub cat,     !- Component 1 Name
  10811     Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10812     Core_bottom sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10813     Active;                  !- Component 1 Branch Control Type
  10814 
  10815 Branch,
  10816     SHWSys1 Demand Load Branch 2,  !- Name
  10817     ,                        !- Maximum Flow Rate {m3/s}
  10818     ,                        !- Pressure Drop Curve Name
  10819     WaterUse:Connections,    !- Component 1 Object Type
  10820     Core_mid sub cat,        !- Component 1 Name
  10821     Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10822     Core_mid sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10823     Active;                  !- Component 1 Branch Control Type
  10824 
  10825 Branch,
  10826     SHWSys1 Demand Load Branch 3,  !- Name
  10827     ,                        !- Maximum Flow Rate {m3/s}
  10828     ,                        !- Pressure Drop Curve Name
  10829     WaterUse:Connections,    !- Component 1 Object Type
  10830     Core_top sub cat,        !- Component 1 Name
  10831     Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10832     Core_top sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10833     Active;                  !- Component 1 Branch Control Type
  10834 
  10835 Branch,
  10836     SHWSys1 Demand Load Branch 4,  !- Name
  10837     ,                        !- Maximum Flow Rate {m3/s}
  10838     ,                        !- Pressure Drop Curve Name
  10839     WaterUse:Connections,    !- Component 1 Object Type
  10840     Perimeter_top_ZN_3 sub cat,  !- Component 1 Name
  10841     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10842     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10843     Active;                  !- Component 1 Branch Control Type
  10844 
  10845 Branch,
  10846     SHWSys1 Demand Load Branch 5,  !- Name
  10847     ,                        !- Maximum Flow Rate {m3/s}
  10848     ,                        !- Pressure Drop Curve Name
  10849     WaterUse:Connections,    !- Component 1 Object Type
  10850     Perimeter_top_ZN_2 sub cat,  !- Component 1 Name
  10851     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10852     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10853     Active;                  !- Component 1 Branch Control Type
  10854 
  10855 Branch,
  10856     SHWSys1 Demand Load Branch 6,  !- Name
  10857     ,                        !- Maximum Flow Rate {m3/s}
  10858     ,                        !- Pressure Drop Curve Name
  10859     WaterUse:Connections,    !- Component 1 Object Type
  10860     Perimeter_top_ZN_1 sub cat,  !- Component 1 Name
  10861     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10862     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10863     Active;                  !- Component 1 Branch Control Type
  10864 
  10865 Branch,
  10866     SHWSys1 Demand Load Branch 7,  !- Name
  10867     ,                        !- Maximum Flow Rate {m3/s}
  10868     ,                        !- Pressure Drop Curve Name
  10869     WaterUse:Connections,    !- Component 1 Object Type
  10870     Perimeter_top_ZN_4 sub cat,  !- Component 1 Name
  10871     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10872     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10873     Active;                  !- Component 1 Branch Control Type
  10874 
  10875 Branch,
  10876     SHWSys1 Demand Load Branch 8,  !- Name
  10877     ,                        !- Maximum Flow Rate {m3/s}
  10878     ,                        !- Pressure Drop Curve Name
  10879     WaterUse:Connections,    !- Component 1 Object Type
  10880     Perimeter_bot_ZN_3 sub cat,  !- Component 1 Name
  10881     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10882     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10883     Active;                  !- Component 1 Branch Control Type
  10884 
  10885 Branch,
  10886     SHWSys1 Demand Load Branch 9,  !- Name
  10887     ,                        !- Maximum Flow Rate {m3/s}
  10888     ,                        !- Pressure Drop Curve Name
  10889     WaterUse:Connections,    !- Component 1 Object Type
  10890     Perimeter_bot_ZN_2 sub cat,  !- Component 1 Name
  10891     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10892     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10893     Active;                  !- Component 1 Branch Control Type
  10894 
  10895 Branch,
  10896     SHWSys1 Demand Load Branch 10,  !- Name
  10897     ,                        !- Maximum Flow Rate {m3/s}
  10898     ,                        !- Pressure Drop Curve Name
  10899     WaterUse:Connections,    !- Component 1 Object Type
  10900     Perimeter_bot_ZN_1 sub cat,  !- Component 1 Name
  10901     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10902     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10903     Active;                  !- Component 1 Branch Control Type
  10904 
  10905 Branch,
  10906     SHWSys1 Demand Load Branch 11,  !- Name
  10907     ,                        !- Maximum Flow Rate {m3/s}
  10908     ,                        !- Pressure Drop Curve Name
  10909     WaterUse:Connections,    !- Component 1 Object Type
  10910     Perimeter_bot_ZN_4 sub cat,  !- Component 1 Name
  10911     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10912     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10913     Active;                  !- Component 1 Branch Control Type
  10914 
  10915 Branch,
  10916     SHWSys1 Demand Load Branch 12,  !- Name
  10917     ,                        !- Maximum Flow Rate {m3/s}
  10918     ,                        !- Pressure Drop Curve Name
  10919     WaterUse:Connections,    !- Component 1 Object Type
  10920     Perimeter_mid_ZN_3 sub cat,  !- Component 1 Name
  10921     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10922     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10923     Active;                  !- Component 1 Branch Control Type
  10924 
  10925 Branch,
  10926     SHWSys1 Demand Load Branch 13,  !- Name
  10927     ,                        !- Maximum Flow Rate {m3/s}
  10928     ,                        !- Pressure Drop Curve Name
  10929     WaterUse:Connections,    !- Component 1 Object Type
  10930     Perimeter_mid_ZN_2 sub cat,  !- Component 1 Name
  10931     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10932     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10933     Active;                  !- Component 1 Branch Control Type
  10934 
  10935 Branch,
  10936     SHWSys1 Demand Load Branch 14,  !- Name
  10937     ,                        !- Maximum Flow Rate {m3/s}
  10938     ,                        !- Pressure Drop Curve Name
  10939     WaterUse:Connections,    !- Component 1 Object Type
  10940     Perimeter_mid_ZN_1 sub cat,  !- Component 1 Name
  10941     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10942     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10943     Active;                  !- Component 1 Branch Control Type
  10944 
  10945 Branch,
  10946     SHWSys1 Demand Load Branch 15,  !- Name
  10947     ,                        !- Maximum Flow Rate {m3/s}
  10948     ,                        !- Pressure Drop Curve Name
  10949     WaterUse:Connections,    !- Component 1 Object Type
  10950     Perimeter_mid_ZN_4 sub cat,  !- Component 1 Name
  10951     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  10952     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
  10953     Active;                  !- Component 1 Branch Control Type
  10954 
  10955 Branch,
  10956     SHWSys1 Demand Bypass Branch,  !- Name
  10957     ,                        !- Maximum Flow Rate {m3/s}
  10958     ,                        !- Pressure Drop Curve Name
  10959     Pipe:Adiabatic,          !- Component 1 Object Type
  10960     SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
  10961     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  10962     SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  10963     Bypass;                  !- Component 1 Branch Control Type
  10964 
  10965 Branch,
  10966     SHWSys1 Demand Outlet Branch,  !- Name
  10967     ,                        !- Maximum Flow Rate {m3/s}
  10968     ,                        !- Pressure Drop Curve Name
  10969     Pipe:Adiabatic,          !- Component 1 Object Type
  10970     SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
  10971     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  10972     SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  10973     Passive;                 !- Component 1 Branch Control Type
  10974 
  10975 
  10976 !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
  10977 
  10978 BranchList,
  10979     PACU_VAV_bot Air Loop Branches,  !- Name
  10980     PACU_VAV_bot Air Loop Main Branch;  !- Branch 1 Name
  10981 
  10982 BranchList,
  10983     PACU_VAV_mid Air Loop Branches,  !- Name
  10984     PACU_VAV_mid Air Loop Main Branch;  !- Branch 1 Name
  10985 
  10986 BranchList,
  10987     PACU_VAV_top Air Loop Branches,  !- Name
  10988     PACU_VAV_top Air Loop Main Branch;  !- Branch 1 Name
  10989 
  10990 BranchList,
  10991     SHWSys1 Supply Branches, !- Name
  10992     SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
  10993     SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
  10994     SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  10995     SHWSys1 Supply Outlet Branch;  !- Branch 4 Name
  10996 
  10997 BranchList,
  10998     SHWSys1 Demand Branches, !- Name
  10999     SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
  11000     SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
  11001     SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
  11002     SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
  11003     SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
  11004     SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
  11005     SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
  11006     SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
  11007     SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
  11008     SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
  11009     SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
  11010     SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
  11011     SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
  11012     SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
  11013     SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
  11014     SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
  11015     SHWSys1 Demand Bypass Branch,  !- Branch 17 Name
  11016     SHWSys1 Demand Outlet Branch;  !- Branch 18 Name
  11017 
  11018 
  11019 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
  11020 
  11021 Connector:Splitter,
  11022     SHWSys1 Supply Splitter, !- Name
  11023     SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
  11024     SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  11025     SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  11026 
  11027 Connector:Splitter,
  11028     SHWSys1 Demand Splitter, !- Name
  11029     SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
  11030     SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  11031     SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  11032     SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  11033     SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  11034     SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  11035     SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  11036     SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  11037     SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  11038     SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  11039     SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  11040     SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  11041     SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  11042     SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  11043     SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  11044     SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  11045     SHWSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name
  11046 
  11047 
  11048 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
  11049 
  11050 Connector:Mixer,
  11051     SHWSys1 Supply Mixer,    !- Name
  11052     SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
  11053     SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  11054     SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  11055 
  11056 Connector:Mixer,
  11057     SHWSys1 Demand Mixer,    !- Name
  11058     SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
  11059     SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  11060     SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  11061     SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  11062     SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  11063     SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  11064     SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  11065     SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  11066     SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  11067     SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  11068     SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  11069     SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  11070     SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  11071     SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  11072     SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  11073     SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  11074     SHWSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name
  11075 
  11076 
  11077 !-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
  11078 
  11079 ConnectorList,
  11080     SHWSys1 Supply Connectors,  !- Name
  11081     Connector:Splitter,      !- Connector 1 Object Type
  11082     SHWSys1 Supply Splitter, !- Connector 1 Name
  11083     Connector:Mixer,         !- Connector 2 Object Type
  11084     SHWSys1 Supply Mixer;    !- Connector 2 Name
  11085 
  11086 ConnectorList,
  11087     SHWSys1 Demand Connectors,  !- Name
  11088     Connector:Splitter,      !- Connector 1 Object Type
  11089     SHWSys1 Demand Splitter, !- Connector 1 Name
  11090     Connector:Mixer,         !- Connector 2 Object Type
  11091     SHWSys1 Demand Mixer;    !- Connector 2 Name
  11092 
  11093 
  11094 !-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
  11095 
  11096 NodeList,
  11097     Core_bottom Inlet Nodes, !- Name
  11098     Core_bottom VAV Box Outlet Node;  !- Node 1 Name
  11099 
  11100 NodeList,
  11101     Core_mid Inlet Nodes,    !- Name
  11102     Core_mid VAV Box Outlet Node;  !- Node 1 Name
  11103 
  11104 NodeList,
  11105     Core_top Inlet Nodes,    !- Name
  11106     Core_top VAV Box Outlet Node;  !- Node 1 Name
  11107 
  11108 NodeList,
  11109     Perimeter_top_ZN_3 Inlet Nodes,  !- Name
  11110     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
  11111 
  11112 NodeList,
  11113     Perimeter_top_ZN_2 Inlet Nodes,  !- Name
  11114     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
  11115 
  11116 NodeList,
  11117     Perimeter_top_ZN_1 Inlet Nodes,  !- Name
  11118     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
  11119 
  11120 NodeList,
  11121     Perimeter_top_ZN_4 Inlet Nodes,  !- Name
  11122     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
  11123 
  11124 NodeList,
  11125     Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
  11126     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
  11127 
  11128 NodeList,
  11129     Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
  11130     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
  11131 
  11132 NodeList,
  11133     Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
  11134     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
  11135 
  11136 NodeList,
  11137     Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
  11138     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
  11139 
  11140 NodeList,
  11141     Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
  11142     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
  11143 
  11144 NodeList,
  11145     Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
  11146     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
  11147 
  11148 NodeList,
  11149     Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
  11150     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
  11151 
  11152 NodeList,
  11153     Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
  11154     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
  11155 
  11156 NodeList,
  11157     PACU_VAV_bot_OANode List,!- Name
  11158     PACU_VAV_bot_OAInlet Node;  !- Node 1 Name
  11159 
  11160 NodeList,
  11161     PACU_VAV_mid_OANode List,!- Name
  11162     PACU_VAV_mid_OAInlet Node;  !- Node 1 Name
  11163 
  11164 NodeList,
  11165     PACU_VAV_top_OANode List,!- Name
  11166     PACU_VAV_top_OAInlet Node;  !- Node 1 Name
  11167 
  11168 
  11169 !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
  11170 
  11171 OutdoorAir:Node,
  11172     PACU_VAV_bot_CoolC Cond OA node;  !- Name
  11173 
  11174 OutdoorAir:Node,
  11175     PACU_VAV_bot_CoolCOA Ref node;  !- Name
  11176 
  11177 OutdoorAir:Node,
  11178     PACU_VAV_mid_CoolC Cond OA node;  !- Name
  11179 
  11180 OutdoorAir:Node,
  11181     PACU_VAV_mid_CoolCOA Ref node;  !- Name
  11182 
  11183 OutdoorAir:Node,
  11184     PACU_VAV_top_CoolC Cond OA node;  !- Name
  11185 
  11186 OutdoorAir:Node,
  11187     PACU_VAV_top_CoolCOA Ref node;  !- Name
  11188 
  11189 
  11190 !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
  11191 
  11192 OutdoorAir:NodeList,
  11193     PACU_VAV_bot_OANode List;!- Node or NodeList Name 1
  11194 
  11195 OutdoorAir:NodeList,
  11196     PACU_VAV_mid_OANode List;!- Node or NodeList Name 1
  11197 
  11198 OutdoorAir:NodeList,
  11199     PACU_VAV_top_OANode List;!- Node or NodeList Name 1
  11200 
  11201 
  11202 !-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
  11203 
  11204 Pipe:Adiabatic,
  11205     SHWSys1 Supply Equipment Bypass Pipe,  !- Name
  11206     SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  11207     SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
  11208 
  11209 Pipe:Adiabatic,
  11210     SHWSys1 Supply Outlet Pipe,  !- Name
  11211     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
  11212     SHWSys1 Supply Outlet Node;  !- Outlet Node Name
  11213 
  11214 Pipe:Adiabatic,
  11215     SHWSys1 Demand Inlet Pipe,  !- Name
  11216     SHWSys1 Demand Inlet Node,  !- Inlet Node Name
  11217     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name
  11218 
  11219 Pipe:Adiabatic,
  11220     SHWSys1 Demand Bypass Pipe,  !- Name
  11221     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  11222     SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
  11223 
  11224 Pipe:Adiabatic,
  11225     SHWSys1 Demand Outlet Pipe,  !- Name
  11226     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
  11227     SHWSys1 Demand Outlet Node;  !- Outlet Node Name
  11228 
  11229 
  11230 !-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========
  11231 
  11232 !
  11233 Pump:ConstantSpeed,
  11234     SHWSys1 Pump,            !- Name
  11235     SHWSys1 Supply Inlet Node,  !- Inlet Node Name
  11236     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  11237     autosize,                !- Rated Flow Rate {m3/s}
  11238     29891,                   !- Rated Pump Head {Pa}
  11239     AUTOSIZE,                !- Rated Power Consumption {W}
  11240     0.30,                    !- Motor Efficiency
  11241     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  11242     Intermittent;            !- Pump Control Type
  11243 
  11244 
  11245 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
  11246 
  11247 WaterHeater:Mixed,
  11248     SHWSys1 Water Heater,    !- Name
  11249     0.3785412,               !- Tank Volume {m3}
  11250     SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
  11251     2.0,                     !- Deadband Temperature Difference {deltaC}
  11252     82.2222,                 !- Maximum Temperature Limit {C}
  11253     Cycle,                   !- Heater Control Type
  11254     29307.11,                !- Heater Maximum Capacity {W}
  11255     ,                        !- Heater Minimum Capacity {W}
  11256     ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  11257     ,                        !- Heater Ignition Delay {s}
  11258     NATURALGAS,              !- Heater Fuel Type
  11259     0.808039999,             !- Heater Thermal Efficiency
  11260     ,                        !- Part Load Factor Curve Name
  11261     2003.43,                 !- Off Cycle Parasitic Fuel Consumption Rate {W}
  11262     NATURALGAS,              !- Off Cycle Parasitic Fuel Type
  11263     0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  11264     2003.43,                 !- On Cycle Parasitic Fuel Consumption Rate {W}
  11265     NATURALGAS,              !- On Cycle Parasitic Fuel Type
  11266     ,                        !- On Cycle Parasitic Heat Fraction to Tank
  11267     zone,                    !- Ambient Temperature Indicator
  11268     ,                        !- Ambient Temperature Schedule Name
  11269     CORE_BOTTOM,             !- Ambient Temperature Zone Name
  11270     ,                        !- Ambient Temperature Outdoor Air Node Name
  11271     7.561562668,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  11272     ,                        !- Off Cycle Loss Fraction to Zone
  11273     7.561562668,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  11274     ,                        !- On Cycle Loss Fraction to Zone
  11275     ,                        !- Peak Use Flow Rate {m3/s}
  11276     ,                        !- Use Flow Rate Fraction Schedule Name
  11277     ,                        !- Cold Water Supply Temperature Schedule Name
  11278     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  11279     SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  11280     1.0,                     !- Use Side Effectiveness
  11281     ,                        !- Source Side Inlet Node Name
  11282     ,                        !- Source Side Outlet Node Name
  11283     1.0,                     !- Source Side Effectiveness
  11284     AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
  11285     AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
  11286     1.5;                     !- Indirect Water Heating Recovery Time {hr}
  11287 
  11288 
  11289 !-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
  11290 
  11291 !***** PLANT Loop: SHWSys1 *****
  11292 PlantLoop,
  11293     SHWSys1,                 !- Name
  11294     WATER,                   !- Fluid Type
  11295     ,                        !- User Defined Fluid Type
  11296     SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  11297     SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  11298     60,                      !- Maximum Loop Temperature {C}
  11299     10.0,                    !- Minimum Loop Temperature {C}
  11300     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
  11301     0.0,                     !- Minimum Loop Flow Rate {m3/s}
  11302     AUTOSIZE,                !- Plant Loop Volume {m3}
  11303     SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  11304     SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  11305     SHWSys1 Supply Branches, !- Plant Side Branch List Name
  11306     SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
  11307     SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  11308     SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  11309     SHWSys1 Demand Branches, !- Demand Side Branch List Name
  11310     SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
  11311     Optimal;                 !- Load Distribution Scheme
  11312 
  11313 
  11314 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
  11315 
  11316 PlantEquipmentList,
  11317     SHWSys1 Equipment List,  !- Name
  11318     WaterHeater:Mixed,       !- Equipment 1 Object Type
  11319     SHWSys1 Water Heater;    !- Equipment 1 Name
  11320 
  11321 
  11322 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
  11323 
  11324 PlantEquipmentOperation:HeatingLoad,
  11325     SHWSys1 Operation Scheme,!- Name
  11326     0.0,                     !- Load Range 1 Lower Limit {W}
  11327     1000000000000000,        !- Load Range 1 Upper Limit {W}
  11328     SHWSys1 Equipment List;  !- Range 1 Equipment List Name
  11329 
  11330 
  11331 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
  11332 
  11333 PlantEquipmentOperationSchemes,
  11334     SHWSys1 Loop Operation Scheme List,  !- Name
  11335     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  11336     SHWSys1 Operation Scheme,!- Control Scheme 1 Name
  11337     PlantOnSched;            !- Control Scheme 1 Schedule Name
  11338 
  11339 
  11340 !-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========
  11341 
  11342 !
  11343 ! This EMS program assigns loads to the transformer.
  11344 ! It is used to calculate the impact of Addendum 90.1-2007o: Transformers
  11345 !
  11346 EnergyManagementSystem:Sensor,
  11347     Facility_Int_LTG,        !- Name
  11348     ,                        !- Output:Variable or Output:Meter Index Key Name
  11349     InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name
  11350 
  11351 !
  11352 ! End Addendum O transformers implementation
  11353 !
  11354 EnergyManagementSystem:Sensor,
  11355     OAT,                     !- Name
  11356     Environment,             !- Output:Variable or Output:Meter Index Key Name
  11357     Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name
  11358 
  11359 
  11360 !-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========
  11361 
  11362 EnergyManagementSystem:Actuator,
  11363     CLGSETP_SCH_Actuator,    !- Name
  11364     CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  11365     Schedule:Compact,        !- Actuated Component Type
  11366     Schedule Value;          !- Actuated Component Control Type
  11367 
  11368 EnergyManagementSystem:Actuator,
  11369     HTGSETP_SCH_Actuator,    !- Name
  11370     HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  11371     Schedule:Compact,        !- Actuated Component Type
  11372     Schedule Value;          !- Actuated Component Control Type
  11373 
  11374 
  11375 !-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========
  11376 
  11377 EnergyManagementSystem:ProgramCallingManager,
  11378     Transformer_Load_Prog_Manager,  !- Name
  11379     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  11380     Transformer_Load_Prog;   !- Program Name 1
  11381 
  11382 EnergyManagementSystem:ProgramCallingManager,
  11383     OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
  11384     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  11385     OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1
  11386 
  11387 
  11388 !-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========
  11389 
  11390 EnergyManagementSystem:Program,
  11391     Transformer_Load_Prog,   !- Name
  11392     SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1
  11393 
  11394 EnergyManagementSystem:Program,
  11395     OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
  11396     IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
  11397     SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
  11398     SET HTGSETP_SCH_Actuator = 15.6,  !- A4
  11399     ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- A5
  11400     SET CLGSETP_SCH_Actuator = 26.7,  !- A6
  11401     SET HTGSETP_SCH_Actuator = 15.6,  !- A7
  11402     ELSE,                    !- A8
  11403     SET CLGSETP_SCH_Actuator = NULL,  !- A9
  11404     SET HTGSETP_SCH_Actuator = NULL,  !- A10
  11405     ENDIF;                   !- A11
  11406 
  11407 
  11408 !-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========
  11409 
  11410 EnergyManagementSystem:GlobalVariable,
  11411     Wired_LTG;               !- Erl Variable 1 Name
  11412 
  11413 
  11414 !-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========
  11415 
  11416 EnergyManagementSystem:OutputVariable,
  11417     Wired_LTG,               !- Name
  11418     Wired_LTG,               !- EMS Variable Name
  11419     Summed,                  !- Type of Data in Variable
  11420     ZoneTimeStep,            !- Update Frequency
  11421     ,                        !- EMS Program or Subroutine Name
  11422     J;                       !- Units
  11423 
  11424 
  11425 !-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
  11426 
  11427 AvailabilityManager:NightCycle,
  11428     PACU_VAV_bot Availability Manager,  !- Name
  11429     Always_On,               !- Applicability Schedule Name
  11430     HVACOperationSchd,       !- Fan Schedule Name
  11431     CycleOnAny,              !- Control Type
  11432     1.0,                     !- Thermostat Tolerance {deltaC}
  11433     1800;                    !- Cycling Run Time {s}
  11434 
  11435 AvailabilityManager:NightCycle,
  11436     PACU_VAV_mid Availability Manager,  !- Name
  11437     Always_On,               !- Applicability Schedule Name
  11438     HVACOperationSchd,       !- Fan Schedule Name
  11439     CycleOnAny,              !- Control Type
  11440     1.0,                     !- Thermostat Tolerance {deltaC}
  11441     1800;                    !- Cycling Run Time {s}
  11442 
  11443 AvailabilityManager:NightCycle,
  11444     PACU_VAV_top Availability Manager,  !- Name
  11445     Always_On,               !- Applicability Schedule Name
  11446     HVACOperationSchd,       !- Fan Schedule Name
  11447     CycleOnAny,              !- Control Type
  11448     1.0,                     !- Thermostat Tolerance {deltaC}
  11449     1800;                    !- Cycling Run Time {s}
  11450 
  11451 
  11452 !-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
  11453 
  11454 AvailabilityManagerAssignmentList,
  11455     PACU_VAV_bot Availability Manager List,  !- Name
  11456     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  11457     PACU_VAV_bot Availability Manager;  !- Availability Manager 1 Name
  11458 
  11459 AvailabilityManagerAssignmentList,
  11460     PACU_VAV_mid Availability Manager List,  !- Name
  11461     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  11462     PACU_VAV_mid Availability Manager;  !- Availability Manager 1 Name
  11463 
  11464 AvailabilityManagerAssignmentList,
  11465     PACU_VAV_top Availability Manager List,  !- Name
  11466     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  11467     PACU_VAV_top Availability Manager;  !- Availability Manager 1 Name
  11468 
  11469 
  11470 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
  11471 
  11472 SetpointManager:Scheduled,
  11473     SHWSys1 Loop Setpoint Manager,  !- Name
  11474     Temperature,             !- Control Variable
  11475     SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
  11476     SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
  11477 
  11478 
  11479 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========
  11480 
  11481 SetpointManager:OutdoorAirReset,
  11482     PACU_VAV_bot Supply Air Temperature Manager,  !- Name
  11483     Temperature,             !- Control Variable
  11484     15.6,                    !- Setpoint at Outdoor Low Temperature {C}
  11485     10,                      !- Outdoor Low Temperature {C}
  11486     12.8,                    !- Setpoint at Outdoor High Temperature {C}
  11487     21.1,                    !- Outdoor High Temperature {C}
  11488     PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  11489 
  11490 SetpointManager:OutdoorAirReset,
  11491     PACU_VAV_mid Supply Air Temperature Manager,  !- Name
  11492     Temperature,             !- Control Variable
  11493     15.6,                    !- Setpoint at Outdoor Low Temperature {C}
  11494     10,                      !- Outdoor Low Temperature {C}
  11495     12.8,                    !- Setpoint at Outdoor High Temperature {C}
  11496     21.1,                    !- Outdoor High Temperature {C}
  11497     PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  11498 
  11499 SetpointManager:OutdoorAirReset,
  11500     PACU_VAV_top Supply Air Temperature Manager,  !- Name
  11501     Temperature,             !- Control Variable
  11502     15.6,                    !- Setpoint at Outdoor Low Temperature {C}
  11503     10,                      !- Outdoor Low Temperature {C}
  11504     12.8,                    !- Setpoint at Outdoor High Temperature {C}
  11505     21.1,                    !- Outdoor High Temperature {C}
  11506     PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
  11507 
  11508 
  11509 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
  11510 
  11511 SetpointManager:MixedAir,
  11512     PACU_VAV_bot_CoolC SAT Manager,  !- Name
  11513     Temperature,             !- Control Variable
  11514     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11515     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
  11516     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11517     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;  !- Setpoint Node or NodeList Name
  11518 
  11519 SetpointManager:MixedAir,
  11520     PACU_VAV_bot_HeatC MixedAir Manager,  !- Name
  11521     Temperature,             !- Control Variable
  11522     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11523     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
  11524     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11525     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Setpoint Node or NodeList Name
  11526 
  11527 SetpointManager:MixedAir,
  11528     PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
  11529     Temperature,             !- Control Variable
  11530     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11531     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
  11532     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11533     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;  !- Setpoint Node or NodeList Name
  11534 
  11535 SetpointManager:MixedAir,
  11536     PACU_VAV_mid_CoolC SAT Manager,  !- Name
  11537     Temperature,             !- Control Variable
  11538     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11539     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
  11540     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11541     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;  !- Setpoint Node or NodeList Name
  11542 
  11543 SetpointManager:MixedAir,
  11544     PACU_VAV_mid_HeatC MixedAir Manager,  !- Name
  11545     Temperature,             !- Control Variable
  11546     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11547     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
  11548     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11549     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Setpoint Node or NodeList Name
  11550 
  11551 SetpointManager:MixedAir,
  11552     PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
  11553     Temperature,             !- Control Variable
  11554     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11555     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
  11556     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11557     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;  !- Setpoint Node or NodeList Name
  11558 
  11559 SetpointManager:MixedAir,
  11560     PACU_VAV_top_CoolC SAT Manager,  !- Name
  11561     Temperature,             !- Control Variable
  11562     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11563     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
  11564     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11565     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;  !- Setpoint Node or NodeList Name
  11566 
  11567 SetpointManager:MixedAir,
  11568     PACU_VAV_top_HeatC MixedAir Manager,  !- Name
  11569     Temperature,             !- Control Variable
  11570     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11571     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
  11572     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11573     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Setpoint Node or NodeList Name
  11574 
  11575 SetpointManager:MixedAir,
  11576     PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
  11577     Temperature,             !- Control Variable
  11578     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  11579     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
  11580     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  11581     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;  !- Setpoint Node or NodeList Name
  11582 
  11583 
  11584 !-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:TRANSFORMER ===========
  11585 
  11586 ElectricLoadCenter:Transformer,
  11587     Transformer 1,           !- Name
  11588     Always_On,               !- Availability Schedule Name
  11589     PowerInFromGrid,         !- Transformer Usage
  11590     ,                        !- Zone Name
  11591     ,                        !- Radiative Fraction
  11592     45000,                   !- Rated Capacity {VA}
  11593     3,                       !- Phase
  11594     Aluminum,                !- Conductor Material
  11595     150,                     !- Full Load Temperature Rise {C}
  11596     0.1,                     !- Fraction of Eddy Current Losses
  11597     NominalEfficiency,       !- Performance Input Method
  11598     ,                        !- Rated No Load Loss {W}
  11599     ,                        !- Rated Load Loss {W}
  11600     0.977,                   !- Nameplate Efficiency
  11601     0.35,                    !- Per Unit Load for Nameplate Efficiency
  11602     75,                      !- Reference Temperature for Nameplate Efficiency {C}
  11603     ,                        !- Per Unit Load for Maximum Efficiency
  11604     Yes,                     !- Consider Transformer Loss for Utility Cost
  11605     Wired_LTG_Electricity,   !- Meter 1 Name
  11606     Wired_INT_EQUIP;         !- Meter 2 Name
  11607 
  11608 
  11609 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
  11610 
  11611 WaterUse:Equipment,
  11612     Core_bottom sub cat,     !- Name
  11613     sub cat,                 !- End-Use Subcategory
  11614     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11615     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11616     Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
  11617     Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11618     ,                        !- Cold Water Supply Temperature Schedule Name
  11619     Core_bottom,             !- Zone Name
  11620     Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11621     Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11622 
  11623 WaterUse:Equipment,
  11624     Core_mid sub cat,        !- Name
  11625     sub cat,                 !- End-Use Subcategory
  11626     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11627     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11628     Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
  11629     Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11630     ,                        !- Cold Water Supply Temperature Schedule Name
  11631     Core_mid,                !- Zone Name
  11632     Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11633     Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11634 
  11635 WaterUse:Equipment,
  11636     Core_top sub cat,        !- Name
  11637     sub cat,                 !- End-Use Subcategory
  11638     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11639     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11640     Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
  11641     Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11642     ,                        !- Cold Water Supply Temperature Schedule Name
  11643     Core_top,                !- Zone Name
  11644     Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11645     Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11646 
  11647 WaterUse:Equipment,
  11648     Perimeter_top_ZN_3 sub cat,  !- Name
  11649     sub cat,                 !- End-Use Subcategory
  11650     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11651     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11652     Perimeter_top_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11653     Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11654     ,                        !- Cold Water Supply Temperature Schedule Name
  11655     Perimeter_top_ZN_3,      !- Zone Name
  11656     Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11657     Perimeter_top_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11658 
  11659 WaterUse:Equipment,
  11660     Perimeter_top_ZN_2 sub cat,  !- Name
  11661     sub cat,                 !- End-Use Subcategory
  11662     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11663     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11664     Perimeter_top_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11665     Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11666     ,                        !- Cold Water Supply Temperature Schedule Name
  11667     Perimeter_top_ZN_2,      !- Zone Name
  11668     Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11669     Perimeter_top_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11670 
  11671 WaterUse:Equipment,
  11672     Perimeter_top_ZN_1 sub cat,  !- Name
  11673     sub cat,                 !- End-Use Subcategory
  11674     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11675     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11676     Perimeter_top_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11677     Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11678     ,                        !- Cold Water Supply Temperature Schedule Name
  11679     Perimeter_top_ZN_1,      !- Zone Name
  11680     Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11681     Perimeter_top_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11682 
  11683 WaterUse:Equipment,
  11684     Perimeter_top_ZN_4 sub cat,  !- Name
  11685     sub cat,                 !- End-Use Subcategory
  11686     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11687     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11688     Perimeter_top_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11689     Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11690     ,                        !- Cold Water Supply Temperature Schedule Name
  11691     Perimeter_top_ZN_4,      !- Zone Name
  11692     Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11693     Perimeter_top_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11694 
  11695 WaterUse:Equipment,
  11696     Perimeter_bot_ZN_3 sub cat,  !- Name
  11697     sub cat,                 !- End-Use Subcategory
  11698     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11699     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11700     Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11701     Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11702     ,                        !- Cold Water Supply Temperature Schedule Name
  11703     Perimeter_bot_ZN_3,      !- Zone Name
  11704     Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11705     Perimeter_bot_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11706 
  11707 WaterUse:Equipment,
  11708     Perimeter_bot_ZN_2 sub cat,  !- Name
  11709     sub cat,                 !- End-Use Subcategory
  11710     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11711     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11712     Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11713     Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11714     ,                        !- Cold Water Supply Temperature Schedule Name
  11715     Perimeter_bot_ZN_2,      !- Zone Name
  11716     Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11717     Perimeter_bot_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11718 
  11719 WaterUse:Equipment,
  11720     Perimeter_bot_ZN_1 sub cat,  !- Name
  11721     sub cat,                 !- End-Use Subcategory
  11722     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11723     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11724     Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11725     Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11726     ,                        !- Cold Water Supply Temperature Schedule Name
  11727     Perimeter_bot_ZN_1,      !- Zone Name
  11728     Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11729     Perimeter_bot_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11730 
  11731 WaterUse:Equipment,
  11732     Perimeter_bot_ZN_4 sub cat,  !- Name
  11733     sub cat,                 !- End-Use Subcategory
  11734     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11735     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11736     Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11737     Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11738     ,                        !- Cold Water Supply Temperature Schedule Name
  11739     Perimeter_bot_ZN_4,      !- Zone Name
  11740     Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11741     Perimeter_bot_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11742 
  11743 WaterUse:Equipment,
  11744     Perimeter_mid_ZN_3 sub cat,  !- Name
  11745     sub cat,                 !- End-Use Subcategory
  11746     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11747     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11748     Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11749     Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11750     ,                        !- Cold Water Supply Temperature Schedule Name
  11751     Perimeter_mid_ZN_3,      !- Zone Name
  11752     Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11753     Perimeter_mid_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11754 
  11755 WaterUse:Equipment,
  11756     Perimeter_mid_ZN_2 sub cat,  !- Name
  11757     sub cat,                 !- End-Use Subcategory
  11758     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11759     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11760     Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11761     Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11762     ,                        !- Cold Water Supply Temperature Schedule Name
  11763     Perimeter_mid_ZN_2,      !- Zone Name
  11764     Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11765     Perimeter_mid_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11766 
  11767 WaterUse:Equipment,
  11768     Perimeter_mid_ZN_1 sub cat,  !- Name
  11769     sub cat,                 !- End-Use Subcategory
  11770     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11771     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11772     Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11773     Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11774     ,                        !- Cold Water Supply Temperature Schedule Name
  11775     Perimeter_mid_ZN_1,      !- Zone Name
  11776     Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11777     Perimeter_mid_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11778 
  11779 WaterUse:Equipment,
  11780     Perimeter_mid_ZN_4 sub cat,  !- Name
  11781     sub cat,                 !- End-Use Subcategory
  11782     3.575111E-06,            !- Peak Flow Rate {m3/s}
  11783     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  11784     Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  11785     Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  11786     ,                        !- Cold Water Supply Temperature Schedule Name
  11787     Perimeter_mid_ZN_4,      !- Zone Name
  11788     Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  11789     Perimeter_mid_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
  11790 
  11791 
  11792 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
  11793 
  11794 !***** Process Loads For Zone: Core_bottom *****
  11795 WaterUse:Connections,
  11796     Core_bottom sub cat,     !- Name
  11797     Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
  11798     Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
  11799     ,                        !- Supply Water Storage Tank Name
  11800     ,                        !- Reclamation Water Storage Tank Name
  11801     ,                        !- Hot Water Supply Temperature Schedule Name
  11802     ,                        !- Cold Water Supply Temperature Schedule Name
  11803     ,                        !- Drain Water Heat Exchanger Type
  11804     ,                        !- Drain Water Heat Exchanger Destination
  11805     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11806     Core_bottom sub cat;     !- Water Use Equipment 1 Name
  11807 
  11808 !***** Process Loads For Zone: Core_mid *****
  11809 WaterUse:Connections,
  11810     Core_mid sub cat,        !- Name
  11811     Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
  11812     Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
  11813     ,                        !- Supply Water Storage Tank Name
  11814     ,                        !- Reclamation Water Storage Tank Name
  11815     ,                        !- Hot Water Supply Temperature Schedule Name
  11816     ,                        !- Cold Water Supply Temperature Schedule Name
  11817     ,                        !- Drain Water Heat Exchanger Type
  11818     ,                        !- Drain Water Heat Exchanger Destination
  11819     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11820     Core_mid sub cat;        !- Water Use Equipment 1 Name
  11821 
  11822 !***** Process Loads For Zone: Core_top *****
  11823 WaterUse:Connections,
  11824     Core_top sub cat,        !- Name
  11825     Core_top sub cat Water Inlet Node,  !- Inlet Node Name
  11826     Core_top sub cat Water Outlet Node,  !- Outlet Node Name
  11827     ,                        !- Supply Water Storage Tank Name
  11828     ,                        !- Reclamation Water Storage Tank Name
  11829     ,                        !- Hot Water Supply Temperature Schedule Name
  11830     ,                        !- Cold Water Supply Temperature Schedule Name
  11831     ,                        !- Drain Water Heat Exchanger Type
  11832     ,                        !- Drain Water Heat Exchanger Destination
  11833     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11834     Core_top sub cat;        !- Water Use Equipment 1 Name
  11835 
  11836 !***** Process Loads For Zone: Perimeter_top_ZN_3 *****
  11837 WaterUse:Connections,
  11838     Perimeter_top_ZN_3 sub cat,  !- Name
  11839     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
  11840     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
  11841     ,                        !- Supply Water Storage Tank Name
  11842     ,                        !- Reclamation Water Storage Tank Name
  11843     ,                        !- Hot Water Supply Temperature Schedule Name
  11844     ,                        !- Cold Water Supply Temperature Schedule Name
  11845     ,                        !- Drain Water Heat Exchanger Type
  11846     ,                        !- Drain Water Heat Exchanger Destination
  11847     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11848     Perimeter_top_ZN_3 sub cat;  !- Water Use Equipment 1 Name
  11849 
  11850 !***** Process Loads For Zone: Perimeter_top_ZN_2 *****
  11851 WaterUse:Connections,
  11852     Perimeter_top_ZN_2 sub cat,  !- Name
  11853     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
  11854     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
  11855     ,                        !- Supply Water Storage Tank Name
  11856     ,                        !- Reclamation Water Storage Tank Name
  11857     ,                        !- Hot Water Supply Temperature Schedule Name
  11858     ,                        !- Cold Water Supply Temperature Schedule Name
  11859     ,                        !- Drain Water Heat Exchanger Type
  11860     ,                        !- Drain Water Heat Exchanger Destination
  11861     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11862     Perimeter_top_ZN_2 sub cat;  !- Water Use Equipment 1 Name
  11863 
  11864 !***** Process Loads For Zone: Perimeter_top_ZN_1 *****
  11865 WaterUse:Connections,
  11866     Perimeter_top_ZN_1 sub cat,  !- Name
  11867     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
  11868     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
  11869     ,                        !- Supply Water Storage Tank Name
  11870     ,                        !- Reclamation Water Storage Tank Name
  11871     ,                        !- Hot Water Supply Temperature Schedule Name
  11872     ,                        !- Cold Water Supply Temperature Schedule Name
  11873     ,                        !- Drain Water Heat Exchanger Type
  11874     ,                        !- Drain Water Heat Exchanger Destination
  11875     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11876     Perimeter_top_ZN_1 sub cat;  !- Water Use Equipment 1 Name
  11877 
  11878 !***** Process Loads For Zone: Perimeter_top_ZN_4 *****
  11879 WaterUse:Connections,
  11880     Perimeter_top_ZN_4 sub cat,  !- Name
  11881     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
  11882     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
  11883     ,                        !- Supply Water Storage Tank Name
  11884     ,                        !- Reclamation Water Storage Tank Name
  11885     ,                        !- Hot Water Supply Temperature Schedule Name
  11886     ,                        !- Cold Water Supply Temperature Schedule Name
  11887     ,                        !- Drain Water Heat Exchanger Type
  11888     ,                        !- Drain Water Heat Exchanger Destination
  11889     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11890     Perimeter_top_ZN_4 sub cat;  !- Water Use Equipment 1 Name
  11891 
  11892 !***** Process Loads For Zone: Perimeter_bot_ZN_3 *****
  11893 WaterUse:Connections,
  11894     Perimeter_bot_ZN_3 sub cat,  !- Name
  11895     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
  11896     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
  11897     ,                        !- Supply Water Storage Tank Name
  11898     ,                        !- Reclamation Water Storage Tank Name
  11899     ,                        !- Hot Water Supply Temperature Schedule Name
  11900     ,                        !- Cold Water Supply Temperature Schedule Name
  11901     ,                        !- Drain Water Heat Exchanger Type
  11902     ,                        !- Drain Water Heat Exchanger Destination
  11903     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11904     Perimeter_bot_ZN_3 sub cat;  !- Water Use Equipment 1 Name
  11905 
  11906 !***** Process Loads For Zone: Perimeter_bot_ZN_2 *****
  11907 WaterUse:Connections,
  11908     Perimeter_bot_ZN_2 sub cat,  !- Name
  11909     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
  11910     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
  11911     ,                        !- Supply Water Storage Tank Name
  11912     ,                        !- Reclamation Water Storage Tank Name
  11913     ,                        !- Hot Water Supply Temperature Schedule Name
  11914     ,                        !- Cold Water Supply Temperature Schedule Name
  11915     ,                        !- Drain Water Heat Exchanger Type
  11916     ,                        !- Drain Water Heat Exchanger Destination
  11917     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11918     Perimeter_bot_ZN_2 sub cat;  !- Water Use Equipment 1 Name
  11919 
  11920 !***** Process Loads For Zone: Perimeter_bot_ZN_1 *****
  11921 WaterUse:Connections,
  11922     Perimeter_bot_ZN_1 sub cat,  !- Name
  11923     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
  11924     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
  11925     ,                        !- Supply Water Storage Tank Name
  11926     ,                        !- Reclamation Water Storage Tank Name
  11927     ,                        !- Hot Water Supply Temperature Schedule Name
  11928     ,                        !- Cold Water Supply Temperature Schedule Name
  11929     ,                        !- Drain Water Heat Exchanger Type
  11930     ,                        !- Drain Water Heat Exchanger Destination
  11931     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11932     Perimeter_bot_ZN_1 sub cat;  !- Water Use Equipment 1 Name
  11933 
  11934 !***** Process Loads For Zone: Perimeter_bot_ZN_4 *****
  11935 WaterUse:Connections,
  11936     Perimeter_bot_ZN_4 sub cat,  !- Name
  11937     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
  11938     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
  11939     ,                        !- Supply Water Storage Tank Name
  11940     ,                        !- Reclamation Water Storage Tank Name
  11941     ,                        !- Hot Water Supply Temperature Schedule Name
  11942     ,                        !- Cold Water Supply Temperature Schedule Name
  11943     ,                        !- Drain Water Heat Exchanger Type
  11944     ,                        !- Drain Water Heat Exchanger Destination
  11945     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11946     Perimeter_bot_ZN_4 sub cat;  !- Water Use Equipment 1 Name
  11947 
  11948 !***** Process Loads For Zone: Perimeter_mid_ZN_3 *****
  11949 WaterUse:Connections,
  11950     Perimeter_mid_ZN_3 sub cat,  !- Name
  11951     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
  11952     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
  11953     ,                        !- Supply Water Storage Tank Name
  11954     ,                        !- Reclamation Water Storage Tank Name
  11955     ,                        !- Hot Water Supply Temperature Schedule Name
  11956     ,                        !- Cold Water Supply Temperature Schedule Name
  11957     ,                        !- Drain Water Heat Exchanger Type
  11958     ,                        !- Drain Water Heat Exchanger Destination
  11959     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11960     Perimeter_mid_ZN_3 sub cat;  !- Water Use Equipment 1 Name
  11961 
  11962 !***** Process Loads For Zone: Perimeter_mid_ZN_2 *****
  11963 WaterUse:Connections,
  11964     Perimeter_mid_ZN_2 sub cat,  !- Name
  11965     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
  11966     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
  11967     ,                        !- Supply Water Storage Tank Name
  11968     ,                        !- Reclamation Water Storage Tank Name
  11969     ,                        !- Hot Water Supply Temperature Schedule Name
  11970     ,                        !- Cold Water Supply Temperature Schedule Name
  11971     ,                        !- Drain Water Heat Exchanger Type
  11972     ,                        !- Drain Water Heat Exchanger Destination
  11973     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11974     Perimeter_mid_ZN_2 sub cat;  !- Water Use Equipment 1 Name
  11975 
  11976 !***** Process Loads For Zone: Perimeter_mid_ZN_1 *****
  11977 WaterUse:Connections,
  11978     Perimeter_mid_ZN_1 sub cat,  !- Name
  11979     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
  11980     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
  11981     ,                        !- Supply Water Storage Tank Name
  11982     ,                        !- Reclamation Water Storage Tank Name
  11983     ,                        !- Hot Water Supply Temperature Schedule Name
  11984     ,                        !- Cold Water Supply Temperature Schedule Name
  11985     ,                        !- Drain Water Heat Exchanger Type
  11986     ,                        !- Drain Water Heat Exchanger Destination
  11987     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  11988     Perimeter_mid_ZN_1 sub cat;  !- Water Use Equipment 1 Name
  11989 
  11990 !***** Process Loads For Zone: Perimeter_mid_ZN_4 *****
  11991 WaterUse:Connections,
  11992     Perimeter_mid_ZN_4 sub cat,  !- Name
  11993     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
  11994     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
  11995     ,                        !- Supply Water Storage Tank Name
  11996     ,                        !- Reclamation Water Storage Tank Name
  11997     ,                        !- Hot Water Supply Temperature Schedule Name
  11998     ,                        !- Cold Water Supply Temperature Schedule Name
  11999     ,                        !- Drain Water Heat Exchanger Type
  12000     ,                        !- Drain Water Heat Exchanger Destination
  12001     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  12002     Perimeter_mid_ZN_4 sub cat;  !- Water Use Equipment 1 Name
  12003 
  12004 
  12005 !-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
  12006 
  12007 Curve:Quadratic,
  12008     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Name
  12009     0.718954,                !- Coefficient1 Constant
  12010     0.435436,                !- Coefficient2 x
  12011     -0.154193,               !- Coefficient3 x**2
  12012     0.75,                    !- Minimum Value of x
  12013     1.25;                    !- Maximum Value of x
  12014 
  12015 Curve:Quadratic,
  12016     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
  12017     1.19525,                 !- Coefficient1 Constant
  12018     -0.306138,               !- Coefficient2 x
  12019     0.110973,                !- Coefficient3 x**2
  12020     0.75,                    !- Minimum Value of x
  12021     1.25;                    !- Maximum Value of x
  12022 
  12023 Curve:Quadratic,
  12024     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
  12025     0.771,                   !- Coefficient1 Constant
  12026     0.229,                   !- Coefficient2 x
  12027     0.0,                     !- Coefficient3 x**2
  12028     0.0,                     !- Minimum Value of x
  12029     1.0;                     !- Maximum Value of x
  12030 
  12031 
  12032 !-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
  12033 
  12034 Curve:Biquadratic,
  12035     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Name
  12036     1.39072,                 !- Coefficient1 Constant
  12037     -0.0529058,              !- Coefficient2 x
  12038     0.0018423,               !- Coefficient3 x**2
  12039     0.00058267,              !- Coefficient4 y
  12040     -0.000186814,            !- Coefficient5 y**2
  12041     0.000265159,             !- Coefficient6 x*y
  12042     16.5556,                 !- Minimum Value of x
  12043     22.1111,                 !- Maximum Value of x
  12044     23.7778,                 !- Minimum Value of y
  12045     47.66;                   !- Maximum Value of y
  12046 
  12047 Curve:Biquadratic,
  12048     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
  12049     -0.536161,               !- Coefficient1 Constant
  12050     0.105138,                !- Coefficient2 x
  12051     -0.00172659,             !- Coefficient3 x**2
  12052     0.0149848,               !- Coefficient4 y
  12053     0.000659948,             !- Coefficient5 y**2
  12054     -0.0017385,              !- Coefficient6 x*y
  12055     16.5556,                 !- Minimum Value of x
  12056     22.1111,                 !- Maximum Value of x
  12057     23.7778,                 !- Minimum Value of y
  12058     47.66;                   !- Maximum Value of y
  12059 
  12060 
  12061 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
  12062 
  12063 Output:VariableDictionary,
  12064     IDF;                     !- Key Field
  12065 
  12066 
  12067 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========
  12068 
  12069 Output:Surfaces:List,
  12070     Details;                 !- Report Type
  12071 
  12072 
  12073 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========
  12074 
  12075 Output:Surfaces:Drawing,
  12076     DXF;                     !- Report Type
  12077 
  12078 
  12079 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========
  12080 
  12081 Output:Constructions,
  12082     Constructions;           !- Details Type 1
  12083 
  12084 
  12085 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
  12086 
  12087 Output:Table:SummaryReports,
  12088     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  12089     InputVerificationandResultsSummary,  !- Report 2 Name
  12090     ClimaticDataSummary,     !- Report 3 Name
  12091     EquipmentSummary,        !- Report 4 Name
  12092     EnvelopeSummary;         !- Report 5 Name
  12093 
  12094 
  12095 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========
  12096 
  12097 Output:Table:Monthly,
  12098     Monthly Indoor Temp,     !- Name
  12099     2,                       !- Digits After Decimal
  12100     Zone Mean Air Temperature,  !- Variable or Meter 1 Name
  12101     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12102     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
  12103     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  12104 
  12105 Output:Table:Monthly,
  12106     Outdoor Air Summary,     !- Name
  12107     3,                       !- Digits After Decimal
  12108     Zone People Occupant Count,  !- Variable or Meter 1 Name
  12109     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  12110     Zone People Occupant Count,  !- Variable or Meter 2 Name
  12111     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  12112     Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
  12113     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  12114     Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  12115     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
  12116 
  12117 Output:Table:Monthly,
  12118     Ventilation Load Components,  !- Name
  12119     3,                       !- Digits After Decimal
  12120     Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
  12121     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12122     Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
  12123     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  12124     Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
  12125     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  12126     Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
  12127     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  12128     Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
  12129     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  12130     Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
  12131     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  12132     Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
  12133     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  12134     Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
  12135     SumOrAverage;            !- Aggregation Type for Variable or Meter 8
  12136 
  12137 Output:Table:Monthly,
  12138     Overall HVAC Air System Loads,  !- Name
  12139     3,                       !- Digits After Decimal
  12140     Air System Total Heating Energy,  !- Variable or Meter 1 Name
  12141     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12142     Air System Total Cooling Energy,  !- Variable or Meter 2 Name
  12143     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  12144 
  12145 Output:Table:Monthly,
  12146     Overall HVAC System Energy,  !- Name
  12147     3,                       !- Digits After Decimal
  12148     Electricity:HVAC,        !- Variable or Meter 1 Name
  12149     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12150     Heating:Gas,             !- Variable or Meter 2 Name
  12151     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  12152 
  12153 Output:Table:Monthly,
  12154     Components of Peak Electrical Demand,  !- Name
  12155     3,                       !- Digits After Decimal
  12156     Electricity:Facility,    !- Variable or Meter 1 Name
  12157     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12158     Electricity:Facility,    !- Variable or Meter 2 Name
  12159     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12160     InteriorLights:Electricity,  !- Variable or Meter 3 Name
  12161     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  12162     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  12163     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  12164     Fans:Electricity,        !- Variable or Meter 5 Name
  12165     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  12166     Heating:Electricity,     !- Variable or Meter 6 Name
  12167     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  12168     Cooling:Electricity,     !- Variable or Meter 7 Name
  12169     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  12170     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  12171     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  12172     Pumps:Electricity,       !- Variable or Meter 9 Name
  12173     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  12174     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  12175     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  12176     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  12177     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  12178     Humidification:Electricity,  !- Variable or Meter 12 Name
  12179     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  12180     HeatRecovery:Electricity,!- Variable or Meter 13 Name
  12181     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  12182     WaterSystems:Electricity,!- Variable or Meter 14 Name
  12183     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  12184     Refrigeration:Electricity,  !- Variable or Meter 15 Name
  12185     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  12186     Generators:Electricity,  !- Variable or Meter 16 Name
  12187     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  12188     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  12189     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
  12190 
  12191 Output:Table:Monthly,
  12192     Components of Peak Net Electrical Demand,  !- Name
  12193     3,                       !- Digits After Decimal
  12194     ElectricityNet:Facility, !- Variable or Meter 1 Name
  12195     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12196     ElectricityNet:Facility, !- Variable or Meter 2 Name
  12197     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12198     InteriorLights:Electricity,  !- Variable or Meter 3 Name
  12199     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  12200     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  12201     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  12202     Fans:Electricity,        !- Variable or Meter 5 Name
  12203     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  12204     Heating:Electricity,     !- Variable or Meter 6 Name
  12205     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  12206     Cooling:Electricity,     !- Variable or Meter 7 Name
  12207     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  12208     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  12209     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  12210     Pumps:Electricity,       !- Variable or Meter 9 Name
  12211     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  12212     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  12213     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  12214     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  12215     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  12216     Humidification:Electricity,  !- Variable or Meter 12 Name
  12217     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  12218     HeatRecovery:Electricity,!- Variable or Meter 13 Name
  12219     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  12220     WaterSystems:Electricity,!- Variable or Meter 14 Name
  12221     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  12222     Refrigeration:Electricity,  !- Variable or Meter 15 Name
  12223     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  12224     Generators:Electricity,  !- Variable or Meter 16 Name
  12225     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  12226     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  12227     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
  12228 
  12229 Output:Table:Monthly,
  12230     Setpoints Not Met With Temperatures,  !- Name
  12231     2,                       !- Digits After Decimal
  12232     Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
  12233     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  12234     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  12235     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  12236     Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
  12237     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  12238     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  12239     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  12240     Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
  12241     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  12242     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  12243     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  12244     Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
  12245     HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  12246     Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  12247     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
  12248 
  12249 Output:Table:Monthly,
  12250     Comfort Report - Simple 55,  !- Name
  12251     2,                       !- Digits After Decimal
  12252     Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
  12253     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  12254     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  12255     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  12256     Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
  12257     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  12258     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  12259     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  12260     Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
  12261     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  12262     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  12263     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
  12264 
  12265 Output:Table:Monthly,
  12266     Building Loads - Cooling,!- Name
  12267     2,                       !- Digits After Decimal
  12268     Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
  12269     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12270     Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
  12271     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12272     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  12273     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  12274     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
  12275     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  12276     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
  12277     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  12278     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
  12279     Maximum,                 !- Aggregation Type for Variable or Meter 6
  12280     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
  12281     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  12282     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
  12283     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
  12284 
  12285 Output:Table:Monthly,
  12286     Building Loads - Heating,!- Name
  12287     2,                       !- Digits After Decimal
  12288     Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
  12289     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12290     Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
  12291     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12292     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  12293     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
  12294 
  12295 Output:Table:Monthly,
  12296     Building Loads - Electric,  !- Name
  12297     2,                       !- Digits After Decimal
  12298     Zone Lights Electric Energy,  !- Variable or Meter 1 Name
  12299     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12300     Zone Lights Electric Energy,  !- Variable or Meter 2 Name
  12301     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12302     Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
  12303     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  12304     Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
  12305     Maximum;                 !- Aggregation Type for Variable or Meter 4
  12306 
  12307 Output:Table:Monthly,
  12308     Space Loads,             !- Name
  12309     2,                       !- Digits After Decimal
  12310     Zone People Total Heating Energy,  !- Variable or Meter 1 Name
  12311     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12312     Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
  12313     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  12314     Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
  12315     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  12316     Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
  12317     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  12318     Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
  12319     SumOrAverage;            !- Aggregation Type for Variable or Meter 5
  12320 
  12321 Output:Table:Monthly,
  12322     Energy Consumption - Electricity & Natural Gas,  !- Name
  12323     2,                       !- Digits After Decimal
  12324     Electricity:Building,    !- Variable or Meter 1 Name
  12325     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12326     Electricity:Building,    !- Variable or Meter 2 Name
  12327     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12328     Gas:Building,            !- Variable or Meter 3 Name
  12329     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  12330     Gas:Building,            !- Variable or Meter 4 Name
  12331     Maximum;                 !- Aggregation Type for Variable or Meter 4
  12332 
  12333 Output:Table:Monthly,
  12334     Building Energy Performance - Electricity,  !- Name
  12335     2,                       !- Digits After Decimal
  12336     InteriorLights:Electricity,  !- Variable or Meter 1 Name
  12337     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12338     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  12339     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  12340     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  12341     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  12342     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  12343     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  12344     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  12345     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  12346     Fans:Electricity,        !- Variable or Meter 6 Name
  12347     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  12348     Pumps:Electricity,       !- Variable or Meter 7 Name
  12349     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  12350     Heating:Electricity,     !- Variable or Meter 8 Name
  12351     SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  12352     Cooling:Electricity,     !- Variable or Meter 9 Name
  12353     SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  12354     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  12355     SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  12356     Humidifier:Electricity,  !- Variable or Meter 11 Name
  12357     SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  12358     HeatRecovery:Electricity,!- Variable or Meter 12 Name
  12359     SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  12360     WaterSystems:Electricity,!- Variable or Meter 13 Name
  12361     SumOrAverage,            !- Aggregation Type for Variable or Meter 13
  12362     Cogeneration:Electricity,!- Variable or Meter 14 Name
  12363     SumOrAverage;            !- Aggregation Type for Variable or Meter 14
  12364 
  12365 Output:Table:Monthly,
  12366     Building Energy Performance - Natural Gas,  !- Name
  12367     2,                       !- Digits After Decimal
  12368     InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  12369     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12370     ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  12371     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  12372     Heating:Gas,             !- Variable or Meter 3 Name
  12373     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  12374     Cooling:Gas,             !- Variable or Meter 4 Name
  12375     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  12376     WaterSystems:Gas,        !- Variable or Meter 5 Name
  12377     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  12378     Cogeneration:Gas,        !- Variable or Meter 6 Name
  12379     SumOrAverage;            !- Aggregation Type for Variable or Meter 6
  12380 
  12381 Output:Table:Monthly,
  12382     Peak Energy End-Use - Electricity Part 1,  !- Name
  12383     2,                       !- Digits After Decimal
  12384     InteriorLights:Electricity,  !- Variable or Meter 1 Name
  12385     Maximum,                 !- Aggregation Type for Variable or Meter 1
  12386     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  12387     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12388     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  12389     Maximum,                 !- Aggregation Type for Variable or Meter 3
  12390     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  12391     Maximum,                 !- Aggregation Type for Variable or Meter 4
  12392     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  12393     Maximum,                 !- Aggregation Type for Variable or Meter 5
  12394     Fans:Electricity,        !- Variable or Meter 6 Name
  12395     Maximum,                 !- Aggregation Type for Variable or Meter 6
  12396     Pumps:Electricity,       !- Variable or Meter 7 Name
  12397     Maximum,                 !- Aggregation Type for Variable or Meter 7
  12398     Heating:Electricity,     !- Variable or Meter 8 Name
  12399     Maximum;                 !- Aggregation Type for Variable or Meter 8
  12400 
  12401 Output:Table:Monthly,
  12402     Peak Electrical Demand,  !- Name
  12403     3,                       !- Digits After Decimal
  12404     Electricity:Facility,    !- Variable or Meter 1 Name
  12405     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12406     Electricity:Facility,    !- Variable or Meter 2 Name
  12407     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12408     InteriorLights:Electricity,  !- Variable or Meter 3 Name
  12409     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  12410     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  12411     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  12412     Fans:Electricity,        !- Variable or Meter 5 Name
  12413     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  12414     Heating:Electricity,     !- Variable or Meter 6 Name
  12415     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  12416     Cooling:Electricity,     !- Variable or Meter 7 Name
  12417     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  12418     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  12419     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  12420     Pumps:Electricity,       !- Variable or Meter 9 Name
  12421     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  12422     HeatRejection:Electricity,  !- Variable or Meter 10 Name
  12423     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  12424     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  12425     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  12426     Humidification:Electricity,  !- Variable or Meter 12 Name
  12427     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  12428     HeatRecovery:Electricity,!- Variable or Meter 13 Name
  12429     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  12430     WaterSystems:Electricity,!- Variable or Meter 14 Name
  12431     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  12432     Refrigeration:Electricity,  !- Variable or Meter 15 Name
  12433     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  12434     Generators:Electricity,  !- Variable or Meter 16 Name
  12435     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  12436     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  12437     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
  12438 
  12439 Output:Table:Monthly,
  12440     Peak Gas Demand,         !- Name
  12441     3,                       !- Digits After Decimal
  12442     Gas:Facility,            !- Variable or Meter 1 Name
  12443     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  12444     Gas:Facility,            !- Variable or Meter 2 Name
  12445     Maximum,                 !- Aggregation Type for Variable or Meter 2
  12446     Gas:HVAC,                !- Variable or Meter 3 Name
  12447     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  12448     InteriorEquipment:Gas,   !- Variable or Meter 4 Name
  12449     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  12450     MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
  12451     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  12452     Gas:Plant,               !- Variable or Meter 6 Name
  12453     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  12454     WaterSystems:Gas,        !- Variable or Meter 7 Name
  12455     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  12456     Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
  12457     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  12458     Heating:Gas,             !- Variable or Meter 9 Name
  12459     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9
  12460 
  12461 
  12462 !-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
  12463 
  12464 OutputControl:Table:Style,
  12465     CommaAndHTML;            !- Column Separator
  12466 
  12467 
  12468 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
  12469 
  12470 Output:Variable,
  12471     *,                       !- Key Value
  12472     Zone Mean Air Temperature,  !- Variable Name
  12473     Hourly;                  !- Reporting Frequency
  12474 
  12475 
  12476 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========
  12477 
  12478 !No PV for this case
  12479 Output:Meter:MeterFileOnly,
  12480     Electricity:Facility,    !- Name
  12481     Hourly;                  !- Reporting Frequency
  12482 
  12483 Output:Meter:MeterFileOnly,
  12484     ElectricityNet:Facility, !- Name
  12485     Hourly;                  !- Reporting Frequency
  12486 
  12487 Output:Meter:MeterFileOnly,
  12488     Gas:Facility,            !- Name
  12489     Hourly;                  !- Reporting Frequency
  12490 
  12491 Output:Meter:MeterFileOnly,
  12492     InteriorLights:Electricity,  !- Name
  12493     Hourly;                  !- Reporting Frequency
  12494 
  12495 Output:Meter:MeterFileOnly,
  12496     InteriorEquipment:Electricity,  !- Name
  12497     Hourly;                  !- Reporting Frequency
  12498 
  12499 
  12500 !-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========
  12501 
  12502 Meter:Custom,
  12503     Wired_LTG_Electricity,   !- Name
  12504     Electricity,             !- Fuel Type
  12505     ,                        !- Key Name 1
  12506     Wired_LTG;               !- Output Variable or Meter Name 1
  12507 
  12508 
  12509 !-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOMDECREMENT ===========
  12510 
  12511 Meter:CustomDecrement,
  12512     Wired_Int_EQUIP,         !- Name
  12513     Electricity,             !- Fuel Type
  12514     InteriorEquipment:Electricity,  !- Source Meter Name
  12515     Core_bottom_Elevators_Equip,  !- Key Name 1
  12516     Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1
  12517 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          94
  Maximum number of Numeric IDF Args=          22
  Number of IDF "Lines"=         978
  Number of Defaulted Fields=         120
  Number of Fields with Defaults=        1977
  Number of Autosized Fields=          80
  Number of Autosizable Fields =         113
  Number of Autocalculated Fields=         155
  Number of Autocalculatable Fields =         276
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=OUTPUT:VARIABLE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=WINDOWMATERIAL:GASMIXTURE
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=DAYLIGHTING:CONTROLS
 Getting object=WATERHEATER:MIXED
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ENERGYMANAGEMENTSYSTEM:SENSOR
 Getting object=ENERGYMANAGEMENTSYSTEM:ACTUATOR
 Getting object=ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAM
 Getting object=ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:OUTDOORAIRRESET
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=WATERUSE:EQUIPMENT
 Getting object=WATERUSE:CONNECTIONS
 Getting object=ELECTRICLOADCENTER:TRANSFORMER
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:ELECTRIC
 Getting object=COIL:HEATING:GAS
 Getting object=AIRLOOPHVAC:RETURNPLENUM
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=EXTERIOR:LIGHTS
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=CONTROLLER:MECHANICALVENTILATION
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:CONSTANTSPEED
 Getting object=METER:CUSTOM
 Getting object=METER:CUSTOMDECREMENT
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 MonthlyInputCount=          19
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=         144
 sizeMonthlyFieldSetInput=         150
 MonthlyTablesCount=         168
 MonthlyColumnsCount=         928
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          63
 sizeColumnTag=         400
 numColumnTag=         397
 sizeTableEntry=        5800
 numTableEntry=        5743
 sizeCompSizeTableEntry=         100
 numCompSizeTableEntry=          65
 NumOfRVariable=       17453
 NumOfRVariable(Total)=       17453
 NumOfRVariable(Actual)=         673
 NumOfRVariable(Summed)=         572
 NumOfRVariable(Meter)=         196
 NumOfIVariable=         837
 NumOfIVariable(Total)=         837
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         160
 NumVarMeterArrays=         197
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           1
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=         144
 NumConsideredOutputVariables=          77
 MaxConsideredOutputVariables=          77
 numActuatorsUsed=           2
 numEMSActuatorsAvailable=        2431
 maxEMSActuatorsAvailable=        3000
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=         460
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         440
 MaxNumOfNodeConnections=        1000
