Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:08
 Tabular Output Report in Format: ,Comma

Building:,Medium Office
Environment:,Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours



Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,1985.43,398.51,398.51
,Net Site Energy,1985.43,398.51,398.51
,Total Source Energy,5645.73,1133.18,1133.18
,Net Source Energy,5645.73,1133.18,1133.18


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,0.300
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,4982.19
,Net Conditioned Building Area,4982.19
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,228.36,218.82,0.00,0.00,0.00,0.00
,Cooling,170.17,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,328.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,102.96,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,750.07,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,80.39,0.00,0.00,0.00,0.00,0.00
,Pumps,0.15,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,89.45,0.00,0.00,0.00,271.06
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1677.16,308.27,0.00,0.00,0.00,271.06
Note: Electricity appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,General,228.36,218.82,0.00,0.00,0.00,0.00
,Cooling,General,170.17,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General Lights,328.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,102.96,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,750.07,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,80.39,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.15,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,89.45,0.00,0.00,0.00,0.00
,,sub cat,0.00,0.00,0.00,0.00,0.00,271.06
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics

Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,86.50,0.00,0.00,0.00,0.00,0.00
,HVAC,96.16,61.87,0.00,0.00,0.00,0.05
,Other,150.55,0.00,0.00,0.00,0.00,0.00
,Total,336.63,61.87,0.00,0.00,0.00,0.05


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,86.50,0.00,0.00,0.00,0.00,0.00
,HVAC,96.16,61.87,0.00,0.00,0.00,0.05
,Other,150.55,0.00,0.00,0.00,0.00,0.00
,Total,336.63,61.87,0.00,0.00,0.00,0.05


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.00,0.00
,High Temperature Geothermal*,0.00,0.00
,Photovoltaic Power,0.00,0.00
,Wind Power,0.00,0.00
,Net Decrease in On-Site Storage,0.00,0.00
,Total On-Site Electric Sources,0.00,0.00
,,,
,Electricity Coming From Utility,1677.16,100.00
,Surplus Electricity Going To Utility,0.00,0.00
,Net Electricity From Utility,1677.16,100.00
,,,
,Total On-Site and Utility Electric Sources,1677.16,100.00
,Total Electricity End Uses,1677.16,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,271.06,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,271.06,100.00
,Total Water End Uses,271.06,100.00


Comfort and Setpoint Not Met Summary

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.20
,Tolerance for Zone Cooling Setpoint Not Met Time,0.20


,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,457.00
,Time Setpoint Not Met During Occupied Cooling,124.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2463.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.

----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:08
,RunPeriod,Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
,Weather File,Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
,Latitude [deg],42.93
,Longitude [deg],-78.7
,Elevation [m],215.00
,Time Zone,-5.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE

Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1977.67,593.30,395.53,593.30,395.53
,Window Opening Area [m2],652.61,195.78,130.53,195.78,130.53
,Window-Wall Ratio [%],33.00,33.00,33.00,33.00,33.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1977.67,593.30,395.53,593.30,395.53
,Window Opening Area [m2],652.61,195.78,130.53,195.78,130.53
,Window-Wall Ratio [%],33.00,33.00,33.00,33.00,33.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],1660.73
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE

Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Gross Wall Area [m2],Window Glass Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,CORE_BOTTOM,983.54,Yes,Yes,2698.04,1.00,0.00,0.00,8.8264,18.58,40.8445
,TOPFLOOR_PLENUM,1660.73,Yes,No,2024.76,1.00,202.84,0.00,,,
,MIDFLOOR_PLENUM,1660.73,Yes,No,2024.76,1.00,202.84,0.00,,,
,FIRSTFLOOR_PLENUM,1660.73,Yes,No,2024.76,1.00,202.84,0.00,,,
,CORE_MID,983.54,Yes,Yes,2698.04,1.00,0.00,0.00,8.8264,18.58,8.0700
,CORE_TOP,983.54,Yes,Yes,2698.04,1.00,0.00,0.00,8.8264,18.58,8.0700
,PERIMETER_TOP_ZN_3,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.8264,18.58,8.0700
,PERIMETER_TOP_ZN_2,131.26,Yes,Yes,360.08,1.00,91.28,43.51,8.8264,18.58,8.0695
,PERIMETER_TOP_ZN_1,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.8264,18.58,8.0699
,PERIMETER_TOP_ZN_4,131.25,Yes,Yes,360.05,1.00,91.28,43.51,8.8264,18.58,8.0700
,PERIMETER_BOT_ZN_3,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.8264,18.58,8.0700
,PERIMETER_BOT_ZN_2,131.26,Yes,Yes,360.08,1.00,91.28,43.51,8.8264,18.58,8.0695
,PERIMETER_BOT_ZN_1,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.8264,18.58,8.0699
,PERIMETER_BOT_ZN_4,131.25,Yes,Yes,360.05,1.00,91.28,43.51,8.8264,18.58,8.0700
,PERIMETER_MID_ZN_3,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.8264,18.58,8.0700
,PERIMETER_MID_ZN_2,131.26,Yes,Yes,360.08,1.00,91.28,43.51,8.8264,18.58,8.0695
,PERIMETER_MID_ZN_1,207.34,Yes,Yes,568.77,1.00,136.92,65.26,8.8264,18.58,8.0699
,PERIMETER_MID_ZN_4,131.25,Yes,Yes,360.05,1.00,91.28,43.51,8.8264,18.58,8.0700
,Total,4982.19,,,13667.13,,1369.16,652.61,8.8264,18.58,14.5400
,Conditioned Total,4982.19,,,13667.13,,1369.16,652.61,8.8264,18.58,14.5400
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,,,
,Not Part of Total,9964.37,,,12148.56,,1217.03,0.00,0.0000,,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB,-16.30,0.00,-16.30,Wetbulb [C],5.10,270.00
,BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB,30.30,9.30,21.80,Wetbulb [C],5.70,240.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,CORE_BOT_ZN_5_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,983.54,0.00,180.00,
,PERIMETER_TOP_PLENUM_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,0.00,90.00,N
,PERIMETER_TOP_PLENUM_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,90.00,90.00,E
,PERIMETER_TOP_PLENUM_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,180.00,90.00,S
,PERIMETER_TOP_PLENUM_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,270.00,90.00,W
,BUILDING_ROOF,NONRES_ROOF,0.30,0.180,0.186,1660.73,0.00,0.00,
,PERIMETER_MID_PLENUM_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,0.00,90.00,N
,PERIMETER_MID_PLENUM_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,90.00,90.00,E
,PERIMETER_MID_PLENUM_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,180.00,90.00,S
,PERIMETER_MID_PLENUM_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,270.00,90.00,W
,PERIMETER_BOT_PLENUM_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,0.00,90.00,N
,PERIMETER_BOT_PLENUM_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,90.00,90.00,E
,PERIMETER_BOT_PLENUM_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,60.85,180.00,90.00,S
,PERIMETER_BOT_PLENUM_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,40.57,270.00,90.00,W
,PERIMETER_TOP_ZN_3_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,0.00,90.00,N
,PERIMETER_TOP_ZN_2_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,90.00,90.00,E
,PERIMETER_TOP_ZN_1_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,180.00,90.00,S
,PERIMETER_TOP_ZN_4_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,270.00,90.00,W
,PERIMETER_BOT_ZN_3_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,0.00,90.00,N
,PERIMETER_BOT_ZN_3_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,207.34,0.00,180.00,
,PERIMETER_BOT_ZN_2_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,90.00,90.00,E
,PERIMETER_BOT_ZN_2_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,131.26,90.00,180.00,
,PERIMETER_BOT_ZN_1_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,180.00,90.00,S
,PERIMETER_BOT_ZN_1_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,207.34,180.00,180.00,
,PERIMETER_BOT_ZN_4_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,270.00,90.00,W
,PERIMETER_BOT_ZN_4_FLOOR,EXT_SLAB_8IN_WITH_CARPET,0.30,1.827,3.285,131.25,270.00,180.00,
,PERIMETER_MID_ZN_3_WALL_NORTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,0.00,90.00,N
,PERIMETER_MID_ZN_2_WALL_EAST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,90.00,90.00,E
,PERIMETER_MID_ZN_1_WALL_SOUTH,NONRES_EXT_WALL,0.30,0.312,0.328,136.92,180.00,90.00,S
,PERIMETER_MID_ZN_4_WALL_WEST,NONRES_EXT_WALL,0.30,0.312,0.328,91.28,270.00,90.00,W


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,WINDOW_U_0.42_SHGC_0.40,65.26,0.00,0.00,65.26,65.26,2.371,0.397,0.444,,,No,PERIMETER_TOP_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,WINDOW_U_0.42_SHGC_0.40,43.51,0.00,0.00,43.51,43.51,2.371,0.397,0.444,,,No,PERIMETER_TOP_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,WINDOW_U_0.42_SHGC_0.40,65.26,0.00,0.00,65.26,65.26,2.371,0.397,0.444,,,No,PERIMETER_TOP_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,WINDOW_U_0.42_SHGC_0.40,43.51,0.00,0.00,43.51,43.51,2.371,0.397,0.444,,,No,PERIMETER_TOP_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,WINDOW_U_0.42_SHGC_0.40,21.75,0.00,0.00,21.75,21.75,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,WINDOW_U_0.42_SHGC_0.40,21.75,0.00,0.00,21.75,21.75,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,WINDOW_U_0.42_SHGC_0.40,21.75,0.00,0.00,21.75,21.75,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,WINDOW_U_0.42_SHGC_0.40,41.86,0.00,0.00,41.86,41.86,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,WINDOW_U_0.42_SHGC_0.40,1.65,0.00,0.00,1.65,1.65,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,WINDOW_U_0.42_SHGC_0.40,21.75,0.00,0.00,21.75,21.75,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,WINDOW_U_0.42_SHGC_0.40,21.75,0.00,0.00,21.75,21.75,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,WINDOW_U_0.42_SHGC_0.40,21.75,0.00,0.00,21.75,21.75,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,WINDOW_U_0.42_SHGC_0.40,41.86,0.00,0.00,41.86,41.86,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,WINDOW_U_0.42_SHGC_0.40,1.65,0.00,0.00,1.65,1.65,2.371,0.397,0.444,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,WINDOW_U_0.42_SHGC_0.40,65.26,0.00,0.00,65.26,65.26,2.371,0.397,0.444,,,No,PERIMETER_MID_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,WINDOW_U_0.42_SHGC_0.40,43.51,0.00,0.00,43.51,43.51,2.371,0.397,0.444,,,No,PERIMETER_MID_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,WINDOW_U_0.42_SHGC_0.40,65.26,0.00,0.00,65.26,65.26,2.371,0.397,0.444,,,No,PERIMETER_MID_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,WINDOW_U_0.42_SHGC_0.40,43.51,0.00,0.00,43.51,43.51,2.371,0.397,0.444,,,No,PERIMETER_MID_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,652.61,2.371,0.397,0.444,,,,,,,
,North Total or Average,,,,,,195.78,2.371,0.397,0.444,,,,,,,
,Non-North Total or Average,,,,,,456.83,2.371,0.397,0.444,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,SWINGING DOOR_CON,2.839,2.839,1.95,PERIMETER_BOT_ZN_3_WALL_NORTH
,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,SWINGING DOOR_CON,2.839,2.839,1.95,PERIMETER_BOT_ZN_3_WALL_NORTH
,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR,SWINGING DOOR_CON,2.839,2.839,1.95,PERIMETER_BOT_ZN_2_WALL_EAST
,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,SWINGING DOOR_CON,2.839,2.839,1.95,PERIMETER_BOT_ZN_1_WALL_SOUTH
,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,SWINGING DOOR_CON,2.839,2.839,1.95,PERIMETER_BOT_ZN_1_WALL_SOUTH
,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR,SWINGING DOOR_CON,2.839,2.839,1.95,PERIMETER_BOT_ZN_4_WALL_WEST


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PACU_VAV_BOT_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,90100.87,68465.85,21635.02,0.76,3.40,,
,PACU_VAV_MID_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,84093.51,63133.57,20959.94,0.75,3.40,,
,PACU_VAV_TOP_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,91380.78,69642.28,21738.50,0.76,3.40,,


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PACU_VAV_BOT_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,88994.4,2.85,9.73,N/A,11.19
,PACU_VAV_MID_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,83158.3,2.86,9.77,N/A,11.24
,PACU_VAV_TOP_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,90232.7,2.85,9.71,N/A,11.18
ANSI/AHRI ratings include supply fan


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Electric,,28974.49,1.00
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Electric,,24590.27,1.00
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Electric,,33616.31,1.00
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,15404.93,1.00
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,10037.19,1.00
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,15544.00,1.00
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,10151.43,1.00
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,10358.39,1.00
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,7438.94,1.00
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,10562.37,1.00
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,7384.20,1.00
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,12250.77,1.00
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,8156.49,1.00
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,12415.40,1.00
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,8168.68,1.00
,PACU_VAV_BOT_HEATC,Coil:Heating:Gas,,38886.87,0.80
,PACU_VAV_MID_HEATC,Coil:Heating:Gas,,40063.99,0.80
,PACU_VAV_TOP_HEATC,Coil:Heating:Gas,,39385.77,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,End Use
,PACU_VAV_BOT FAN,Fan:VariableVolume,0.60,1389.42,4.87,11191.08,2298.46,1.00,General
,PACU_VAV_MID FAN,Fan:VariableVolume,0.60,1389.42,4.42,10221.04,2313.39,1.00,General
,PACU_VAV_TOP FAN,Fan:VariableVolume,0.60,1389.42,4.97,11427.03,2298.46,1.00,General


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,SHWSYS1 PUMP,Pump:ConstantSpeed,Intermittent,29891.00,0.0001,6.85,127739.32,0.30


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHWSYS1 WATER HEATER,WaterHeater:Mixed,0.38,29307.11,0.81,1.10,0.22


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,PACU_VAV_BOT_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,88994.37,2.85,9.73,11.19,5.4895,3.19,10.89,4.1463,3.41,11.65,2.6355,3.52,12.01,1.1863
,PACU_VAV_MID_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,83158.30,2.86,9.77,11.24,4.9813,3.21,10.95,3.7816,3.43,11.69,2.4184,3.53,12.05,1.0894
,PACU_VAV_TOP_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,90232.66,2.85,9.71,11.18,5.6052,3.19,10.88,4.2276,3.41,11.64,2.6824,3.52,12.00,1.2076
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,CORE_BOTTOM
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,22.00,-3.4
,February,22.05,-4.2
,March,22.62,2.67
,April,22.83,7.47
,May,23.15,13.73
,June,23.92,18.63
,July,24.13,22.03
,August,24.18,20.69
,September,24.08,16.55
,October,23.07,9.72
,November,22.71,6.03
,December,22.12,-2.2
,,,
,Annual Sum or Average,23.08,9.05
,Minimum of Months,22.00,-4.2
,Maximum of Months,24.18,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,TOPFLOOR_PLENUM
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,17.63,-3.4
,February,17.81,-4.2
,March,19.81,2.67
,April,21.23,7.47
,May,23.07,13.73
,June,24.24,18.63
,July,24.81,22.03
,August,24.44,20.69
,September,23.37,16.55
,October,21.10,9.72
,November,19.66,6.03
,December,17.82,-2.2
,,,
,Annual Sum or Average,21.27,9.05
,Minimum of Months,17.63,-4.2
,Maximum of Months,24.81,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,MIDFLOOR_PLENUM
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.40,-3.4
,February,19.61,-4.2
,March,21.29,2.67
,April,22.30,7.47
,May,23.59,13.73
,June,24.45,18.63
,July,24.82,22.03
,August,24.66,20.69
,September,24.02,16.55
,October,22.29,9.72
,November,21.16,6.03
,December,19.65,-2.2
,,,
,Annual Sum or Average,22.28,9.05
,Minimum of Months,19.40,-4.2
,Maximum of Months,24.82,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,FIRSTFLOOR_PLENUM
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,20.29,-3.4
,February,20.43,-4.2
,March,21.71,2.67
,April,22.36,7.47
,May,23.22,13.73
,June,24.26,18.63
,July,24.59,22.03
,August,24.51,20.69
,September,24.08,16.55
,October,22.52,9.72
,November,21.70,6.03
,December,20.51,-2.2
,,,
,Annual Sum or Average,22.53,9.05
,Minimum of Months,20.29,-4.2
,Maximum of Months,24.59,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,CORE_MID
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,20.84,-3.4
,February,21.04,-4.2
,March,22.25,2.67
,April,22.98,7.47
,May,23.79,13.73
,June,24.25,18.63
,July,24.47,22.03
,August,24.44,20.69
,September,24.12,16.55
,October,23.01,9.72
,November,22.20,6.03
,December,21.06,-2.2
,,,
,Annual Sum or Average,22.88,9.05
,Minimum of Months,20.84,-4.2
,Maximum of Months,24.47,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,CORE_TOP
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.92,-3.4
,February,20.10,-4.2
,March,21.43,2.67
,April,22.41,7.47
,May,23.61,13.73
,June,24.15,18.63
,July,24.45,22.03
,August,24.33,20.69
,September,23.78,16.55
,October,22.31,9.72
,November,21.32,6.03
,December,20.11,-2.2
,,,
,Annual Sum or Average,22.34,9.05
,Minimum of Months,19.92,-4.2
,Maximum of Months,24.45,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_TOP_ZN_3
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,18.67,-3.4
,February,18.75,-4.2
,March,20.01,2.67
,April,21.07,7.47
,May,22.81,13.73
,June,23.88,18.63
,July,24.38,22.03
,August,24.04,20.69
,September,23.08,16.55
,October,21.01,9.72
,November,19.93,6.03
,December,18.77,-2.2
,,,
,Annual Sum or Average,21.38,9.05
,Minimum of Months,18.67,-4.2
,Maximum of Months,24.38,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_TOP_ZN_2
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,18.67,-3.4
,February,18.75,-4.2
,March,20.02,2.67
,April,21.15,7.47
,May,22.66,13.73
,June,23.56,18.63
,July,24.08,22.03
,August,23.73,20.69
,September,22.87,16.55
,October,20.99,9.72
,November,19.94,6.03
,December,18.75,-2.2
,,,
,Annual Sum or Average,21.28,9.05
,Minimum of Months,18.67,-4.2
,Maximum of Months,24.08,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_TOP_ZN_1
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.01,-3.4
,February,19.05,-4.2
,March,20.61,2.67
,April,21.45,7.47
,May,22.78,13.73
,June,23.63,18.63
,July,24.21,22.03
,August,23.97,20.69
,September,23.32,16.55
,October,21.59,9.72
,November,20.41,6.03
,December,19.03,-2.2
,,,
,Annual Sum or Average,21.60,9.05
,Minimum of Months,19.01,-4.2
,Maximum of Months,24.21,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_TOP_ZN_4
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,18.67,-3.4
,February,18.77,-4.2
,March,20.15,2.67
,April,21.17,7.47
,May,22.60,13.73
,June,23.60,18.63
,July,24.11,22.03
,August,23.69,20.69
,September,22.77,16.55
,October,20.92,9.72
,November,19.93,6.03
,December,18.74,-2.2
,,,
,Annual Sum or Average,21.27,9.05
,Minimum of Months,18.67,-4.2
,Maximum of Months,24.11,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_BOT_ZN_3
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.41,-3.4
,February,19.44,-4.2
,March,20.42,2.67
,April,21.11,7.47
,May,22.13,13.73
,June,23.65,18.63
,July,24.09,22.03
,August,23.88,20.69
,September,23.28,16.55
,October,21.32,9.72
,November,20.52,6.03
,December,19.52,-2.2
,,,
,Annual Sum or Average,21.58,9.05
,Minimum of Months,19.41,-4.2
,Maximum of Months,24.09,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_BOT_ZN_2
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.42,-3.4
,February,19.47,-4.2
,March,20.46,2.67
,April,21.20,7.47
,May,22.08,13.73
,June,23.28,18.63
,July,23.77,22.03
,August,23.55,20.69
,September,23.00,16.55
,October,21.27,9.72
,November,20.47,6.03
,December,19.50,-2.2
,,,
,Annual Sum or Average,21.47,9.05
,Minimum of Months,19.42,-4.2
,Maximum of Months,23.77,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_BOT_ZN_1
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.28,-3.4
,February,19.24,-4.2
,March,20.59,2.67
,April,21.17,7.47
,May,22.00,13.73
,June,23.29,18.63
,July,23.92,22.03
,August,23.75,20.69
,September,23.35,16.55
,October,21.56,9.72
,November,20.69,6.03
,December,19.43,-2.2
,,,
,Annual Sum or Average,21.53,9.05
,Minimum of Months,19.24,-4.2
,Maximum of Months,23.92,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_BOT_ZN_4
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.40,-3.4
,February,19.47,-4.2
,March,20.56,2.67
,April,21.25,7.47
,May,22.11,13.73
,June,23.41,18.63
,July,23.87,22.03
,August,23.58,20.69
,September,22.98,16.55
,October,21.19,9.72
,November,20.46,6.03
,December,19.50,-2.2
,,,
,Annual Sum or Average,21.49,9.05
,Minimum of Months,19.40,-4.2
,Maximum of Months,23.87,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_MID_ZN_3
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.09,-3.4
,February,19.19,-4.2
,March,20.51,2.67
,April,21.54,7.47
,May,23.05,13.73
,June,24.03,18.63
,July,24.45,22.03
,August,24.20,20.69
,September,23.46,16.55
,October,21.57,9.72
,November,20.50,6.03
,December,19.24,-2.2
,,,
,Annual Sum or Average,21.75,9.05
,Minimum of Months,19.09,-4.2
,Maximum of Months,24.45,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_MID_ZN_2
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.10,-3.4
,February,19.21,-4.2
,March,20.50,2.67
,April,21.51,7.47
,May,22.76,13.73
,June,23.61,18.63
,July,24.09,22.03
,August,23.81,20.69
,September,23.10,16.55
,October,21.43,9.72
,November,20.44,6.03
,December,19.21,-2.2
,,,
,Annual Sum or Average,21.58,9.05
,Minimum of Months,19.10,-4.2
,Maximum of Months,24.09,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_MID_ZN_1
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.52,-3.4
,February,19.57,-4.2
,March,21.15,2.67
,April,21.87,7.47
,May,22.99,13.73
,June,23.79,18.63
,July,24.30,22.03
,August,24.13,20.69
,September,23.64,16.55
,October,22.10,9.72
,November,20.98,6.03
,December,19.58,-2.2
,,,
,Annual Sum or Average,21.98,9.05
,Minimum of Months,19.52,-4.2
,Maximum of Months,24.30,22.03


----------------------------------------------------------------------------------------------------
REPORT:,MONTHLY INDOOR TEMP
FOR:,PERIMETER_MID_ZN_4
,,ZONE MEAN AIR TEMPERATURE [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,19.08,-3.4
,February,19.21,-4.2
,March,20.62,2.67
,April,21.55,7.47
,May,22.79,13.73
,June,23.76,18.63
,July,24.22,22.03
,August,23.87,20.69
,September,23.09,16.55
,October,21.36,9.72
,November,20.43,6.03
,December,19.21,-2.2
,,,
,Annual Sum or Average,21.61,9.05
,Minimum of Months,19.08,-4.2
,Maximum of Months,24.22,22.03


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,CORE_BOTTOM
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]
,January,502.000,21.597,0.441,0.000
,February,454.000,21.665,0.452,0.000
,March,514.000,22.865,0.595,0.000
,April,485.000,21.503,0.747,0.000
,May,508.000,22.238,1.056,0.000
,June,496.000,22.712,1.243,0.000
,July,497.000,21.048,0.973,0.000
,August,514.000,22.865,1.168,0.000
,September,485.000,21.503,1.354,0.000
,October,502.000,21.597,0.849,0.000
,November,489.000,21.955,0.591,0.000
,December,497.000,21.048,0.455,0.000
,,,,,
,Annual Sum or Average,5943.000,21.892,0.830,0.000
,Minimum of Months,454.000,21.048,0.441,0.000
,Maximum of Months,514.000,22.865,1.354,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,CORE_MID
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]
,January,502.000,21.597,0.369,0.000
,February,454.000,21.665,0.375,0.000
,March,514.000,22.865,0.440,0.000
,April,485.000,21.503,0.526,0.000
,May,508.000,22.238,0.764,0.000
,June,496.000,22.712,0.888,0.000
,July,497.000,21.048,0.747,0.000
,August,514.000,22.865,0.836,0.000
,September,485.000,21.503,0.880,0.000
,October,502.000,21.597,0.560,0.000
,November,489.000,21.955,0.425,0.000
,December,497.000,21.048,0.376,0.000
,,,,,
,Annual Sum or Average,5943.000,21.892,0.601,0.000
,Minimum of Months,454.000,21.048,0.369,0.000
,Maximum of Months,514.000,22.865,0.888,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,CORE_TOP
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]
,January,502.000,21.597,0.359,0.000
,February,454.000,21.665,0.365,0.000
,March,514.000,22.865,0.441,0.000
,April,485.000,21.503,0.530,0.000
,May,508.000,22.238,0.807,0.000
,June,496.000,22.712,0.976,0.000
,July,497.000,21.048,0.841,0.000
,August,514.000,22.865,0.884,0.000
,September,485.000,21.503,0.886,0.000
,October,502.000,21.597,0.559,0.000
,November,489.000,21.955,0.421,0.000
,December,497.000,21.048,0.365,0.000
,,,,,
,Annual Sum or Average,5943.000,21.892,0.622,0.000
,Minimum of Months,454.000,21.048,0.359,0.000
,Maximum of Months,514.000,22.865,0.976,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_TOP_ZN_3
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.424,0.133
,February,454.000,4.567,0.432,0.144
,March,514.000,4.820,0.522,0.106
,April,485.000,4.533,0.621,0.113
,May,508.000,4.688,0.950,0.113
,June,496.000,4.788,1.249,0.107
,July,497.000,4.437,1.121,0.097
,August,514.000,4.820,1.137,0.088
,September,485.000,4.533,1.049,0.087
,October,502.000,4.553,0.658,0.107
,November,489.000,4.628,0.497,0.129
,December,497.000,4.437,0.432,0.147
,,,,,
,Annual Sum or Average,5943.000,4.615,0.761,0.114
,Minimum of Months,454.000,4.437,0.424,0.087
,Maximum of Months,514.000,4.820,1.249,0.147


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_TOP_ZN_2
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.864,0.140
,February,454.000,2.891,0.880,0.152
,March,514.000,3.051,1.061,0.111
,April,485.000,2.870,1.317,0.119
,May,508.000,2.968,2.023,0.119
,June,496.000,3.031,2.377,0.112
,July,497.000,2.809,2.135,0.102
,August,514.000,3.051,2.129,0.093
,September,485.000,2.870,2.118,0.091
,October,502.000,2.882,1.345,0.112
,November,489.000,2.930,1.012,0.136
,December,497.000,2.809,0.881,0.155
,,,,,
,Annual Sum or Average,5943.000,2.922,1.517,0.120
,Minimum of Months,454.000,2.809,0.864,0.091
,Maximum of Months,514.000,3.051,2.377,0.155


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_TOP_ZN_1
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.631,0.133
,February,454.000,4.567,0.651,0.144
,March,514.000,4.820,0.838,0.106
,April,485.000,4.533,1.076,0.113
,May,508.000,4.688,1.522,0.113
,June,496.000,4.788,1.726,0.107
,July,497.000,4.437,1.517,0.097
,August,514.000,4.820,1.692,0.088
,September,485.000,4.533,1.927,0.087
,October,502.000,4.553,1.212,0.107
,November,489.000,4.628,0.776,0.129
,December,497.000,4.437,0.641,0.147
,,,,,
,Annual Sum or Average,5943.000,4.615,1.188,0.114
,Minimum of Months,454.000,4.437,0.631,0.087
,Maximum of Months,514.000,4.820,1.927,0.147


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_TOP_ZN_4
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.895,0.140
,February,454.000,2.891,0.911,0.152
,March,514.000,3.051,1.102,0.111
,April,485.000,2.870,1.396,0.119
,May,508.000,2.968,2.128,0.119
,June,496.000,3.031,2.437,0.112
,July,497.000,2.809,1.996,0.102
,August,514.000,3.051,2.112,0.093
,September,485.000,2.870,2.173,0.091
,October,502.000,2.882,1.403,0.112
,November,489.000,2.930,1.048,0.136
,December,497.000,2.809,0.912,0.155
,,,,,
,Annual Sum or Average,5943.000,2.921,1.548,0.120
,Minimum of Months,454.000,2.809,0.895,0.091
,Maximum of Months,514.000,3.051,2.437,0.155


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_BOT_ZN_3
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.357,0.073
,February,454.000,4.567,0.362,0.079
,March,514.000,4.820,0.432,0.058
,April,485.000,4.533,0.519,0.062
,May,508.000,4.688,0.739,0.062
,June,496.000,4.788,0.910,0.058
,July,497.000,4.437,0.780,0.053
,August,514.000,4.820,0.873,0.048
,September,485.000,4.533,0.899,0.048
,October,502.000,4.553,0.570,0.058
,November,489.000,4.628,0.421,0.071
,December,497.000,4.437,0.362,0.081
,,,,,
,Annual Sum or Average,5943.000,4.615,0.604,0.062
,Minimum of Months,454.000,4.437,0.357,0.048
,Maximum of Months,514.000,4.820,0.910,0.081


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_BOT_ZN_2
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.787,0.076
,February,454.000,2.891,0.798,0.083
,March,514.000,3.051,0.956,0.061
,April,485.000,2.870,1.209,0.064
,May,508.000,2.968,1.770,0.065
,June,496.000,3.031,2.021,0.061
,July,497.000,2.809,1.728,0.055
,August,514.000,3.051,1.840,0.050
,September,485.000,2.870,1.982,0.050
,October,502.000,2.882,1.270,0.061
,November,489.000,2.930,0.928,0.074
,December,497.000,2.809,0.799,0.084
,,,,,
,Annual Sum or Average,5943.000,2.922,1.345,0.065
,Minimum of Months,454.000,2.809,0.787,0.050
,Maximum of Months,514.000,3.051,2.021,0.084


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_BOT_ZN_1
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.517,0.910
,February,454.000,4.567,0.530,0.916
,March,514.000,4.820,0.659,0.934
,April,485.000,4.533,0.814,0.859
,May,508.000,4.688,1.113,0.883
,June,496.000,4.788,1.270,0.889
,July,497.000,4.437,1.095,0.798
,August,514.000,4.820,1.321,0.881
,September,485.000,4.533,1.622,0.824
,October,502.000,4.553,1.007,0.862
,November,489.000,4.628,0.640,0.905
,December,497.000,4.437,0.530,0.882
,,,,,
,Annual Sum or Average,5943.000,4.615,0.929,0.879
,Minimum of Months,454.000,4.437,0.517,0.798
,Maximum of Months,514.000,4.820,1.622,0.934


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_BOT_ZN_4
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.782,0.076
,February,454.000,2.891,0.794,0.083
,March,514.000,3.051,0.958,0.061
,April,485.000,2.870,1.215,0.064
,May,508.000,2.968,1.778,0.065
,June,496.000,3.031,1.984,0.061
,July,497.000,2.809,1.525,0.055
,August,514.000,3.051,1.726,0.050
,September,485.000,2.870,1.931,0.050
,October,502.000,2.882,1.270,0.061
,November,489.000,2.930,0.921,0.074
,December,497.000,2.809,0.793,0.084
,,,,,
,Annual Sum or Average,5943.000,2.921,1.310,0.065
,Minimum of Months,454.000,2.809,0.782,0.050
,Maximum of Months,514.000,3.051,1.984,0.084


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_3
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.401,0.111
,February,454.000,4.567,0.407,0.120
,March,514.000,4.820,0.478,0.088
,April,485.000,4.533,0.569,0.094
,May,508.000,4.688,0.850,0.094
,June,496.000,4.788,1.104,0.089
,July,497.000,4.437,0.974,0.081
,August,514.000,4.820,1.034,0.073
,September,485.000,4.533,0.970,0.072
,October,502.000,4.553,0.605,0.089
,November,489.000,4.628,0.462,0.108
,December,497.000,4.437,0.409,0.123
,,,,,
,Annual Sum or Average,5943.000,4.615,0.691,0.095
,Minimum of Months,454.000,4.437,0.401,0.072
,Maximum of Months,514.000,4.820,1.104,0.123


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_2
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.915,0.117
,February,454.000,2.891,0.929,0.127
,March,514.000,3.051,1.088,0.093
,April,485.000,2.870,1.368,0.099
,May,508.000,2.968,2.039,0.099
,June,496.000,3.031,2.270,0.094
,July,497.000,2.809,1.988,0.085
,August,514.000,3.051,2.069,0.077
,September,485.000,2.870,2.144,0.076
,October,502.000,2.882,1.388,0.094
,November,489.000,2.930,1.052,0.113
,December,497.000,2.809,0.933,0.129
,,,,,
,Annual Sum or Average,5943.000,2.922,1.520,0.100
,Minimum of Months,454.000,2.809,0.915,0.076
,Maximum of Months,514.000,3.051,2.270,0.129


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_1
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,4.553,0.635,0.111
,February,454.000,4.567,0.655,0.120
,March,514.000,4.820,0.831,0.088
,April,485.000,4.533,1.054,0.094
,May,508.000,4.688,1.430,0.094
,June,496.000,4.788,1.549,0.089
,July,497.000,4.437,1.318,0.081
,August,514.000,4.820,1.557,0.073
,September,485.000,4.533,1.867,0.072
,October,502.000,4.553,1.219,0.089
,November,489.000,4.628,0.778,0.108
,December,497.000,4.437,0.641,0.123
,,,,,
,Annual Sum or Average,5943.000,4.615,1.131,0.095
,Minimum of Months,454.000,4.437,0.635,0.072
,Maximum of Months,514.000,4.820,1.867,0.123


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,PERIMETER_MID_ZN_4
,,ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} [],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,502.000,2.882,0.901,0.117
,February,454.000,2.891,0.915,0.127
,March,514.000,3.051,1.077,0.093
,April,485.000,2.870,1.365,0.099
,May,508.000,2.968,2.025,0.099
,June,496.000,3.031,2.210,0.094
,July,497.000,2.809,1.763,0.085
,August,514.000,3.051,1.944,0.077
,September,485.000,2.870,2.077,0.076
,October,502.000,2.882,1.376,0.094
,November,489.000,2.930,1.037,0.113
,December,497.000,2.809,0.919,0.129
,,,,,
,Annual Sum or Average,5943.000,2.921,1.472,0.100
,Minimum of Months,454.000,2.809,0.901,0.076
,Maximum of Months,514.000,3.051,2.210,0.129


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,FIRSTFLOOR_PLENUM
,,ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,0.000,0.000,0.000,0.000
,February,0.000,0.000,0.000,0.000
,March,0.000,0.000,0.000,0.000
,April,0.000,0.000,0.000,0.000
,May,0.000,0.000,0.000,0.000
,June,0.000,0.000,0.000,0.000
,July,0.000,0.000,0.000,0.000
,August,0.000,0.000,0.000,0.000
,September,0.000,0.000,0.000,0.000
,October,0.000,0.000,0.000,0.000
,November,0.000,0.000,0.000,0.000
,December,0.000,0.000,0.000,0.000
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,MIDFLOOR_PLENUM
,,ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,0.000,0.000,0.000,0.000
,February,0.000,0.000,0.000,0.000
,March,0.000,0.000,0.000,0.000
,April,0.000,0.000,0.000,0.000
,May,0.000,0.000,0.000,0.000
,June,0.000,0.000,0.000,0.000
,July,0.000,0.000,0.000,0.000
,August,0.000,0.000,0.000,0.000
,September,0.000,0.000,0.000,0.000
,October,0.000,0.000,0.000,0.000
,November,0.000,0.000,0.000,0.000
,December,0.000,0.000,0.000,0.000
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,OUTDOOR AIR SUMMARY
FOR:,TOPFLOOR_PLENUM
,,ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined],ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]
,January,0.000,0.000,0.000,0.000
,February,0.000,0.000,0.000,0.000
,March,0.000,0.000,0.000,0.000
,April,0.000,0.000,0.000,0.000
,May,0.000,0.000,0.000,0.000
,June,0.000,0.000,0.000,0.000
,July,0.000,0.000,0.000,0.000
,August,0.000,0.000,0.000,0.000
,September,0.000,0.000,0.000,0.000
,October,0.000,0.000,0.000,0.000
,November,0.000,0.000,0.000,0.000
,December,0.000,0.000,0.000,0.000
,,,,,
,Annual Sum or Average,0.000,0.000,0.000,
,Minimum of Months,0.000,0.000,0.000,0.000
,Maximum of Months,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_BOTTOM
