Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:08
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.903643E+10,0.000,0.000,0.137538E+08,0.000,0.499236E+08,0.986090E+10,0.000
,February,0.878391E+10,0.000,0.000,0.126173E+08,0.000,0.433145E+08,0.882249E+10,0.000
,March,0.698440E+10,0.849993E+08,0.000,0.184238E+08,0.222838E+08,0.143301E+08,0.108101E+11,0.000
,April,0.574930E+10,0.000,0.000,0.180937E+08,3167944.105,946986.726,0.103134E+11,0.000
,May,0.498843E+10,0.735451E+08,0.000,0.191485E+08,0.692900E+08,0.000,0.959749E+10,0.000
,June,0.152660E+10,0.287673E+10,0.000,0.138090E+08,0.108364E+10,0.000,0.667559E+10,0.000
,July,0.379332E+09,0.717236E+10,0.000,4721792.789,0.244324E+10,0.000,0.114950E+10,0.000
,August,0.864327E+09,0.481191E+10,0.000,0.119938E+08,0.118969E+10,0.000,0.315144E+10,0.000
,September,0.241368E+10,0.221145E+10,0.000,0.179061E+08,0.563867E+09,0.000,0.842332E+10,0.000
,October,0.508774E+10,0.000,0.000,0.192192E+08,3965151.716,1155827.914,0.107287E+11,0.000
,November,0.517687E+10,0.000,0.000,0.161875E+08,9856636.917,3500043.456,0.985813E+10,0.000
,December,0.826831E+10,0.000,0.000,0.140964E+08,0.000,0.361521E+08,0.951836E+10,0.000
,,,,,,,,,
,Annual Sum or Average,0.592593E+11,0.172310E+11,0.000,0.179971E+09,0.538900E+10,0.149323E+09,0.989093E+11,0.000
,Minimum of Months,0.379332E+09,0.000,0.000,4721792.789,0.000,0.000,0.114950E+10,0.000
,Maximum of Months,0.903643E+10,0.717236E+10,0.000,0.192192E+08,0.244324E+10,0.499236E+08,0.108101E+11,0.000


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_MID
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.143909E+11,0.000,0.000,0.000,0.000,0.118271E+10,0.000,0.000
,February,0.135393E+11,0.000,0.000,0.000,0.000,0.880977E+09,0.000,0.000
,March,0.117824E+11,0.246810E+08,0.000,819143.494,0.590009E+08,0.100028E+09,0.148057E+10,0.000
,April,0.772618E+10,0.000,0.000,2743531.412,809154.466,0.176727E+08,0.375833E+10,0.000
,May,0.504726E+10,0.494235E+08,0.000,8123323.646,0.470434E+08,0.000,0.601425E+10,0.000
,June,0.105712E+10,0.244770E+10,0.000,8627394.808,0.518016E+09,0.000,0.490135E+10,0.000
,July,0.313710E+09,0.614323E+10,0.000,3248795.163,0.129527E+10,0.000,0.903523E+09,0.000
,August,0.667608E+09,0.384821E+10,0.000,7630160.874,0.545002E+09,0.000,0.229557E+10,0.000
,September,0.258461E+10,0.137963E+10,0.000,8395008.103,0.434076E+09,0.000,0.448325E+10,0.000
,October,0.695682E+10,0.000,0.000,2787464.726,3181861.863,4119157.492,0.355032E+10,0.000
,November,0.963190E+10,0.000,296297.242,304952.188,7479000.621,0.364604E+08,0.103762E+10,1042.087
,December,0.137404E+11,0.000,0.000,0.000,0.000,0.809922E+09,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.874382E+11,0.138929E+11,296297.242,0.426798E+08,0.290988E+10,0.303189E+10,0.284248E+11,1042.087
,Minimum of Months,0.313710E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.143909E+11,0.614323E+10,296297.242,8627394.808,0.129527E+10,0.118271E+10,0.601425E+10,1042.087


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,CORE_TOP
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.106093E+11,0.000,0.000,0.000,0.000,0.388597E+10,0.000,0.000
,February,0.100435E+11,0.000,0.000,0.000,0.000,0.345999E+10,0.000,0.000
,March,0.112814E+11,0.250053E+08,0.000,452860.155,0.411503E+08,0.693518E+09,0.737407E+09,0.000
,April,0.840021E+10,0.000,0.000,2015785.693,0.000,0.974998E+08,0.293063E+10,0.000
,May,0.512362E+10,0.498194E+08,0.000,8972806.656,0.526968E+08,0.000,0.646408E+10,0.000
,June,0.163485E+10,0.259534E+10,0.000,8929378.551,0.776499E+09,0.000,0.453262E+10,0.000
,July,0.404306E+09,0.666402E+10,0.000,2931850.531,0.133463E+10,0.000,0.798588E+09,0.000
,August,0.985135E+09,0.379990E+10,0.000,7255159.441,0.755969E+09,0.000,0.184825E+10,0.000
,September,0.318028E+10,0.127538E+10,0.000,6299989.619,0.588403E+09,0.000,0.343571E+10,0.000
,October,0.754233E+10,0.000,0.000,1529901.752,395765.585,0.921489E+08,0.240206E+10,0.000
,November,0.954155E+10,0.000,750735.170,53361.855,0.111029E+08,0.299498E+09,0.210355E+09,21701.059
,December,0.100639E+11,0.000,0.000,0.000,0.000,0.341379E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.788103E+11,0.144095E+11,750735.170,0.384411E+08,0.356085E+10,0.119424E+11,0.233597E+11,21701.059
,Minimum of Months,0.404306E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.112814E+11,0.666402E+10,750735.170,8972806.656,0.133463E+10,0.388597E+10,0.646408E+10,21701.059


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_3
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.178252E+09,0.000,0.000,0.000,0.000,0.344068E+10,0.000,0.000
,February,0.506905E+09,0.000,0.000,0.000,0.000,0.286442E+10,0.000,0.000
,March,0.166260E+10,8340886.050,0.000,34010.058,8667874.916,0.146945E+10,0.391126E+08,0.000
,April,0.226237E+10,0.000,0.000,190448.843,0.000,0.304287E+09,0.265464E+09,0.000
,May,0.166479E+10,0.156360E+08,0.000,1747082.394,0.125723E+08,3313982.615,0.117011E+10,0.000
,June,0.424941E+09,0.883605E+09,0.000,2348363.328,0.131091E+09,0.000,0.108570E+10,0.000
,July,0.107557E+09,0.209317E+10,0.000,814267.436,0.247966E+09,0.000,0.200412E+09,0.000
,August,0.339103E+09,0.115246E+10,0.000,1702339.151,0.150583E+09,0.000,0.378145E+09,0.000
,September,0.105342E+10,0.353598E+09,0.000,1071484.552,0.139501E+09,3643926.742,0.555214E+09,0.000
,October,0.210028E+10,0.000,0.000,98821.327,98808.161,0.244982E+09,0.154787E+09,0.000
,November,0.140961E+10,0.000,757303.067,0.000,2199795.544,0.109987E+10,0.000,7748.089
,December,0.344654E+09,0.000,0.000,0.000,0.000,0.302022E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.120545E+11,0.450681E+10,757303.067,8006817.089,0.692681E+09,0.124509E+11,0.384894E+10,7748.089
,Minimum of Months,0.107557E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.226237E+10,0.209317E+10,757303.067,2348363.328,0.247966E+09,0.344068E+10,0.117011E+10,7748.089


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_2
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.612374E+09,0.000,0.000,0.000,0.000,0.405541E+10,0.000,0.000
,February,0.124150E+10,0.000,0.000,0.000,0.000,0.310692E+10,0.000,0.000
,March,0.269741E+10,0.145550E+08,0.000,76902.602,6720263.608,0.131601E+10,0.774101E+08,0.000
,April,0.253678E+10,0.000,0.000,1304723.013,0.000,0.241767E+09,0.103757E+10,0.000
,May,0.198085E+10,0.135252E+08,0.000,2699928.920,0.171943E+08,7949647.783,0.192923E+10,0.000
,June,0.614101E+09,0.799078E+09,0.000,2689409.777,0.272295E+09,0.000,0.156332E+10,0.000
,July,0.108342E+09,0.178866E+10,0.000,1526633.211,0.681030E+09,0.000,0.384333E+09,0.000
,August,0.409533E+09,0.928335E+09,0.000,2078771.304,0.418966E+09,0.000,0.523079E+09,0.000
,September,0.121411E+10,0.317498E+09,0.000,1862564.701,0.240004E+09,4417095.719,0.985648E+09,0.000
,October,0.270538E+10,0.000,0.000,249111.699,127445.198,0.264509E+09,0.263366E+09,0.000
,November,0.202424E+10,0.000,1090371.392,330.544,2727684.307,0.120802E+10,4528553.649,6076.556
,December,0.441096E+09,0.000,0.000,0.000,0.000,0.389900E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.165857E+11,0.386165E+10,1090371.392,0.124884E+08,0.163907E+10,0.141040E+11,0.676848E+10,6076.556
,Minimum of Months,0.108342E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.270538E+10,0.178866E+10,1090371.392,2699928.920,0.681030E+09,0.405541E+10,0.192923E+10,6076.556


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_1
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.157575E+10,0.000,0.000,355586.677,0.000,0.351315E+10,0.293309E+09,0.000
,February,0.182308E+10,0.000,0.000,616934.832,0.000,0.280866E+10,0.443413E+09,0.000
,March,0.267966E+10,0.335871E+08,0.000,2203640.785,3978870.448,0.110174E+10,0.127352E+10,0.000
,April,0.254092E+10,0.000,0.000,2950092.049,0.000,0.376499E+09,0.191688E+10,0.000
,May,0.228022E+10,0.269070E+08,0.000,3947282.271,0.175533E+08,0.198085E+08,0.225457E+10,0.000
,June,0.854181E+09,0.101077E+10,0.000,2863765.704,0.280048E+09,0.000,0.138018E+10,0.000
,July,0.223439E+09,0.254741E+10,0.000,845340.409,0.518360E+09,0.000,0.223297E+09,0.000
,August,0.559923E+09,0.148691E+10,0.000,2366650.985,0.309310E+09,0.000,0.516281E+09,0.000
,September,0.129084E+10,0.584321E+09,0.000,3989140.760,0.229102E+09,5468289.995,0.166338E+10,0.000
,October,0.240772E+10,14455.976,0.000,3143207.531,131284.360,0.210546E+09,0.172723E+10,0.000
,November,0.207387E+10,0.000,677818.817,1118200.013,3688773.015,0.115802E+10,0.684467E+09,6505.972
,December,0.137094E+10,0.000,0.000,150830.786,0.000,0.344393E+10,0.167565E+09,0.000
,,,,,,,,,
,Annual Sum or Average,0.196805E+11,0.568992E+10,677818.817,0.245507E+08,0.136217E+10,0.126378E+11,0.125441E+11,6505.972
,Minimum of Months,0.223439E+09,0.000,0.000,150830.786,0.000,0.000,0.167565E+09,0.000
,Maximum of Months,0.267966E+10,0.254741E+10,677818.817,3989140.760,0.518360E+09,0.351315E+10,0.225457E+10,6505.972


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_TOP_ZN_4
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.602366E+09,0.000,0.000,0.000,0.000,0.422820E+10,0.000,0.000
,February,0.102283E+10,0.000,0.000,13102.114,0.000,0.345603E+10,0.211865E+08,0.000
,March,0.244850E+10,8130193.130,0.000,272639.581,0.138870E+08,0.155728E+10,0.246591E+09,0.000
,April,0.265439E+10,0.000,0.000,1218984.034,0.000,0.403565E+09,0.948636E+09,0.000
,May,0.252823E+10,0.172586E+08,0.000,2636014.031,0.165582E+08,0.224859E+08,0.152991E+10,0.000
,June,0.919746E+09,0.852743E+09,0.000,2315780.498,0.256371E+09,593205.726,0.111062E+10,0.000
,July,0.216551E+09,0.185755E+10,0.000,979527.142,0.702109E+09,0.000,0.154543E+09,0.000
,August,0.595621E+09,0.100578E+10,0.000,1245236.751,0.413279E+09,0.000,0.295984E+09,0.000
,September,0.163016E+10,0.281941E+09,0.000,1245186.145,0.298875E+09,0.116004E+08,0.547565E+09,0.000
,October,0.276741E+10,0.000,0.000,430180.415,131889.568,0.311463E+09,0.280636E+09,0.000
,November,0.191844E+10,0.000,1341805.501,16770.237,2609302.725,0.139016E+10,0.410386E+08,6382.190
,December,0.642067E+09,0.000,0.000,0.000,0.000,0.384938E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.179463E+11,0.402341E+10,1341805.501,0.103734E+08,0.170382E+10,0.152308E+11,0.517672E+10,6382.190
,Minimum of Months,0.216551E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.276741E+10,0.185755E+10,1341805.501,2636014.031,0.702109E+09,0.422820E+10,0.152991E+10,6382.190


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_3
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.778292E+09,0.000,0.000,0.000,0.000,0.248304E+10,0.000,0.000
,February,0.100744E+10,0.000,0.000,0.000,0.000,0.200856E+10,0.000,0.000
,March,0.175390E+10,7893489.433,0.000,5576.288,9247470.883,0.101237E+10,0.122811E+08,0.000
,April,0.199499E+10,0.000,0.000,48269.574,582339.662,0.251141E+09,0.126859E+09,0.000
,May,0.177342E+10,9628650.899,0.000,365994.211,0.141036E+08,9485815.379,0.355106E+09,0.000
,June,0.425692E+09,0.588161E+09,0.000,1480646.073,0.130478E+09,0.000,0.698753E+09,0.000
,July,0.983440E+08,0.145381E+10,0.000,519227.136,0.280301E+09,0.000,0.127370E+09,0.000
,August,0.305267E+09,0.852026E+09,0.000,1168262.861,0.184119E+09,0.000,0.260006E+09,0.000
,September,0.885115E+09,0.311835E+09,0.000,1070802.909,0.120839E+09,0.000,0.531546E+09,0.000
,October,0.200276E+10,0.000,0.000,43710.285,728884.423,0.144575E+09,0.896296E+08,0.000
,November,0.166781E+10,0.000,121392.543,0.000,1685487.176,0.598166E+09,0.000,4992.720
,December,0.914322E+09,0.000,0.000,0.000,0.000,0.211741E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.136074E+11,0.322335E+10,121392.543,4702489.337,0.742085E+09,0.862475E+10,0.220155E+10,4992.720
,Minimum of Months,0.983440E+08,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.200276E+10,0.145381E+10,121392.543,1480646.073,0.280301E+09,0.248304E+10,0.698753E+09,4992.720


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_2
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.178034E+10,0.000,0.000,0.000,0.000,0.277469E+10,0.000,0.000
,February,0.181672E+10,0.000,0.000,15054.621,0.000,0.236437E+10,0.312802E+08,0.000
,March,0.268044E+10,0.133719E+08,0.000,238373.175,0.104988E+08,0.995353E+09,0.217226E+09,0.000
,April,0.242801E+10,0.000,0.000,1265081.926,813341.354,0.235794E+09,0.863176E+09,0.000
,May,0.210482E+10,0.106259E+08,0.000,1627634.233,0.216673E+08,0.176063E+08,0.115375E+10,0.000
,June,0.631146E+09,0.558593E+09,0.000,2128361.140,0.304624E+09,0.000,0.127917E+10,0.000
,July,0.100563E+09,0.121925E+10,0.000,1301131.487,0.874166E+09,0.000,0.329079E+09,0.000
,August,0.386062E+09,0.759434E+09,0.000,1697585.155,0.440513E+09,0.000,0.443401E+09,0.000
,September,0.118710E+10,0.301087E+09,0.000,2041564.966,0.220168E+09,1139283.313,0.980760E+09,0.000
,October,0.266564E+10,0.000,0.000,409998.600,1018017.287,0.190224E+09,0.297028E+09,0.000
,November,0.233181E+10,0.000,337260.499,27689.574,2189512.034,0.809639E+09,0.233727E+08,3830.958
,December,0.153602E+10,0.000,0.000,0.000,0.000,0.269834E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.196487E+11,0.286236E+10,337260.499,0.107525E+08,0.187566E+10,0.100872E+11,0.561824E+10,3830.958
,Minimum of Months,0.100563E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.268044E+10,0.121925E+10,337260.499,2128361.140,0.874166E+09,0.277469E+10,0.127917E+10,3830.958


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_1
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.798070E+09,0.000,0.000,15237.695,0.000,0.389318E+10,0.430951E+08,0.000
,February,0.820241E+09,0.000,0.000,195285.081,0.000,0.344309E+10,0.155014E+09,0.000
,March,0.180832E+10,0.313440E+08,0.000,622552.459,8373840.276,0.192182E+10,0.423565E+09,0.000
,April,0.201132E+10,845362.751,0.000,1055780.537,0.000,0.897649E+09,0.737241E+09,0.000
,May,0.219865E+10,0.290578E+08,2203997.265,1166270.123,8747415.656,0.367610E+09,0.601042E+09,4473.021
,June,0.961137E+09,0.679521E+09,0.000,1196851.478,0.304539E+09,0.111662E+09,0.517952E+09,0.000
,July,0.169763E+09,0.179602E+10,0.000,423417.560,0.653669E+09,0.438383E+08,0.107082E+09,0.000
,August,0.481055E+09,0.115501E+10,0.000,1340869.355,0.385092E+09,0.919528E+08,0.236014E+09,0.000
,September,0.112740E+10,0.519460E+09,0.000,3323026.403,0.208502E+09,0.175472E+09,0.116487E+10,0.000
,October,0.207756E+10,256991.211,0.000,1888174.361,845886.764,0.638210E+09,0.956184E+09,0.000
,November,0.126808E+10,0.000,755535.709,557909.237,1853685.066,0.174421E+10,0.415287E+09,21013.036
,December,0.504931E+09,0.000,0.000,109096.064,0.000,0.381797E+10,0.114135E+09,0.000
,,,,,,,,,
,Annual Sum or Average,0.142265E+11,0.421151E+10,2959532.974,0.118945E+08,0.157162E+10,0.171467E+11,0.547148E+10,25486.058
,Minimum of Months,0.169763E+09,0.000,0.000,15237.695,0.000,0.438383E+08,0.430951E+08,0.000
,Maximum of Months,0.219865E+10,0.179602E+10,2203997.265,3323026.403,0.653669E+09,0.389318E+10,0.116487E+10,21013.036


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_BOT_ZN_4
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.134482E+10,0.000,0.000,0.000,0.000,0.317669E+10,0.000,0.000
,February,0.164715E+10,0.000,0.000,35873.696,0.000,0.250100E+10,0.371337E+08,0.000
,March,0.251534E+10,7398295.500,0.000,437670.148,0.162846E+08,0.109543E+10,0.299114E+09,0.000
,April,0.241734E+10,0.000,0.000,1051038.033,807356.673,0.338630E+09,0.722117E+09,0.000
,May,0.231392E+10,0.131969E+08,0.000,1795051.663,0.201981E+08,0.424768E+08,0.871644E+09,0.000
,June,0.907735E+09,0.601487E+09,0.000,1775336.033,0.274167E+09,0.000,0.735991E+09,0.000
,July,0.205061E+09,0.132544E+10,0.000,327143.007,0.779720E+09,0.000,0.900371E+08,0.000
,August,0.554090E+09,0.792275E+09,0.000,841018.803,0.425710E+09,0.000,0.178882E+09,0.000
,September,0.147395E+10,0.278493E+09,0.000,1253562.369,0.249733E+09,1130900.305,0.519581E+09,0.000
,October,0.267557E+10,0.000,0.000,456541.195,1010526.572,0.201660E+09,0.259281E+09,0.000
,November,0.221004E+10,0.000,334754.765,43710.403,2173401.294,0.852290E+09,0.791825E+08,3826.893
,December,0.146189E+10,0.000,0.000,0.000,0.000,0.274131E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.197269E+11,0.301829E+10,334754.765,8016945.350,0.176980E+10,0.109506E+11,0.379296E+10,3826.893
,Minimum of Months,0.205061E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.267557E+10,0.132544E+10,334754.765,1795051.663,0.779720E+09,0.317669E+10,0.871644E+09,3826.893


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_3
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.494648E+09,0.000,0.000,0.000,0.000,0.308041E+10,0.000,0.000
,February,0.838192E+09,0.000,0.000,0.000,0.000,0.247212E+10,0.000,0.000
,March,0.186446E+10,0.109328E+08,0.000,54743.387,9139844.653,0.112608E+10,0.731434E+08,0.000
,April,0.220646E+10,0.000,0.000,218647.992,185748.848,0.140243E+09,0.282675E+09,0.000
,May,0.141249E+10,0.152601E+08,0.000,1695155.513,0.102953E+08,476178.281,0.112326E+10,0.000
,June,0.319194E+09,0.845303E+09,0.000,2348394.499,0.549618E+08,0.000,0.106627E+10,0.000
,July,0.784275E+08,0.200077E+10,0.000,900962.156,0.165454E+09,0.000,0.217890E+09,0.000
,August,0.286021E+09,0.113918E+10,0.000,1692382.337,0.100990E+09,0.000,0.399690E+09,0.000
,September,0.900168E+09,0.378231E+09,0.000,1289937.711,0.861760E+08,0.000,0.654370E+09,0.000
,October,0.206548E+10,0.000,0.000,199201.346,730425.647,0.110793E+09,0.219683E+09,0.000
,November,0.181684E+10,0.000,118643.442,0.000,1661421.586,0.640888E+09,0.000,5065.310
,December,0.570827E+09,0.000,0.000,0.000,0.000,0.276933E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.128532E+11,0.438968E+10,118643.442,8399424.940,0.429594E+09,0.103403E+11,0.403698E+10,5065.310
,Minimum of Months,0.784275E+08,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.220646E+10,0.200077E+10,118643.442,2348394.499,0.165454E+09,0.308041E+10,0.112326E+10,5065.310


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_2
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.133129E+10,0.000,0.000,0.000,0.000,0.383440E+10,0.000,0.000
,February,0.176334E+10,0.000,0.000,0.000,0.000,0.301981E+10,0.000,0.000
,March,0.319767E+10,0.181972E+08,0.000,170025.777,9560117.183,0.104421E+10,0.187810E+09,0.000
,April,0.275545E+10,0.000,0.000,1592461.527,268393.120,0.128325E+09,0.115322E+10,0.000
,May,0.210715E+10,0.144655E+08,0.000,2665315.581,0.173724E+08,1330597.533,0.187681E+10,0.000
,June,0.647248E+09,0.745189E+09,0.000,2601656.436,0.237183E+09,0.000,0.156431E+10,0.000
,July,0.116667E+09,0.172299E+10,0.000,1553426.655,0.668035E+09,0.000,0.411047E+09,0.000
,August,0.425682E+09,0.926839E+09,0.000,2043646.519,0.412808E+09,0.000,0.568807E+09,0.000
,September,0.131150E+10,0.328519E+09,0.000,2122601.502,0.231210E+09,1725880.097,0.108046E+10,0.000
,October,0.296900E+10,0.000,0.000,417150.548,1055410.144,0.135873E+09,0.378387E+09,0.000
,November,0.262879E+10,0.000,341799.068,22769.109,2233822.505,0.894451E+09,0.279710E+08,3757.551
,December,0.102730E+10,0.000,0.000,0.000,0.000,0.379898E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.202811E+11,0.375620E+10,341799.068,0.131891E+08,0.157973E+10,0.128591E+11,0.724883E+10,3757.551
,Minimum of Months,0.116667E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.319767E+10,0.172299E+10,341799.068,2665315.581,0.668035E+09,0.383440E+10,0.187681E+10,3757.551


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_1
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.200172E+10,0.000,0.000,715641.997,0.000,0.317190E+10,0.485504E+09,0.000
,February,0.213767E+10,0.000,0.000,873203.605,0.000,0.257700E+10,0.584686E+09,0.000
,March,0.291990E+10,0.425206E+08,0.000,2823446.646,5525698.394,0.737901E+09,0.164451E+10,0.000
,April,0.269465E+10,313583.734,0.000,3144579.615,0.000,0.182014E+09,0.186574E+10,0.000
,May,0.224783E+10,0.351719E+08,0.000,3729994.850,9540520.793,5636890.117,0.199362E+10,0.000
,June,0.810182E+09,0.962976E+09,0.000,2635669.928,0.181520E+09,0.000,0.125869E+10,0.000
,July,0.237140E+09,0.246460E+10,0.000,730161.928,0.388207E+09,0.000,0.187507E+09,0.000
,August,0.542164E+09,0.154111E+10,0.000,2075892.666,0.224372E+09,0.000,0.489262E+09,0.000
,September,0.124945E+10,0.626091E+09,0.000,4441553.045,0.168628E+09,542320.328,0.172392E+10,0.000
,October,0.248071E+10,311799.758,0.000,3633220.354,846220.960,0.104385E+09,0.187407E+10,0.000
,November,0.252032E+10,0.000,186697.153,1515360.461,2572864.144,0.746916E+09,0.854497E+09,4877.228
,December,0.201521E+10,0.000,0.000,271599.017,0.000,0.297668E+10,0.226941E+09,0.000
,,,,,,,,,
,Annual Sum or Average,0.218569E+11,0.567309E+10,186697.153,0.265903E+08,0.981213E+09,0.105030E+11,0.131890E+11,4877.228
,Minimum of Months,0.237140E+09,0.000,0.000,271599.017,0.000,0.000,0.187507E+09,0.000
,Maximum of Months,0.291990E+10,0.246460E+10,186697.153,4441553.045,0.388207E+09,0.317190E+10,0.199362E+10,4877.228


----------------------------------------------------------------------------------------------------
REPORT:,VENTILATION LOAD COMPONENTS
FOR:,PERIMETER_MID_ZN_4
,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]
,January,0.101654E+10,0.000,0.000,0.000,0.000,0.407038E+10,0.000,0.000
,February,0.148355E+10,0.000,0.000,20928.917,0.000,0.320361E+10,0.231207E+08,0.000
,March,0.296822E+10,0.101731E+08,0.000,354186.768,0.171606E+08,0.114123E+10,0.279129E+09,0.000
,April,0.286279E+10,0.000,0.000,1232920.292,264300.204,0.213430E+09,0.880127E+09,0.000
,May,0.253601E+10,0.201640E+08,0.000,2471597.071,0.136060E+08,5987492.546,0.131768E+10,0.000
,June,0.841849E+09,0.815697E+09,0.000,2146196.087,0.178513E+09,0.000,0.105633E+10,0.000
,July,0.229282E+09,0.180008E+10,0.000,438797.166,0.606398E+09,0.000,0.132376E+09,0.000
,August,0.599108E+09,0.103934E+10,0.000,1102900.146,0.336972E+09,0.000,0.272313E+09,0.000
,September,0.160501E+10,0.299674E+09,0.000,1289394.418,0.262611E+09,1199840.076,0.592477E+09,0.000
,October,0.300125E+10,0.000,0.000,482472.924,1039315.451,0.158802E+09,0.274726E+09,0.000
,November,0.249239E+10,0.000,336525.270,29587.518,2199757.373,0.945038E+09,0.596214E+08,3761.712
,December,0.107291E+10,0.000,0.000,0.000,0.000,0.367976E+10,0.000,0.000
,,,,,,,,,
,Annual Sum or Average,0.207089E+11,0.398513E+10,336525.270,9568981.307,0.141876E+10,0.134194E+11,0.488791E+10,3761.712
,Minimum of Months,0.229282E+09,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.300125E+10,0.180008E+10,336525.270,2471597.071,0.606398E+09,0.407038E+10,0.131768E+10,3761.712


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC AIR SYSTEM LOADS
FOR:,PACU_VAV_BOT
,,AIR SYSTEM TOTAL HEATING ENERGY [J],AIR SYSTEM TOTAL COOLING ENERGY [J]
,January,0.316756E+11,0.000
,February,0.284398E+11,0.000
,March,0.162443E+11,0.323953E+10
,April,0.696871E+10,0.163343E+10
,May,0.376381E+10,0.119130E+11
,June,0.338360E+10,0.479755E+11
,July,0.349569E+10,0.752871E+11
,August,0.381220E+10,0.658397E+11
,September,0.340740E+10,0.353469E+11
,October,0.582985E+10,0.487256E+10
,November,0.109551E+11,0.100227E+10
,December,0.282767E+11,0.200198E+08
,,,
,Annual Sum or Average,0.146253E+12,0.247130E+12
,Minimum of Months,0.338360E+10,0.000
,Maximum of Months,0.316756E+11,0.752871E+11


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC AIR SYSTEM LOADS
FOR:,PACU_VAV_MID
,,AIR SYSTEM TOTAL HEATING ENERGY [J],AIR SYSTEM TOTAL COOLING ENERGY [J]
,January,0.358168E+11,0.000
,February,0.316333E+11,0.000
,March,0.150195E+11,0.293561E+10
,April,0.489890E+10,0.154047E+10
,May,0.215691E+10,0.114979E+11
,June,0.270837E+10,0.440522E+11
,July,0.297622E+10,0.699519E+11
,August,0.306095E+10,0.589987E+11
,September,0.232976E+10,0.299183E+11
,October,0.397489E+10,0.431551E+10
,November,0.102048E+11,0.915835E+09
,December,0.315647E+11,0.194867E+08
,,,
,Annual Sum or Average,0.146345E+12,0.224146E+12
,Minimum of Months,0.215691E+10,0.000
,Maximum of Months,0.358168E+11,0.699519E+11


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC AIR SYSTEM LOADS
FOR:,PACU_VAV_TOP
,,AIR SYSTEM TOTAL HEATING ENERGY [J],AIR SYSTEM TOTAL COOLING ENERGY [J]
,January,0.471127E+11,0.000
,February,0.415959E+11,0.000
,March,0.198036E+11,0.315163E+10
,April,0.657907E+10,0.160957E+10
,May,0.239998E+10,0.125215E+11
,June,0.273731E+10,0.481547E+11
,July,0.301584E+10,0.762614E+11
,August,0.296565E+10,0.628960E+11
,September,0.234786E+10,0.309025E+11
,October,0.574901E+10,0.446827E+10
,November,0.146779E+11,0.958149E+09
,December,0.422300E+11,0.198356E+08
,,,
,Annual Sum or Average,0.191215E+12,0.240944E+12
,Minimum of Months,0.234786E+10,0.000
,Maximum of Months,0.471127E+11,0.762614E+11


----------------------------------------------------------------------------------------------------
REPORT:,OVERALL HVAC SYSTEM ENERGY
FOR:,Meter
,,ELECTRICITY:HVAC [J],HEATING:GAS [J]
,January,0.672689E+11,0.609633E+11
,February,0.579886E+11,0.562224E+11
,March,0.322189E+11,0.282243E+11
,April,0.164151E+11,0.585256E+10
,May,0.186062E+11,0.150908E+09
,June,0.436091E+11,0.000
,July,0.635610E+11,0.000
,August,0.560172E+11,0.000
,September,0.322489E+11,0.210298E+08
,October,0.180373E+11,0.302810E+10
,November,0.280481E+11,0.124393E+11
,December,0.619566E+11,0.519207E+11
,,,
,Annual Sum or Average,0.495976E+12,0.218823E+12
,Minimum of Months,0.164151E+11,0.000
,Maximum of Months,0.672689E+11,0.609633E+11


----------------------------------------------------------------------------------------------------
REPORT:,COMPONENTS OF PEAK ELECTRICAL DEMAND
FOR:,Meter
,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],HUMIDIFICATION:ELECTRICITY [Invalid/Undefined],HEATRECOVERY:ELECTRICITY [Invalid/Undefined],WATERSYSTEMS:ELECTRICITY [Invalid/Undefined],REFRIGERATION:ELECTRICITY [Invalid/Undefined],GENERATORS:ELECTRICITY [Invalid/Undefined],ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]
,January,0.169667E+12,215800.191,02-JAN-07:15,11376.178,26610.137,3596.969,165935.081,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,February,0.149446E+12,219965.978,06-FEB-07:15,11376.178,26610.137,3596.969,170100.868,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,March,0.136658E+12,165477.366,06-MAR-07:15,9709.285,26610.137,3596.969,125200.904,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,April,0.110630E+12,132974.014,17-APR-06:15,9214.659,26610.137,3596.969,93192.318,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,May,0.117617E+12,116233.765,10-MAY-15:15,26850.192,49315.882,5359.222,0.000,33483.650,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,June,0.140700E+12,155987.766,27-JUN-15:45,26850.192,49315.882,18795.914,0.000,59800.959,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,0.157461E+12,178919.998,05-JUL-15:00,26850.192,49315.882,32826.016,0.000,68703.090,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,0.158239E+12,175939.512,15-AUG-14:45,26850.192,46414.742,32826.016,0.000,68624.518,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,September,0.127347E+12,139682.645,15-SEP-10:00,26850.192,48348.835,8538.680,0.000,54720.378,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,October,0.118255E+12,131419.565,30-OCT-06:15,11376.178,26610.137,3596.969,81554.454,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,November,0.128296E+12,152227.288,24-NOV-07:15,11376.178,26610.137,3596.969,102362.178,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,December,0.162844E+12,221559.463,26-DEC-07:15,11376.178,26610.137,3596.969,171694.352,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.167716E+13,,,,,,,,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
,Minimum of Months,0.110630E+12,116233.765,,9214.659,26610.137,3596.969,0.000,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.169667E+12,221559.463,,26850.192,49315.882,32826.016,171694.352,68703.090,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,COMPONENTS OF PEAK NET ELECTRICAL DEMAND
FOR:,Meter
,,ELECTRICITYNET:FACILITY [J],ELECTRICITYNET:FACILITY {Maximum}[W],ELECTRICITYNET:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],HUMIDIFICATION:ELECTRICITY [Invalid/Undefined],HEATRECOVERY:ELECTRICITY [Invalid/Undefined],WATERSYSTEMS:ELECTRICITY [Invalid/Undefined],REFRIGERATION:ELECTRICITY [Invalid/Undefined],GENERATORS:ELECTRICITY [Invalid/Undefined],ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]
,January,0.169667E+12,215800.191,02-JAN-07:15,11376.178,26610.137,3596.969,165935.081,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,February,0.149446E+12,219965.978,06-FEB-07:15,11376.178,26610.137,3596.969,170100.868,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,March,0.136658E+12,165477.366,06-MAR-07:15,9709.285,26610.137,3596.969,125200.904,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,April,0.110630E+12,132974.014,17-APR-06:15,9214.659,26610.137,3596.969,93192.318,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,May,0.117617E+12,116233.765,10-MAY-15:15,26850.192,49315.882,5359.222,0.000,33483.650,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,June,0.140700E+12,155987.766,27-JUN-15:45,26850.192,49315.882,18795.914,0.000,59800.959,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,0.157461E+12,178919.998,05-JUL-15:00,26850.192,49315.882,32826.016,0.000,68703.090,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,0.158239E+12,175939.512,15-AUG-14:45,26850.192,46414.742,32826.016,0.000,68624.518,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,September,0.127347E+12,139682.645,15-SEP-10:00,26850.192,48348.835,8538.680,0.000,54720.378,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,October,0.118255E+12,131419.565,30-OCT-06:15,11376.178,26610.137,3596.969,81554.454,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,November,0.128296E+12,152227.288,24-NOV-07:15,11376.178,26610.137,3596.969,102362.178,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,December,0.162844E+12,221559.463,26-DEC-07:15,11376.178,26610.137,3596.969,171694.352,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.167716E+13,,,,,,,,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
,Minimum of Months,0.110630E+12,116233.765,,9214.659,26610.137,3596.969,0.000,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.169667E+12,221559.463,,26850.192,49315.882,32826.016,171694.352,68703.090,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_BOTTOM
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.50,24.25,0.50,24.25
,August,0.00,0.00,0.00,0.00,0.25,24.23,0.25,24.23
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.75,24.24,0.75,24.24
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.50,24.25,0.50,24.25


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,TOPFLOOR_PLENUM
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,MIDFLOOR_PLENUM
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,FIRSTFLOOR_PLENUM
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_MID
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,1.25,19.32,1.00,19.83,0.00,0.00,0.00,0.00
,February,0.75,19.68,0.75,19.68,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,2.00,25.98,0.00,0.00
,August,0.00,0.00,0.00,0.00,1.50,25.91,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.50,19.58,0.50,19.58,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2.50,19.48,2.25,19.72,3.50,25.95,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.25,19.68,1.00,19.83,2.00,25.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,CORE_TOP
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,4.75,18.45,2.75,19.70,0.00,0.00,0.00,0.00
,February,4.25,18.41,2.25,19.63,0.00,0.00,0.00,0.00
,March,0.50,18.62,0.25,19.65,0.00,0.00,0.00,0.00
,April,0.25,19.78,0.25,19.78,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,1.25,24.68,1.25,24.68
,July,0.00,0.00,0.00,0.00,1.50,25.99,0.00,0.00
