Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:08
,August,0.00,0.00,0.00,0.00,1.50,25.12,0.75,24.33
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.25,19.79,0.25,19.79,0.00,0.00,0.00,0.00
,December,2.75,18.75,1.75,19.64,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12.75,18.56,7.50,19.67,4.25,25.30,2.00,24.54
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,4.75,19.79,2.75,19.79,1.50,25.99,1.25,24.68


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_3
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,60.75,15.22,18.00,15.49,0.00,0.00,0.00,0.00
,February,55.50,15.23,12.75,15.86,0.00,0.00,0.00,0.00
,March,15.50,15.66,1.50,15.99,0.00,0.00,0.00,0.00
,April,0.25,16.87,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,1.50,24.86,1.50,24.86
,July,0.00,0.00,0.00,0.00,3.50,26.01,2.75,26.06
,August,0.00,0.00,0.00,0.00,1.50,25.11,1.25,24.98
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.25,17.45,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.75,17.98,0.50,19.76,0.00,0.00,0.00,0.00
,December,52.75,15.24,11.00,15.48,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,187.75,15.31,43.75,15.66,6.50,25.54,5.50,25.49
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,60.75,17.98,18.00,19.76,3.50,26.01,2.75,26.06


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_2
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,62.50,15.29,15.75,15.88,0.00,0.00,0.00,0.00
,February,55.50,15.25,10.50,16.33,0.00,0.00,0.00,0.00
,March,15.00,15.78,0.75,18.19,0.00,0.00,0.00,0.00
,April,0.25,16.83,0.00,0.00,0.50,26.97,0.50,26.97
,May,0.00,0.00,0.00,0.00,1.75,27.09,1.75,27.09
,June,0.00,0.00,0.00,0.00,3.75,27.25,3.75,27.25
,July,0.00,0.00,0.00,0.00,9.75,27.64,9.00,27.72
,August,0.00,0.00,0.00,0.00,3.25,27.40,3.25,27.40
,September,0.00,0.00,0.00,0.00,2.50,27.20,2.50,27.20
,October,1.50,17.46,0.00,0.00,0.00,0.00,0.00,0.00
,November,2.00,17.58,0.50,19.71,0.00,0.00,0.00,0.00
,December,57.75,15.27,12.75,15.64,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,194.50,15.35,40.25,16.01,21.50,27.42,20.75,27.45
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,62.50,17.58,15.75,19.71,9.75,27.64,9.00,27.72


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_1
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,44.75,15.29,9.50,15.86,0.00,0.00,0.00,0.00
,February,43.75,15.30,6.75,16.57,0.00,0.00,0.00,0.00
,March,7.00,16.19,0.75,16.78,0.00,0.00,0.00,0.00
,April,0.25,17.00,0.00,0.00,1.25,26.99,1.25,26.99
,May,0.00,0.00,0.00,0.00,2.75,27.08,2.75,27.08
,June,0.00,0.00,0.00,0.00,3.00,26.34,3.00,26.34
,July,0.00,0.00,0.00,0.00,8.50,27.20,7.25,27.40
,August,0.00,0.00,0.00,0.00,6.75,27.21,6.25,27.27
,September,0.00,0.00,0.00,0.00,5.00,27.82,5.00,27.82
,October,0.25,17.19,0.00,0.00,2.25,25.76,2.25,25.76
,November,1.50,17.70,0.25,19.74,0.00,0.00,0.00,0.00
,December,38.75,15.43,6.00,16.34,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,136.25,15.41,23.25,16.26,29.50,27.09,27.75,27.15
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,44.75,17.70,9.50,19.74,8.50,27.82,7.25,27.82


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_TOP_ZN_4
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,67.25,15.24,21.50,15.61,0.00,0.00,0.00,0.00
,February,59.25,15.21,14.50,15.87,0.00,0.00,0.00,0.00
,March,13.75,15.71,2.00,15.79,0.00,0.00,0.00,0.00
,April,0.25,17.01,0.00,0.00,2.00,27.04,1.25,27.04
,May,0.00,0.00,0.00,0.00,3.50,27.48,2.75,27.37
,June,0.00,0.00,0.00,0.00,8.50,27.71,5.50,27.44
,July,0.00,0.00,0.00,0.00,13.50,27.51,5.50,27.67
,August,0.00,0.00,0.00,0.00,5.25,27.80,3.50,28.05
,September,0.00,0.00,0.00,0.00,3.75,27.56,2.50,27.59
,October,1.25,17.39,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.75,17.89,0.50,19.72,0.00,0.00,0.00,0.00
,December,56.25,15.27,11.75,15.63,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,199.75,15.31,50.25,15.74,36.50,27.58,21.00,27.58
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,67.25,17.89,21.50,19.72,13.50,27.80,5.50,28.05


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_3
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,8.50,18.12,2.75,19.75,0.00,0.00,0.00,0.00
,February,14.25,16.86,3.25,19.71,0.00,0.00,0.00,0.00
,March,6.00,18.15,1.75,19.73,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.75,24.43,0.75,24.43
,August,0.00,0.00,0.00,0.00,1.75,24.36,1.75,24.36
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,10.75,16.71,2.00,19.75,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,39.50,17.29,9.75,19.73,2.50,24.38,2.50,24.38
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,14.25,18.15,3.25,19.75,1.75,24.43,1.75,24.43


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_2
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,8.00,18.00,2.50,19.75,0.00,0.00,0.00,0.00
,February,17.00,16.67,2.75,19.70,0.00,0.00,0.00,0.00
,March,7.00,18.01,1.75,19.74,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.75,26.97,0.75,26.97
,May,0.00,0.00,0.00,0.00,2.00,27.03,2.00,27.03
,June,0.00,0.00,0.00,0.00,3.75,27.29,3.75,27.29
,July,0.00,0.00,0.00,0.00,5.75,27.63,5.75,27.63
,August,0.00,0.00,0.00,0.00,1.75,27.45,1.75,27.45
,September,0.00,0.00,0.00,0.00,2.50,27.59,2.50,27.59
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,16.50,16.81,2.50,19.76,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,48.50,17.13,9.50,19.74,16.50,27.43,16.50,27.43
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,17.00,18.01,2.75,19.76,5.75,27.63,5.75,27.63


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_1
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,90.00,17.35,85.75,17.36,1.50,27.08,1.50,27.08
,February,87.50,17.28,78.25,17.38,0.00,0.00,0.00,0.00
,March,52.25,18.38,50.25,18.41,0.00,0.00,0.00,0.00
,April,26.25,19.00,26.25,19.00,0.50,27.03,0.50,27.03
,May,8.25,19.96,8.25,19.96,1.25,26.95,1.25,26.95
,June,0.25,20.69,0.25,20.69,2.25,26.12,2.25,26.12
,July,0.00,0.00,0.00,0.00,5.00,26.60,5.00,26.60
,August,0.00,0.00,0.00,0.00,8.50,26.14,8.50,26.14
,September,1.25,20.63,1.25,20.63,10.75,25.96,10.75,25.96
,October,16.50,19.17,16.50,19.17,5.50,25.03,5.50,25.03
,November,45.50,19.18,45.50,19.18,0.00,0.00,0.00,0.00
,December,84.50,17.51,80.00,17.56,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,412.25,17.94,392.25,18.00,35.25,26.06,35.25,26.06
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,90.00,20.69,85.75,20.69,10.75,27.08,10.75,27.08


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_BOT_ZN_4
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,9.25,18.02,2.75,19.75,0.00,0.00,0.00,0.00
,February,17.25,16.63,3.00,19.70,0.00,0.00,0.00,0.00
,March,4.00,18.27,1.50,19.75,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,2.00,26.99,1.00,27.00
,May,0.00,0.00,0.00,0.00,1.75,27.54,1.25,27.49
,June,0.00,0.00,0.00,0.00,6.25,27.95,3.25,28.00
,July,0.00,0.00,0.00,0.00,8.25,27.65,3.50,27.54
,August,0.00,0.00,0.00,0.00,4.50,27.55,3.25,27.65
,September,0.00,0.00,0.00,0.00,3.00,27.79,2.25,27.84
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,15.00,16.77,2.25,19.76,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,45.50,17.10,9.50,19.74,25.75,27.66,14.50,27.67
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,17.25,18.27,3.00,19.76,8.25,27.95,3.50,28.00


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_3
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,29.50,15.77,9.25,16.11,0.00,0.00,0.00,0.00
,February,22.25,15.83,3.25,17.89,0.00,0.00,0.00,0.00
,March,4.50,16.77,0.25,19.71,0.00,0.00,0.00,0.00
,April,1.00,17.56,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,1.50,25.35,0.50,24.34
,August,0.00,0.00,0.00,0.00,2.00,24.41,2.00,24.41
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,23.75,15.63,9.25,15.84,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,81.00,15.82,22.00,16.30,3.50,24.81,2.50,24.40
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,29.50,17.56,9.25,19.71,2.00,25.35,2.00,24.41


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_2
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,33.00,15.92,10.75,16.51,0.00,0.00,0.00,0.00
,February,28.00,15.89,5.00,17.87,0.00,0.00,0.00,0.00
,March,5.50,17.32,0.75,19.75,0.00,0.00,0.00,0.00
,April,1.25,17.95,0.25,19.77,0.75,26.98,0.75,26.98
,May,0.00,0.00,0.00,0.00,2.25,27.13,2.25,27.13
,June,0.00,0.00,0.00,0.00,4.75,27.37,4.75,27.37
,July,0.00,0.00,0.00,0.00,8.25,27.71,8.00,27.77
,August,0.00,0.00,0.00,0.00,5.25,27.25,5.25,27.25
,September,0.00,0.00,0.00,0.00,2.75,27.50,2.75,27.50
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.25,17.47,0.00,0.00,0.00,0.00,0.00,0.00
,December,25.00,15.86,4.00,17.40,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,93.00,16.01,20.75,17.17,24.00,27.44,23.75,27.46
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,33.00,17.95,10.75,19.77,8.25,27.71,8.00,27.77


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_1
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,20.25,15.94,3.75,17.31,0.00,0.00,0.00,0.00
,February,18.50,15.98,2.00,19.55,0.00,0.00,0.00,0.00
,March,1.00,17.81,0.25,19.76,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,1.00,26.98,1.00,26.98
,May,0.00,0.00,0.00,0.00,3.50,27.06,3.50,27.06
,June,0.00,0.00,0.00,0.00,1.00,27.02,1.00,27.02
,July,0.00,0.00,0.00,0.00,6.75,27.06,5.75,27.27
,August,0.00,0.00,0.00,0.00,5.75,27.20,5.50,27.26
,September,0.00,0.00,0.00,0.00,4.75,27.98,4.75,27.98
,October,0.00,0.00,0.00,0.00,4.50,25.64,4.50,25.64
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,13.00,16.08,2.00,18.51,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,52.75,16.02,8.00,18.25,27.25,27.01,26.00,27.07
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,20.25,17.81,3.75,19.76,6.75,27.98,5.75,27.98


----------------------------------------------------------------------------------------------------
REPORT:,SETPOINTS NOT MET WITH TEMPERATURES
FOR:,PERIMETER_MID_ZN_4
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,38.50,15.73,14.25,16.02,0.00,0.00,0.00,0.00
,February,27.25,15.91,5.00,17.89,0.00,0.00,0.00,0.00
,March,3.25,17.75,0.50,19.75,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,2.75,27.08,2.00,27.07
,May,0.00,0.00,0.00,0.00,3.00,27.51,2.00,27.44
,June,0.00,0.00,0.00,0.00,7.25,27.96,4.25,27.90
,July,0.00,0.00,0.00,0.00,11.75,27.56,4.25,27.87
,August,0.00,0.00,0.00,0.00,6.50,27.39,4.00,27.57
,September,0.00,0.00,0.00,0.00,3.00,27.75,2.25,27.79
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.25,17.54,0.00,0.00,0.00,0.00,0.00,0.00
,December,27.00,15.76,5.75,16.70,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,96.25,15.86,25.50,16.61,34.25,27.59,18.75,27.67
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,38.50,17.75,14.25,19.75,11.75,27.96,4.25,27.90


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_BOTTOM
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,22.37,107.25,20.71,107.25,20.71
,February,454.00,22.41,108.75,20.90,108.75,20.90
,March,502.25,22.79,27.00,20.99,27.00,20.99
,April,482.75,22.92,1.25,20.65,1.25,20.65
,May,453.75,23.05,0.00,0.00,0.00,0.00
,June,230.00,23.19,89.25,24.08,0.00,0.00
,July,181.50,23.09,190.75,24.22,0.00,0.00
,August,165.75,23.19,165.50,24.18,0.00,0.00
,September,196.50,23.21,97.25,24.30,0.00,0.00
,October,442.75,22.99,0.00,0.00,0.00,0.00
,November,488.00,22.88,1.50,20.66,1.50,20.66
,December,497.00,22.44,77.00,20.87,77.00,20.87
,,,,,,,
,Annual Sum or Average,4596.25,22.80,865.50,22.94,322.75,20.84
,Minimum of Months,165.75,22.37,0.00,0.00,0.00,0.00
,Maximum of Months,502.25,23.21,190.75,24.30,108.75,20.99


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,TOPFLOOR_PLENUM
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,MIDFLOOR_PLENUM
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,FIRSTFLOOR_PLENUM
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_MID
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,21.13,262.50,20.56,262.50,20.56
,February,454.00,21.29,221.75,20.72,221.75,20.72
,March,496.50,22.21,48.75,20.88,48.75,20.88
,April,474.75,22.86,2.25,20.60,2.25,20.60
,May,365.75,23.36,14.75,24.04,0.00,0.00
,June,148.50,23.39,140.00,24.28,0.00,0.00
,July,53.25,23.19,253.25,24.33,0.00,0.00
,August,72.50,23.31,215.75,24.35,0.00,0.00
,September,194.25,23.26,98.25,24.44,0.00,0.00
,October,457.25,22.82,0.50,20.41,0.50,20.41
,November,489.00,22.21,8.50,20.65,8.50,20.65
,December,497.00,21.27,207.25,20.64,207.25,20.64
,,,,,,,
,Annual Sum or Average,4204.75,22.23,1473.50,22.46,751.50,20.65
,Minimum of Months,53.25,21.13,0.50,20.41,0.00,0.00
,Maximum of Months,502.00,23.39,262.50,24.44,262.50,20.88


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,CORE_TOP
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.57,403.00,20.33,403.00,20.33
,February,454.00,20.73,320.00,20.37,320.00,20.37
,March,500.50,21.65,146.75,20.60,146.50,20.60
,April,473.75,22.44,24.75,20.29,24.75,20.29
,May,360.25,23.21,22.75,24.17,0.00,0.00
,June,152.25,23.35,159.25,24.19,0.25,24.88
,July,50.75,23.26,286.25,24.29,0.00,0.00
,August,92.00,23.28,231.50,24.25,0.00,0.00
,September,256.50,23.04,73.00,24.35,0.00,0.00
,October,480.25,22.31,24.50,20.55,24.50,20.55
,November,489.00,21.54,103.50,20.48,103.50,20.48
,December,497.00,20.68,345.75,20.34,345.75,20.34
,,,,,,,
,Annual Sum or Average,4308.25,21.79,2141.00,21.78,1368.25,20.39
,Minimum of Months,50.75,20.57,22.75,20.29,0.00,0.00
,Maximum of Months,502.00,23.35,403.00,24.35,403.00,24.88


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_3
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,19.89,492.25,19.87,492.25,19.87
,February,454.00,19.97,437.25,19.93,437.25,19.93
,March,502.25,20.74,291.75,20.15,291.75,20.15
,April,476.25,21.52,102.75,19.99,102.75,19.99
,May,381.25,22.65,40.00,23.62,6.75,20.49
,June,136.25,23.23,208.75,24.19,5.00,25.24
,July,48.00,24.05,383.25,24.30,20.00,25.23
,August,117.75,23.04,282.75,24.22,2.25,24.70
,September,321.00,22.68,83.75,24.24,11.25,25.22
,October,496.25,21.39,107.00,20.01,107.00,20.01
,November,489.00,20.58,274.25,20.09,274.25,20.09
,December,497.00,19.92,469.00,19.85,469.00,19.85
,,,,,,,
,Annual Sum or Average,4421.00,21.09,3172.75,21.30,2219.50,20.05
,Minimum of Months,48.00,19.89,40.00,19.85,2.25,19.85
,Maximum of Months,502.25,24.05,492.25,24.30,492.25,25.24


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_2
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,19.92,493.25,19.90,493.25,19.90
,February,454.00,20.01,418.50,19.91,418.50,19.91
,March,506.00,20.81,239.25,20.11,238.00,20.09
,April,430.00,21.37,100.00,20.86,77.00,19.75
,May,342.75,22.15,112.00,24.24,6.50,21.54
,June,182.50,22.64,240.50,24.23,8.75,26.32
,July,136.00,23.27,320.25,24.36,26.25,26.46
,August,178.25,22.48,264.25,24.22,4.75,26.55
,September,300.50,22.13,138.00,24.29,13.50,25.09
,October,484.75,21.29,89.25,20.25,83.25,19.94
,November,489.00,20.61,258.50,20.11,258.50,20.11
,December,497.00,19.93,469.00,19.87,469.00,19.87
,,,,,,,
,Annual Sum or Average,4502.75,21.02,3142.75,21.47,2097.25,20.10
,Minimum of Months,136.00,19.92,89.25,19.87,4.75,19.75
,Maximum of Months,506.00,23.27,493.25,24.36,493.25,26.55


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_1
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,494.25,20.22,420.00,19.91,418.50,19.89
,February,444.75,20.26,350.75,19.83,350.75,19.83
,March,455.75,21.17,199.25,20.38,187.50,20.15
,April,389.50,21.42,119.00,21.30,88.00,20.06
,May,336.50,22.26,90.75,24.08,9.75,21.01
,June,202.00,22.75,208.00,24.23,6.00,25.36
,July,122.00,23.38,320.25,24.38,24.75,25.92
,August,165.00,22.96,286.25,24.30,13.25,26.56
,September,261.50,22.59,197.75,24.41,19.50,26.17
,October,400.00,21.52,131.50,22.09,70.00,20.03
,November,459.00,20.94,208.25,20.23,202.25,20.12
,December,493.50,20.21,416.25,19.95,416.25,19.95
,,,,,,,
,Annual Sum or Average,4223.75,21.27,2948.00,21.76,1806.50,20.18
,Minimum of Months,122.00,20.21,90.75,19.83,6.00,19.83
,Maximum of Months,494.25,23.38,420.00,24.41,418.50,26.56


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_TOP_ZN_4
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,19.91,484.50,19.87,484.50,19.87
,February,454.00,20.01,416.25,19.89,416.25,19.89
,March,499.50,20.81,252.50,20.17,251.75,20.16
,April,426.00,21.15,135.75,21.18,101.25,20.02
,May,382.50,21.96,99.75,24.07,13.25,21.94
,June,248.50,22.61,196.00,24.29,16.25,26.41
,July,178.00,22.84,275.50,24.36,23.75,26.17
,August,232.75,22.43,205.25,24.29,9.50,26.75
,September,363.25,22.03,99.75,24.41,15.50,25.41
,October,473.25,21.08,110.75,20.37,100.00,19.97
,November,489.00,20.59,265.75,20.09,265.75,20.09
,December,497.00,19.92,464.75,19.85,464.75,19.85
,,,,,,,
,Annual Sum or Average,4745.75,21.02,3006.50,21.28,2162.50,20.14
,Minimum of Months,178.00,19.91,99.75,19.85,9.50,19.85
,Maximum of Months,502.00,22.84,484.50,24.41,484.50,26.75


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_3
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.28,464.00,20.21,464.00,20.21
,February,454.00,20.36,391.25,20.24,391.25,20.24
,March,510.75,21.02,250.25,20.35,250.25,20.35
,April,485.00,21.56,91.75,20.22,91.75,20.22
,May,485.25,22.35,9.75,20.48,9.75,20.48
,June,205.25,23.23,142.00,24.13,3.50,24.74
,July,88.75,23.41,290.25,24.21,11.25,24.49
,August,154.75,23.14,204.75,24.18,1.00,23.59
,September,309.25,22.95,73.00,24.28,10.25,25.41
,October,502.00,21.64,71.75,20.32,71.75,20.32
,November,489.00,20.95,195.00,20.31,195.00,20.31
,December,497.00,20.33,410.50,20.17,410.50,20.17
,,,,,,,
,Annual Sum or Average,4683.00,21.40,2594.25,21.32,1910.25,20.31
,Minimum of Months,88.75,20.28,9.75,20.17,1.00,20.17
,Maximum of Months,510.75,23.41,464.00,24.28,464.00,25.41


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_2
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.33,449.50,20.24,449.50,20.24
,February,454.00,20.44,362.00,20.23,362.00,20.23
,March,506.25,21.07,198.25,20.36,196.25,20.33
,April,435.50,21.42,93.25,20.92,77.25,20.15
,May,399.50,21.82,76.50,24.01,10.75,20.34
,June,247.00,22.52,172.75,24.32,6.50,26.36
,July,187.00,22.85,265.75,24.35,18.50,26.31
,August,215.25,22.47,226.25,24.22,2.50,26.67
,September,297.50,22.29,136.00,24.39,12.50,25.90
,October,473.75,21.43,70.00,20.97,58.00,20.19
,November,488.25,20.90,177.00,20.30,177.00,20.30
,December,497.00,20.35,413.25,20.22,413.25,20.22
,,,,,,,
,Annual Sum or Average,4703.00,21.26,2640.50,21.64,1784.00,20.38
,Minimum of Months,187.00,20.33,70.00,20.22,2.50,20.15
,Maximum of Months,506.25,22.85,449.50,24.39,449.50,26.67


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_1
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,496.75,19.94,388.25,19.57,384.00,19.49
,February,446.00,19.94,340.00,19.50,340.00,19.50
,March,467.25,20.81,200.25,20.11,187.00,19.79
,April,424.00,21.15,109.75,20.53,96.00,19.82
,May,414.00,21.69,58.25,22.80,25.50,19.99
,June,270.75,22.51,154.00,24.21,9.75,23.40
,July,178.25,22.91,285.25,24.29,32.50,24.11
,August,205.75,22.70,255.50,24.24,19.00,24.43
,September,272.25,22.64,194.75,24.43,24.50,25.75
,October,414.00,21.33,113.25,22.19,57.00,19.80
,November,457.50,20.88,185.50,20.20,177.75,20.00
,December,487.00,20.02,379.00,19.66,376.50,19.62
,,,,,,,
,Annual Sum or Average,4533.50,21.09,2663.75,21.46,1729.50,19.89
,Minimum of Months,178.25,19.94,58.25,19.50,9.75,19.49
,Maximum of Months,496.75,22.91,388.25,24.43,384.00,25.75


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_BOT_ZN_4
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.30,444.25,20.19,444.25,20.19
,February,452.25,20.41,371.25,20.22,371.25,20.22
,March,490.75,20.97,216.75,20.40,216.00,20.38
,April,430.25,21.22,115.25,21.22,90.00,20.22
,May,411.25,21.65,82.50,23.55,19.75,20.41
,June,290.50,22.56,155.50,24.32,11.00,26.34
,July,210.00,22.63,223.75,24.36,16.25,25.83
,August,262.25,22.50,169.25,24.30,6.00,26.82
,September,358.00,22.29,100.75,24.52,12.50,26.02
,October,473.50,21.27,78.00,20.77,67.25,20.22
,November,487.50,20.87,196.50,20.33,196.50,20.33
,December,497.00,20.34,406.00,20.18,406.00,20.18
,,,,,,,
,Annual Sum or Average,4865.25,21.23,2559.75,21.45,1856.75,20.38
,Minimum of Months,210.00,20.30,78.00,20.18,6.00,20.18
,Maximum of Months,502.00,22.63,444.25,24.52,444.25,26.82


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_3
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.08,474.25,20.03,474.25,20.03
,February,454.00,20.20,415.00,20.12,415.00,20.12
,March,501.25,21.03,243.75,20.32,243.75,20.32
,April,477.25,21.87,61.50,20.08,61.50,20.08
,May,377.50,22.92,26.00,24.22,0.00,0.00
,June,107.25,23.50,216.50,24.19,4.25,25.24
,July,24.00,24.47,412.75,24.28,16.00,24.99
,August,79.00,23.27,296.25,24.24,2.25,24.29
,September,278.25,23.04,95.50,24.28,10.75,25.71
,October,486.00,21.79,60.00,20.33,60.00,20.33
,November,489.00,20.92,192.00,20.26,192.00,20.26
,December,497.00,20.16,429.00,20.01,429.00,20.01
,,,,,,,
,Annual Sum or Average,4272.50,21.32,2922.50,21.60,1908.75,20.21
,Minimum of Months,24.00,20.08,26.00,20.01,0.00,0.00
,Maximum of Months,502.00,24.47,474.25,24.28,474.25,25.71


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_2
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.13,471.50,20.07,471.50,20.07
,February,454.00,20.26,386.75,20.10,386.75,20.10
,March,505.50,21.06,189.25,20.33,187.25,20.29
,April,422.50,21.54,78.25,21.51,52.00,19.98
,May,348.00,22.20,91.00,24.51,1.50,23.73
,June,190.00,22.66,224.75,24.25,7.25,26.63
,July,143.25,23.18,311.50,24.36,24.00,26.47
,August,176.25,22.56,257.75,24.23,5.50,26.59
,September,291.50,22.31,140.50,24.35,13.75,25.77
,October,468.75,21.48,63.25,21.14,50.25,20.21
,November,489.00,20.87,179.50,20.26,179.50,20.26
,December,497.00,20.17,438.25,20.06,438.25,20.06
,,,,,,,
,Annual Sum or Average,4487.75,21.21,2832.25,21.70,1817.50,20.30
,Minimum of Months,143.25,20.13,63.25,20.06,1.50,19.98
,Maximum of Months,505.50,23.18,471.50,24.51,471.50,26.63


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_1
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,489.00,20.49,378.25,20.12,374.50,20.06
,February,440.75,20.56,316.00,20.07,316.00,20.07
,March,440.00,21.43,153.50,20.71,138.75,20.33
,April,381.50,21.71,78.00,21.91,48.75,20.15
,May,331.25,22.47,74.75,24.48,1.75,21.42
,June,182.75,22.93,204.00,24.24,4.25,25.26
,July,96.75,23.47,328.25,24.39,19.50,25.76
,August,135.25,23.11,303.50,24.31,9.50,26.67
,September,234.50,22.94,209.25,24.46,19.75,26.56
,October,376.25,21.83,105.75,23.11,34.50,20.21
,November,445.25,21.20,145.25,20.58,135.50,20.31
,December,488.50,20.49,360.50,20.15,359.00,20.13
,,,,,,,
,Annual Sum or Average,4041.75,21.49,2657.00,22.14,1461.75,20.36
,Minimum of Months,96.75,20.49,74.75,20.07,1.75,20.06
,Maximum of Months,489.00,23.47,378.25,24.48,374.50,26.67


----------------------------------------------------------------------------------------------------
REPORT:,COMFORT REPORT - SIMPLE 55
FOR:,PERIMETER_MID_ZN_4
,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,20.10,463.75,20.02,463.75,20.02
,February,453.50,20.25,393.75,20.09,393.75,20.09
,March,492.00,21.01,202.50,20.34,202.50,20.34
,April,424.50,21.38,91.75,21.70,59.25,20.09
,May,383.50,22.12,88.50,24.40,4.25,23.53
,June,233.25,22.75,195.00,24.31,12.50,26.53
,July,164.25,22.97,277.00,24.38,21.00,26.14
,August,210.25,22.61,218.75,24.33,9.00,26.65
,September,353.00,22.33,101.00,24.53,13.50,26.22
,October,468.00,21.34,71.75,20.90,59.25,20.22
,November,488.25,20.84,195.50,20.27,195.50,20.27
,December,497.00,20.16,432.75,20.03,432.75,20.03
,,,,,,,
,Annual Sum or Average,4669.50,21.21,2732.00,21.55,1867.00,20.30
,Minimum of Months,164.25,20.10,71.75,20.02,4.25,20.02
,Maximum of Months,502.00,22.97,463.75,24.53,463.75,26.65


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_BOTTOM
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.112703E+11,13625.11,12-JAN-16:30,-6.4,-8.1,0.186789E+10,2538.87,05-JAN-16:45,-4.7,-7.0
,February,0.105255E+11,13868.01,28-FEB-17:00,-0.6,-2.8,0.169481E+10,2538.93,23-FEB-14:15,-0.3,-1.9
,March,0.145521E+11,20826.53,16-MAR-07:30,10.60,9.86,0.207045E+10,2541.88,02-MAR-15:00,3.90,1.09
,April,0.142878E+11,22070.31,25-APR-07:12,6.10,5.80,0.184175E+10,2542.01,04-APR-15:15,4.28,3.79
,May,0.172159E+11,22277.22,31-MAY-07:30,16.65,12.97,0.200799E+10,2539.80,11-MAY-08:15,9.85,9.60
,June,0.239154E+11,26043.45,26-JUN-07:10,20.43,18.02,0.202945E+10,2539.52,06-JUN-09:15,16.00,10.22
,July,0.246590E+11,26115.31,21-JUL-08:00,26.70,23.08,0.188750E+10,2587.97,05-JUL-15:00,23.90,21.18
,August,0.263662E+11,26036.34,11-AUG-08:00,18.90,15.78,0.212458E+10,2581.81,14-AUG-10:00,24.40,21.66
,September,0.224189E+11,25604.92,18-SEP-08:00,15.00,11.56,0.188175E+10,2539.40,12-SEP-10:15,19.70,12.14
,October,0.156881E+11,22108.79,27-OCT-07:11,5.15,4.53,0.192523E+10,2539.96,17-OCT-10:15,5.28,2.16
,November,0.132952E+11,20453.08,01-NOV-07:30,5.30,2.71,0.189690E+10,2541.69,02-NOV-10:30,4.70,2.76
,December,0.113911E+11,18111.06,01-DEC-08:15,11.65,10.18,0.181073E+10,2539.62,01-DEC-14:15,8.03,6.58
,,,,,,,,,,,
,Annual Sum or Average,0.205586E+12,,,,,0.230390E+11,,,,
,Minimum of Months,0.105255E+11,13625.11,,-6.4,-8.1,0.169481E+10,2538.87,,-4.7,-7.0
,Maximum of Months,0.263662E+11,26115.31,,26.70,23.08,0.212458E+10,2587.97,,24.40,21.66


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,TOPFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,165147.39,249.81,14-JAN-17:30,3.05,2.46,0.00,0.00,01-JAN-00:15,-1.0,-1.5
,February,4695752.82,576.70,22-FEB-17:15,11.97,5.70,0.00,0.00,01-FEB-00:15,-3.1,-4.3
,March,0.522603E+09,3924.07,15-MAR-14:00,26.10,16.04,0.00,0.00,01-MAR-00:15,-5.0,-6.8
,April,0.129303E+10,4257.49,21-APR-14:45,14.85,8.31,0.00,0.00,01-APR-00:15,4.05,3.61
,May,0.285959E+10,5899.15,31-MAY-14:45,21.70,13.98,0.00,0.00,01-MAY-00:15,6.60,5.92
,June,0.486533E+10,11108.85,27-JUN-14:34,26.00,22.79,0.00,0.00,01-JUN-00:15,17.03,14.04
,July,0.574607E+10,9836.16,17-JUL-14:38,25.70,20.29,0.00,0.00,01-JUL-00:15,16.77,13.72
,August,0.513122E+10,8450.31,09-AUG-14:00,29.40,18.08,0.00,0.00,01-AUG-00:15,18.73,16.92
,September,0.290324E+10,6643.91,21-SEP-14:30,25.85,16.61,0.00,0.00,01-SEP-00:15,14.67,13.00
,October,0.882449E+09,3867.11,22-OCT-13:21,21.70,14.50,0.00,0.00,01-OCT-00:15,14.43,12.37
,November,0.126932E+09,1627.68,16-NOV-13:08,18.47,13.04,0.00,0.00,01-NOV-00:15,6.50,4.25
,December,1623657.23,336.89,16-DEC-17:15,3.30,1.69,0.00,0.00,01-DEC-00:15,5.02,3.27
,,,,,,,,,,,
,Annual Sum or Average,0.243369E+11,,,,,0.00,,,,
,Minimum of Months,165147.39,249.81,,3.05,1.69,0.00,0.00,,-5.0,-6.8
,Maximum of Months,0.574607E+10,11108.85,,29.40,22.79,0.00,0.00,,18.73,16.92


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,MIDFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,24977614.31,1177.07,28-JAN-18:00,-6.7,-8.1,0.00,0.00,01-JAN-00:15,-1.0,-1.5
,February,20206979.66,1163.79,04-FEB-18:00,-8.3,-9.3,0.00,0.00,01-FEB-00:15,-3.1,-4.3
,March,0.403919E+09,2126.36,17-MAR-05:25,10.30,9.83,0.00,0.00,01-MAR-00:15,-5.0,-6.8
,April,0.723543E+09,2124.37,22-APR-05:50,0.60,0.13,0.00,0.00,01-APR-00:15,4.05,3.61
,May,0.161140E+10,2700.72,24-MAY-05:15,18.75,15.73,0.00,0.00,01-MAY-00:15,6.60,5.92
,June,0.280123E+10,3373.56,18-JUN-18:30,21.95,18.10,0.00,0.00,01-JUN-00:15,17.03,14.04
,July,0.341474E+10,3716.18,05-JUL-15:30,23.35,20.86,0.00,0.00,01-JUL-00:15,16.77,13.72
,August,0.328664E+10,4001.37,15-AUG-14:23,24.70,21.44,0.00,0.00,01-AUG-00:15,18.73,16.92
,September,0.210760E+10,3142.03,16-SEP-05:15,21.25,19.24,0.00,0.00,01-SEP-00:15,14.67,13.00
,October,0.828907E+09,2055.29,06-OCT-05:25,10.30,8.81,0.00,0.00,01-OCT-00:15,14.43,12.37
,November,0.226920E+09,1516.35,01-NOV-05:25,5.85,3.12,0.00,0.00,01-NOV-00:15,6.50,4.25
,December,31520464.76,1241.00,16-DEC-17:15,3.30,1.69,0.00,0.00,01-DEC-00:15,5.02,3.27
,,,,,,,,,,,
,Annual Sum or Average,0.154816E+11,,,,,0.00,,,,
,Minimum of Months,20206979.66,1163.79,,-8.3,-9.3,0.00,0.00,,-5.0,-6.8
,Maximum of Months,0.341474E+10,4001.37,,24.70,21.44,0.00,0.00,,18.73,16.92


