Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:08
----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,FIRSTFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,52493034.27,1576.66,06-JAN-06:02,-11.8,-12.4,0.00,0.00,01-JAN-00:15,-1.0,-1.5
,February,68977171.85,1553.32,11-FEB-05:48,-9.4,-9.9,0.00,0.00,01-FEB-00:15,-3.1,-4.3
,March,0.593297E+09,2919.41,16-MAR-06:05,11.80,10.40,0.00,0.00,01-MAR-00:15,-5.0,-6.8
,April,0.956744E+09,2967.68,22-APR-05:23,1.70,0.89,0.00,0.00,01-APR-00:15,4.05,3.61
,May,0.179164E+10,3445.73,24-MAY-05:15,18.75,15.73,0.00,0.00,01-MAY-00:15,6.60,5.92
,June,0.304851E+10,3565.54,29-JUN-05:15,20.60,17.88,0.00,0.00,01-JUN-00:15,17.03,14.04
,July,0.359780E+10,4043.77,17-JUL-16:00,22.80,21.19,0.00,0.00,01-JUL-00:15,16.77,13.72
,August,0.359016E+10,3983.25,15-AUG-14:23,24.70,21.44,0.00,0.00,01-AUG-00:15,18.73,16.92
,September,0.252712E+10,3347.08,16-SEP-05:15,21.25,19.24,0.00,0.00,01-SEP-00:15,14.67,13.00
,October,0.106330E+10,2777.32,13-OCT-06:05,10.00,9.60,0.00,0.00,01-OCT-00:15,14.43,12.37
,November,0.406134E+09,2307.92,02-NOV-05:19,4.40,3.77,0.00,0.00,01-NOV-00:15,6.50,4.25
,December,67873365.71,1568.67,16-DEC-17:15,3.30,1.69,0.00,0.00,01-DEC-00:15,5.02,3.27
,,,,,,,,,,,
,Annual Sum or Average,0.177640E+11,,,,,0.00,,,,
,Minimum of Months,52493034.27,1553.32,,-11.8,-12.4,0.00,0.00,,-5.0,-6.8
,Maximum of Months,0.359780E+10,4043.77,,24.70,21.44,0.00,0.00,,18.73,16.92


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_MID
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.606333E+10,6546.14,11-JAN-16:00,11.70,10.13,0.155772E+10,2283.27,06-JAN-16:45,-3.0,-5.3
,February,0.579837E+10,6629.14,17-FEB-17:00,1.10,0.20,0.142719E+10,2297.48,17-FEB-16:00,1.10,0.20
,March,0.925333E+10,10247.89,16-MAR-16:00,15.60,13.95,0.187637E+10,2538.99,17-MAR-15:15,6.93,5.07
,April,0.956530E+10,11048.49,21-APR-16:00,13.30,8.75,0.176095E+10,2538.87,21-APR-10:00,13.90,7.19
,May,0.127479E+11,12876.99,31-MAY-16:00,22.20,14.45,0.200480E+10,2539.01,24-MAY-10:15,12.80,12.15
,June,0.171189E+11,16069.93,28-JUN-16:00,26.10,17.33,0.203630E+10,2539.15,06-JUN-09:15,16.00,10.22
,July,0.182017E+11,25656.54,20-JUL-05:04,23.90,21.99,0.189577E+10,2551.19,19-JUL-09:30,24.75,21.85
,August,0.185301E+11,17044.52,15-AUG-14:53,23.30,20.62,0.212965E+10,2587.98,15-AUG-14:45,24.00,21.04
,September,0.145201E+11,15545.67,18-SEP-15:00,17.80,13.19,0.187644E+10,2539.25,12-SEP-10:15,19.70,12.14
,October,0.991051E+10,10784.87,05-OCT-16:00,18.90,12.93,0.183409E+10,2539.21,13-OCT-15:15,11.92,8.56
,November,0.806443E+10,8813.54,16-NOV-17:00,18.30,13.47,0.170386E+10,2533.41,01-NOV-15:00,9.40,6.90
,December,0.636977E+10,7265.54,01-DEC-11:00,15.00,12.40,0.151973E+10,2315.63,01-DEC-16:00,7.20,4.89
,,,,,,,,,,,
,Annual Sum or Average,0.136144E+12,,,,,0.216229E+11,,,,
,Minimum of Months,0.579837E+10,6546.14,,1.10,0.20,0.142719E+10,2283.27,,-3.0,-5.3
,Maximum of Months,0.185301E+11,25656.54,,26.10,21.99,0.212965E+10,2587.98,,24.75,21.85


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,CORE_TOP
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.403077E+10,6335.23,11-JAN-16:00,11.70,10.13,0.148500E+10,2156.64,06-JAN-16:30,-2.8,-5.0
,February,0.417698E+10,6394.99,17-FEB-17:00,1.10,0.20,0.136647E+10,2190.51,17-FEB-16:00,1.10,0.20
,March,0.831341E+10,10885.03,15-MAR-16:00,25.00,15.94,0.179135E+10,2539.00,17-MAR-15:15,6.93,5.07
,April,0.931951E+10,12398.13,21-APR-16:00,13.30,8.75,0.170127E+10,2538.85,25-APR-15:15,8.58,6.41
,May,0.133722E+11,15739.27,31-MAY-16:00,22.20,14.45,0.198230E+10,2539.00,24-MAY-10:15,12.80,12.15
,June,0.180336E+11,23848.12,27-JUN-14:38,26.00,22.79,0.203059E+10,2757.88,27-JUN-15:00,26.10,22.52
,July,0.194816E+11,29447.73,20-JUL-05:04,23.90,21.99,0.189367E+10,2580.97,11-JUL-15:00,25.00,20.77
,August,0.192688E+11,28200.13,07-AUG-04:02,20.00,18.50,0.212261E+10,2635.66,15-AUG-14:30,24.70,21.44
,September,0.142798E+11,16574.34,18-SEP-14:45,17.80,13.06,0.184747E+10,2539.03,19-SEP-09:30,16.40,10.83
,October,0.948660E+10,11236.56,05-OCT-16:00,18.90,12.93,0.175578E+10,2539.22,13-OCT-15:15,11.92,8.56
,November,0.698122E+10,8763.04,16-NOV-17:00,18.30,13.47,0.160603E+10,2447.27,01-NOV-15:00,9.40,6.90
,December,0.436846E+10,6933.26,01-DEC-11:00,15.00,12.40,0.144152E+10,2208.66,01-DEC-16:00,7.20,4.89
,,,,,,,,,,,
,Annual Sum or Average,0.131113E+12,,,,,0.210241E+11,,,,
,Minimum of Months,0.403077E+10,6335.23,,1.10,0.20,0.136647E+10,2156.64,,-2.8,-5.0
,Maximum of Months,0.194816E+11,29447.73,,26.00,22.79,0.212261E+10,2757.88,,26.10,22.52


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_3
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,33948848.23,1168.84,14-JAN-17:03,3.17,2.65,0.302744E+09,396.01,23-JAN-09:45,-7.1,-8.7
,February,89139167.20,1253.98,17-FEB-07:04,1.10,-1.1,0.274915E+09,396.00,21-FEB-10:30,-11.1,-12.3
,March,0.105776E+10,3455.80,15-MAR-14:45,25.73,16.17,0.348874E+09,535.17,15-MAR-13:30,25.55,15.82
,April,0.176299E+10,2736.18,21-APR-15:00,15.00,8.27,0.330126E+09,535.18,21-APR-15:15,14.57,8.43
,May,0.319304E+10,4872.29,23-MAY-14:30,23.90,13.26,0.403116E+09,535.22,03-MAY-14:45,16.38,8.04
,June,0.501096E+10,7593.38,27-JUN-14:41,26.00,22.79,0.426006E+09,599.60,27-JUN-15:00,26.10,22.52
,July,0.575692E+10,10594.66,16-JUL-13:17,27.75,21.03,0.399953E+09,553.35,11-JUL-15:00,25.00,20.77
,August,0.538167E+10,6597.09,09-AUG-14:15,29.40,18.08,0.443999E+09,572.01,15-AUG-14:30,24.70,21.44
,September,0.343973E+10,4765.70,22-SEP-14:00,23.90,15.28,0.376188E+09,535.25,22-SEP-12:15,22.80,14.15
,October,0.177674E+10,2502.09,22-OCT-12:02,21.70,14.24,0.339428E+09,529.60,05-OCT-15:15,18.90,12.73
,November,0.678761E+09,2014.29,16-NOV-17:00,18.30,13.47,0.306632E+09,462.00,01-NOV-13:45,10.88,6.88
,December,92903944.99,1446.18,01-DEC-12:00,13.90,11.91,0.292103E+09,402.96,01-DEC-13:45,9.70,8.23
,,,,,,,,,,,
,Annual Sum or Average,0.282746E+11,,,,,0.424408E+10,,,,
,Minimum of Months,33948848.23,1168.84,,1.10,-1.1,0.274915E+09,396.00,,-11.1,-12.3
,Maximum of Months,0.575692E+10,10594.66,,29.40,22.79,0.443999E+09,599.60,,26.10,22.52


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_2
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,63322818.33,1464.72,14-JAN-17:03,3.17,2.65,0.191719E+09,250.68,23-JAN-16:00,-8.9,-10.3
,February,0.224566E+09,2066.64,28-FEB-09:45,-4.9,-6.2,0.174687E+09,294.23,28-FEB-09:00,-3.9,-5.4
,March,0.145413E+10,3302.16,14-MAR-10:45,21.50,17.36,0.221346E+09,338.77,21-MAR-09:45,2.52,0.27
,April,0.243547E+10,6121.67,24-APR-08:45,5.82,2.64,0.213490E+09,338.82,21-APR-10:00,13.90,7.19
,May,0.412081E+10,7852.74,31-MAY-08:30,17.50,13.12,0.250804E+09,338.93,19-MAY-09:15,14.70,9.51
,June,0.564678E+10,8769.97,20-JUN-09:00,21.70,16.14,0.264686E+09,346.35,27-JUN-15:15,25.73,22.72
,July,0.621975E+10,15762.82,16-JUL-09:32,28.20,22.44,0.249759E+09,340.61,11-JUL-15:00,25.00,20.77
,August,0.586605E+10,10365.81,06-AUG-09:17,24.75,17.54,0.275468E+09,341.73,15-AUG-14:30,24.70,21.44
,September,0.414835E+10,6844.90,21-SEP-08:45,18.07,14.37,0.233228E+09,338.92,12-SEP-09:00,19.40,11.69
,October,0.209499E+10,4455.10,11-OCT-09:45,16.27,12.02,0.212250E+09,338.82,11-OCT-09:45,16.27,12.02
,November,0.712138E+09,2280.45,16-NOV-13:15,18.47,13.04,0.193310E+09,313.01,03-NOV-09:30,4.75,2.41
,December,77527318.06,1475.61,16-DEC-17:03,3.30,1.69,0.184945E+09,250.68,26-DEC-11:00,-10.0,-11.7
,,,,,,,,,,,
,Annual Sum or Average,0.330639E+11,,,,,0.266569E+10,,,,
,Minimum of Months,63322818.33,1464.72,,-4.9,-6.2,0.174687E+09,250.68,,-10.0,-11.7
,Maximum of Months,0.621975E+10,15762.82,,28.20,22.44,0.275468E+09,346.35,,25.73,22.72


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_1
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.691879E+09,5059.40,12-JAN-13:21,-6.7,-9.0,0.315759E+09,535.17,06-JAN-14:15,-2.6,-5.1
,February,0.882784E+09,7283.26,28-FEB-13:30,0.00,-2.7,0.289824E+09,535.19,28-FEB-11:00,-1.1,-3.5
,March,0.276006E+10,10176.90,15-MAR-13:23,25.55,15.82,0.378717E+09,535.23,14-MAR-10:00,22.20,17.56
,April,0.332162E+10,8608.47,24-APR-13:00,11.10,5.85,0.344083E+09,535.31,19-APR-13:15,15.55,8.99
,May,0.500452E+10,8080.62,26-MAY-13:00,20.00,13.30,0.396504E+09,535.27,03-MAY-13:15,16.38,8.65
,June,0.665120E+10,11488.15,18-JUN-13:47,25.60,21.02,0.415876E+09,590.18,27-JUN-15:15,25.73,22.72
,July,0.763387E+10,15943.33,16-JUL-13:17,27.75,21.03,0.392891E+09,538.24,11-JUL-15:00,25.00,20.77
,August,0.804350E+10,16076.36,06-AUG-13:47,26.70,18.34,0.437196E+09,574.54,15-AUG-14:30,24.70,21.44
,September,0.652162E+10,14931.18,10-SEP-13:18,17.20,10.59,0.377089E+09,535.38,12-SEP-10:15,19.70,12.14
,October,0.384891E+10,12382.12,11-OCT-12:30,21.95,13.77,0.364147E+09,546.62,31-OCT-13:30,15.00,10.32
,November,0.170486E+10,8639.65,03-NOV-12:30,8.35,4.55,0.326193E+09,535.24,27-NOV-11:00,15.00,10.51
,December,0.553435E+09,5234.71,16-DEC-13:15,5.60,3.12,0.298159E+09,535.16,04-DEC-11:00,0.00,-2.6
,,,,,,,,,,,
,Annual Sum or Average,0.476183E+11,,,,,0.433644E+10,,,,
,Minimum of Months,0.553435E+09,5059.40,,-6.7,-9.0,0.289824E+09,535.16,,-2.6,-5.1
,Maximum of Months,0.804350E+10,16076.36,,27.75,21.03,0.437196E+09,590.18,,25.73,22.72


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_TOP_ZN_4
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.103572E+09,1832.11,06-JAN-15:30,-2.2,-4.7,0.191789E+09,265.57,06-JAN-15:45,-2.2,-4.6
,February,0.219548E+09,2508.70,28-FEB-16:30,0.00,-2.4,0.175118E+09,330.17,28-FEB-16:45,-0.3,-2.6
,March,0.141171E+10,3891.52,21-MAR-16:00,4.40,1.33,0.219225E+09,338.78,21-MAR-15:00,4.40,1.33
,April,0.229345E+10,7018.19,24-APR-16:00,13.30,7.61,0.202348E+09,338.86,19-APR-15:00,17.20,8.74
,May,0.414911E+10,11426.45,07-MAY-16:33,15.00,5.88,0.234582E+09,338.82,01-MAY-15:00,14.40,7.31
,June,0.578849E+10,14868.80,11-JUN-16:47,25.60,17.80,0.252463E+09,400.13,27-JUN-15:00,26.10,22.52
,July,0.610250E+10,17097.64,02-JUL-16:16,25.00,17.15,0.239987E+09,358.13,11-JUL-15:00,25.00,20.77
,August,0.597129E+10,12285.05,13-AUG-15:47,29.40,23.41,0.263303E+09,342.45,15-AUG-14:30,24.70,21.44
,September,0.413801E+10,9658.42,04-SEP-16:33,18.30,12.94,0.218733E+09,338.81,01-SEP-14:00,18.90,12.82
,October,0.201826E+10,6250.93,11-OCT-16:00,21.70,14.50,0.206758E+09,338.81,10-OCT-15:15,17.65,13.50
,November,0.702364E+09,2533.31,15-NOV-15:15,11.70,6.63,0.193807E+09,324.31,03-NOV-15:15,9.72,5.33
,December,0.110490E+09,1772.31,04-DEC-15:45,-0.4,-3.0,0.184934E+09,260.05,04-DEC-15:00,-0.6,-3.1
,,,,,,,,,,,
,Annual Sum or Average,0.330088E+11,,,,,0.258305E+10,,,,
,Minimum of Months,0.103572E+09,1772.31,,-2.2,-4.7,0.175118E+09,260.05,,-2.2,-4.6
,Maximum of Months,0.610250E+10,17097.64,,29.40,23.41,0.263303E+09,400.13,,26.10,22.52


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_3
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.224404E+09,1243.12,11-JAN-16:00,11.70,10.13,0.304404E+09,418.87,11-JAN-16:00,11.10,9.84
,February,0.340956E+09,1251.70,22-FEB-17:00,11.70,5.54,0.277316E+09,425.32,22-FEB-16:15,10.88,5.14
,March,0.109046E+10,2304.39,15-MAR-14:00,26.10,16.04,0.354715E+09,535.17,15-MAR-14:15,25.98,16.09
,April,0.147936E+10,2080.61,07-APR-13:45,20.00,10.07,0.331625E+09,523.10,07-APR-13:00,20.00,10.11
,May,0.230296E+10,2987.07,23-MAY-14:30,23.90,13.26,0.387497E+09,535.20,10-MAY-14:45,26.10,18.09
,June,0.386719E+10,5014.47,27-JUN-13:15,29.75,23.54,0.424960E+09,535.26,29-JUN-10:00,25.00,19.73
,July,0.446317E+10,5566.56,21-JUL-13:45,31.42,21.81,0.398476E+09,557.19,05-JUL-15:00,23.90,21.18
,August,0.435521E+10,6114.97,15-AUG-14:30,24.70,21.44,0.444347E+09,560.53,15-AUG-14:00,23.30,20.62
,September,0.305092E+10,4107.90,13-SEP-13:30,22.20,19.00,0.384824E+09,535.30,12-SEP-10:15,19.70,12.14
,October,0.165051E+10,2074.85,11-OCT-15:45,21.82,14.52,0.347891E+09,515.62,05-OCT-14:00,18.90,12.66
,November,0.953101E+09,1765.48,16-NOV-13:15,18.47,13.04,0.316657E+09,474.98,01-NOV-13:30,11.15,6.91
,December,0.292315E+09,1402.95,01-DEC-11:00,15.00,12.40,0.294711E+09,438.03,01-DEC-13:00,8.30,6.91
,,,,,,,,,,,
,Annual Sum or Average,0.240706E+11,,,,,0.426742E+10,,,,
,Minimum of Months,0.224404E+09,1243.12,,11.70,5.54,0.277316E+09,418.87,,8.30,5.14
,Maximum of Months,0.446317E+10,6114.97,,31.42,23.54,0.444347E+09,560.53,,26.10,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_2
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.314664E+09,1614.97,06-JAN-10:30,-6.4,-7.9,0.192778E+09,266.31,06-JAN-10:45,-6.0,-7.5
,February,0.483387E+09,2221.76,28-FEB-09:45,-4.9,-6.2,0.177286E+09,332.58,28-FEB-09:00,-3.9,-5.4
,March,0.154015E+10,3802.85,21-MAR-09:08,1.97,-0.1,0.226230E+09,338.83,14-MAR-10:45,21.50,17.36
,April,0.220211E+10,5988.94,24-APR-08:30,5.55,2.58,0.213359E+09,339.20,05-APR-08:00,5.00,2.21
,May,0.329798E+10,6882.87,31-MAY-08:30,17.50,13.12,0.241498E+09,338.93,19-MAY-09:15,14.70,9.51
,June,0.496066E+10,8181.06,30-JUN-08:45,19.73,14.66,0.261673E+09,338.98,06-JUN-09:15,16.00,10.22
,July,0.539773E+10,13296.72,04-JUL-08:17,21.10,17.47,0.248196E+09,364.44,17-JUL-08:15,24.17,20.71
,August,0.523138E+10,8722.22,04-AUG-08:30,20.80,15.52,0.274738E+09,342.19,15-AUG-14:00,23.30,20.62
,September,0.399401E+10,12084.82,04-SEP-09:32,17.53,13.19,0.236061E+09,338.91,12-SEP-10:15,19.70,12.14
,October,0.202886E+10,4799.22,11-OCT-09:00,15.00,11.34,0.216510E+09,339.05,17-OCT-10:15,5.28,2.16
,November,0.100243E+10,2276.06,03-NOV-09:15,4.32,2.12,0.196113E+09,337.97,03-NOV-09:30,4.75,2.41
,December,0.265579E+09,1690.06,04-DEC-09:45,-1.8,-3.6,0.185948E+09,273.80,04-DEC-09:00,-1.7,-3.6
,,,,,,,,,,,
,Annual Sum or Average,0.307189E+11,,,,,0.267039E+10,,,,
,Minimum of Months,0.265579E+09,1614.97,,-6.4,-7.9,0.177286E+09,266.31,,-6.0,-7.5
,Maximum of Months,0.539773E+10,13296.72,,21.10,17.47,0.274738E+09,364.44,,24.17,20.71


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_1
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.341834E+09,3130.91,15-JAN-13:20,4.70,2.08,0.293208E+09,522.43,12-JAN-14:30,-5.8,-8.2
,February,0.448436E+09,5796.23,28-FEB-13:30,0.00,-2.7,0.268953E+09,535.10,22-FEB-14:00,10.60,4.90
,March,0.157311E+10,9104.58,15-MAR-13:23,25.55,15.82,0.355637E+09,535.46,14-MAR-12:30,24.45,17.69
,April,0.187155E+10,6034.26,19-APR-13:45,16.65,9.13,0.325409E+09,535.26,19-APR-13:15,15.55,8.99
,May,0.300523E+10,6343.03,14-MAY-13:39,24.73,18.02,0.370282E+09,535.36,10-MAY-12:45,24.45,17.30
,June,0.510679E+10,10916.93,12-JUN-12:00,29.40,20.10,0.405662E+09,549.49,12-JUN-12:15,29.40,20.00
,July,0.641836E+10,11230.18,21-JUL-12:00,30.00,21.56,0.388837E+09,565.22,21-JUL-12:15,30.15,21.68
,August,0.683651E+10,13179.34,27-AUG-12:47,23.30,18.83,0.432433E+09,568.20,10-AUG-12:15,29.73,21.85
,September,0.551484E+10,13695.27,10-SEP-13:02,17.20,10.56,0.375951E+09,563.33,21-SEP-13:30,25.30,16.54
,October,0.275295E+10,10902.97,11-OCT-12:30,21.95,13.77,0.349959E+09,569.68,31-OCT-13:15,15.00,10.21
,November,0.107833E+10,7812.32,03-NOV-12:08,8.07,4.36,0.316714E+09,535.22,27-NOV-11:00,15.00,10.51
,December,0.293672E+09,6143.09,16-DEC-13:00,5.60,3.22,0.281962E+09,535.09,04-DEC-11:00,0.00,-2.6
,,,,,,,,,,,
,Annual Sum or Average,0.352416E+11,,,,,0.416501E+10,,,,
,Minimum of Months,0.293672E+09,3130.91,,0.00,-2.7,0.268953E+09,522.43,,-5.8,-8.2
,Maximum of Months,0.683651E+10,13695.27,,30.00,21.56,0.432433E+09,569.68,,30.15,21.85


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_BOT_ZN_4
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.279752E+09,1830.09,12-JAN-15:45,-6.0,-8.1,0.193110E+09,290.58,12-JAN-15:00,-6.1,-8.1
,February,0.432015E+09,3103.78,28-FEB-16:23,0.00,-2.4,0.176933E+09,338.79,28-FEB-16:30,0.00,-2.4
,March,0.146704E+10,4327.43,21-MAR-16:00,4.40,1.33,0.221425E+09,339.13,02-MAR-15:00,3.90,1.09
,April,0.200776E+10,6130.12,24-APR-16:00,13.30,7.61,0.202356E+09,338.86,19-APR-15:00,17.20,8.74
,May,0.321667E+10,8044.22,07-MAY-16:48,15.00,5.85,0.227258E+09,338.83,22-MAY-14:00,17.20,11.17
,June,0.499112E+10,12950.30,25-JUN-17:17,26.95,18.26,0.250415E+09,338.87,28-JUN-15:15,25.27,18.71
,July,0.521091E+10,13427.47,02-JUL-17:17,24.45,16.80,0.238001E+09,351.18,05-JUL-15:00,23.90,21.18
,August,0.522712E+10,13430.10,27-AUG-16:32,22.47,18.92,0.263854E+09,343.31,15-AUG-14:00,23.30,20.62
,September,0.387034E+10,12988.24,04-SEP-16:17,18.30,13.00,0.224686E+09,338.83,29-SEP-15:00,13.30,9.71
,October,0.196357E+10,5826.31,11-OCT-16:00,21.70,14.50,0.209350E+09,338.82,10-OCT-15:15,17.65,13.50
,November,0.967696E+09,2352.86,15-NOV-15:15,11.70,6.63,0.196373E+09,336.06,03-NOV-15:15,9.72,5.33
,December,0.300911E+09,1860.83,04-DEC-15:45,-0.4,-3.0,0.186182E+09,293.51,04-DEC-15:00,-0.6,-3.1
,,,,,,,,,,,
,Annual Sum or Average,0.299349E+11,,,,,0.258994E+10,,,,
,Minimum of Months,0.279752E+09,1830.09,,-6.0,-8.1,0.176933E+09,290.58,,-6.1,-8.1
,Maximum of Months,0.522712E+10,13430.10,,26.95,18.92,0.263854E+09,351.18,,25.27,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_3
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.108261E+09,1228.64,11-JAN-16:00,11.70,10.13,0.303416E+09,400.89,11-JAN-16:00,11.10,9.84
,February,0.205096E+09,1176.75,17-FEB-15:00,3.30,1.07,0.275745E+09,409.11,17-FEB-15:15,3.02,1.03
,March,0.122389E+10,3105.93,15-MAR-14:30,25.85,16.13,0.356901E+09,535.21,16-MAR-13:15,15.53,12.96
,April,0.180924E+10,2485.20,21-APR-15:00,15.00,8.27,0.341217E+09,535.19,21-APR-13:15,15.30,8.00
,May,0.292527E+10,4386.14,23-MAY-14:30,23.90,13.26,0.411514E+09,535.25,30-MAY-10:00,18.90,14.53
,June,0.469119E+10,5886.50,27-JUN-13:15,29.75,23.54,0.429303E+09,535.28,22-JUN-09:15,17.47,12.00
,July,0.535819E+10,6403.80,21-JUL-13:45,31.42,21.81,0.401233E+09,549.91,05-JUL-15:00,23.90,21.18
,August,0.508270E+10,6084.21,14-AUG-11:08,24.97,21.78,0.447981E+09,567.60,15-AUG-14:45,24.00,21.04
,September,0.333039E+10,4545.95,22-SEP-14:00,23.90,15.28,0.386617E+09,535.31,12-SEP-10:15,19.70,12.14
,October,0.188355E+10,2319.95,05-OCT-14:30,18.90,12.53,0.353819E+09,535.17,05-OCT-14:15,18.90,12.46
,November,0.983791E+09,1889.75,16-NOV-17:00,18.30,13.47,0.314724E+09,483.37,01-NOV-13:45,10.88,6.88
,December,0.190331E+09,1440.80,01-DEC-11:00,15.00,12.40,0.293404E+09,425.93,01-DEC-13:45,9.70,8.23
,,,,,,,,,,,
,Annual Sum or Average,0.277919E+11,,,,,0.431587E+10,,,,
,Minimum of Months,0.108261E+09,1176.75,,3.30,1.07,0.275745E+09,400.89,,3.02,1.03
,Maximum of Months,0.535819E+10,6403.80,,31.42,23.54,0.447981E+09,567.60,,24.00,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_2
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.174762E+09,1659.06,06-JAN-10:30,-6.4,-7.9,0.192191E+09,255.88,06-JAN-10:45,-6.0,-7.5
,February,0.359438E+09,2230.06,28-FEB-09:45,-4.9,-6.2,0.175903E+09,311.29,28-FEB-09:00,-3.9,-5.4
,March,0.172253E+10,3378.40,21-MAR-09:08,1.97,-0.1,0.225494E+09,338.78,29-MAR-10:30,6.40,1.62
,April,0.268117E+10,6657.92,24-APR-08:30,5.55,2.58,0.216364E+09,338.82,20-APR-09:15,14.40,10.36
,May,0.417848E+10,8833.55,21-MAY-08:47,16.70,11.74,0.250717E+09,338.93,19-MAY-09:15,14.70,9.51
,June,0.560489E+10,14327.75,11-JUN-09:47,24.40,16.84,0.264481E+09,338.98,06-JUN-09:15,16.00,10.22
,July,0.608299E+10,16007.22,04-JUL-08:47,21.10,17.14,0.249752E+09,340.84,05-JUL-15:00,23.90,21.18
,August,0.581750E+10,10187.27,06-AUG-08:32,23.35,16.97,0.276060E+09,343.49,15-AUG-14:00,23.30,20.62
,September,0.431491E+10,12549.17,04-SEP-09:32,17.53,13.19,0.235172E+09,338.91,12-SEP-10:15,19.70,12.14
,October,0.236958E+10,4997.14,11-OCT-09:00,15.00,11.34,0.217452E+09,338.83,05-OCT-09:45,15.40,11.46
,November,0.103227E+10,2443.00,03-NOV-09:15,4.32,2.12,0.195505E+09,332.68,03-NOV-09:30,4.75,2.41
,December,0.165856E+09,1615.57,15-DEC-07:04,2.20,1.58,0.185457E+09,251.17,04-DEC-09:00,-1.7,-3.6
,,,,,,,,,,,
,Annual Sum or Average,0.345044E+11,,,,,0.268455E+10,,,,
,Minimum of Months,0.165856E+09,1615.57,,-6.4,-7.9,0.175903E+09,251.17,,-6.0,-7.5
,Maximum of Months,0.608299E+10,16007.22,,24.40,17.14,0.276060E+09,343.49,,23.90,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_1
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.915575E+09,6249.06,12-JAN-13:21,-6.7,-9.0,0.321026E+09,535.17,05-JAN-14:15,-2.8,-5.5
,February,0.112732E+10,7880.99,28-FEB-13:30,0.00,-2.7,0.294803E+09,535.19,08-FEB-11:00,-6.7,-8.1
,March,0.313717E+10,9918.08,15-MAR-13:23,25.55,15.82,0.387654E+09,535.25,14-MAR-10:00,22.20,17.56
,April,0.350826E+10,8375.68,24-APR-13:00,11.10,5.85,0.352088E+09,535.82,13-APR-12:15,6.37,3.64
,May,0.481116E+10,7497.08,26-MAY-13:00,20.00,13.30,0.402814E+09,535.27,30-MAY-10:00,18.90,14.53
,June,0.633813E+10,8863.00,27-JUN-13:00,30.60,23.74,0.420370E+09,535.29,29-JUN-10:00,25.00,19.73
,July,0.721870E+10,12871.72,04-JUL-14:02,27.53,17.68,0.395673E+09,538.53,05-JUL-15:00,23.90,21.18
,August,0.775156E+10,14850.42,06-AUG-13:47,26.70,18.34,0.441868E+09,570.18,15-AUG-14:45,24.00,21.04
,September,0.656104E+10,15368.02,10-SEP-13:02,17.20,10.56,0.384381E+09,544.36,21-SEP-13:15,25.15,16.51
,October,0.416171E+10,12099.43,11-OCT-12:30,21.95,13.77,0.374324E+09,567.54,31-OCT-13:30,15.00,10.32
,November,0.214611E+10,9075.07,03-NOV-12:30,8.35,4.55,0.333736E+09,541.28,03-NOV-12:45,8.62,4.73
,December,0.770297E+09,5938.04,16-DEC-13:15,5.60,3.12,0.301782E+09,535.21,04-DEC-11:45,-0.3,-2.8
,,,,,,,,,,,
,Annual Sum or Average,0.484470E+11,,,,,0.441052E+10,,,,
,Minimum of Months,0.770297E+09,5938.04,,-6.7,-9.0,0.294803E+09,535.17,,-6.7,-8.1
,Maximum of Months,0.775156E+10,15368.02,,30.60,23.74,0.441868E+09,570.18,,25.15,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - COOLING
FOR:,PERIMETER_MID_ZN_4
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W],ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.175717E+09,1862.15,06-JAN-15:30,-2.2,-4.7,0.192378E+09,277.37,06-JAN-15:45,-2.2,-4.6
,February,0.314471E+09,2589.29,28-FEB-16:30,0.00,-2.4,0.175902E+09,338.60,28-FEB-16:45,-0.3,-2.6
,March,0.162870E+10,4039.61,21-MAR-16:00,4.40,1.33,0.221953E+09,338.80,21-MAR-15:00,4.40,1.33
,April,0.246316E+10,6786.14,24-APR-16:00,13.30,7.61,0.205496E+09,338.86,19-APR-15:00,17.20,8.74
,May,0.405854E+10,11168.35,07-MAY-16:33,15.00,5.88,0.237667E+09,338.82,01-MAY-15:00,14.40,7.31
,June,0.558265E+10,14027.79,11-JUN-16:47,25.60,17.80,0.255388E+09,338.87,28-JUN-15:15,25.27,18.71
,July,0.581929E+10,16089.97,02-JUL-16:16,25.00,17.15,0.242059E+09,346.20,05-JUL-15:00,23.90,21.18
,August,0.575488E+10,11395.49,13-AUG-15:47,29.40,23.41,0.267193E+09,345.22,15-AUG-14:00,23.30,20.62
,September,0.415582E+10,13841.01,04-SEP-16:17,18.30,13.00,0.224392E+09,338.82,01-SEP-14:00,18.90,12.82
,October,0.227212E+10,6152.79,11-OCT-16:00,21.70,14.50,0.211000E+09,338.82,10-OCT-15:15,17.65,13.50
,November,0.994794E+09,2503.99,15-NOV-15:15,11.70,6.63,0.195711E+09,333.92,03-NOV-15:15,9.72,5.33
,December,0.200449E+09,1794.42,04-DEC-15:45,-0.4,-3.0,0.185508E+09,270.85,04-DEC-15:00,-0.6,-3.1
,,,,,,,,,,,
,Annual Sum or Average,0.334206E+11,,,,,0.261465E+10,,,,
,Minimum of Months,0.175717E+09,1794.42,,-2.2,-4.7,0.175902E+09,270.85,,-2.2,-4.6
,Maximum of Months,0.581929E+10,16089.97,,29.40,23.41,0.267193E+09,346.20,,25.27,21.18


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_BOTTOM
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,59895036.24,24987.83,02-JAN-06:01,-1.1
,February,52752979.17,24705.74,06-FEB-06:01,-13.9
,March,16278490.05,24000.48,06-MAR-07:01,-10.7
,April,1770983.72,23613.12,17-APR-06:01,-4.1
,May,0.00,0.00,01-MAY-00:15,6.60
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,78561.70,785.62,30-OCT-06:02,-0.3
,November,2073544.23,23405.93,24-NOV-07:01,-3.2
,December,47575709.48,24662.35,26-DEC-06:02,-12.2
,,,,,
,Annual Sum or Average,0.180425E+09,,,
,Minimum of Months,0.00,0.00,,-13.9
,Maximum of Months,59895036.24,24987.83,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,TOPFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.590650E+10,11109.65,30-JAN-06:08,-10.2
,February,0.500103E+10,12390.49,06-FEB-06:10,-13.9
,March,0.225640E+10,10597.48,06-MAR-06:08,-11.1
,April,0.840957E+09,8122.39,17-APR-05:08,-4.0
,May,0.221822E+09,3841.17,08-MAY-05:04,3.45
,June,65557926.44,3566.73,06-JUN-05:04,6.83
,July,29224879.95,3707.67,20-JUL-05:02,23.90
,August,34373015.29,2972.42,03-AUG-05:04,11.10
,September,0.154987E+09,4111.46,04-SEP-07:40,11.95
,October,0.795820E+09,6793.79,30-OCT-05:06,-0.1
,November,0.191790E+10,7987.77,24-NOV-06:06,-3.8
,December,0.536772E+10,11846.02,26-DEC-06:09,-12.2
,,,,,
,Annual Sum or Average,0.225923E+11,,,
,Minimum of Months,29224879.95,2972.42,,-13.9
,Maximum of Months,0.590650E+10,12390.49,,23.90


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,MIDFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.276746E+10,7327.44,02-JAN-07:09,-1.1
,February,0.234036E+10,6388.45,06-FEB-07:06,-14.2
,March,0.104332E+10,4382.36,06-MAR-07:05,-10.7
,April,0.357159E+09,3455.61,09-APR-14:25,16.65
,May,34054561.71,3651.04,07-MAY-16:33,15.00
,June,15469996.42,3222.58,11-JUN-16:47,25.60
,July,17324750.33,3297.26,08-JUL-17:47,25.00
,August,11276979.15,2645.26,13-AUG-15:47,29.40
,September,21701855.21,5345.13,04-SEP-15:32,18.45
,October,0.347964E+09,3969.56,22-OCT-12:02,21.70
,November,0.722621E+09,2928.00,24-NOV-07:05,-3.2
,December,0.231124E+10,6775.09,26-DEC-07:07,-12.3
,,,,,
,Annual Sum or Average,0.998996E+10,,,
,Minimum of Months,11276979.15,2645.26,,-14.2
,Maximum of Months,0.276746E+10,7327.44,,29.40


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,FIRSTFLOOR_PLENUM
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.229206E+10,6196.14,02-JAN-08:15,-1.1
,February,0.198278E+10,5134.20,06-FEB-09:08,-15.0
,March,0.103221E+10,4423.95,02-MAR-08:14,1.52
,April,0.430421E+09,5193.67,05-APR-07:12,2.10
,May,52568984.87,3530.81,01-MAY-07:13,6.27
,June,7615206.82,2498.74,11-JUN-16:47,25.60
,July,10315919.83,2548.63,08-JUL-17:47,25.00
,August,5962751.08,1979.30,13-AUG-09:54,25.00
,September,14468522.03,4244.21,04-SEP-15:32,18.45
,October,0.371893E+09,4809.91,17-OCT-07:11,-2.2
,November,0.869170E+09,4634.39,03-NOV-07:11,1.97
,December,0.200051E+10,5451.93,26-DEC-09:00,-12.8
,,,,,
,Annual Sum or Average,0.906998E+10,,,
,Minimum of Months,5962751.08,1979.30,,-15.0
,Maximum of Months,0.229206E+10,6196.14,,25.60


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_MID
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.602587E+09,23290.98,02-JAN-05:02,-0.7
,February,0.402894E+09,22325.45,06-FEB-06:01,-13.9
,March,45290546.56,21023.39,06-MAR-06:02,-11.1
,April,5270430.47,20429.74,17-APR-06:01,-4.1
,May,0.00,0.00,01-MAY-00:15,6.60
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,2113806.60,20002.08,30-OCT-06:02,-0.3
,November,21245399.07,20383.91,24-NOV-07:01,-3.2
,December,0.341735E+09,22280.94,26-DEC-06:02,-12.2
,,,,,
,Annual Sum or Average,0.142114E+10,,,
,Minimum of Months,0.00,0.00,,-13.9
,Maximum of Months,0.602587E+09,23290.98,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,CORE_TOP
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.226730E+10,33276.95,02-JAN-05:17,-0.9
,February,0.191006E+10,33032.09,06-FEB-05:16,-14.4
,March,0.492826E+09,31812.62,06-MAR-05:01,-11.1
,April,87084906.58,30826.66,17-APR-05:02,-4.0
,May,0.00,0.00,01-MAY-00:15,6.60
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,58730745.05,29932.00,30-OCT-05:02,-0.1
,November,0.266934E+09,30699.70,24-NOV-06:02,-3.8
,December,0.174906E+10,33051.14,11-DEC-05:01,-17.6
,,,,,
,Annual Sum or Average,0.683201E+10,,,
,Minimum of Months,0.00,0.00,,-17.6
,Maximum of Months,0.226730E+10,33276.95,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_3
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.465173E+10,15548.30,30-JAN-05:16,-9.7
,February,0.403550E+10,15819.40,06-FEB-00:02,-12.8
,March,0.142634E+10,15452.78,06-MAR-05:01,-11.1
,April,0.247557E+09,15048.93,17-APR-04:02,-3.4
,May,3255259.43,5469.46,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,3036618.65,5777.44,30-SEP-06:04,7.35
,October,0.212699E+09,14685.68,16-OCT-05:02,1.25
,November,0.808730E+09,15089.25,24-NOV-05:02,-3.1
,December,0.407458E+10,15816.66,26-DEC-03:17,-11.7
,,,,,
,Annual Sum or Average,0.154634E+11,,,
,Minimum of Months,0.00,0.00,,-12.8
,Maximum of Months,0.465173E+10,15819.40,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_2
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.267234E+10,10229.44,30-JAN-05:16,-9.7
,February,0.232575E+10,10569.52,06-FEB-00:02,-12.8
,March,0.650665E+09,10089.44,06-MAR-05:01,-11.1
,April,0.104799E+09,9589.81,17-APR-04:02,-3.4
,May,2939691.67,2291.67,02-MAY-06:05,8.07
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,2713456.33,3651.01,30-SEP-06:04,7.35
,October,0.124248E+09,9111.57,16-OCT-05:02,1.25
,November,0.482907E+09,9687.92,24-NOV-05:02,-3.1
,December,0.253757E+10,10581.27,26-DEC-03:17,-11.7
,,,,,
,Annual Sum or Average,0.890394E+10,,,
,Minimum of Months,0.00,0.00,,-12.8
,Maximum of Months,0.267234E+10,10581.27,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_1
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.339571E+10,15736.54,30-JAN-05:16,-9.7
,February,0.305955E+10,16078.60,06-FEB-00:02,-12.8
,March,0.846142E+09,15524.89,06-MAR-05:01,-11.1
,April,0.223635E+09,14905.04,17-APR-04:02,-3.4
,May,9467243.63,6964.51,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,3084600.89,5638.44,30-SEP-06:04,7.35
,October,0.154387E+09,14385.05,30-OCT-05:02,-0.1
,November,0.627662E+09,15059.35,24-NOV-05:02,-3.1
,December,0.308136E+10,16143.83,26-DEC-03:17,-11.7
,,,,,
,Annual Sum or Average,0.114010E+11,,,
,Minimum of Months,0.00,0.00,,-12.8
,Maximum of Months,0.339571E+10,16143.83,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_TOP_ZN_4
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.296742E+10,10358.84,30-JAN-05:16,-9.7
,February,0.253617E+10,10713.73,06-FEB-00:02,-12.8
,March,0.781089E+09,10183.91,06-MAR-05:01,-11.1
,April,0.160149E+09,9550.14,17-APR-04:02,-3.4
,May,7910526.32,4213.48,01-MAY-06:03,2.67
,June,127927.12,426.42,14-JUN-06:05,7.90
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,3231040.38,3561.91,30-SEP-06:04,7.35
,October,0.140962E+09,9217.50,16-OCT-05:02,1.25
,November,0.537965E+09,9750.88,24-NOV-05:02,-3.1
,December,0.260731E+10,10720.59,26-DEC-03:17,-11.7
,,,,,
,Annual Sum or Average,0.974234E+10,,,
,Minimum of Months,0.00,0.00,,-12.8
,Maximum of Months,0.296742E+10,10720.59,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_3
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.172972E+10,10223.27,30-JAN-05:02,-9.6
,February,0.156960E+10,10345.02,06-FEB-05:02,-14.7
,March,0.616198E+09,10131.00,06-MAR-05:01,-11.1
,April,0.128107E+09,9737.24,17-APR-05:02,-4.0
,May,7256422.58,5518.41,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,77020581.08,9616.36,30-OCT-05:02,-0.1
,November,0.267648E+09,9727.84,24-NOV-06:02,-3.8
,December,0.143552E+10,10290.45,11-DEC-05:01,-17.6
,,,,,
,Annual Sum or Average,0.583108E+10,,,
,Minimum of Months,0.00,0.00,,-17.6
,Maximum of Months,0.172972E+10,10345.02,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_2
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.100206E+10,7256.09,30-JAN-05:02,-9.6
,February,0.901446E+09,7413.43,06-FEB-05:02,-14.7
,March,0.290701E+09,7096.26,06-MAR-05:01,-11.1
,April,58994233.07,6581.50,17-APR-05:02,-4.0
,May,8094937.93,2950.60,10-MAY-06:04,12.10
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,548405.46,2123.09,30-SEP-06:04,7.35
,October,55137408.24,6437.51,30-OCT-05:02,-0.1
,November,0.178728E+09,6595.64,24-NOV-06:02,-3.8
,December,0.919369E+09,7363.78,11-DEC-05:01,-17.6
,,,,,
,Annual Sum or Average,0.341508E+10,,,
,Minimum of Months,0.00,0.00,,-17.6
,Maximum of Months,0.100206E+10,7413.43,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_1
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.518895E+10,11748.57,31-JAN-17:15,-11.8
,February,0.456311E+10,12113.40,06-FEB-08:00,-15.0
,March,0.282502E+10,11688.53,07-MAR-07:15,-12.8
,April,0.159729E+10,10784.65,17-APR-06:15,-4.1
,May,0.740750E+09,9863.81,01-MAY-06:15,2.67
,June,0.175970E+09,9184.47,14-JUN-06:05,7.90
,July,29545858.87,3452.98,03-JUL-06:15,13.05
,August,88054565.03,5153.19,31-AUG-06:08,11.82
,September,0.310155E+09,9176.66,06-SEP-06:08,6.37
,October,0.124069E+10,10714.19,17-OCT-06:15,-2.8
,November,0.241402E+10,10682.74,24-NOV-07:15,-3.2
,December,0.481543E+10,12043.43,11-DEC-07:53,-15.0
,,,,,
,Annual Sum or Average,0.239890E+11,,,
,Minimum of Months,29545858.87,3452.98,,-15.0
,Maximum of Months,0.518895E+10,12113.40,,13.05


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_BOT_ZN_4
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.115425E+10,7233.84,30-JAN-05:02,-9.6
,February,0.101518E+10,7376.23,06-FEB-05:02,-14.7
,March,0.337613E+09,7002.52,06-MAR-05:01,-11.1
,April,90090411.47,6439.54,17-APR-05:02,-4.0
,May,17304191.62,4363.72,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,455015.62,1610.88,30-SEP-06:04,7.35
,October,58091753.04,6347.03,30-OCT-05:02,-0.1
,November,0.196199E+09,6525.09,24-NOV-06:02,-3.8
,December,0.977669E+09,7300.44,11-DEC-05:01,-17.6
,,,,,
,Annual Sum or Average,0.384684E+10,,,
,Minimum of Months,0.00,0.00,,-17.6
,Maximum of Months,0.115425E+10,7376.23,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_3
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.274786E+10,12261.88,30-JAN-05:02,-9.6
,February,0.238043E+10,12390.53,13-FEB-05:17,-9.2
,March,0.674143E+09,12199.92,06-MAR-05:01,-11.1
,April,80884671.21,11651.46,17-APR-05:02,-4.0
,May,7376.39,40.98,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,0.00,0.00,01-SEP-00:15,14.67
,October,64770430.43,11520.53,30-OCT-05:02,-0.1
,November,0.301623E+09,11582.48,24-NOV-06:02,-3.8
,December,0.231209E+10,12390.98,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.856181E+10,,,
,Minimum of Months,0.00,0.00,,-12.2
,Maximum of Months,0.274786E+10,12390.98,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_2
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.156415E+10,8171.91,30-JAN-05:02,-9.6
,February,0.136177E+10,8357.18,13-FEB-05:17,-9.2
,March,0.289760E+09,8045.86,06-MAR-05:01,-11.1
,April,34095351.77,7317.96,17-APR-05:02,-4.0
,May,772467.50,1371.04,02-MAY-06:05,8.07
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,911059.32,2967.02,30-SEP-06:04,7.35
,October,44583239.96,7169.90,30-OCT-05:02,-0.1
,November,0.195637E+09,7219.09,20-NOV-06:17,5.30
,December,0.143749E+10,8371.29,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.492917E+10,,,
,Minimum of Months,0.00,0.00,,-12.2
,Maximum of Months,0.156415E+10,8371.29,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_1
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.189327E+10,12399.99,30-JAN-05:02,-9.6
