Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:08
,February,0.169274E+10,12610.34,13-FEB-05:17,-9.2
,March,0.346476E+09,12054.91,06-MAR-05:01,-11.1
,April,75505477.48,11396.45,17-APR-05:02,-4.0
,May,1514899.27,5706.69,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,292777.62,1301.23,30-SEP-06:04,7.35
,October,50298443.05,11238.55,30-OCT-05:02,-0.1
,November,0.231862E+09,11386.53,24-NOV-06:02,-3.8
,December,0.163049E+10,12619.72,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.592245E+10,,,
,Minimum of Months,0.00,0.00,,-12.2
,Maximum of Months,0.189327E+10,12619.72,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - HEATING
FOR:,PERIMETER_MID_ZN_4
,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.177446E+10,8195.64,30-JAN-05:02,-9.6
,February,0.149774E+10,8377.51,06-FEB-05:02,-14.7
,March,0.349467E+09,8013.65,06-MAR-05:01,-11.1
,April,56269786.63,7220.69,17-APR-05:02,-4.0
,May,1978336.21,3788.65,01-MAY-06:03,2.67
,June,0.00,0.00,01-JUN-00:15,17.03
,July,0.00,0.00,01-JUL-00:15,16.77
,August,0.00,0.00,01-AUG-00:15,18.73
,September,784092.97,2382.45,30-SEP-06:04,7.35
,October,47352916.28,7137.32,30-OCT-05:02,-0.1
,November,0.215813E+09,7228.28,24-NOV-06:02,-3.8
,December,0.150223E+10,8389.61,26-DEC-05:17,-12.2
,,,,,
,Annual Sum or Average,0.544609E+10,,,
,Minimum of Months,0.00,0.00,,-14.7
,Maximum of Months,0.177446E+10,8389.61,,18.73


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_BOTTOM
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.649478E+10,6737.34,02-JAN-08:15,0.234517E+11,29050.39,02-JAN-08:15
,February,0.589091E+10,6737.34,01-FEB-08:15,0.212901E+11,29050.39,01-FEB-08:15
,March,0.699388E+10,6737.34,01-MAR-08:15,0.250818E+11,29050.39,01-MAR-08:15
,April,0.625321E+10,6737.34,03-APR-07:15,0.226703E+11,29050.39,03-APR-07:15
,May,0.674433E+10,6737.34,01-MAY-07:15,0.242667E+11,29050.39,01-MAY-07:15
,June,0.670941E+10,6737.34,01-JUN-07:15,0.240896E+11,29050.39,01-JUN-07:15
,July,0.628813E+10,6737.34,03-JUL-07:15,0.228475E+11,29050.39,03-JUL-07:15
,August,0.699388E+10,6737.34,01-AUG-07:15,0.250818E+11,29050.39,01-AUG-07:15
,September,0.625321E+10,6737.34,01-SEP-07:15,0.226703E+11,29050.39,01-SEP-07:15
,October,0.649478E+10,6737.34,02-OCT-07:15,0.234517E+11,29050.39,02-OCT-07:15
,November,0.641695E+10,6737.34,01-NOV-07:15,0.230637E+11,29050.39,01-NOV-07:15
,December,0.628813E+10,6737.34,01-DEC-08:15,0.228475E+11,29050.39,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.778216E+11,,,0.280812E+12,,
,Minimum of Months,0.589091E+10,6737.34,,0.212901E+11,29050.39,
,Maximum of Months,0.699388E+10,6737.34,,0.250818E+11,29050.39,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_MID
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.649478E+10,6737.34,02-JAN-08:15,0.971303E+10,6808.32,02-JAN-08:15
,February,0.589091E+10,6737.34,01-FEB-08:15,0.879311E+10,6808.32,01-FEB-08:15
,March,0.699388E+10,6737.34,01-MAR-08:15,0.101015E+11,6808.32,01-MAR-08:15
,April,0.625321E+10,6737.34,03-APR-07:15,0.937727E+10,6808.32,03-APR-07:15
,May,0.674433E+10,6737.34,01-MAY-07:15,0.990724E+10,6808.32,01-MAY-07:15
,June,0.670941E+10,6737.34,01-JUN-07:15,0.973008E+10,6808.32,01-JUN-07:15
,July,0.628813E+10,6737.34,03-JUL-07:15,0.955443E+10,6808.32,03-JUL-07:15
,August,0.699388E+10,6737.34,01-AUG-07:15,0.101015E+11,6808.32,01-AUG-07:15
,September,0.625321E+10,6737.34,01-SEP-07:15,0.937727E+10,6808.32,01-SEP-07:15
,October,0.649478E+10,6737.34,02-OCT-07:15,0.971303E+10,6808.32,02-OCT-07:15
,November,0.641695E+10,6737.34,01-NOV-07:15,0.950025E+10,6808.32,01-NOV-07:15
,December,0.628813E+10,6737.34,01-DEC-08:15,0.955443E+10,6808.32,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.778216E+11,,,0.115423E+12,,
,Minimum of Months,0.589091E+10,6737.34,,0.879311E+10,6808.32,
,Maximum of Months,0.699388E+10,6737.34,,0.101015E+11,6808.32,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,CORE_TOP
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.649478E+10,6737.34,02-JAN-08:15,0.971303E+10,6808.32,02-JAN-08:15
,February,0.589091E+10,6737.34,01-FEB-08:15,0.879311E+10,6808.32,01-FEB-08:15
,March,0.699388E+10,6737.34,01-MAR-08:15,0.101015E+11,6808.32,01-MAR-08:15
,April,0.625321E+10,6737.34,03-APR-07:15,0.937727E+10,6808.32,03-APR-07:15
,May,0.674433E+10,6737.34,01-MAY-07:15,0.990724E+10,6808.32,01-MAY-07:15
,June,0.670941E+10,6737.34,01-JUN-07:15,0.973008E+10,6808.32,01-JUN-07:15
,July,0.628813E+10,6737.34,03-JUL-07:15,0.955443E+10,6808.32,03-JUL-07:15
,August,0.699388E+10,6737.34,01-AUG-07:15,0.101015E+11,6808.32,01-AUG-07:15
,September,0.625321E+10,6737.34,01-SEP-07:15,0.937727E+10,6808.32,01-SEP-07:15
,October,0.649478E+10,6737.34,02-OCT-07:15,0.971303E+10,6808.32,02-OCT-07:15
,November,0.641695E+10,6737.34,01-NOV-07:15,0.950025E+10,6808.32,01-NOV-07:15
,December,0.628813E+10,6737.34,01-DEC-08:15,0.955443E+10,6808.32,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.778216E+11,,,0.115423E+12,,
,Minimum of Months,0.589091E+10,6737.34,,0.879311E+10,6808.32,
,Maximum of Months,0.699388E+10,6737.34,,0.101015E+11,6808.32,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_3
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.914475E+09,1420.29,02-JAN-16:45,0.204758E+10,1435.25,02-JAN-08:15
,February,0.772180E+09,1420.29,01-FEB-16:00,0.185366E+10,1435.25,01-FEB-08:15
,March,0.851943E+09,991.13,13-MAR-07:15,0.212947E+10,1435.25,01-MAR-08:15
,April,0.733935E+09,991.13,12-APR-07:15,0.197680E+10,1435.25,03-APR-07:15
,May,0.768441E+09,743.52,10-MAY-07:15,0.208852E+10,1435.25,01-MAY-07:15
,June,0.750768E+09,677.48,01-JUN-07:15,0.205118E+10,1435.25,01-JUN-07:15
,July,0.710662E+09,743.52,11-JUL-07:15,0.201415E+10,1435.25,03-JUL-07:15
,August,0.801172E+09,743.52,21-AUG-07:15,0.212947E+10,1435.25,01-AUG-07:15
,September,0.753837E+09,991.13,26-SEP-07:15,0.197680E+10,1435.25,01-SEP-07:15
,October,0.830751E+09,1420.29,30-OCT-07:15,0.204758E+10,1435.25,02-OCT-07:15
,November,0.917347E+09,1420.29,01-NOV-07:15,0.200273E+10,1435.25,01-NOV-07:15
,December,0.919979E+09,1420.29,01-DEC-16:15,0.201415E+10,1435.25,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.972549E+10,,,0.243321E+11,,
,Minimum of Months,0.710662E+09,677.48,,0.185366E+10,1435.25,
,Maximum of Months,0.919979E+09,1420.29,,0.212947E+10,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_2
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.565033E+09,899.16,02-JAN-16:45,0.129621E+10,908.57,02-JAN-08:15
,February,0.483854E+09,899.16,01-FEB-16:00,0.117344E+10,908.57,01-FEB-08:15
,March,0.536590E+09,627.46,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.464961E+09,512.52,12-APR-07:15,0.125140E+10,908.57,03-APR-07:15
,May,0.489745E+09,470.71,11-MAY-07:15,0.132213E+10,908.57,01-MAY-07:15
,June,0.478634E+09,428.90,01-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.452816E+09,470.71,17-JUL-15:45,0.127504E+10,908.57,03-JUL-07:15
,August,0.509642E+09,470.71,28-AUG-15:30,0.134804E+10,908.57,01-AUG-07:15
,September,0.475270E+09,512.52,22-SEP-15:30,0.125140E+10,908.57,01-SEP-07:15
,October,0.517663E+09,784.22,23-OCT-07:15,0.129621E+10,908.57,02-OCT-07:15
,November,0.567221E+09,899.16,01-NOV-07:15,0.126781E+10,908.57,01-NOV-07:15
,December,0.566034E+09,899.16,01-DEC-16:15,0.127504E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.610746E+10,,,0.154033E+11,,
,Minimum of Months,0.452816E+09,428.90,,0.117344E+10,908.57,
,Maximum of Months,0.567221E+09,899.16,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_1
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.870064E+09,1420.29,02-JAN-16:00,0.204757E+10,1435.24,02-JAN-08:15
,February,0.753581E+09,1238.73,01-FEB-08:15,0.185364E+10,1435.24,01-FEB-08:15
,March,0.843365E+09,991.13,13-MAR-07:15,0.212945E+10,1435.24,01-MAR-08:15
,April,0.735173E+09,809.57,12-APR-07:15,0.197679E+10,1435.24,03-APR-07:15
,May,0.774729E+09,743.52,10-MAY-07:15,0.208851E+10,1435.24,01-MAY-07:15
,June,0.758029E+09,677.48,01-JUN-07:15,0.205116E+10,1435.24,01-JUN-07:15
,July,0.717448E+09,743.52,11-JUL-07:15,0.201413E+10,1435.24,03-JUL-07:15
,August,0.805262E+09,743.52,21-AUG-07:15,0.212945E+10,1435.24,01-AUG-07:15
,September,0.750241E+09,991.13,26-SEP-07:15,0.197679E+10,1435.24,01-SEP-07:15
,October,0.809957E+09,1238.73,23-OCT-07:15,0.204757E+10,1435.24,02-OCT-07:15
,November,0.876187E+09,1420.29,01-NOV-07:15,0.200271E+10,1435.24,01-NOV-07:15
,December,0.874508E+09,1420.29,01-DEC-16:30,0.201413E+10,1435.24,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.956854E+10,,,0.243319E+11,,
,Minimum of Months,0.717448E+09,677.48,,0.185364E+10,1435.24,
,Maximum of Months,0.876187E+09,1420.29,,0.212945E+10,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_TOP_ZN_4
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.562378E+09,899.10,02-JAN-16:00,0.129620E+10,908.57,02-JAN-08:15
,February,0.481820E+09,784.17,01-FEB-08:15,0.117344E+10,908.57,01-FEB-08:15
,March,0.536352E+09,784.17,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.465159E+09,627.42,12-APR-07:15,0.125139E+10,908.57,03-APR-07:15
,May,0.487942E+09,512.49,11-MAY-07:15,0.132212E+10,908.57,01-MAY-07:15
,June,0.477020E+09,470.68,07-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.451911E+09,512.49,11-JUL-07:15,0.127503E+10,908.57,03-JUL-07:15
,August,0.507481E+09,512.49,21-AUG-07:15,0.134804E+10,908.57,01-AUG-07:15
,September,0.476496E+09,627.42,14-SEP-07:15,0.125139E+10,908.57,01-SEP-07:15
,October,0.521706E+09,899.10,30-OCT-07:15,0.129620E+10,908.57,02-OCT-07:15
,November,0.564692E+09,899.10,01-NOV-07:15,0.126780E+10,908.57,01-NOV-07:15
,December,0.566798E+09,899.10,01-DEC-16:30,0.127503E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.609975E+10,,,0.154032E+11,,
,Minimum of Months,0.451911E+09,470.68,,0.117344E+10,908.57,
,Maximum of Months,0.566798E+09,899.10,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_3
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.916845E+09,1420.29,02-JAN-16:45,0.204758E+10,1435.25,02-JAN-08:15
,February,0.773390E+09,1420.29,01-FEB-16:00,0.185366E+10,1435.25,01-FEB-08:15
,March,0.853056E+09,991.13,13-MAR-07:15,0.212947E+10,1435.25,01-MAR-08:15
,April,0.734385E+09,991.13,12-APR-07:15,0.197680E+10,1435.25,03-APR-07:15
,May,0.768887E+09,743.52,10-MAY-07:15,0.208852E+10,1435.25,01-MAY-07:15
,June,0.750924E+09,677.48,01-JUN-07:15,0.205118E+10,1435.25,01-JUN-07:15
,July,0.710809E+09,743.52,11-JUL-07:15,0.201415E+10,1435.25,03-JUL-07:15
,August,0.801448E+09,743.52,21-AUG-07:15,0.212947E+10,1435.25,01-AUG-07:15
,September,0.754568E+09,991.13,26-SEP-07:15,0.197680E+10,1435.25,01-SEP-07:15
,October,0.832316E+09,1420.29,30-OCT-07:15,0.204758E+10,1435.25,02-OCT-07:15
,November,0.919958E+09,1420.29,01-NOV-07:15,0.200273E+10,1435.25,01-NOV-07:15
,December,0.922349E+09,1420.29,01-DEC-16:15,0.201415E+10,1435.25,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.973894E+10,,,0.243321E+11,,
,Minimum of Months,0.710809E+09,677.48,,0.185366E+10,1435.25,
,Maximum of Months,0.922349E+09,1420.29,,0.212947E+10,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_2
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.566319E+09,899.16,02-JAN-16:45,0.129621E+10,908.57,02-JAN-08:15
,February,0.484525E+09,899.16,01-FEB-16:00,0.117344E+10,908.57,01-FEB-08:15
,March,0.537078E+09,627.46,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.465457E+09,512.52,12-APR-07:15,0.125140E+10,908.57,03-APR-07:15
,May,0.490222E+09,470.71,11-MAY-07:15,0.132213E+10,908.57,01-MAY-07:15
,June,0.478933E+09,428.90,01-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.453165E+09,470.71,11-JUL-07:30,0.127504E+10,908.57,03-JUL-07:15
,August,0.510021E+09,470.71,24-AUG-07:15,0.134804E+10,908.57,01-AUG-07:15
,September,0.475638E+09,512.52,22-SEP-15:30,0.125140E+10,908.57,01-SEP-07:15
,October,0.518374E+09,784.22,23-OCT-07:15,0.129621E+10,908.57,02-OCT-07:15
,November,0.568351E+09,899.16,01-NOV-07:15,0.126781E+10,908.57,01-NOV-07:15
,December,0.566800E+09,899.16,01-DEC-16:15,0.127504E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.611488E+10,,,0.154033E+11,,
,Minimum of Months,0.453165E+09,428.90,,0.117344E+10,908.57,
,Maximum of Months,0.568351E+09,899.16,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_1
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.870904E+09,1420.29,02-JAN-16:00,0.204757E+10,1435.24,02-JAN-08:15
,February,0.753957E+09,1238.73,01-FEB-08:15,0.185364E+10,1435.24,01-FEB-08:15
,March,0.843755E+09,991.13,13-MAR-07:15,0.212945E+10,1435.24,01-MAR-08:15
,April,0.735643E+09,809.57,12-APR-07:15,0.197679E+10,1435.24,03-APR-07:15
,May,0.775333E+09,809.57,11-MAY-07:15,0.208851E+10,1435.24,01-MAY-07:15
,June,0.758430E+09,743.52,19-JUN-07:15,0.205116E+10,1435.24,01-JUN-07:15
,July,0.717758E+09,743.52,11-JUL-07:15,0.201413E+10,1435.24,03-JUL-07:15
,August,0.805635E+09,743.52,21-AUG-07:15,0.212945E+10,1435.24,01-AUG-07:15
,September,0.750585E+09,991.13,26-SEP-07:15,0.197679E+10,1435.24,01-SEP-07:15
,October,0.810463E+09,1238.73,23-OCT-07:15,0.204757E+10,1435.24,02-OCT-07:15
,November,0.876748E+09,1420.29,01-NOV-07:15,0.200271E+10,1435.24,01-NOV-07:15
,December,0.874586E+09,1420.29,01-DEC-16:30,0.201413E+10,1435.24,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.957380E+10,,,0.243319E+11,,
,Minimum of Months,0.717758E+09,743.52,,0.185364E+10,1435.24,
,Maximum of Months,0.876748E+09,1420.29,,0.212945E+10,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_BOT_ZN_4
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.563462E+09,899.10,02-JAN-16:00,0.129620E+10,908.57,02-JAN-08:15
,February,0.482362E+09,784.17,01-FEB-08:15,0.117344E+10,908.57,01-FEB-08:15
,March,0.537215E+09,784.17,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.465472E+09,627.42,12-APR-07:15,0.125139E+10,908.57,03-APR-07:15
,May,0.488299E+09,512.49,11-MAY-07:15,0.132212E+10,908.57,01-MAY-07:15
,June,0.477214E+09,470.68,05-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.452053E+09,512.49,11-JUL-07:15,0.127503E+10,908.57,03-JUL-07:15
,August,0.507938E+09,512.49,21-AUG-07:15,0.134804E+10,908.57,01-AUG-07:15
,September,0.477045E+09,669.23,26-SEP-07:15,0.125139E+10,908.57,01-SEP-07:15
,October,0.522604E+09,899.10,30-OCT-07:15,0.129620E+10,908.57,02-OCT-07:15
,November,0.566046E+09,899.10,01-NOV-07:15,0.126780E+10,908.57,01-NOV-07:15
,December,0.567972E+09,899.10,01-DEC-16:30,0.127503E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.610768E+10,,,0.154032E+11,,
,Minimum of Months,0.452053E+09,470.68,,0.117344E+10,908.57,
,Maximum of Months,0.567972E+09,899.10,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_3
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.914475E+09,1420.29,02-JAN-16:45,0.204758E+10,1435.25,02-JAN-08:15
,February,0.772120E+09,1420.29,01-FEB-16:00,0.185366E+10,1435.25,01-FEB-08:15
,March,0.851943E+09,991.13,13-MAR-07:15,0.212947E+10,1435.25,01-MAR-08:15
,April,0.733935E+09,991.13,12-APR-07:15,0.197680E+10,1435.25,03-APR-07:15
,May,0.768441E+09,743.52,10-MAY-07:15,0.208852E+10,1435.25,01-MAY-07:15
,June,0.750768E+09,677.48,01-JUN-07:15,0.205118E+10,1435.25,01-JUN-07:15
,July,0.710662E+09,743.52,11-JUL-07:15,0.201415E+10,1435.25,03-JUL-07:15
,August,0.801172E+09,743.52,21-AUG-07:15,0.212947E+10,1435.25,01-AUG-07:15
,September,0.753837E+09,991.13,26-SEP-07:15,0.197680E+10,1435.25,01-SEP-07:15
,October,0.830751E+09,1420.29,30-OCT-07:15,0.204758E+10,1435.25,02-OCT-07:15
,November,0.917347E+09,1420.29,01-NOV-07:15,0.200273E+10,1435.25,01-NOV-07:15
,December,0.919979E+09,1420.29,01-DEC-16:15,0.201415E+10,1435.25,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.972543E+10,,,0.243321E+11,,
,Minimum of Months,0.710662E+09,677.48,,0.185366E+10,1435.25,
,Maximum of Months,0.919979E+09,1420.29,,0.212947E+10,1435.25,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_2
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.565033E+09,899.16,02-JAN-16:45,0.129621E+10,908.57,02-JAN-08:15
,February,0.483854E+09,899.16,01-FEB-16:00,0.117344E+10,908.57,01-FEB-08:15
,March,0.536590E+09,627.46,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.464961E+09,512.52,12-APR-07:15,0.125140E+10,908.57,03-APR-07:15
,May,0.489745E+09,470.71,11-MAY-07:15,0.132213E+10,908.57,01-MAY-07:15
,June,0.478634E+09,428.90,01-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.452816E+09,470.71,17-JUL-15:45,0.127504E+10,908.57,03-JUL-07:15
,August,0.509642E+09,470.71,28-AUG-15:30,0.134804E+10,908.57,01-AUG-07:15
,September,0.475212E+09,512.52,22-SEP-15:30,0.125140E+10,908.57,01-SEP-07:15
,October,0.517663E+09,784.22,23-OCT-07:15,0.129621E+10,908.57,02-OCT-07:15
,November,0.567221E+09,899.16,01-NOV-07:15,0.126781E+10,908.57,01-NOV-07:15
,December,0.566034E+09,899.16,01-DEC-16:15,0.127504E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.610741E+10,,,0.154033E+11,,
,Minimum of Months,0.452816E+09,428.90,,0.117344E+10,908.57,
,Maximum of Months,0.567221E+09,899.16,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_1
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.870064E+09,1420.29,02-JAN-16:00,0.204757E+10,1435.24,02-JAN-08:15
,February,0.753581E+09,1238.73,01-FEB-08:15,0.185364E+10,1435.24,01-FEB-08:15
,March,0.843365E+09,991.13,13-MAR-07:15,0.212945E+10,1435.24,01-MAR-08:15
,April,0.735173E+09,809.57,12-APR-07:15,0.197679E+10,1435.24,03-APR-07:15
,May,0.774729E+09,743.52,10-MAY-07:15,0.208851E+10,1435.24,01-MAY-07:15
,June,0.758029E+09,677.48,01-JUN-07:15,0.205116E+10,1435.24,01-JUN-07:15
,July,0.717448E+09,743.52,11-JUL-07:15,0.201413E+10,1435.24,03-JUL-07:15
,August,0.805253E+09,743.52,21-AUG-07:15,0.212945E+10,1435.24,01-AUG-07:15
,September,0.750241E+09,991.13,26-SEP-07:15,0.197679E+10,1435.24,01-SEP-07:15
,October,0.809957E+09,1238.73,23-OCT-07:15,0.204757E+10,1435.24,02-OCT-07:15
,November,0.876187E+09,1420.29,01-NOV-07:15,0.200271E+10,1435.24,01-NOV-07:15
,December,0.874449E+09,1420.29,01-DEC-16:30,0.201413E+10,1435.24,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.956848E+10,,,0.243319E+11,,
,Minimum of Months,0.717448E+09,677.48,,0.185364E+10,1435.24,
,Maximum of Months,0.876187E+09,1420.29,,0.212945E+10,1435.24,


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING LOADS - ELECTRIC
FOR:,PERIMETER_MID_ZN_4
,,ZONE LIGHTS ELECTRIC ENERGY [J],ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W],ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W],ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}
,January,0.562378E+09,899.10,02-JAN-16:00,0.129620E+10,908.57,02-JAN-08:15
,February,0.481820E+09,784.17,01-FEB-08:15,0.117344E+10,908.57,01-FEB-08:15
,March,0.536352E+09,784.17,17-MAR-07:15,0.134804E+10,908.57,01-MAR-08:15
,April,0.465159E+09,627.42,12-APR-07:15,0.125139E+10,908.57,03-APR-07:15
,May,0.487942E+09,512.49,11-MAY-07:15,0.132212E+10,908.57,01-MAY-07:15
,June,0.477020E+09,470.68,07-JUN-07:15,0.129848E+10,908.57,01-JUN-07:15
,July,0.451911E+09,512.49,11-JUL-07:15,0.127503E+10,908.57,03-JUL-07:15
,August,0.507481E+09,512.49,21-AUG-07:15,0.134804E+10,908.57,01-AUG-07:15
,September,0.476496E+09,627.42,14-SEP-07:15,0.125139E+10,908.57,01-SEP-07:15
,October,0.521706E+09,899.10,30-OCT-07:15,0.129620E+10,908.57,02-OCT-07:15
,November,0.564692E+09,899.10,01-NOV-07:15,0.126780E+10,908.57,01-NOV-07:15
,December,0.566798E+09,899.10,01-DEC-16:30,0.127503E+10,908.57,01-DEC-08:15
,,,,,,,
,Annual Sum or Average,0.609975E+10,,,0.154032E+11,,
,Minimum of Months,0.451911E+09,470.68,,0.117344E+10,908.57,
,Maximum of Months,0.566798E+09,899.10,,0.134804E+10,908.57,


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_BOTTOM
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]
,January,0.468367E+10,0.649478E+10,0.234517E+11,0.00,0.00
,February,0.424915E+10,0.589091E+10,0.212901E+11,0.00,0.00
,March,0.507703E+10,0.699388E+10,0.250818E+11,0.00,0.00
,April,0.450529E+10,0.625321E+10,0.226703E+11,0.00,0.00
,May,0.488035E+10,0.674433E+10,0.242667E+11,0.00,0.00
,June,0.486663E+10,0.670941E+10,0.240896E+11,0.00,0.00
,July,0.451901E+10,0.628813E+10,0.228475E+11,0.00,0.00
,August,0.507703E+10,0.699388E+10,0.250818E+11,0.00,0.00
,September,0.450529E+10,0.625321E+10,0.226703E+11,0.00,0.00
,October,0.468367E+10,0.649478E+10,0.234517E+11,0.00,0.00
,November,0.463794E+10,0.641695E+10,0.230637E+11,0.00,0.00
,December,0.451901E+10,0.628813E+10,0.228475E+11,0.00,0.00
,,,,,,
,Annual Sum or Average,0.562041E+11,0.778216E+11,0.280812E+12,0.00,0.00
,Minimum of Months,0.424915E+10,0.589091E+10,0.212901E+11,0.00,0.00
,Maximum of Months,0.507703E+10,0.699388E+10,0.250818E+11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_MID
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]
,January,0.468367E+10,0.649478E+10,0.971303E+10,0.00,0.00
,February,0.424915E+10,0.589091E+10,0.879311E+10,0.00,0.00
,March,0.507703E+10,0.699388E+10,0.101015E+11,0.00,0.00
,April,0.450529E+10,0.625321E+10,0.937727E+10,0.00,0.00
,May,0.488035E+10,0.674433E+10,0.990724E+10,0.00,0.00
,June,0.486663E+10,0.670941E+10,0.973008E+10,0.00,0.00
,July,0.451901E+10,0.628813E+10,0.955443E+10,0.00,0.00
,August,0.507703E+10,0.699388E+10,0.101015E+11,0.00,0.00
,September,0.450529E+10,0.625321E+10,0.937727E+10,0.00,0.00
,October,0.468367E+10,0.649478E+10,0.971303E+10,0.00,0.00
,November,0.463794E+10,0.641695E+10,0.950025E+10,0.00,0.00
,December,0.451901E+10,0.628813E+10,0.955443E+10,0.00,0.00
,,,,,,
,Annual Sum or Average,0.562041E+11,0.778216E+11,0.115423E+12,0.00,0.00
,Minimum of Months,0.424915E+10,0.589091E+10,0.879311E+10,0.00,0.00
,Maximum of Months,0.507703E+10,0.699388E+10,0.101015E+11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,CORE_TOP
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [Invalid/Undefined]
,January,0.468367E+10,0.649478E+10,0.971303E+10,0.00,0.00
,February,0.424915E+10,0.589091E+10,0.879311E+10,0.00,0.00
,March,0.507703E+10,0.699388E+10,0.101015E+11,0.00,0.00
,April,0.450529E+10,0.625321E+10,0.937727E+10,0.00,0.00
,May,0.488035E+10,0.674433E+10,0.990724E+10,0.00,0.00
,June,0.486663E+10,0.670941E+10,0.973008E+10,0.00,0.00
,July,0.451901E+10,0.628813E+10,0.955443E+10,0.00,0.00
,August,0.507703E+10,0.699388E+10,0.101015E+11,0.00,0.00
,September,0.450529E+10,0.625321E+10,0.937727E+10,0.00,0.00
,October,0.468367E+10,0.649478E+10,0.971303E+10,0.00,0.00
,November,0.463794E+10,0.641695E+10,0.950025E+10,0.00,0.00
,December,0.451901E+10,0.628813E+10,0.955443E+10,0.00,0.00
,,,,,,
,Annual Sum or Average,0.562041E+11,0.778216E+11,0.115423E+12,0.00,0.00
,Minimum of Months,0.424915E+10,0.589091E+10,0.879311E+10,0.00,0.00
,Maximum of Months,0.507703E+10,0.699388E+10,0.101015E+11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_3
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.914475E+09,0.204758E+10,0.00,0.189949E+10
,February,0.895759E+09,0.772180E+09,0.185366E+10,0.00,0.202141E+10
,March,0.107028E+10,0.851943E+09,0.212947E+10,617711.56,0.124761E+10
,April,0.949755E+09,0.733935E+09,0.197680E+10,0.00,0.100375E+10
,May,0.102882E+10,0.768441E+09,0.208852E+10,836681.82,0.601377E+09
,June,0.102593E+10,0.750768E+09,0.205118E+10,14608050.06,0.345747E+09
,July,0.952648E+09,0.710662E+09,0.201415E+10,29128194.68,0.198988E+09
,August,0.107028E+10,0.801172E+09,0.212947E+10,24389937.97,0.231238E+09
,September,0.949755E+09,0.753837E+09,0.197680E+10,1756321.77,0.342759E+09
,October,0.987360E+09,0.830751E+09,0.204758E+10,0.00,0.756418E+09
,November,0.977717E+09,0.917347E+09,0.200273E+10,0.00,0.103025E+10
,December,0.952648E+09,0.919979E+09,0.201415E+10,0.00,0.200719E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.972549E+10,0.243321E+11,71336897.86,0.116862E+11
,Minimum of Months,0.895759E+09,0.710662E+09,0.185366E+10,0.00,0.198988E+09
,Maximum of Months,0.107028E+10,0.919979E+09,0.212947E+10,29128194.68,0.202141E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_2
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625080E+09,0.565033E+09,0.129621E+10,0.00,0.126673E+10
,February,0.567089E+09,0.483854E+09,0.117344E+10,0.00,0.134711E+10
,March,0.677577E+09,0.536590E+09,0.134804E+10,685940.78,0.835805E+09
,April,0.601274E+09,0.464961E+09,0.125140E+10,0.00,0.673972E+09
,May,0.651329E+09,0.489745E+09,0.132213E+10,1230004.48,0.404037E+09
,June,0.649498E+09,0.478634E+09,0.129848E+10,12791406.90,0.224394E+09
,July,0.603105E+09,0.452816E+09,0.127504E+10,24349215.44,0.127665E+09
,August,0.677577E+09,0.509642E+09,0.134804E+10,20002399.44,0.149595E+09
,September,0.601274E+09,0.475270E+09,0.125140E+10,1639103.41,0.224557E+09
,October,0.625080E+09,0.517663E+09,0.129621E+10,5211.65,0.509618E+09
,November,0.618976E+09,0.567221E+09,0.126781E+10,0.00,0.688794E+09
,December,0.603105E+09,0.566034E+09,0.127504E+10,0.00,0.133681E+10
,,,,,,
,Annual Sum or Average,0.750096E+10,0.610746E+10,0.154033E+11,60703282.10,0.778909E+10
,Minimum of Months,0.567089E+09,0.452816E+09,0.117344E+10,0.00,0.127665E+09
,Maximum of Months,0.677577E+09,0.567221E+09,0.134804E+10,24349215.44,0.134711E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_1
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.870064E+09,0.204757E+10,0.00,0.193822E+10
,February,0.895759E+09,0.753581E+09,0.185364E+10,0.00,0.204540E+10
,March,0.107028E+10,0.843365E+09,0.212945E+10,452916.90,0.130694E+10
,April,0.949755E+09,0.735173E+09,0.197679E+10,0.00,0.103509E+10
,May,0.102882E+10,0.774729E+09,0.208851E+10,409083.96,0.611821E+09
,June,0.102593E+10,0.758029E+09,0.205116E+10,15515963.91,0.337783E+09
,July,0.952648E+09,0.717448E+09,0.201413E+10,29949868.73,0.196602E+09
,August,0.107028E+10,0.805262E+09,0.212945E+10,22681873.81,0.235652E+09
,September,0.949755E+09,0.750241E+09,0.197679E+10,1669643.89,0.362039E+09
,October,0.987360E+09,0.809957E+09,0.204757E+10,0.00,0.809246E+09
,November,0.977717E+09,0.876187E+09,0.200271E+10,0.00,0.106773E+10
,December,0.952648E+09,0.874508E+09,0.201413E+10,0.00,0.204563E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.956854E+10,0.243319E+11,70679351.20,0.119921E+11
,Minimum of Months,0.895759E+09,0.717448E+09,0.185364E+10,0.00,0.196602E+09
,Maximum of Months,0.107028E+10,0.876187E+09,0.212945E+10,29949868.73,0.204563E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_TOP_ZN_4
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625039E+09,0.562378E+09,0.129620E+10,0.00,0.126618E+10
,February,0.567052E+09,0.481820E+09,0.117344E+10,0.00,0.134810E+10
,March,0.677533E+09,0.536352E+09,0.134804E+10,859646.95,0.849205E+09
,April,0.601234E+09,0.465159E+09,0.125139E+10,0.00,0.682638E+09
,May,0.651286E+09,0.487942E+09,0.132212E+10,566125.66,0.407920E+09
,June,0.649455E+09,0.477020E+09,0.129848E+10,13232551.25,0.232707E+09
,July,0.603065E+09,0.451911E+09,0.127503E+10,22863044.14,0.134271E+09
,August,0.677533E+09,0.507481E+09,0.134804E+10,19021987.65,0.155124E+09
,September,0.601234E+09,0.476496E+09,0.125139E+10,1691556.77,0.226368E+09
,October,0.625039E+09,0.521706E+09,0.129620E+10,37806.11,0.506144E+09
,November,0.618935E+09,0.564692E+09,0.126780E+10,0.00,0.685978E+09
,December,0.603065E+09,0.566798E+09,0.127503E+10,0.00,0.133616E+10
,,,,,,
,Annual Sum or Average,0.750047E+10,0.609975E+10,0.154032E+11,58272718.53,0.783079E+10
,Minimum of Months,0.567052E+09,0.451911E+09,0.117344E+10,0.00,0.134271E+09
,Maximum of Months,0.677533E+09,0.566798E+09,0.134804E+10,22863044.14,0.134810E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_3
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.916845E+09,0.204758E+10,0.00,0.109599E+10
,February,0.895759E+09,0.773390E+09,0.185366E+10,0.00,0.115898E+10
,March,0.107028E+10,0.853056E+09,0.212947E+10,391148.77,0.707440E+09
,April,0.949755E+09,0.734385E+09,0.197680E+10,0.00,0.553413E+09
,May,0.102882E+10,0.768887E+09,0.208852E+10,793772.44,0.296805E+09
,June,0.102593E+10,0.750924E+09,0.205118E+10,9509646.47,0.178076E+09
,July,0.952648E+09,0.710809E+09,0.201415E+10,19264830.38,96293985.07
,August,0.107028E+10,0.801448E+09,0.212947E+10,15362575.44,0.118087E+09
,September,0.949755E+09,0.754568E+09,0.197680E+10,1052883.41,0.191523E+09
,October,0.987360E+09,0.832316E+09,0.204758E+10,0.00,0.426199E+09
,November,0.977717E+09,0.919958E+09,0.200273E+10,0.00,0.595709E+09
,December,0.952648E+09,0.922349E+09,0.201415E+10,0.00,0.116296E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.973894E+10,0.243321E+11,46374856.90,0.658148E+10
,Minimum of Months,0.895759E+09,0.710809E+09,0.185366E+10,0.00,96293985.07
,Maximum of Months,0.107028E+10,0.922349E+09,0.212947E+10,19264830.38,0.116296E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_2
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625080E+09,0.566319E+09,0.129621E+10,0.00,0.726612E+09
,February,0.567089E+09,0.484525E+09,0.117344E+10,0.00,0.767021E+09
,March,0.677577E+09,0.537078E+09,0.134804E+10,446970.75,0.471244E+09
,April,0.601274E+09,0.465457E+09,0.125140E+10,0.00,0.369419E+09
,May,0.651329E+09,0.490222E+09,0.132213E+10,799709.78,0.201477E+09
,June,0.649498E+09,0.478933E+09,0.129848E+10,7805662.61,0.114646E+09
,July,0.603105E+09,0.453165E+09,0.127504E+10,15848369.53,62102393.06
,August,0.677577E+09,0.510021E+09,0.134804E+10,12144107.16,76106554.42
,September,0.601274E+09,0.475638E+09,0.125140E+10,998238.46,0.123847E+09
,October,0.625080E+09,0.518374E+09,0.129621E+10,6890.64,0.284514E+09
,November,0.618976E+09,0.568351E+09,0.126781E+10,0.00,0.394284E+09
,December,0.603105E+09,0.566800E+09,0.127504E+10,0.00,0.769319E+09
,,,,,,
,Annual Sum or Average,0.750096E+10,0.611488E+10,0.154033E+11,38049948.93,0.436059E+10
,Minimum of Months,0.567089E+09,0.453165E+09,0.117344E+10,0.00,62102393.06
,Maximum of Months,0.677577E+09,0.568351E+09,0.134804E+10,15848369.53,0.769319E+09


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_1
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.870904E+09,0.204757E+10,0.00,0.735997E+10
,February,0.895759E+09,0.753957E+09,0.185364E+10,0.00,0.684472E+10
,March,0.107028E+10,0.843755E+09,0.212945E+10,8600235.03,0.564613E+10
,April,0.949755E+09,0.735643E+09,0.197679E+10,0.00,0.381183E+10
,May,0.102882E+10,0.775333E+09,0.208851E+10,3984610.00,0.230328E+10
,June,0.102593E+10,0.758430E+09,0.205116E+10,0.135535E+09,0.119045E+10
,July,0.952648E+09,0.717758E+09,0.201413E+10,0.365284E+09,0.442632E+09
,August,0.107028E+10,0.805635E+09,0.212945E+10,0.278745E+09,0.786087E+09
,September,0.949755E+09,0.750585E+09,0.197679E+10,13194664.96,0.146695E+10
,October,0.987360E+09,0.810463E+09,0.204757E+10,0.00,0.331637E+10
,November,0.977717E+09,0.876748E+09,0.200271E+10,0.00,0.444510E+10
,December,0.952648E+09,0.874586E+09,0.201413E+10,0.00,0.675673E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.957380E+10,0.243319E+11,0.805345E+09,0.443703E+11
,Minimum of Months,0.895759E+09,0.717758E+09,0.185364E+10,0.00,0.442632E+09
,Maximum of Months,0.107028E+10,0.876748E+09,0.212945E+10,0.365284E+09,0.735997E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_BOT_ZN_4
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625039E+09,0.563462E+09,0.129620E+10,0.00,0.724672E+09
,February,0.567052E+09,0.482362E+09,0.117344E+10,0.00,0.767513E+09
,March,0.677533E+09,0.537215E+09,0.134804E+10,509663.17,0.478359E+09
,April,0.601234E+09,0.465472E+09,0.125139E+10,0.00,0.374971E+09
,May,0.651286E+09,0.488299E+09,0.132212E+10,268781.58,0.205049E+09
,June,0.649455E+09,0.477214E+09,0.129848E+10,7401305.01,0.120357E+09
,July,0.603065E+09,0.452053E+09,0.127503E+10,13968887.17,66224452.65
,August,0.677533E+09,0.507938E+09,0.134804E+10,10978103.38,80093458.18
,September,0.601234E+09,0.477045E+09,0.125139E+10,887745.81,0.125877E+09
,October,0.625039E+09,0.522604E+09,0.129620E+10,6636.34,0.282835E+09
,November,0.618935E+09,0.566046E+09,0.126780E+10,0.00,0.392604E+09
,December,0.603065E+09,0.567972E+09,0.127503E+10,0.00,0.768728E+09
,,,,,,
,Annual Sum or Average,0.750047E+10,0.610768E+10,0.154032E+11,34021122.46,0.438728E+10
,Minimum of Months,0.567052E+09,0.452053E+09,0.117344E+10,0.00,66224452.65
,Maximum of Months,0.677533E+09,0.567972E+09,0.134804E+10,13968887.17,0.768728E+09


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_3
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.914475E+09,0.204758E+10,0.00,0.163107E+10
,February,0.895759E+09,0.772120E+09,0.185366E+10,0.00,0.173170E+10
,March,0.107028E+10,0.851943E+09,0.212947E+10,490806.05,0.108155E+10
,April,0.949755E+09,0.733935E+09,0.197680E+10,0.00,0.870296E+09
,May,0.102882E+10,0.768441E+09,0.208852E+10,908044.90,0.509071E+09
,June,0.102593E+10,0.750768E+09,0.205118E+10,12618276.19,0.294347E+09
,July,0.952648E+09,0.710662E+09,0.201415E+10,25328916.08,0.167995E+09
,August,0.107028E+10,0.801172E+09,0.212947E+10,20906321.97,0.197778E+09
,September,0.949755E+09,0.753837E+09,0.197680E+10,1457076.76,0.300638E+09
,October,0.987360E+09,0.830751E+09,0.204758E+10,0.00,0.666816E+09
,November,0.977717E+09,0.917347E+09,0.200273E+10,0.00,0.906938E+09
,December,0.952648E+09,0.919979E+09,0.201415E+10,0.00,0.173324E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.972543E+10,0.243321E+11,61709441.95,0.100914E+11
,Minimum of Months,0.895759E+09,0.710662E+09,0.185366E+10,0.00,0.167995E+09
,Maximum of Months,0.107028E+10,0.919979E+09,0.212947E+10,25328916.08,0.173324E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_2
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625080E+09,0.565033E+09,0.129621E+10,0.00,0.108869E+10
,February,0.567089E+09,0.483854E+09,0.117344E+10,0.00,0.115394E+10
,March,0.677577E+09,0.536590E+09,0.134804E+10,618260.56,0.724131E+09
,April,0.601274E+09,0.464961E+09,0.125140E+10,0.00,0.581033E+09
,May,0.651329E+09,0.489745E+09,0.132213E+10,1222232.76,0.339374E+09
,June,0.649498E+09,0.478634E+09,0.129848E+10,11327435.65,0.189124E+09
,July,0.603105E+09,0.452816E+09,0.127504E+10,21810879.72,0.106961E+09
,August,0.677577E+09,0.509642E+09,0.134804E+10,17428733.07,0.126795E+09
,September,0.601274E+09,0.475212E+09,0.125140E+10,1467039.66,0.194056E+09
,October,0.625080E+09,0.517663E+09,0.129621E+10,0.00,0.445773E+09
,November,0.618976E+09,0.567221E+09,0.126781E+10,0.00,0.604076E+09
,December,0.603105E+09,0.566034E+09,0.127504E+10,0.00,0.115382E+10
,,,,,,
,Annual Sum or Average,0.750096E+10,0.610741E+10,0.154033E+11,53874581.44,0.670777E+10
,Minimum of Months,0.567089E+09,0.452816E+09,0.117344E+10,0.00,0.106961E+09
,Maximum of Months,0.677577E+09,0.567221E+09,0.134804E+10,21810879.72,0.115394E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_1
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.987360E+09,0.870064E+09,0.204757E+10,0.00,0.167280E+10
,February,0.895759E+09,0.753581E+09,0.185364E+10,0.00,0.175745E+10
,March,0.107028E+10,0.843365E+09,0.212945E+10,388613.13,0.113380E+10
,April,0.949755E+09,0.735173E+09,0.197679E+10,0.00,0.894479E+09
,May,0.102882E+10,0.774729E+09,0.208851E+10,395062.81,0.517562E+09
,June,0.102593E+10,0.758029E+09,0.205116E+10,12963911.01,0.287810E+09
,July,0.952648E+09,0.717448E+09,0.201413E+10,25536135.87,0.166689E+09
,August,0.107028E+10,0.805253E+09,0.212945E+10,19042846.38,0.201852E+09
,September,0.949755E+09,0.750241E+09,0.197679E+10,1387069.46,0.314939E+09
,October,0.987360E+09,0.809957E+09,0.204757E+10,0.00,0.708416E+09
,November,0.977717E+09,0.876187E+09,0.200271E+10,0.00,0.937692E+09
,December,0.952648E+09,0.874449E+09,0.201413E+10,0.00,0.177308E+10
,,,,,,
,Annual Sum or Average,0.118483E+11,0.956848E+10,0.243319E+11,59713638.65,0.103666E+11
,Minimum of Months,0.895759E+09,0.717448E+09,0.185364E+10,0.00,0.166689E+09
,Maximum of Months,0.107028E+10,0.876187E+09,0.212945E+10,25536135.87,0.177308E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,PERIMETER_MID_ZN_4
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.625039E+09,0.562378E+09,0.129620E+10,0.00,0.108607E+10
,February,0.567052E+09,0.481820E+09,0.117344E+10,0.00,0.115443E+10
,March,0.677533E+09,0.536352E+09,0.134804E+10,713193.43,0.735384E+09
,April,0.601234E+09,0.465159E+09,0.125139E+10,0.00,0.589047E+09
,May,0.651286E+09,0.487942E+09,0.132212E+10,471118.77,0.344956E+09
,June,0.649455E+09,0.477020E+09,0.129848E+10,10939126.19,0.198362E+09
,July,0.603065E+09,0.451911E+09,0.127503E+10,19568626.59,0.114228E+09
,August,0.677533E+09,0.507481E+09,0.134804E+10,15815277.05,0.133298E+09
,September,0.601234E+09,0.476496E+09,0.125139E+10,1327538.31,0.197367E+09
,October,0.625039E+09,0.521706E+09,0.129620E+10,5829.70,0.443063E+09
,November,0.618935E+09,0.564692E+09,0.126780E+10,0.00,0.601572E+09
,December,0.603065E+09,0.566798E+09,0.127503E+10,0.00,0.115312E+10
,,,,,,
,Annual Sum or Average,0.750047E+10,0.609975E+10,0.154032E+11,48840710.02,0.675089E+10
,Minimum of Months,0.567052E+09,0.451911E+09,0.117344E+10,0.00,0.114228E+09
,Maximum of Months,0.677533E+09,0.566798E+09,0.134804E+10,19568626.59,0.115443E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,FIRSTFLOOR_PLENUM
,,ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined],ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.226085E+10
,February,0.00,0.00,0.00,0.00,0.238055E+10
,March,0.00,0.00,0.00,682826.03,0.149329E+10
,April,0.00,0.00,0.00,0.00,0.118295E+10
,May,0.00,0.00,0.00,1619958.19,0.649420E+09
,June,0.00,0.00,0.00,17384593.58,0.380341E+09
,July,0.00,0.00,0.00,32148789.67,0.206284E+09
,August,0.00,0.00,0.00,26925144.83,0.256092E+09
,September,0.00,0.00,0.00,1630667.55,0.410886E+09
,October,0.00,0.00,0.00,0.00,0.917682E+09
,November,0.00,0.00,0.00,0.00,0.126251E+10
,December,0.00,0.00,0.00,0.00,0.240596E+10
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,80391979.86,0.138068E+11
,Minimum of Months,0.00,0.00,0.00,0.00,0.206284E+09
,Maximum of Months,0.00,0.00,0.00,32148789.67,0.240596E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,MIDFLOOR_PLENUM
,,ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined],ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.281099E+10
,February,0.00,0.00,0.00,0.00,0.296686E+10
,March,0.00,0.00,0.00,1058390.01,0.189145E+10
,April,0.00,0.00,0.00,0.00,0.152568E+10
,May,0.00,0.00,0.00,1560712.04,0.884394E+09
,June,0.00,0.00,0.00,19304311.71,0.509671E+09
,July,0.00,0.00,0.00,36033475.53,0.285748E+09
,August,0.00,0.00,0.00,31511435.64,0.344324E+09
,September,0.00,0.00,0.00,2036307.99,0.528376E+09
,October,0.00,0.00,0.00,0.00,0.116877E+10
,November,0.00,0.00,0.00,0.00,0.158033E+10
,December,0.00,0.00,0.00,0.00,0.299219E+10
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,91504632.93,0.174888E+11
,Minimum of Months,0.00,0.00,0.00,0.00,0.285748E+09
,Maximum of Months,0.00,0.00,0.00,36033475.53,0.299219E+10


----------------------------------------------------------------------------------------------------
REPORT:,SPACE LOADS
FOR:,TOPFLOOR_PLENUM
