Program Version:,EnergyPlus-Windows-64 8.0.0.007, YMD=2019.06.17 14:08
,,ZONE PEOPLE TOTAL HEATING ENERGY [Invalid/Undefined],ZONE LIGHTS TOTAL HEATING ENERGY [Invalid/Undefined],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [Invalid/Undefined],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.289717E+10
,February,0.00,0.00,0.00,0.00,0.307795E+10
,March,0.00,0.00,0.00,157136.42,0.195637E+10
,April,0.00,0.00,0.00,0.00,0.159285E+10
,May,0.00,0.00,0.00,20391.67,0.966647E+09
,June,0.00,0.00,0.00,8362590.60,0.550992E+09
,July,0.00,0.00,0.00,25070098.98,0.315075E+09
,August,0.00,0.00,0.00,19652574.71,0.364357E+09
,September,0.00,0.00,0.00,1240219.38,0.552446E+09
,October,0.00,0.00,0.00,0.00,0.119534E+10
,November,0.00,0.00,0.00,0.00,0.159935E+10
,December,0.00,0.00,0.00,0.00,0.306747E+10
,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,54503011.76,0.181360E+11
,Minimum of Months,0.00,0.00,0.00,0.00,0.315075E+09
,Maximum of Months,0.00,0.00,0.00,25070098.98,0.307795E+10


----------------------------------------------------------------------------------------------------
REPORT:,ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS
FOR:,Meter
,,ELECTRICITY:BUILDING [J],ELECTRICITY:BUILDING {Maximum}[W],ELECTRICITY:BUILDING {TIMESTAMP},GAS:BUILDING [Invalid/Undefined],GAS:BUILDING [Invalid/Undefined]
,January,0.911662E+11,89968.93,11-JAN-08:15,0.00,0.00
,February,0.821886E+11,89079.45,01-FEB-08:15,0.00,0.00
,March,0.954390E+11,87123.56,17-MAR-07:15,0.00,0.00
,April,0.867530E+11,85763.82,12-APR-07:15,0.00,0.00
,May,0.923425E+11,84418.69,11-MAY-07:15,0.00,0.00
,June,0.911703E+11,83771.57,19-JUN-07:15,0.00,0.00
,July,0.875552E+11,84269.02,11-JUL-07:30,0.00,0.00
,August,0.950035E+11,84269.02,24-AUG-07:15,0.00,0.00
,September,0.869231E+11,86350.31,26-SEP-07:15,0.00,0.00
,October,0.904686E+11,89175.11,30-OCT-07:15,0.00,0.00
,November,0.897202E+11,90858.44,01-NOV-07:15,0.00,0.00
,December,0.893421E+11,90858.44,18-DEC-08:15,0.00,0.00
,,,,,,
,Annual Sum or Average,0.107807E+13,,,0.00,0.00
,Minimum of Months,0.821886E+11,83771.57,,0.00,0.00
,Maximum of Months,0.954390E+11,90858.44,,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING ENERGY PERFORMANCE - ELECTRICITY
FOR:,Meter
,,INTERIORLIGHTS:ELECTRICITY [J],TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined],EXTERIORLIGHTS:ELECTRICITY [J],GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],FANS:ELECTRICITY [J],PUMPS:ELECTRICITY [J],HEATING:ELECTRICITY [J],COOLING:ELECTRICITY [J],HEATREJECTION:ELECTRICITY [Invalid/Undefined],HUMIDIFIER:ELECTRICITY [Invalid/Undefined],HEATRECOVERY:ELECTRICITY [Invalid/Undefined],WATERSYSTEMS:ELECTRICITY [Invalid/Undefined],COGENERATION:ELECTRICITY [Invalid/Undefined]
,January,0.282258E+11,0.00,0.112192E+11,0.00,0.00,0.574548E+10,12379742.02,0.600890E+11,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.251498E+11,0.00,0.925795E+10,0.00,0.00,0.526063E+10,11196021.66,0.514305E+11,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.292893E+11,0.00,0.898772E+10,0.00,0.00,0.591815E+10,12675672.10,0.225699E+11,0.222913E+10,0.00,0.00,0.00,0.00,0.00
,April,0.259590E+11,0.00,0.744993E+10,0.00,0.00,0.562283E+10,11960507.72,0.814179E+10,0.127044E+10,0.00,0.00,0.00,0.00,0.00
,May,0.277974E+11,0.00,0.665584E+10,0.00,0.00,0.632930E+10,12527707.06,0.187067E+10,0.893912E+10,0.00,0.00,0.00,0.00,0.00
,June,0.275226E+11,0.00,0.590823E+10,0.00,0.00,0.855241E+10,12231776.97,0.276869E+09,0.333353E+11,0.00,0.00,0.00,0.00,0.00
,July,0.258638E+11,0.00,0.633282E+10,0.00,0.00,0.940967E+10,12256437.81,78082751.27,0.526708E+11,0.00,0.00,0.00,0.00,0.00
,August,0.288538E+11,0.00,0.720539E+10,0.00,0.00,0.966866E+10,12675672.10,0.170145E+09,0.446770E+11,0.00,0.00,0.00,0.00,0.00
,September,0.261291E+11,0.00,0.816287E+10,0.00,0.00,0.740690E+10,11960507.72,0.661304E+09,0.228005E+11,0.00,0.00,0.00,0.00,0.00
,October,0.275282E+11,0.00,0.973630E+10,0.00,0.00,0.571542E+10,12379742.02,0.741585E+10,0.347251E+10,0.00,0.00,0.00,0.00,0.00
,November,0.280329E+11,0.00,0.105156E+11,0.00,0.00,0.519326E+10,12059151.09,0.206932E+11,0.753321E+09,0.00,0.00,0.00,0.00,0.00
,December,0.276507E+11,0.00,0.115329E+11,0.00,0.00,0.557192E+10,12256437.81,0.549630E+11,17067156.16,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,
,Annual Sum or Average,0.328002E+12,0.00,0.102965E+12,0.00,0.00,0.803946E+11,0.146559E+09,0.228360E+12,0.170165E+12,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.251498E+11,0.00,0.590823E+10,0.00,0.00,0.519326E+10,11196021.66,78082751.27,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.292893E+11,0.00,0.115329E+11,0.00,0.00,0.966866E+10,12675672.10,0.600890E+11,0.526708E+11,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,BUILDING ENERGY PERFORMANCE - NATURAL GAS
FOR:,Meter
,,INTERIOREQUIPMENT:GAS [Invalid/Undefined],EXTERIOREQUIPMENT:GAS [Invalid/Undefined],HEATING:GAS [J],COOLING:GAS [Invalid/Undefined],WATERSYSTEMS:GAS [J],COGENERATION:GAS [Invalid/Undefined]
,January,0.00,0.00,0.609633E+11,0.00,0.810372E+10,0.00
,February,0.00,0.00,0.562224E+11,0.00,0.740022E+10,0.00
,March,0.00,0.00,0.282243E+11,0.00,0.836814E+10,0.00
,April,0.00,0.00,0.585256E+10,0.00,0.758930E+10,0.00
,May,0.00,0.00,0.150908E+09,0.00,0.768003E+10,0.00
,June,0.00,0.00,0.00,0.00,0.715605E+10,0.00
,July,0.00,0.00,0.00,0.00,0.692340E+10,0.00
,August,0.00,0.00,0.00,0.00,0.708096E+10,0.00
,September,0.00,0.00,21029816.97,0.00,0.676018E+10,0.00
,October,0.00,0.00,0.302810E+10,0.00,0.724560E+10,0.00
,November,0.00,0.00,0.124393E+11,0.00,0.737908E+10,0.00
,December,0.00,0.00,0.519207E+11,0.00,0.776025E+10,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,0.218823E+12,0.00,0.894470E+11,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.676018E+10,0.00
,Maximum of Months,0.00,0.00,0.609633E+11,0.00,0.836814E+10,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PEAK ENERGY END-USE - ELECTRICITY PART 1
FOR:,Meter
,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined],EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,34128.53,02-JAN-16:00,0.00,7921.50,01-JAN-06:15,0.00,0.00,4650.73,12-JAN-13:45,6.85,02-JAN-13:15,165935.08,02-JAN-07:15
,February,33239.05,01-FEB-16:00,0.00,7921.50,01-FEB-06:15,0.00,0.00,5509.21,28-FEB-13:00,6.85,01-FEB-17:15,170100.87,06-FEB-07:15
,March,30393.65,17-MAR-07:15,0.00,7921.50,01-MAR-06:15,0.00,0.00,5979.66,01-MAR-13:00,6.85,01-MAR-06:15,125200.90,06-MAR-07:15
,April,29033.92,12-APR-07:15,0.00,7921.50,01-APR-05:15,0.00,0.00,7370.89,21-APR-15:30,6.85,03-APR-06:15,93192.32,17-APR-06:15
,May,27688.78,11-MAY-07:15,0.00,7921.50,01-MAY-19:15,0.00,0.00,7261.02,22-MAY-15:00,6.85,08-MAY-16:15,27155.56,02-MAY-06:15
,June,27041.66,19-JUN-07:15,0.00,7921.50,01-JUN-19:45,0.00,0.00,18813.59,27-JUN-15:00,6.85,04-JUN-12:45,12346.04,14-JUN-06:15
,July,27539.11,11-JUL-07:30,0.00,7921.50,01-JUL-19:00,0.00,0.00,32826.02,05-JUL-15:30,6.85,02-JUL-13:00,4355.91,06-JUL-06:15
,August,27539.11,24-AUG-07:15,0.00,7921.50,01-AUG-19:45,0.00,0.00,32826.02,15-AUG-14:45,6.85,06-AUG-08:45,7560.43,31-AUG-06:15
,September,29620.40,26-SEP-07:15,0.00,7921.50,01-SEP-05:15,0.00,0.00,12193.87,21-SEP-15:15,6.85,04-SEP-16:15,21433.21,29-SEP-06:15
,October,32445.20,30-OCT-07:15,0.00,7921.50,01-OCT-05:15,0.00,0.00,7209.45,17-OCT-15:15,6.85,16-OCT-05:15,81554.45,30-OCT-06:15
,November,34128.53,01-NOV-07:15,0.00,7921.50,01-NOV-05:15,0.00,0.00,6618.29,03-NOV-12:00,6.85,02-NOV-07:15,102362.18,24-NOV-07:15
,December,34128.53,01-DEC-16:30,0.00,7921.50,01-DEC-06:15,0.00,0.00,4648.13,16-DEC-12:00,6.85,04-DEC-07:15,171694.35,26-DEC-07:15
,,,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,,,0.00,0.00,,,,,,
,Minimum of Months,27041.66,,0.00,7921.50,,0.00,0.00,4648.13,,6.85,,4355.91,
,Maximum of Months,34128.53,,0.00,7921.50,,0.00,0.00,32826.02,,6.85,,171694.35,


----------------------------------------------------------------------------------------------------
REPORT:,PEAK ELECTRICAL DEMAND
FOR:,Meter
,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY [Invalid/Undefined],EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined],HUMIDIFICATION:ELECTRICITY [Invalid/Undefined],HEATRECOVERY:ELECTRICITY [Invalid/Undefined],WATERSYSTEMS:ELECTRICITY [Invalid/Undefined],REFRIGERATION:ELECTRICITY [Invalid/Undefined],GENERATORS:ELECTRICITY [Invalid/Undefined],ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]
,January,0.169667E+12,215800.191,02-JAN-07:15,11376.178,26610.137,3596.969,165935.081,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,February,0.149446E+12,219965.978,06-FEB-07:15,11376.178,26610.137,3596.969,170100.868,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,March,0.136658E+12,165477.366,06-MAR-07:15,9709.285,26610.137,3596.969,125200.904,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,April,0.110630E+12,132974.014,17-APR-06:15,9214.659,26610.137,3596.969,93192.318,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,May,0.117617E+12,116233.765,10-MAY-15:15,26850.192,49315.882,5359.222,0.000,33483.650,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,June,0.140700E+12,155987.766,27-JUN-15:45,26850.192,49315.882,18795.914,0.000,59800.959,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,July,0.157461E+12,178919.998,05-JUL-15:00,26850.192,49315.882,32826.016,0.000,68703.090,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,August,0.158239E+12,175939.512,15-AUG-14:45,26850.192,46414.742,32826.016,0.000,68624.518,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,September,0.127347E+12,139682.645,15-SEP-10:00,26850.192,48348.835,8538.680,0.000,54720.378,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,October,0.118255E+12,131419.565,30-OCT-06:15,11376.178,26610.137,3596.969,81554.454,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,November,0.128296E+12,152227.288,24-NOV-07:15,11376.178,26610.137,3596.969,102362.178,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,December,0.162844E+12,221559.463,26-DEC-07:15,11376.178,26610.137,3596.969,171694.352,0.000,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,0.167716E+13,,,,,,,,,,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
,Minimum of Months,0.110630E+12,116233.765,,9214.659,26610.137,3596.969,0.000,0.000,0.000,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Maximum of Months,0.169667E+12,221559.463,,26850.192,49315.882,32826.016,171694.352,68703.090,7921.500,6.850,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


----------------------------------------------------------------------------------------------------
REPORT:,PEAK GAS DEMAND
FOR:,Meter
,,GAS:FACILITY [J],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP},GAS:HVAC {AT MAX/MIN} [W],INTERIOREQUIPMENT:GAS [Invalid/Undefined],MISCPLUGGAS:INTERIOREQUIPMENT:GAS [Invalid/Undefined],GAS:PLANT {AT MAX/MIN} [W],WATERSYSTEMS:GAS {AT MAX/MIN} [W],WATER HEATER:WATERSYSTEMS:GAS {AT MAX/MIN} [W],HEATING:GAS {AT MAX/MIN} [W]
,January,0.690670E+11,88476.523,04-JAN-07:00,86473.093,0.000,0.000,2003.430,2003.430,2003.430,86473.093
,February,0.636226E+11,101481.771,07-FEB-07:15,99478.341,0.000,0.000,2003.430,2003.430,2003.430,99478.341
,March,0.365924E+11,87496.194,07-MAR-07:15,85492.764,0.000,0.000,2003.430,2003.430,2003.430,85492.764
,April,0.134419E+11,54832.074,17-APR-06:15,52828.644,0.000,0.000,2003.430,2003.430,2003.430,52828.644
,May,0.783094E+10,23323.071,01-MAY-06:15,21319.641,0.000,0.000,2003.430,2003.430,2003.430,21319.641
,June,0.715605E+10,9498.420,06-JUN-11:45,0.000,0.000,0.000,9498.420,9498.420,9498.420,0.000
,July,0.692340E+10,7339.078,07-JUL-11:00,0.000,0.000,0.000,7339.078,7339.078,7339.078,0.000
,August,0.708096E+10,7282.183,01-AUG-11:00,0.000,0.000,0.000,7282.183,7282.183,7282.183,0.000
,September,0.678121E+10,7500.257,28-SEP-11:00,0.000,0.000,0.000,7500.257,7500.257,7500.257,0.000
,October,0.102737E+11,47443.180,17-OCT-06:15,45439.750,0.000,0.000,2003.430,2003.430,2003.430,45439.750
,November,0.198184E+11,50883.696,24-NOV-07:15,48880.266,0.000,0.000,2003.430,2003.430,2003.430,48880.266
,December,0.596809E+11,101884.450,11-DEC-07:15,99881.020,0.000,0.000,2003.430,2003.430,2003.430,99881.020
,,,,,,,,,,,
,Annual Sum or Average,0.308269E+12,,,,0.000,0.000,,,,
,Minimum of Months,0.678121E+10,7282.183,,0.000,0.000,0.000,2003.430,2003.430,2003.430,0.000
,Maximum of Months,0.690670E+11,101884.450,,99881.020,0.000,0.000,9498.420,9498.420,9498.420,99881.020


