<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Medium Office Rochester International Arpt MN USA TMY3 WMO#=726440
  2018-10-19
  09:38:12 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux--- 8.0.0.---, YMD=2018.10.19 09:37</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Medium Office</b></p>
<p>Environment: <b>Rochester International Arpt MN USA TMY3 WMO#=726440</b></p>
<p>Simulation Timestamp: <b>2018-10-19
  09:38:12</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2246.51</td>
    <td align="right">      450.91</td>
    <td align="right">      450.91</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2246.51</td>
    <td align="right">      450.91</td>
    <td align="right">      450.91</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6195.00</td>
    <td align="right">     1243.43</td>
    <td align="right">     1243.43</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     6195.00</td>
    <td align="right">     1243.43</td>
    <td align="right">     1243.43</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      336.58</td>
    <td align="right">      348.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      184.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      328.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      103.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      750.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       85.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       92.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1804.98</td>
    <td align="right">      441.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      336.58</td>
    <td align="right">      348.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      184.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General Lights</td>
    <td align="right">      328.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      103.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      750.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       85.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       92.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">sub cat</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       86.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      121.70</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      150.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      362.29</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       86.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      121.70</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      150.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      362.29</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1804.98</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1804.98</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1804.98</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1804.98</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      558.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      170.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2797.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#MONTHLYINDOORTEMP::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_MID">CORE_MID</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_TOP">CORE_TOP</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID">CORE_MID</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_TOP">CORE_TOP</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID">CORE_MID</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_TOP">CORE_TOP</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID">CORE_MID</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP">CORE_TOP</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_MID">CORE_MID</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_TOP">CORE_TOP</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SPACELOADS::CORE_MID">CORE_MID</a>    |   
<a href="#SPACELOADS::CORE_TOP">CORE_TOP</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SPACELOADS::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux--- 8.0.0.---, YMD=2018.10.19 09:37</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">Rochester International Arpt MN USA TMY3 WMO#=726440</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Rochester International Arpt MN USA TMY3 WMO#=726440</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       43.90</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -92.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      398.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.61</td>
    <td align="right">      195.78</td>
    <td align="right">      130.53</td>
    <td align="right">      195.78</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.61</td>
    <td align="right">      195.78</td>
    <td align="right">      130.53</td>
    <td align="right">      195.78</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     40.8445</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.61</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.61</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     9964.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12148.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1217.03</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.60</td>
    <td align="right">       23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        6.70</td>
    <td align="right">      200.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.180</td>
    <td align="right">       0.186</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      131.26</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       1.827</td>
    <td align="right">       3.285</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       91.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">      136.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.290</td>
    <td align="right">       91.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       41.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.86</td>
    <td align="right">       41.86</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       21.75</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       41.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.86</td>
    <td align="right">       41.86</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      652.61</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      195.78</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.83</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.839</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.839</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.839</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.839</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.839</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.839</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97752.20</td>
    <td align="right">    72509.14</td>
    <td align="right">    25243.06</td>
    <td align="right">        0.74</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92269.38</td>
    <td align="right">    67543.87</td>
    <td align="right">    24725.51</td>
    <td align="right">        0.73</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99362.57</td>
    <td align="right">    73965.11</td>
    <td align="right">    25397.46</td>
    <td align="right">        0.74</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">96776.7</td>
    <td align="right">2.88</td>
    <td align="right">9.81</td>
    <td align="right">N/A</td>
    <td align="right">11.33</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">91462.8</td>
    <td align="right">2.89</td>
    <td align="right">9.86</td>
    <td align="right">N/A</td>
    <td align="right">11.38</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">98337.8</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
    <td align="right">N/A</td>
    <td align="right">11.32</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28982.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24282.56</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39164.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17906.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11659.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17832.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11813.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12388.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8166.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12425.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8305.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14576.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9574.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14548.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9729.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51694.77</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52397.26</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52036.32</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        4.99</td>
    <td align="right">    11472.65</td>
    <td align="right">     2298.46</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        4.56</td>
    <td align="right">    10558.02</td>
    <td align="right">     2313.39</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        5.12</td>
    <td align="right">    11760.39</td>
    <td align="right">     2298.46</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">      0.0001</td>
    <td align="right">        6.85</td>
    <td align="right">   127739.32</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.10</td>
    <td align="right">        0.22</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">96776.75</td>
    <td align="right">2.88</td>
    <td align="right">9.81</td>
    <td align="right">11.33</td>
    <td align="right">5.5060</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">4.2044</td>
    <td align="right">3.45</td>
    <td align="right">11.78</td>
    <td align="right">2.7086</td>
    <td align="right">3.55</td>
    <td align="right">12.12</td>
    <td align="right">1.2243</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">91462.78</td>
    <td align="right">2.89</td>
    <td align="right">9.86</td>
    <td align="right">11.38</td>
    <td align="right">5.0343</td>
    <td align="right">3.25</td>
    <td align="right">11.11</td>
    <td align="right">3.8660</td>
    <td align="right">3.46</td>
    <td align="right">11.82</td>
    <td align="right">2.5085</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
    <td align="right">1.1337</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">98337.82</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
    <td align="right">11.32</td>
    <td align="right">5.6441</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">4.3019</td>
    <td align="right">3.45</td>
    <td align="right">11.76</td>
    <td align="right">2.7657</td>
    <td align="right">3.55</td>
    <td align="right">12.11</td>
    <td align="right">1.2506</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_BOTTOM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.62</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.95</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.47</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.70</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.08</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.93</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.08</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.11</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.03</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.96</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.38</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.87</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.94</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.62</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.11</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::TOPFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.67</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.59</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.02</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.08</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.17</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.54</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.18</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.49</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.60</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.17</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.84</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.67</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.54</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::MIDFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.72</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.57</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.84</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.09</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.55</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.41</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.70</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.47</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.82</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.88</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.35</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.27</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.98</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.72</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.70</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.64</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.37</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.36</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.22</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.19</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.24</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.50</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.37</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.96</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.26</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.06</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.15</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.29</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.64</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.50</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_MID></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.33</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.99</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.95</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.76</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.70</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.27</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.41</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.04</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.74</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.63</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.77</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.67</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.33</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.41</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_TOP></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.43</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.02</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.15</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.19</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.53</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.13</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.33</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.18</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.59</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.91</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.67</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.78</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.09</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.43</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.33</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.34</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.66</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.71</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.88</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.79</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.83</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.15</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.78</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.71</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.42</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.24</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.48</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.10</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.34</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.15</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.33</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.68</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.78</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.99</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.61</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.50</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.85</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.43</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.59</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.47</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.22</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.48</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.01</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.85</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.66</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.20</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.26</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.32</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.74</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.58</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.97</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.71</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.05</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.24</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.75</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.95</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.38</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.66</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.97</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.34</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.78</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.83</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.12</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.49</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.46</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.92</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.43</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.53</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.54</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.27</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.49</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.03</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.34</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.92</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.85</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.29</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.14</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.96</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.18</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.93</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.71</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.07</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.96</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.89</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.15</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.33</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.85</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.93</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.83</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.35</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.23</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.07</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.10</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.28</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.60</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.32</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.83</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.96</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.83</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.17</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.22</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.83</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.60</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.48</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.30</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.27</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.15</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.01</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.28</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.72</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.60</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.14</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.40</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.08</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.19</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.31</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.48</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.72</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.86</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.45</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.26</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.23</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.04</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.29</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.74</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.41</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.82</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.98</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.88</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.18</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.27</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.86</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.74</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.57</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.07</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.14</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.31</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.03</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.02</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.28</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.98</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.15</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.03</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.77</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.89</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.45</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.57</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.28</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.55</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.11</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.20</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.31</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.73</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.59</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.89</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.54</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.87</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.97</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.70</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.88</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.29</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.55</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.89</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.03</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.76</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.74</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.71</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.95</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.76</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.11</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.92</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.42</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.81</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.34</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.46</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.76</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.03</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.11</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.57</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.20</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.23</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.47</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.68</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.64</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.07</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.65</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.87</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.02</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.75</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.89</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.35</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.57</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.07</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_BOTTOM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.420</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.446</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.567</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.697</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       1.054</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       1.133</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       1.076</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       1.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       1.130</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.777</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.598</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.435</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.792</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.420</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       1.137</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_MID></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.361</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.425</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.508</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.766</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.802</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.795</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.806</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.709</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.505</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.438</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.361</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.361</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.806</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_TOP></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.358</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.418</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.519</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.813</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.847</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.880</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.861</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.700</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.498</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.430</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.587</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.880</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.418</td>
    <td align="right">       0.144</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.430</td>
    <td align="right">       0.147</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.501</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.613</td>
    <td align="right">       0.135</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.991</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.118</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.161</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.100</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.839</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.597</td>
    <td align="right">       0.128</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.516</td>
    <td align="right">       0.137</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.419</td>
    <td align="right">       0.136</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.728</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.418</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.161</td>
    <td align="right">       0.147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.882</td>
    <td align="right">       0.152</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.906</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.058</td>
    <td align="right">       0.154</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.329</td>
    <td align="right">       0.142</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.098</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.183</td>
    <td align="right">       0.105</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       2.318</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.158</td>
    <td align="right">       0.104</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.783</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.261</td>
    <td align="right">       0.135</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.088</td>
    <td align="right">       0.144</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.884</td>
    <td align="right">       0.144</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.501</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.882</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.318</td>
    <td align="right">       0.155</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.638</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.682</td>
    <td align="right">       0.148</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.836</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.082</td>
    <td align="right">       0.135</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.543</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.537</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.640</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.717</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.522</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.122</td>
    <td align="right">       0.128</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.842</td>
    <td align="right">       0.137</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.656</td>
    <td align="right">       0.137</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       1.156</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.638</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.717</td>
    <td align="right">       0.148</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.909</td>
    <td align="right">       0.152</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.935</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.092</td>
    <td align="right">       0.154</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.416</td>
    <td align="right">       0.142</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.138</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.159</td>
    <td align="right">       0.105</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       2.238</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.236</td>
    <td align="right">       0.104</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.837</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.315</td>
    <td align="right">       0.135</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.123</td>
    <td align="right">       0.144</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.911</td>
    <td align="right">       0.144</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.531</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.909</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.238</td>
    <td align="right">       0.155</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.344</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.352</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.416</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.491</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.744</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.833</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.831</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.839</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.711</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.516</td>
    <td align="right">       0.070</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.434</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.346</td>
    <td align="right">       0.075</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.573</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.344</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.839</td>
    <td align="right">       0.081</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.803</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.823</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.975</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.200</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       1.818</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.900</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.940</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.867</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.702</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.207</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.013</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.807</td>
    <td align="right">       0.078</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.342</td>
    <td align="right">       0.070</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.803</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.940</td>
    <td align="right">       0.085</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.513</td>
    <td align="right">       0.942</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.545</td>
    <td align="right">       0.930</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.661</td>
    <td align="right">       0.966</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.814</td>
    <td align="right">       0.874</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.152</td>
    <td align="right">       0.875</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.188</td>
    <td align="right">       0.883</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.222</td>
    <td align="right">       0.797</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.332</td>
    <td align="right">       0.886</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.322</td>
    <td align="right">       0.839</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.943</td>
    <td align="right">       0.879</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.707</td>
    <td align="right">       0.921</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.520</td>
    <td align="right">       0.890</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.913</td>
    <td align="right">       0.890</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.513</td>
    <td align="right">       0.797</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.332</td>
    <td align="right">       0.966</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.792</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.814</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.962</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.222</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       1.767</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.817</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.765</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.815</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.649</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.214</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.000</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.796</td>
    <td align="right">       0.078</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.305</td>
    <td align="right">       0.070</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.792</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.817</td>
    <td align="right">       0.085</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.397</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.405</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.467</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.555</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.882</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.031</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.016</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.984</td>
    <td align="right">       0.082</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.785</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.555</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.481</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.397</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.665</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.397</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.031</td>
    <td align="right">       0.123</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.944</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.962</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.112</td>
    <td align="right">       0.128</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.363</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.095</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.154</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       2.193</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.084</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.836</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.320</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.141</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.943</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.517</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.943</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.193</td>
    <td align="right">       0.129</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.651</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.692</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.847</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.051</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.433</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.427</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.444</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.558</td>
    <td align="right">       0.082</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.507</td>
    <td align="right">       0.092</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.154</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.841</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.675</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       1.110</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.651</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.558</td>
    <td align="right">       0.123</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.923</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.943</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.089</td>
    <td align="right">       0.128</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.374</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.008</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.031</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.995</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.026</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.782</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.310</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.118</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.922</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.465</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.922</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.031</td>
    <td align="right">       0.129</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_BOTTOM></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134004E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.123567E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.995167E+08</td>
    <td align="right">0.103940E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100399E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.126091E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.548642E+08</td>
    <td align="right">0.927816E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.769410E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.186147E+08</td>
    <td align="right"> 1095996.439</td>
    <td align="right">0.252606E+08</td>
    <td align="right">0.114321E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.573634E+10</td>
    <td align="right">0.228728E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.162573E+08</td>
    <td align="right">0.235737E+09</td>
    <td align="right"> 3831371.267</td>
    <td align="right">0.931702E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436539E+10</td>
    <td align="right">0.649798E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.157473E+08</td>
    <td align="right">0.327710E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.742742E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152822E+10</td>
    <td align="right">0.410853E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.115850E+08</td>
    <td align="right">0.100981E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.535466E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.596805E+09</td>
    <td align="right">0.757395E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4075143.241</td>
    <td align="right">0.190286E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.938099E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103104E+10</td>
    <td align="right">0.712790E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7778722.752</td>
    <td align="right">0.148028E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.178896E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286581E+10</td>
    <td align="right">0.117786E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.194927E+08</td>
    <td align="right">0.303445E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.104231E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.564571E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.200466E+08</td>
    <td align="right">0.149248E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.108459E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.738743E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.143505E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.290608E+08</td>
    <td align="right">0.102243E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107100E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.144565E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.580946E+08</td>
    <td align="right">0.100660E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.710011E+11</td>
    <td align="right">0.208668E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.167370E+09</td>
    <td align="right">0.527586E+10</td>
    <td align="right">0.270628E+09</td>
    <td align="right">0.974896E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.596805E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4075143.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.938099E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134004E+11</td>
    <td align="right">0.757395E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.200466E+08</td>
    <td align="right">0.190286E+10</td>
    <td align="right">0.995167E+08</td>
    <td align="right">0.114321E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_MID></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.170334E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.331781E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145855E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6721.157</td>
    <td align="right">       0.000</td>
    <td align="right">0.135517E+10</td>
    <td align="right">0.588364E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132658E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  387804.056</td>
    <td align="right"> 1315128.844</td>
    <td align="right">0.238234E+09</td>
    <td align="right">0.105810E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765803E+10</td>
    <td align="right">0.191272E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2876271.897</td>
    <td align="right">0.182451E+09</td>
    <td align="right">0.593251E+08</td>
    <td align="right">0.331669E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457013E+10</td>
    <td align="right">0.599558E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5782115.848</td>
    <td align="right">0.179658E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.426126E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137031E+10</td>
    <td align="right">0.343299E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6774694.826</td>
    <td align="right">0.506997E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.335193E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.523809E+09</td>
    <td align="right">0.648566E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2510963.021</td>
    <td align="right">0.720405E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.746085E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.772778E+09</td>
    <td align="right">0.554185E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4575605.131</td>
    <td align="right">0.778968E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.138136E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309465E+10</td>
    <td align="right">0.928736E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7452112.991</td>
    <td align="right">0.197662E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.480732E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.819703E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1270720.688</td>
    <td align="right">0.100274E+08</td>
    <td align="right"> 2290652.625</td>
    <td align="right">0.257286E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113656E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  311852.301</td>
    <td align="right">       0.000</td>
    <td align="right">0.849785E+09</td>
    <td align="right">0.103568E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150277E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.195689E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.974648E+11</td>
    <td align="right">0.171801E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.319489E+08</td>
    <td align="right">0.257748E+10</td>
    <td align="right">0.777950E+10</td>
    <td align="right">0.225901E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.523809E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170334E+11</td>
    <td align="right">0.648566E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7452112.991</td>
    <td align="right">0.778968E+09</td>
    <td align="right">0.331781E+10</td>
    <td align="right">0.480732E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_TOP></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.958677E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.908184E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.993994E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.483454E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118273E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  184828.576</td>
    <td align="right">    5898.485</td>
    <td align="right">0.141278E+10</td>
    <td align="right">0.575369E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.814653E+10</td>
    <td align="right">0.208671E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2479483.806</td>
    <td align="right">0.209658E+09</td>
    <td align="right">0.267336E+09</td>
    <td align="right">0.236402E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454253E+10</td>
    <td align="right">0.636412E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6040392.440</td>
    <td align="right">0.175496E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.453781E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169400E+10</td>
    <td align="right">0.370641E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6579691.230</td>
    <td align="right">0.371851E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.298776E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.656753E+09</td>
    <td align="right">0.704085E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2183855.564</td>
    <td align="right">0.869398E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.517176E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.990945E+09</td>
    <td align="right">0.536778E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4040707.088</td>
    <td align="right">0.114096E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.976200E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.401622E+10</td>
    <td align="right">0.917870E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4750474.976</td>
    <td align="right">0.229043E+09</td>
    <td align="right"> 5686153.466</td>
    <td align="right">0.322117E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.901910E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  402766.127</td>
    <td align="right">0.121746E+08</td>
    <td align="right">0.131815E+09</td>
    <td align="right">0.111209E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.952601E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   10749.453</td>
    <td align="right">   59203.609</td>
    <td align="right">       0.000</td>
    <td align="right">0.260522E+10</td>
    <td align="right">0.212931E+09</td>
    <td align="right">   19499.578</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.997903E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.558816E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.799251E+11</td>
    <td align="right">0.178780E+11</td>
    <td align="right">   10749.453</td>
    <td align="right">0.267214E+08</td>
    <td align="right">0.300859E+10</td>
    <td align="right">0.239274E+11</td>
    <td align="right">0.165045E+11</td>
    <td align="right">   19499.578</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.656753E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118273E+11</td>
    <td align="right">0.704085E+10</td>
    <td align="right">   10749.453</td>
    <td align="right"> 6579691.230</td>
    <td align="right">0.114096E+10</td>
    <td align="right">0.908184E+10</td>
    <td align="right">0.453781E+10</td>
    <td align="right">   19499.578</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133359E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.459913E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311385E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.343394E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145044E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1495.264</td>
    <td align="right">0.205169E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173322E+10</td>
    <td align="right">0.816330E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  285405.129</td>
    <td align="right">0.340081E+08</td>
    <td align="right">0.687597E+09</td>
    <td align="right">0.255642E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146630E+10</td>
    <td align="right">0.203019E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1226264.483</td>
    <td align="right">0.360323E+08</td>
    <td align="right">0.149535E+08</td>
    <td align="right">0.794109E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.577610E+09</td>
    <td align="right">0.119267E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1672757.409</td>
    <td align="right">0.856165E+08</td>
    <td align="right">  422234.410</td>
    <td align="right">0.593175E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162457E+09</td>
    <td align="right">0.211634E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  585978.487</td>
    <td align="right">0.230930E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.125656E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327025E+09</td>
    <td align="right">0.168704E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  798258.868</td>
    <td align="right">0.200729E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.165717E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132145E+10</td>
    <td align="right">0.280220E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  727490.704</td>
    <td align="right">0.420333E+08</td>
    <td align="right">0.796407E+08</td>
    <td align="right">0.399631E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202962E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2497.947</td>
    <td align="right"> 3086246.362</td>
    <td align="right">0.562460E+09</td>
    <td align="right"> 9687094.239</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100693E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.212232E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    7668.119</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.756037E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.387067E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105954E+11</td>
    <td align="right">0.556093E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5298653.028</td>
    <td align="right">0.632438E+09</td>
    <td align="right">0.174228E+11</td>
    <td align="right">0.234362E+10</td>
    <td align="right">    7668.119</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.756037E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202962E+10</td>
    <td align="right">0.211634E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1672757.409</td>
    <td align="right">0.230930E+09</td>
    <td align="right">0.459913E+10</td>
    <td align="right">0.794109E+09</td>
    <td align="right">    7668.119</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.368287E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.595402E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.905642E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     334.643</td>
    <td align="right">       0.000</td>
    <td align="right">0.409090E+10</td>
    <td align="right"> 6982123.103</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248953E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  127199.962</td>
    <td align="right">    1997.580</td>
    <td align="right">0.208026E+10</td>
    <td align="right">0.110307E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.120092E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  822851.472</td>
    <td align="right">0.335481E+08</td>
    <td align="right">0.754786E+09</td>
    <td align="right">0.627403E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199605E+10</td>
    <td align="right">0.192175E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1644687.888</td>
    <td align="right">0.808474E+08</td>
    <td align="right"> 8744081.355</td>
    <td align="right">0.114416E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.831754E+09</td>
    <td align="right">0.114418E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2055390.908</td>
    <td align="right">0.206700E+09</td>
    <td align="right"> 3300514.570</td>
    <td align="right">0.809167E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190379E+09</td>
    <td align="right">0.193801E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1130089.828</td>
    <td align="right">0.665893E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.248822E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383878E+09</td>
    <td align="right">0.144302E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1402473.880</td>
    <td align="right">0.670389E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.328302E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161728E+10</td>
    <td align="right">0.304287E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1186045.071</td>
    <td align="right">0.890710E+08</td>
    <td align="right">0.709266E+08</td>
    <td align="right">0.729680E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284032E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   58657.083</td>
    <td align="right"> 4123033.017</td>
    <td align="right">0.575088E+09</td>
    <td align="right">0.634479E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142797E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    3776.175</td>
    <td align="right">      39.890</td>
    <td align="right">       0.000</td>
    <td align="right">0.275074E+10</td>
    <td align="right"> 1776713.873</td>
    <td align="right">    6467.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450335E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.482165E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157895E+11</td>
    <td align="right">0.514177E+10</td>
    <td align="right">    3776.175</td>
    <td align="right"> 8427770.626</td>
    <td align="right">0.175057E+10</td>
    <td align="right">0.211104E+11</td>
    <td align="right">0.407004E+10</td>
    <td align="right">    6467.955</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190379E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284032E+10</td>
    <td align="right">0.193801E+10</td>
    <td align="right">    3776.175</td>
    <td align="right"> 2055390.908</td>
    <td align="right">0.670389E+09</td>
    <td align="right">0.595402E+10</td>
    <td align="right">0.114416E+10</td>
    <td align="right">    6467.955</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184154E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  792293.034</td>
    <td align="right">       0.000</td>
    <td align="right">0.469433E+10</td>
    <td align="right">0.639635E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192517E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1187733.524</td>
    <td align="right">       0.000</td>
    <td align="right">0.317288E+10</td>
    <td align="right">0.734259E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230767E+10</td>
    <td align="right">    2237.352</td>
    <td align="right">       0.000</td>
    <td align="right"> 2227972.637</td>
    <td align="right">       0.000</td>
    <td align="right">0.206453E+10</td>
    <td align="right">0.131357E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222383E+10</td>
    <td align="right">0.189560E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2850549.634</td>
    <td align="right">0.372020E+08</td>
    <td align="right">0.792867E+09</td>
    <td align="right">0.158241E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203439E+10</td>
    <td align="right">0.297868E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2342995.463</td>
    <td align="right">0.641593E+08</td>
    <td align="right">0.292146E+08</td>
    <td align="right">0.150782E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.974527E+09</td>
    <td align="right">0.140741E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1883322.319</td>
    <td align="right">0.212823E+09</td>
    <td align="right"> 2859397.235</td>
    <td align="right">0.724749E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276439E+09</td>
    <td align="right">0.263724E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  599402.000</td>
    <td align="right">0.527528E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.143452E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495187E+09</td>
    <td align="right">0.222294E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1371329.559</td>
    <td align="right">0.513047E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.301144E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167403E+10</td>
    <td align="right">0.575206E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3153626.275</td>
    <td align="right">0.499967E+08</td>
    <td align="right">0.776487E+08</td>
    <td align="right">0.131066E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233214E+10</td>
    <td align="right">    7691.496</td>
    <td align="right">       0.000</td>
    <td align="right"> 3714939.648</td>
    <td align="right"> 4610235.737</td>
    <td align="right">0.410750E+09</td>
    <td align="right">0.196311E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212561E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    2692.084</td>
    <td align="right">  837030.498</td>
    <td align="right">       0.000</td>
    <td align="right">0.218631E+10</td>
    <td align="right">0.606050E+09</td>
    <td align="right">    8781.665</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105895E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1280120.824</td>
    <td align="right">       0.000</td>
    <td align="right">0.427224E+10</td>
    <td align="right">0.826509E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192695E+11</td>
    <td align="right">0.733024E+10</td>
    <td align="right">    2692.084</td>
    <td align="right">0.222413E+08</td>
    <td align="right">0.140937E+10</td>
    <td align="right">0.177036E+11</td>
    <td align="right">0.116534E+11</td>
    <td align="right">    8781.665</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276439E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  599402.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.143452E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233214E+10</td>
    <td align="right">0.263724E+10</td>
    <td align="right">    2692.084</td>
    <td align="right"> 3714939.648</td>
    <td align="right">0.527528E+09</td>
    <td align="right">0.469433E+10</td>
    <td align="right">0.196311E+10</td>
    <td align="right">    8781.665</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.706524E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.580972E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106452E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   44577.382</td>
    <td align="right">       0.000</td>
    <td align="right">0.404102E+10</td>
    <td align="right">0.539009E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210414E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  288663.390</td>
    <td align="right">    2058.856</td>
    <td align="right">0.245555E+10</td>
    <td align="right">0.271441E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217255E+10</td>
    <td align="right">0.868840E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1310495.130</td>
    <td align="right">0.631369E+08</td>
    <td align="right">0.804218E+09</td>
    <td align="right">0.927515E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240072E+10</td>
    <td align="right">0.228162E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1368274.308</td>
    <td align="right">0.682363E+08</td>
    <td align="right">0.320180E+08</td>
    <td align="right">0.766183E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.107636E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1393880.739</td>
    <td align="right">0.270029E+09</td>
    <td align="right"> 4788736.371</td>
    <td align="right">0.486187E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.309004E+09</td>
    <td align="right">0.212661E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  622069.611</td>
    <td align="right">0.583987E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.798635E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506709E+09</td>
    <td align="right">0.148947E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  746335.421</td>
    <td align="right">0.712084E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.163862E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197417E+10</td>
    <td align="right">0.316862E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1010349.538</td>
    <td align="right">0.954759E+08</td>
    <td align="right">0.131718E+09</td>
    <td align="right">0.392911E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256179E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  513207.668</td>
    <td align="right"> 4249507.899</td>
    <td align="right">0.649556E+09</td>
    <td align="right">0.395820E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153500E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    4069.898</td>
    <td align="right">   44382.837</td>
    <td align="right">       0.000</td>
    <td align="right">0.272371E+10</td>
    <td align="right">0.515473E+08</td>
    <td align="right">    6488.472</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.624092E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.480961E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169923E+11</td>
    <td align="right">0.532435E+10</td>
    <td align="right">    4069.898</td>
    <td align="right"> 7342236.023</td>
    <td align="right">0.179720E+10</td>
    <td align="right">0.214619E+11</td>
    <td align="right">0.358923E+10</td>
    <td align="right">    6488.472</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.309004E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.256179E+10</td>
    <td align="right">0.212661E+10</td>
    <td align="right">    4069.898</td>
    <td align="right"> 1393880.739</td>
    <td align="right">0.712084E+09</td>
    <td align="right">0.580972E+10</td>
    <td align="right">0.927515E+09</td>
    <td align="right">    6488.472</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.254866E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.392551E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.768213E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.252943E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168747E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  198374.932</td>
    <td align="right">0.133454E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167635E+10</td>
    <td align="right">0.290704E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   36842.639</td>
    <td align="right">0.504210E+08</td>
    <td align="right">0.489569E+09</td>
    <td align="right">0.633940E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143517E+10</td>
    <td align="right">0.108900E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  303495.060</td>
    <td align="right">0.501420E+08</td>
    <td align="right">0.151819E+08</td>
    <td align="right">0.276103E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.471215E+09</td>
    <td align="right">0.837381E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1117007.127</td>
    <td align="right">0.101777E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.432681E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143931E+09</td>
    <td align="right">0.142971E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  383156.470</td>
    <td align="right">0.241671E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.861318E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.287781E+09</td>
    <td align="right">0.126961E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  552733.539</td>
    <td align="right">0.211929E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.115589E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110061E+10</td>
    <td align="right">0.213795E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  833065.726</td>
    <td align="right">0.396704E+08</td>
    <td align="right"> 8715036.767</td>
    <td align="right">0.521958E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199978E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6749.838</td>
    <td align="right"> 2701388.479</td>
    <td align="right">0.310761E+09</td>
    <td align="right">0.175508E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133758E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.146187E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459137E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.305844E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116221E+11</td>
    <td align="right">0.388846E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3233050.400</td>
    <td align="right">0.698510E+09</td>
    <td align="right">0.131340E+11</td>
    <td align="right">0.151341E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143931E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199978E+10</td>
    <td align="right">0.142971E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1117007.127</td>
    <td align="right">0.241671E+09</td>
    <td align="right">0.392551E+10</td>
    <td align="right">0.521958E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110148E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.507883E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170517E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   35354.124</td>
    <td align="right">       0.000</td>
    <td align="right">0.313163E+10</td>
    <td align="right">0.385595E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262239E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  269093.371</td>
    <td align="right">  293279.896</td>
    <td align="right">0.162872E+10</td>
    <td align="right">0.234896E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232505E+10</td>
    <td align="right">0.713819E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  753400.778</td>
    <td align="right">0.528435E+08</td>
    <td align="right">0.636020E+09</td>
    <td align="right">0.472339E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200165E+10</td>
    <td align="right">0.144266E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1027804.461</td>
    <td align="right">0.970058E+08</td>
    <td align="right"> 9504420.351</td>
    <td align="right">0.686793E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.838322E+09</td>
    <td align="right">0.865413E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1607057.268</td>
    <td align="right">0.297335E+09</td>
    <td align="right"> 1411764.016</td>
    <td align="right">0.626284E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178554E+09</td>
    <td align="right">0.143673E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1001209.654</td>
    <td align="right">0.725635E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.222435E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.369741E+09</td>
    <td align="right">0.114945E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1290579.567</td>
    <td align="right">0.693816E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.313573E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157463E+10</td>
    <td align="right">0.254644E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1710109.838</td>
    <td align="right">0.877723E+08</td>
    <td align="right">0.112628E+08</td>
    <td align="right">0.911581E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283542E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208665.539</td>
    <td align="right"> 3993765.371</td>
    <td align="right">0.424830E+09</td>
    <td align="right">0.190773E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226972E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2554.770</td>
    <td align="right">       0.000</td>
    <td align="right">0.185804E+10</td>
    <td align="right">0.109768E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125337E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.394706E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190755E+11</td>
    <td align="right">0.392188E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7905829.370</td>
    <td align="right">0.195869E+10</td>
    <td align="right">0.167273E+11</td>
    <td align="right">0.370821E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178554E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283542E+10</td>
    <td align="right">0.143673E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1710109.838</td>
    <td align="right">0.725635E+09</td>
    <td align="right">0.507883E+10</td>
    <td align="right">0.911581E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108769E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   63084.340</td>
    <td align="right">       0.000</td>
    <td align="right">0.509781E+10</td>
    <td align="right">0.719692E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.917220E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  455506.240</td>
    <td align="right">       0.000</td>
    <td align="right">0.378057E+10</td>
    <td align="right">0.332776E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142218E+10</td>
    <td align="right">   99039.501</td>
    <td align="right">       0.000</td>
    <td align="right">  770949.025</td>
    <td align="right">  211972.110</td>
    <td align="right">0.274076E+10</td>
    <td align="right">0.508108E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147529E+10</td>
    <td align="right">0.153720E+09</td>
    <td align="right"> 3063560.937</td>
    <td align="right">  961287.975</td>
    <td align="right">0.273019E+08</td>
    <td align="right">0.144994E+10</td>
    <td align="right">0.570331E+09</td>
    <td align="right">   11570.665</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194931E+10</td>
    <td align="right">0.206102E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  611974.065</td>
    <td align="right">0.911275E+08</td>
    <td align="right">0.337036E+09</td>
    <td align="right">0.320159E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.917713E+09</td>
    <td align="right">0.104142E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  772605.723</td>
    <td align="right">0.311708E+09</td>
    <td align="right">0.155312E+09</td>
    <td align="right">0.233360E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.260090E+09</td>
    <td align="right">0.185175E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  225701.815</td>
    <td align="right">0.610349E+09</td>
    <td align="right">0.229338E+08</td>
    <td align="right">0.477700E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380774E+09</td>
    <td align="right">0.179967E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  775624.973</td>
    <td align="right">0.514153E+09</td>
    <td align="right">0.955268E+08</td>
    <td align="right">0.153382E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154513E+10</td>
    <td align="right">0.513426E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2658280.953</td>
    <td align="right">0.482749E+08</td>
    <td align="right">0.254749E+09</td>
    <td align="right">0.949248E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200630E+10</td>
    <td align="right">  220436.893</td>
    <td align="right">       0.000</td>
    <td align="right"> 2381723.723</td>
    <td align="right"> 3884226.148</td>
    <td align="right">0.776968E+09</td>
    <td align="right">0.123789E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142729E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  555761.066</td>
    <td align="right">       0.000</td>
    <td align="right">0.252805E+10</td>
    <td align="right">0.430943E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.721535E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  252959.032</td>
    <td align="right">       0.000</td>
    <td align="right">0.428609E+10</td>
    <td align="right">0.287540E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141105E+11</td>
    <td align="right">0.556641E+10</td>
    <td align="right"> 3063560.937</td>
    <td align="right">0.104855E+08</td>
    <td align="right">0.160701E+10</td>
    <td align="right">0.215258E+11</td>
    <td align="right">0.514348E+10</td>
    <td align="right">   11570.665</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260090E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   63084.340</td>
    <td align="right">       0.000</td>
    <td align="right">0.229338E+08</td>
    <td align="right">0.477700E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200630E+10</td>
    <td align="right">0.185175E+10</td>
    <td align="right"> 3063560.937</td>
    <td align="right"> 2658280.953</td>
    <td align="right">0.610349E+09</td>
    <td align="right">0.509781E+10</td>
    <td align="right">0.123789E+10</td>
    <td align="right">   11570.665</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987965E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     855.213</td>
    <td align="right">       0.000</td>
    <td align="right">0.509657E+10</td>
    <td align="right"> 7216716.926</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156885E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   92170.668</td>
    <td align="right">       0.000</td>
    <td align="right">0.315291E+10</td>
    <td align="right">0.921653E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242241E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  373313.254</td>
    <td align="right">  289077.349</td>
    <td align="right">0.173788E+10</td>
    <td align="right">0.274244E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209668E+10</td>
    <td align="right">0.566933E+08</td>
    <td align="right">  290475.498</td>
    <td align="right"> 1211804.287</td>
    <td align="right">0.617085E+08</td>
    <td align="right">0.645270E+09</td>
    <td align="right">0.727997E+09</td>
    <td align="right">    1244.098</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216369E+10</td>
    <td align="right">0.149691E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  795723.539</td>
    <td align="right">0.101648E+09</td>
    <td align="right">0.448110E+08</td>
    <td align="right">0.386760E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100337E+10</td>
    <td align="right">0.810995E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  955730.255</td>
    <td align="right">0.348811E+09</td>
    <td align="right"> 2119210.559</td>
    <td align="right">0.285136E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284855E+09</td>
    <td align="right">0.155674E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  228067.337</td>
    <td align="right">0.604298E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.422200E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.492727E+09</td>
    <td align="right">0.119166E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  444904.769</td>
    <td align="right">0.657919E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.885609E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195891E+10</td>
    <td align="right">0.276995E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1004106.617</td>
    <td align="right">0.814684E+08</td>
    <td align="right">0.200153E+08</td>
    <td align="right">0.393462E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264155E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  669349.384</td>
    <td align="right"> 3936536.807</td>
    <td align="right">0.387188E+09</td>
    <td align="right">0.416406E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.208331E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   42669.670</td>
    <td align="right">       0.000</td>
    <td align="right">0.195444E+10</td>
    <td align="right">0.441552E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.936499E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     574.846</td>
    <td align="right">       0.000</td>
    <td align="right">0.418351E+10</td>
    <td align="right"> 5895206.276</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186408E+11</td>
    <td align="right">0.404278E+10</td>
    <td align="right">  290475.498</td>
    <td align="right"> 5819269.837</td>
    <td align="right">0.186008E+10</td>
    <td align="right">0.172247E+11</td>
    <td align="right">0.276422E+10</td>
    <td align="right">    1244.098</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.284855E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     574.846</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5895206.276</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264155E+10</td>
    <td align="right">0.155674E+10</td>
    <td align="right">  290475.498</td>
    <td align="right"> 1211804.287</td>
    <td align="right">0.657919E+09</td>
    <td align="right">0.509657E+10</td>
    <td align="right">0.727997E+09</td>
    <td align="right">    1244.098</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205483E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.452337E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.611184E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.310651E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173973E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  305586.858</td>
    <td align="right">0.164380E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187478E+10</td>
    <td align="right">0.803030E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  268818.952</td>
    <td align="right">0.208833E+08</td>
    <td align="right">0.415943E+09</td>
    <td align="right">0.228830E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128713E+10</td>
    <td align="right">0.202251E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1277056.861</td>
    <td align="right">0.270962E+08</td>
    <td align="right"> 4385787.621</td>
    <td align="right">0.774967E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431779E+09</td>
    <td align="right">0.119409E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1723134.447</td>
    <td align="right">0.583469E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.666138E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134603E+09</td>
    <td align="right">0.198831E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  678981.105</td>
    <td align="right">0.142606E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.159105E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304194E+09</td>
    <td align="right">0.171973E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  820648.235</td>
    <td align="right">0.105254E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.180110E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125258E+10</td>
    <td align="right">0.297093E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  906772.654</td>
    <td align="right">0.185215E+08</td>
    <td align="right">0.197994E+08</td>
    <td align="right">0.498752E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221001E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17262.923</td>
    <td align="right"> 2329982.396</td>
    <td align="right">0.233068E+09</td>
    <td align="right">0.599557E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128975E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.178938E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164804E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.378178E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115060E+11</td>
    <td align="right">0.548178E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5692675.178</td>
    <td align="right">0.375344E+09</td>
    <td align="right">0.155180E+11</td>
    <td align="right">0.256786E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134603E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.221001E+10</td>
    <td align="right">0.198831E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1723134.447</td>
    <td align="right">0.142606E+09</td>
    <td align="right">0.452337E+10</td>
    <td align="right">0.774967E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.763626E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.634865E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167739E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17450.426</td>
    <td align="right">       0.000</td>
    <td align="right">0.389326E+10</td>
    <td align="right">0.208051E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293197E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  228628.059</td>
    <td align="right">  459607.457</td>
    <td align="right">0.197096E+10</td>
    <td align="right">0.199722E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267585E+10</td>
    <td align="right">0.108394E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  973253.130</td>
    <td align="right">0.381740E+08</td>
    <td align="right">0.565921E+09</td>
    <td align="right">0.684620E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207084E+10</td>
    <td align="right">0.199274E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1719546.262</td>
    <td align="right">0.878313E+08</td>
    <td align="right"> 1110799.368</td>
    <td align="right">0.116266E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.886694E+09</td>
    <td align="right">0.114713E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1963318.511</td>
    <td align="right">0.219382E+09</td>
    <td align="right">  707752.183</td>
    <td align="right">0.818563E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198457E+09</td>
    <td align="right">0.184718E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1205785.053</td>
    <td align="right">0.644649E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.292737E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.418453E+09</td>
    <td align="right">0.147759E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1479940.128</td>
    <td align="right">0.642644E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.382632E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178168E+10</td>
    <td align="right">0.315110E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1649586.794</td>
    <td align="right">0.775947E+08</td>
    <td align="right">0.233134E+08</td>
    <td align="right">0.880468E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332671E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  140977.368</td>
    <td align="right"> 3504330.297</td>
    <td align="right">0.285750E+09</td>
    <td align="right">0.160280E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197713E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7827.374</td>
    <td align="right">       0.000</td>
    <td align="right">0.263718E+10</td>
    <td align="right">0.167393E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.866352E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.506937E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195752E+11</td>
    <td align="right">0.509468E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9386313.105</td>
    <td align="right">0.171424E+10</td>
    <td align="right">0.207962E+11</td>
    <td align="right">0.461922E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198457E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332671E+10</td>
    <td align="right">0.184718E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1963318.511</td>
    <td align="right">0.644649E+09</td>
    <td align="right">0.634865E+10</td>
    <td align="right">0.116266E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202022E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1487698.982</td>
    <td align="right">       0.000</td>
    <td align="right">0.461170E+10</td>
    <td align="right">0.103158E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234655E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1595382.213</td>
    <td align="right">       0.000</td>
    <td align="right">0.279077E+10</td>
    <td align="right">0.103212E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267288E+10</td>
    <td align="right">  133830.456</td>
    <td align="right">       0.000</td>
    <td align="right"> 2722894.615</td>
    <td align="right">  348556.003</td>
    <td align="right">0.170768E+10</td>
    <td align="right">0.152565E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247699E+10</td>
    <td align="right">0.196171E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2932180.458</td>
    <td align="right">0.258148E+08</td>
    <td align="right">0.558344E+09</td>
    <td align="right">0.154249E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.196289E+10</td>
    <td align="right">0.310824E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2303941.323</td>
    <td align="right">0.580983E+08</td>
    <td align="right"> 8525488.552</td>
    <td align="right">0.140256E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.946435E+09</td>
    <td align="right">0.143541E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1682354.354</td>
    <td align="right">0.158698E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.671380E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292706E+09</td>
    <td align="right">0.252606E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  485249.865</td>
    <td align="right">0.386609E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.135585E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.513205E+09</td>
    <td align="right">0.234832E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1222673.996</td>
    <td align="right">0.338986E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.281191E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167843E+10</td>
    <td align="right">0.618182E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3658731.693</td>
    <td align="right">0.320608E+08</td>
    <td align="right">0.242897E+08</td>
    <td align="right">0.148489E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258366E+10</td>
    <td align="right">   45286.867</td>
    <td align="right">       0.000</td>
    <td align="right"> 4516577.747</td>
    <td align="right"> 3624121.162</td>
    <td align="right">0.193264E+09</td>
    <td align="right">0.214872E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250840E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1189786.835</td>
    <td align="right">       0.000</td>
    <td align="right">0.181935E+10</td>
    <td align="right">0.818077E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123149E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1749719.313</td>
    <td align="right">       0.000</td>
    <td align="right">0.426103E+10</td>
    <td align="right">0.117011E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212338E+11</td>
    <td align="right">0.743514E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.255472E+08</td>
    <td align="right">0.100424E+10</td>
    <td align="right">0.159750E+11</td>
    <td align="right">0.132443E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292706E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  485249.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.135585E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267288E+10</td>
    <td align="right">0.252606E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4516577.747</td>
    <td align="right">0.386609E+09</td>
    <td align="right">0.461170E+10</td>
    <td align="right">0.214872E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.875688E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.608105E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152820E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   65206.498</td>
    <td align="right">       0.000</td>
    <td align="right">0.386105E+10</td>
    <td align="right">0.845420E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261241E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  375347.760</td>
    <td align="right">  449556.326</td>
    <td align="right">0.209888E+10</td>
    <td align="right">0.286286E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251314E+10</td>
    <td align="right">0.862313E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1302460.667</td>
    <td align="right">0.506528E+08</td>
    <td align="right">0.536478E+09</td>
    <td align="right">0.875655E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238021E+10</td>
    <td align="right">0.236990E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1187911.861</td>
    <td align="right">0.650442E+08</td>
    <td align="right">0.150179E+08</td>
    <td align="right">0.665235E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.995676E+09</td>
    <td align="right">0.113975E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1249988.248</td>
    <td align="right">0.212572E+09</td>
    <td align="right">  692274.388</td>
    <td align="right">0.478609E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301641E+09</td>
    <td align="right">0.206968E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  370746.206</td>
    <td align="right">0.448118E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.996273E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.530114E+09</td>
    <td align="right">0.159393E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  581935.834</td>
    <td align="right">0.547412E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.156747E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.211394E+10</td>
    <td align="right">0.353078E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1022522.536</td>
    <td align="right">0.621560E+08</td>
    <td align="right">0.489398E+08</td>
    <td align="right">0.412818E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.299892E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  636559.759</td>
    <td align="right"> 3427694.283</td>
    <td align="right">0.306465E+09</td>
    <td align="right">0.412790E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.203150E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   55229.047</td>
    <td align="right">       0.000</td>
    <td align="right">0.244757E+10</td>
    <td align="right">0.536360E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.830799E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.497512E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197122E+11</td>
    <td align="right">0.547965E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6847908.416</td>
    <td align="right">0.138983E+10</td>
    <td align="right">0.203713E+11</td>
    <td align="right">0.352595E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301641E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299892E+10</td>
    <td align="right">0.206968E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1302460.667</td>
    <td align="right">0.547412E+09</td>
    <td align="right">0.608105E+10</td>
    <td align="right">0.875655E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_BOT></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.511701E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.343339E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217457E+11</td>
    <td align="right">0.474583E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104500E+11</td>
    <td align="right">0.724516E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.388635E+10</td>
    <td align="right">0.198316E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362597E+10</td>
    <td align="right">0.540390E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340260E+10</td>
    <td align="right">0.747257E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388339E+10</td>
    <td align="right">0.735134E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424734E+10</td>
    <td align="right">0.302112E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.755514E+10</td>
    <td align="right">0.289081E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215034E+11</td>
    <td align="right">0.201774E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396923E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205496E+12</td>
    <td align="right">0.263133E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340260E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511701E+11</td>
    <td align="right">0.747257E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_MID></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.590924E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.373962E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214299E+11</td>
    <td align="right">0.433860E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872303E+10</td>
    <td align="right">0.734418E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234505E+10</td>
    <td align="right">0.196054E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289286E+10</td>
    <td align="right">0.505170E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.290354E+10</td>
    <td align="right">0.687833E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298496E+10</td>
    <td align="right">0.649881E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299733E+10</td>
    <td align="right">0.267425E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.581327E+10</td>
    <td align="right">0.256762E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234454E+11</td>
    <td align="right">0.185969E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.449763E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215000E+12</td>
    <td align="right">0.241168E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.234505E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.590924E+11</td>
    <td align="right">0.687833E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_TOP></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.769562E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.490098E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283304E+11</td>
    <td align="right">0.419014E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114348E+11</td>
    <td align="right">0.811524E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264422E+10</td>
    <td align="right">0.217783E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299102E+10</td>
    <td align="right">0.546766E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.295235E+10</td>
    <td align="right">0.747462E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291040E+10</td>
    <td align="right">0.688959E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362340E+10</td>
    <td align="right">0.280185E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.855126E+10</td>
    <td align="right">0.259418E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317835E+11</td>
    <td align="right">0.176586E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.593812E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280569E+12</td>
    <td align="right">0.259420E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.264422E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.769562E+11</td>
    <td align="right">0.747462E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103397E+12</td>
    <td align="right">0.106570E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.658996E+11</td>
    <td align="right">0.701723E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427603E+11</td>
    <td align="right">0.382602E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270622E+11</td>
    <td align="right">0.131961E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251335E+11</td>
    <td align="right">0.351226E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495192E+11</td>
    <td align="right"> 6253504.118</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.623603E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607742E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326196E+11</td>
    <td align="right">0.833481E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203757E+11</td>
    <td align="right">0.630512E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492615E+11</td>
    <td align="right">0.362950E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.840890E+11</td>
    <td align="right">0.767074E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.623252E+12</td>
    <td align="right">0.348698E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203757E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103397E+12</td>
    <td align="right">0.106570E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206077E+12</td>
    <td align="right">  259781.267</td>
    <td align="right">30-JAN-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  209805.141</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157431E+12</td>
    <td align="right">  238802.313</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  188826.187</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147225E+12</td>
    <td align="right">  203969.681</td>
    <td align="right">06-MAR-07:15</td>
    <td align="right">   10016.276</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  163275.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121281E+12</td>
    <td align="right">  177991.618</td>
    <td align="right">03-APR-06:15</td>
    <td align="right">   10016.276</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  137297.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124048E+12</td>
    <td align="right">  137325.586</td>
    <td align="right">31-MAY-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   10011.474</td>
    <td align="right">       0.000</td>
    <td align="right">   49923.220</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146640E+12</td>
    <td align="right">  161790.876</td>
    <td align="right">26-JUN-07:30</td>
    <td align="right">   26850.192</td>
    <td align="right">   56729.907</td>
    <td align="right">   10384.535</td>
    <td align="right">       0.000</td>
    <td align="right">   66599.445</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156195E+12</td>
    <td align="right">  174863.993</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">   26850.192</td>
    <td align="right">   48348.835</td>
    <td align="right">   26079.395</td>
    <td align="right">       0.000</td>
    <td align="right">   72361.010</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162915E+12</td>
    <td align="right">  178215.806</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   16307.389</td>
    <td align="right">       0.000</td>
    <td align="right">   84517.524</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127685E+12</td>
    <td align="right">  157302.387</td>
    <td align="right">06-SEP-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   14952.957</td>
    <td align="right">       0.000</td>
    <td align="right">   64958.537</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120534E+12</td>
    <td align="right">  127527.870</td>
    <td align="right">16-OCT-06:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">   77551.744</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149504E+12</td>
    <td align="right">  230670.738</td>
    <td align="right">27-NOV-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  180694.612</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.185447E+12</td>
    <td align="right">  254435.977</td>
    <td align="right">11-DEC-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  204459.852</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180498E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120534E+12</td>
    <td align="right">  127527.870</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10016.276</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.206077E+12</td>
    <td align="right">  259781.267</td>
    <td align="right">&nbsp;</td>
    <td align="right">   26850.192</td>
    <td align="right">   56729.907</td>
    <td align="right">   26079.395</td>
    <td align="right">  209805.141</td>
    <td align="right">   84517.524</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206077E+12</td>
    <td align="right">  259781.267</td>
    <td align="right">30-JAN-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  209805.141</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157431E+12</td>
    <td align="right">  238802.313</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  188826.187</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147225E+12</td>
    <td align="right">  203969.681</td>
    <td align="right">06-MAR-07:15</td>
    <td align="right">   10016.276</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  163275.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121281E+12</td>
    <td align="right">  177991.618</td>
    <td align="right">03-APR-06:15</td>
    <td align="right">   10016.276</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  137297.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124048E+12</td>
    <td align="right">  137325.586</td>
    <td align="right">31-MAY-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   10011.474</td>
    <td align="right">       0.000</td>
    <td align="right">   49923.220</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146640E+12</td>
    <td align="right">  161790.876</td>
    <td align="right">26-JUN-07:30</td>
    <td align="right">   26850.192</td>
    <td align="right">   56729.907</td>
    <td align="right">   10384.535</td>
    <td align="right">       0.000</td>
    <td align="right">   66599.445</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156195E+12</td>
    <td align="right">  174863.993</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">   26850.192</td>
    <td align="right">   48348.835</td>
    <td align="right">   26079.395</td>
    <td align="right">       0.000</td>
    <td align="right">   72361.010</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162915E+12</td>
    <td align="right">  178215.806</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   16307.389</td>
    <td align="right">       0.000</td>
    <td align="right">   84517.524</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127685E+12</td>
    <td align="right">  157302.387</td>
    <td align="right">06-SEP-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   14952.957</td>
    <td align="right">       0.000</td>
    <td align="right">   64958.537</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120534E+12</td>
    <td align="right">  127527.870</td>
    <td align="right">16-OCT-06:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">   77551.744</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149504E+12</td>
    <td align="right">  230670.738</td>
    <td align="right">27-NOV-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  180694.612</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.185447E+12</td>
    <td align="right">  254435.977</td>
    <td align="right">11-DEC-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">  204459.852</td>
    <td align="right">       0.000</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180498E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120534E+12</td>
    <td align="right">  127527.870</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10016.276</td>
    <td align="right">   26610.137</td>
    <td align="right">    3707.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.206077E+12</td>
    <td align="right">  259781.267</td>
    <td align="right">&nbsp;</td>
    <td align="right">   26850.192</td>
    <td align="right">   56729.907</td>
    <td align="right">   26079.395</td>
    <td align="right">  209805.141</td>
    <td align="right">   84517.524</td>
    <td align="right">    7921.500</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.73</td>
    <td align="right">        0.25</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.25</td>
    <td align="right">       24.73</td>
    <td align="right">        0.25</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.73</td>
    <td align="right">        0.25</td>
    <td align="right">       24.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.75</td>
    <td align="right">       19.10</td>
    <td align="right">        2.50</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.75</td>
    <td align="right">       20.00</td>
    <td align="right">        0.75</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.25</td>
    <td align="right">       19.70</td>
    <td align="right">        0.25</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       25.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       25.36</td>
    <td align="right">        0.25</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.75</td>
    <td align="right">       19.25</td>
    <td align="right">        0.50</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.75</td>
    <td align="right">       18.83</td>
    <td align="right">        1.00</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.25</td>
    <td align="right">       19.17</td>
    <td align="right">        5.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.00</td>
    <td align="right">       25.79</td>
    <td align="right">        0.25</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.75</td>
    <td align="right">       20.00</td>
    <td align="right">        2.50</td>
    <td align="right">       20.13</td>
    <td align="right">        1.25</td>
    <td align="right">       25.97</td>
    <td align="right">        0.25</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2018-10-19
    09:38:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.25</td>
    <td align="right">       17.28</td>
    <td align="right">        4.50</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">       18.35</td>
    <td align="right">        2.50</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.00</td>
    <td align="right">       18.48</td>
    <td align="right">        0.50</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.75</td>
    <td align="right">       18.10</td>
    <td align="right">        0.25</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.93</td>
