  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         689
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       16712
  Total Number of Numeric Fields=       38446
  Total Number of Fields=       55158
  Processing Input Data File (in.idf) -- Start
      1 !-Generator IDFEditor 1.44
      2 !-Option OriginalOrderTop UseSpecialFormat
      3 
      4 !-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
      5 !-      Use '!' comments if they need to be retained when using the IDFEditor.
      6 
      7 Output:Variable,Perimeter_top_ZN_3,Zone Mean Air Temperature,Detailed;
      8 
      9 Schedule:Compact,
     10     HTGSETP_SCH_PACU_VAV_bot,!- Name
     11     Temperature,             !- Schedule Type Limits Name
     12     Through: 12/31,          !- Field 1
     13     For: WinterDesignDay,    !- Field 2
     14     Until: 05:00, 15.6,      !- Field 4
     15     Until: 06:00, 17.6,      !- Field 6
     16     Until: 07:00, 19.6,      !- Field 8
     17     Until: 22:00, 21.0,      !- Field 10
     18     Until: 24:00, 15.6,      !- Field 12
     19     For: Weekdays,           !- Field 13
     20     Until: 05:00, 15.6,      !- Field 15
     21     Until: 06:00, 21.0,      !- Field 17
     22     Until: 07:00, 21.0,      !- Field 19
     23     Until: 22:00, 21.0,      !- Field 21
     24     Until: 24:00, 15.6,      !- Field 23
     25     For SummerDesignDay,     !- Field 24
     26     Until: 24:00, 15.6,      !- Field 26
     27     For: Saturday,           !- Field 27
     28     Until: 05:00, 15.6,      !- Field 29
     29     Until: 06:00, 21.0,      !- Field 31
     30     Until: 07:00, 21.0,      !- Field 33
     31     Until: 17:00, 21.0,      !- Field 35
     32     Until: 24:00, 15.6,      !- Field 37
     33     For:Sunday Holidays AllOtherDays,  !- Field 38
     34     Until: 24:00, 15.6;      !- Field 40
     35 
     36 Output:Variable,Perimeter_top_ZN_3,Zone Outdoor Air Drybulb Temperature,Detailed;
     37 Output:Variable,Custom_Zone_ClgT_Setpoint,Schedule Value,Detailed;
     38 Output:Variable,Perimeter_top_ZN_3 VAV Box Outlet Node,System Node Mass Flow Rate,Detailed;
     39 Output:Variable,Perimeter_top_ZN_3 VAV Box Outlet Node,System Node Temperature,Detailed;
     40 
     41 Output:EnergyManagementSystem,
     42     Verbose,                 !- Actuator Availability Dictionary Reporting
     43     None,                    !- Internal Variable Availability Dictionary Reporting
     44     None;                    !- EMS Runtime Language Debug Output Level
     45 
     46 ! Custom zone cooling setpoint
     47 Schedule:Constant,Custom_Zone_ClgT_Setpoint,Temperature,30;
     48 
     49 EnergyManagementSystem:Actuator,
     50     ZoneT_Setpoint_Reset,    !- Name
     51     Custom_Zone_ClgT_Setpoint,  !- Actuated Component Unique Name
     52     Schedule:Constant,       !- Actuated Component Type
     53     Schedule Value;          !- Actuated Component Control Type
     54 
     55 EnergyManagementSystem:Program,
     56     MyCustom_Zone_Clg_Setpoint,  !- Name
     57     if CurrentEnvironment == 3,  !- Program Line 1
     58     if hour<6,               !- Program Line 2
     59     Set ZoneT_Setpoint_Reset = 30,  !- A4
     60     elseif (Hour>=6) && (Hour<22),  !- A5
     61     Set ZoneT_Setpoint_Reset = @RandomUniform  16 24,  !- A6
     62     else,                    !- A7
     63     Set ZoneT_Setpoint_Reset = 30,  !- A8
     64     endif,                   !- A9
     65     else,                    !- A10
     66     if hour<6,               !- A11
     67     Set ZoneT_Setpoint_Reset = 30,  !- A12
     68     elseif (Hour>=6) && (Hour<22),  !- A13
     69     Set ZoneT_Setpoint_Reset = 16,  !- A14
     70     else,                    !- A15
     71     Set ZoneT_Setpoint_Reset = 30,  !- A16
     72     endif,                   !- A17
     73     endif;                   !- A18
     74 
     75 EnergyManagementSystem:ProgramCallingManager,
     76     MyCustom_Zone_ClgT_Reset_CallPoint,  !- Name
     77     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
     78     MyCustom_Zone_Clg_Setpoint;  !- Program Name 1
     79 
     80 EnergyManagementSystem:Actuator,
     81     VAV_1_Flowrate_Setpoint, !- Name
     82     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Actuated Component Unique Name
     83     System Node Setpoint,    !- Actuated Component Type
     84     Mass Flow Rate Setpoint; !- Actuated Component Control Type
     85 
     86 EnergyManagementSystem:Program,
     87     VAV_1_Flowrate_Set,      !- Name
     88     if CurrentEnvironment == 3,  !- Program Line 1
     89     Set VAV_1_Flowrate_Setpoint =0.85,  !- Program Line 2
     90     ELSE,                    !- A4
     91     Set VAV_1_Flowrate_Setpoint =NULL,  !- A5
     92     ENDIF;                   !- A6
     93 
     94 EnergyManagementSystem:ProgramCallingManager,
     95     EMS-based Setpoint Managers,  !- Name
     96     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
     97     VAV_1_Flowrate_Set;      !- Program Name 1
     98 
     99 ! -----------------------------------------------------------------------
    100 ! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
    101 ! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from
    102 ! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee,
    103 ! Advanced Energy Design Guide series, and other building industry expert input.
    104 ! The original purpose of developing these prototype building models was to measure energy saving impacts from
    105 ! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards
    106 ! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling
    107 ! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis
    108 ! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models",
    109 ! both posted at this website.
    110 ! -----------------------------------------------------------------------
    111 !
    112 ! BEGIN ECONOMIZER MAP
    113 ! Economizer Name, DX COIL Name
    114 ! PACU_VAV_bot_OA_Controller, PACU_VAV_bot_CoolC DXCoil
    115 ! PACU_VAV_mid_OA_Controller, PACU_VAV_mid_CoolC DXCoil
    116 ! PACU_VAV_top_OA_Controller, PACU_VAV_top_CoolC DXCoil
    117 ! END ECONOMIZER MAP
    118 !
    119 ! WeatherFile:  USA_FL_Miami.Intl.AP.722020_TMY3.epw
    120 ! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/OfficeMedium/90.1_std2013/input.nobackup/PI.Oct2013_OfficeMedium_STD2013_Miami.dd.idf
    121 ! Run Case:     PI.Oct2013_OfficeMedium_STD2013_Miami
    122 ! GPARM parameters as input:
    123 !    Case = PI.Oct2013_OfficeMedium_STD2013_Miami
    124 !    weatherfile = USA_FL_Miami_TMY2.epw
    125 !    annual_run = yes
    126 !    slab_gtp = Zone1A_nonres_R0_0ftV_OfficeMedium_Miami_AddendumBB.gtp
    127 !    basement_tempt = OfficeMedium_STD2007_Miami_bsmt.idf
    128 !    avg_oa_tempt_ip = 75.76
    129 !    maxdiff_oa_tempt_ip = 14.35
    130 !    ext_wall_type = SteelFramedWall
    131 !    nonres_ext_wall_ufactor = 0.704104612
    132 !    roof_type = LightweightRoof
    133 !    nonres_roof_ufactor = 0.272556624
    134 !    roof_emissivity = 0.75
    135 !    roof_solar_absorp = 0.45
    136 !    nonres_window = Window_U_0.60_SHGC_0.25
    137 !    economizer = NoEconomizer
    138 !    skip_economizer_control = No
    139 !    sidelighting_control = yes_AY
    140 !    LPD_office = 8.826406542
    141 !    exterior_lights_watts = 0
    142 !    exterior_lights_watts_a = 623.03
    143 !    exterior_lights_watts_b = 7476.45
    144 !    avg_oa_tempt = 24.31111111
    145 !    maxdiff_oa_tempt = 7.972222222
    146 !    infil = 0.00056896
    147 !    oa_flow_per_area = 0.000431773
    148 !    SAT_reset_switch = No
    149 !    SAT_reset_T = NA
    150 !    door_infil = 1.04300287
    151 !    frac_ofpk = 0.144
    152 !    damper_sched = MinOA_Sched
    153 !    economizer_lockout = NoLockout
    154 !    heating_damper_act = Normal
    155 !    add_ck_pacu_vav_bot = Yes
    156 !    add_ck_pacu_vav_mid = Yes
    157 !    add_ck_pacu_vav_top = Yes
    158 !    core_bottom_mdp = 0.3
    159 !    perimeter_bot_zn_1_mdp = 0.314144253750149
    160 !    perimeter_bot_zn_2_mdp = 0.3
    161 !    perimeter_bot_zn_3_mdp = 0.323291276838756
    162 !    perimeter_bot_zn_4_mdp = 0.3
    163 !    core_mid_mdp = 0.358790110848353
    164 !    perimeter_mid_zn_1_mdp = 0.3
    165 !    perimeter_mid_zn_2_mdp = 0.3
    166 !    perimeter_mid_zn_3_mdp = 0.3
    167 !    perimeter_mid_zn_4_mdp = 0.3
    168 !    core_top_mdp = 0.341177534848771
    169 !    perimeter_top_zn_1_mdp = 0.3
    170 !    perimeter_top_zn_2_mdp = 0.3
    171 !    perimeter_top_zn_3_mdp = 0.3
    172 !    perimeter_top_zn_4_mdp = 0.3
    173 !    pacu_vav_bot_oaf = 1.19508883333333
    174 !    pacu_vav_mid_oaf = 1.19508883333333
    175 !    pacu_vav_top_oaf = 1.19508883333333
    176 !    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
    177 !    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 125
    178 !    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
    179 !    addendum_cd = yes
    180 !    pv_generator = no
    181 !    pv_surface_area = 0
    182 !    STD189_overhang = no
    183 !    swh_et = 0.808039999
    184 !    swh_ua = 7.561562668
    185 !    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
    186 !    PACU_VAV_bot_ERV = No
    187 !    PACU_VAV_mid_ERV = No
    188 !    PACU_VAV_top_ERV = No
    189 !    LTG_SCH_SET = LTG_SET_STD2013
    190 !    transformer_size = 45000
    191 !    transformer_eff = 0.977
    192 !    PACU_VAV_bot_ERV_power = 907.476237916664
    193 !    PACU_VAV_mid_ERV_power = 907.476237916664
    194 !    PACU_VAV_top_ERV_power = 907.476237916664
    195 !    OA_BASED_OPTIMUM_START_EMS = yes
    196 !    OPTIMUM_START_SF_DEPENDENT_EMS = no
    197 !    wwr = 0.33
    198 !    pipe_heat_loss = 1277
    199 !    skip_EMSprogram = yes
    200 !    HtgSetP_Sch_PACU_VAV_bot = HTGSETP_SCH_YES_OPTIMUM
    201 !    HtgSetP_Sch_PACU_VAV_mid = HTGSETP_SCH_YES_OPTIMUM
    202 !    HtgSetP_Sch_PACU_VAV_top = HTGSETP_SCH_YES_OPTIMUM
    203 !    ClgSetP_Sch_PACU_VAV_bot = CLGSETP_SCH_YES_OPTIMUM
    204 !    ClgSetP_Sch_PACU_VAV_mid = CLGSETP_SCH_YES_OPTIMUM
    205 !    ClgSetP_Sch_PACU_VAV_top = CLGSETP_SCH_YES_OPTIMUM
    206 !    Wfile_TMY3 = USA_FL_Miami.Intl.AP.722020_TMY3.epw
    207 !    loadProfile = No
    208 !    receptacle_ctrl_occ_reduction_frac = 0.95308699
    209 !    receptacle_ctrl_unocc_reduction_frac = 0.769184602
    210 Version,8.0;
    211 
    212 Building,
    213     Medium Office,           !- Name
    214     0.0000,                  !- North Axis {deg}
    215     City,                    !- Terrain
    216     0.0400,                  !- Loads Convergence Tolerance Value
    217     0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    218     FullInteriorAndExterior, !- Solar Distribution
    219     25,                      !- Maximum Number of Warmup Days
    220     6;                       !- Minimum Number of Warmup Days
    221 
    222 Timestep,4;
    223 SurfaceConvectionAlgorithm:Inside,TARP;
    224 SurfaceConvectionAlgorithm:Outside,TARP;
    225 HeatBalanceAlgorithm,ConductionTransferFunction;
    226 
    227 ShadowCalculation,
    228     AverageOverDaysInFrequency,  !- Calculation Method
    229     30;                      !- Calculation Frequency
    230 
    231 SimulationControl,
    232     Yes,                     !- Do Zone Sizing Calculation
    233     Yes,                     !- Do System Sizing Calculation
    234     Yes,                     !- Do Plant Sizing Calculation
    235     Yes,                     !- Run Simulation for Sizing Periods
    236     YES;                     !- Run Simulation for Weather File Run Periods
    237 
    238 RunPeriod,
    239     ,                        !- Name
    240     6,                       !- Begin Month
    241     20,                      !- Begin Day of Month
    242     6,                       !- End Month
    243     27,                      !- End Day of Month
    244     Sunday,                  !- Day of Week for Start Day
    245     No,                      !- Use Weather File Holidays and Special Days
    246     No,                      !- Use Weather File Daylight Saving Period
    247     No,                      !- Apply Weekend Holiday Rule
    248     Yes,                     !- Use Weather File Rain Indicators
    249     Yes;                     !- Use Weather File Snow Indicators
    250 
    251 ! US National Holidays
    252 RunPeriodControl:SpecialDays,
    253     New Years Day,           !- Name
    254     January 1,               !- Start Date
    255     1,                       !- Duration {days}
    256     Holiday;                 !- Special Day Type
    257 
    258 RunPeriodControl:SpecialDays,
    259     Veterans Day,            !- Name
    260     November 11,             !- Start Date
    261     1,                       !- Duration {days}
    262     Holiday;                 !- Special Day Type
    263 
    264 RunPeriodControl:SpecialDays,
    265     Christmas,               !- Name
    266     December 25,             !- Start Date
    267     1,                       !- Duration {days}
    268     Holiday;                 !- Special Day Type
    269 
    270 RunPeriodControl:SpecialDays,
    271     Independence Day,        !- Name
    272     July 4,                  !- Start Date
    273     1,                       !- Duration {days}
    274     Holiday;                 !- Special Day Type
    275 
    276 RunPeriodControl:SpecialDays,
    277     MLK Day,                 !- Name
    278     3rd Monday in January,   !- Start Date
    279     1,                       !- Duration {days}
    280     Holiday;                 !- Special Day Type
    281 
    282 RunPeriodControl:SpecialDays,
    283     Presidents Day,          !- Name
    284     3rd Monday in February,  !- Start Date
    285     1,                       !- Duration {days}
    286     Holiday;                 !- Special Day Type
    287 
    288 RunPeriodControl:SpecialDays,
    289     Memorial Day,            !- Name
    290     Last Monday in May,      !- Start Date
    291     1,                       !- Duration {days}
    292     Holiday;                 !- Special Day Type
    293 
    294 RunPeriodControl:SpecialDays,
    295     Labor Day,               !- Name
    296     1st Monday in September, !- Start Date
    297     1,                       !- Duration {days}
    298     Holiday;                 !- Special Day Type
    299 
    300 RunPeriodControl:SpecialDays,
    301     Columbus Day,            !- Name
    302     2nd Monday in October,   !- Start Date
    303     1,                       !- Duration {days}
    304     Holiday;                 !- Special Day Type
    305 
    306 RunPeriodControl:SpecialDays,
    307     Thanksgiving,            !- Name
    308     4th Thursday in November,!- Start Date
    309     1,                       !- Duration {days}
    310     Holiday;                 !- Special Day Type
    311 
    312 ! Daylight Saving Period in US
    313 RunPeriodControl:DaylightSavingTime,
    314     2nd Sunday in March,     !- Start Date
    315     1st Sunday in November;  !- End Date
    316 
    317 ! Location and design-day objects created by:
    318 ! Site:Location and design-day objects created by:
    319 ! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_FL_Miami.Intl.AP.722020_TMY3.ddy
    320 !
    321 Site:Location,
    322     Miami Intl Ap_FL_USA Design_Conditions,  !- Name
    323     25.82,                   !- Latitude {deg}
    324     -80.30,                  !- Longitude {deg}
    325     -5.00,                   !- Time Zone {hr}
    326     11.00;                   !- Elevation {m}
    327 
    328 SizingPeriod:DesignDay,
    329     Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    330     1,                       !- Month
    331     21,                      !- Day of Month
    332     WinterDesignDay,         !- Day Type
    333     8.7,                     !- Maximum Dry-Bulb Temperature {C}
    334     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    335     DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    336     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    337     Wetbulb,                 !- Humidity Condition Type
    338     8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    339     ,                        !- Humidity Condition Day Schedule Name
    340     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    341     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    342     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    343     101193.,                 !- Barometric Pressure {Pa}
    344     3.8,                     !- Wind Speed {m/s}
    345     340,                     !- Wind Direction {deg}
    346     No,                      !- Rain Indicator
    347     No,                      !- Snow Indicator
    348     No,                      !- Daylight Saving Time Indicator
    349     ASHRAEClearSky,          !- Solar Model Indicator
    350     ,                        !- Beam Solar Day Schedule Name
    351     ,                        !- Diffuse Solar Day Schedule Name
    352     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    353     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    354     0.00;                    !- Sky Clearness
    355 
    356 SizingPeriod:DesignDay,
    357     Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    358     7,                       !- Month
    359     21,                      !- Day of Month
    360     SummerDesignDay,         !- Day Type
    361     33.2,                    !- Maximum Dry-Bulb Temperature {C}
    362     6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    363     DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    364     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    365     Wetbulb,                 !- Humidity Condition Type
    366     25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    367     ,                        !- Humidity Condition Day Schedule Name
    368     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    369     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    370     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    371     101193.,                 !- Barometric Pressure {Pa}
    372     4.5,                     !- Wind Speed {m/s}
    373     140,                     !- Wind Direction {deg}
    374     No,                      !- Rain Indicator
    375     No,                      !- Snow Indicator
    376     No,                      !- Daylight Saving Time Indicator
    377     ASHRAETau,               !- Solar Model Indicator
    378     ,                        !- Beam Solar Day Schedule Name
    379     ,                        !- Diffuse Solar Day Schedule Name
    380     0.528,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    381     1.905;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    382 
    383 !
    384 ! Ground temperature object produced by /tools/bin/gt2idf /phome/comstd/_p.gtp/state.analyses/slab/output/Zone1A_nonres_R0_0ftV_OfficeMedium_Miami_AddendumBB.gtp
    385 Site:GroundTemperature:BuildingSurface,20.99,20.98,20.99,21.04,21.06,23.22,23.57,23.64,23.66,21.46,21.16,21.05;
    386 
    387 Site:WaterMainsTemperature,
    388     Correlation,             !- Calculation Method
    389     ,                        !- Temperature Schedule Name
    390     24.31111111,             !- Annual Average Outdoor Air Temperature {C}
    391     7.972222222;             !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
    392 
    393 ! ------------------------------------------------------------------
    394 ! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
    395 ! $Log: OpaqueLibraryScript_v30.idf,v $
    396 ! Revision 1.5  2010/10/21 19:30:30  atha577
    397 ! Removed bb constructions for skylights.
    398 !
    399 ! Revision 1.4  2010/10/16 00:49:56  atha577
    400 ! Minor change to bb code.
    401 !
    402 ! Revision 1.3  2010/10/16 00:08:35  atha577
    403 ! Added bb skylight constructions.
    404 !
    405 ! Revision 1.2  2010/01/20 21:56:42  d3l143
    406 ! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
    407 !
    408 ! Revision 1.1  2010/01/20 21:49:30  d3l143
    409 ! Initial revision
    410 !
    411 ! Note:
    412 ! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0.
    413 !                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
    414 !                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
    415 ! ------------------------------------------------------------------
    416 !
    417 Material,
    418     Std Wood 6inch,          !- Name
    419     MediumSmooth,            !- Roughness
    420     0.15,                    !- Thickness {m}
    421     0.12,                    !- Conductivity {W/m-K}
    422     540.0000,                !- Density {kg/m3}
    423     1210,                    !- Specific Heat {J/kg-K}
    424     0.9000000,               !- Thermal Absorptance
    425     0.7000000,               !- Solar Absorptance
    426     0.7000000;               !- Visible Absorptance
    427 
    428 Material,
    429     AC02 Acoustic Ceiling,   !- Name
    430     MediumSmooth,            !- Roughness
    431     1.2700000E-02,           !- Thickness {m}
    432     5.7000000E-02,           !- Conductivity {W/m-K}
    433     288.0000,                !- Density {kg/m3}
    434     1339.000,                !- Specific Heat {J/kg-K}
    435     0.9000000,               !- Thermal Absorptance
    436     0.7000000,               !- Solar Absorptance
    437     0.2000000;               !- Visible Absorptance
    438 
    439 Material,
    440     F07 25mm stucco,         !- Name
    441     Smooth,                  !- Roughness
    442     0.0254,                  !- Thickness {m}
    443     0.72,                    !- Conductivity {W/m-K}
    444     1856,                    !- Density {kg/m3}
    445     840,                     !- Specific Heat {J/kg-K}
    446     0.9,                     !- Thermal Absorptance
    447     0.7,                     !- Solar Absorptance
    448     0.7;                     !- Visible Absorptance
    449 
    450 Material,
    451     F08 Metal surface,       !- Name
    452     Smooth,                  !- Roughness
    453     0.0008,                  !- Thickness {m}
    454     45.28,                   !- Conductivity {W/m-K}
    455     7824,                    !- Density {kg/m3}
    456     500;                     !- Specific Heat {J/kg-K}
    457 
    458 Material,
    459     F08 Metal roof surface,  !- Name
    460     Smooth,                  !- Roughness
    461     0.0008,                  !- Thickness {m}
    462     45.28,                   !- Conductivity {W/m-K}
    463     7824,                    !- Density {kg/m3}
    464     500,                     !- Specific Heat {J/kg-K}
    465     0.75,                    !- Thermal Absorptance
    466     0.45;                    !- Solar Absorptance
    467 
    468 Material,
    469     F12 Asphalt shingles,    !- Name
    470     VeryRough,               !- Roughness
    471     0.0032,                  !- Thickness {m}
    472     0.04,                    !- Conductivity {W/m-K}
    473     1120,                    !- Density {kg/m3}
    474     1260,                    !- Specific Heat {J/kg-K}
    475     0.75,                    !- Thermal Absorptance
    476     0.45;                    !- Solar Absorptance
    477 
    478 Material,
    479     F13 Built-up roofing,    !- Name
    480     Rough,                   !- Roughness
    481     0.0095,                  !- Thickness {m}
    482     0.16,                    !- Conductivity {W/m-K}
    483     1120,                    !- Density {kg/m3}
    484     1460,                    !- Specific Heat {J/kg-K}
    485     0.75,                    !- Thermal Absorptance
    486     0.45;                    !- Solar Absorptance
    487 
    488 Material,
    489     G01 13mm gypsum board,   !- Name
    490     Smooth,                  !- Roughness
    491     0.0127,                  !- Thickness {m}
    492     0.1600,                  !- Conductivity {W/m-K}
    493     800.0000,                !- Density {kg/m3}
    494     1090.0000,               !- Specific Heat {J/kg-K}
    495     0.9000,                  !- Thermal Absorptance
    496     0.7000,                  !- Solar Absorptance
    497     0.5000;                  !- Visible Absorptance
    498 
    499 Material,
    500     G01 16mm gypsum board,   !- Name
    501     MediumSmooth,            !- Roughness
    502     0.0159,                  !- Thickness {m}
    503     0.16,                    !- Conductivity {W/m-K}
    504     800,                     !- Density {kg/m3}
    505     1090;                    !- Specific Heat {J/kg-K}
    506 
    507 Material,
    508     G02 16mm plywood,        !- Name
    509     Smooth,                  !- Roughness
    510     0.0159,                  !- Thickness {m}
    511     0.12,                    !- Conductivity {W/m-K}
    512     544,                     !- Density {kg/m3}
    513     1210;                    !- Specific Heat {J/kg-K}
    514 
    515 Material,
    516     M14 150mm heavyweight concrete roof,  !- Name
    517     MediumRough,             !- Roughness
    518     0.1524,                  !- Thickness {m}
    519     2.31,                    !- Conductivity {W/m-K}
    520     2322,                    !- Density {kg/m3}
    521     832;                     !- Specific Heat {J/kg-K}
    522 
    523 Material,
    524     100mm Normalweight concrete wall,  !- Name
    525     MediumRough,             !- Roughness
    526     0.1016,                  !- Thickness {m}
    527     2.31,                    !- Conductivity {W/m-K}
    528     2322,                    !- Density {kg/m3}
    529     832;                     !- Specific Heat {J/kg-K}
    530 
    531 Material,
    532     200mm Normalweight concrete wall,  !- Name
    533     MediumRough,             !- Roughness
    534     0.2032,                  !- Thickness {m}
    535     2.31,                    !- Conductivity {W/m-K}
    536     2322,                    !- Density {kg/m3}
    537     832;                     !- Specific Heat {J/kg-K}
    538 
    539 Material,
    540     100mm Normalweight concrete floor,  !- Name
    541     MediumRough,             !- Roughness
    542     0.1016,                  !- Thickness {m}
    543     2.31,                    !- Conductivity {W/m-K}
    544     2322,                    !- Density {kg/m3}
    545     832;                     !- Specific Heat {J/kg-K}
    546 
    547 Material,
    548     150mm Normalweight concrete floor,  !- Name
    549     MediumRough,             !- Roughness
    550     0.1524,                  !- Thickness {m}
    551     2.31,                    !- Conductivity {W/m-K}
    552     2322,                    !- Density {kg/m3}
    553     832;                     !- Specific Heat {J/kg-K}
    554 
    555 Material,
    556     200mm Normalweight concrete floor,  !- Name
    557     MediumRough,             !- Roughness
    558     0.2032,                  !- Thickness {m}
    559     2.31,                    !- Conductivity {W/m-K}
    560     2322,                    !- Density {kg/m3}
    561     832;                     !- Specific Heat {J/kg-K}
    562 
    563 Material,
    564     M10 200mm concrete block wall,  !- Name
    565     MediumRough,             !- Roughness
    566     0.2032,                  !- Thickness {m}
    567     0.72,                    !- Conductivity {W/m-K}
    568     800,                     !- Density {kg/m3}
    569     832;                     !- Specific Heat {J/kg-K}
    570 
    571 Material,
    572     M10 200mm concrete block basement wall,  !- Name
    573     MediumRough,             !- Roughness
    574     0.2032,                  !- Thickness {m}
    575     1.326,                   !- Conductivity {W/m-K}
    576     1842,                    !- Density {kg/m3}
    577     912;                     !- Specific Heat {J/kg-K}
    578 
    579 ! Name
    580 ! Roughness
    581 ! Thermal Resistance
    582 ! Absorptance:Thermal --
    583 ! Absorptance:Solar
    584 Material:NoMass,
    585     CP02 CARPET PAD,         !- Name
    586     VeryRough,               !- Roughness
    587     0.21648,                 !- Thermal Resistance {m2-K/W}
    588     0.9,                     !- Thermal Absorptance
    589     0.7,                     !- Solar Absorptance
    590     0.8;                     !- Visible Absorptance
    591 
    592 Material:NoMass,
    593     Air_Wall_Material,       !- Name
    594     Rough,                   !- Roughness
    595     0.2079491,               !- Thermal Resistance {m2-K/W}
    596     0.9,                     !- Thermal Absorptance
    597     0.7;                     !- Solar Absorptance
    598 
    599 Material:NoMass,
    600     Nonres_Roof_Insulation,  !- Name
    601     MediumSmooth,            !- Roughness
    602     3.47220376108688,        !- Thermal Resistance {m2-K/W}
    603     0.9,                     !- Thermal Absorptance
    604     0.7,                     !- Solar Absorptance
    605     0.7;                     !- Visible Absorptance
    606 
    607 Material:NoMass,
    608     Res_Roof_Insulation,     !- Name
    609     MediumSmooth,            !- Roughness
    610     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    611     0.9,                     !- Thermal Absorptance
    612     0.7,                     !- Solar Absorptance
    613     0.7;                     !- Visible Absorptance
    614 
    615 Material:NoMass,
    616     Semiheated_Roof_Insulation,  !- Name
    617     MediumSmooth,            !- Roughness
    618     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    619     0.9,                     !- Thermal Absorptance
    620     0.7,                     !- Solar Absorptance
    621     0.7;                     !- Visible Absorptance
    622 
    623 Material:NoMass,
    624     Nonres_Exterior_Wall_Insulation,  !- Name
    625     MediumSmooth,            !- Roughness
    626     1.0365220592115,         !- Thermal Resistance {m2-K/W}
    627     0.9,                     !- Thermal Absorptance
    628     0.7,                     !- Solar Absorptance
    629     0.7;                     !- Visible Absorptance
    630 
    631 Material:NoMass,
    632     Res_Exterior_Wall_Insulation,  !- Name
    633     MediumSmooth,            !- Roughness
    634     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    635     0.9,                     !- Thermal Absorptance
    636     0.7,                     !- Solar Absorptance
    637     0.7;                     !- Visible Absorptance
    638 
    639 Material:NoMass,
    640     Semiheated_Exterior_Wall_Insulation,  !- Name
    641     MediumSmooth,            !- Roughness
    642     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    643     0.9,                     !- Thermal Absorptance
    644     0.7,                     !- Solar Absorptance
    645     0.7;                     !- Visible Absorptance
    646 
    647 Material:NoMass,
    648     Nonres_Floor_Insulation, !- Name
    649     MediumSmooth,            !- Roughness
    650     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    651     0.9,                     !- Thermal Absorptance
    652     0.7,                     !- Solar Absorptance
    653     0.7;                     !- Visible Absorptance
    654 
    655 Material:NoMass,
    656     Res_Floor_Insulation,    !- Name
    657     MediumSmooth,            !- Roughness
    658     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    659     0.9,                     !- Thermal Absorptance
    660     0.7,                     !- Solar Absorptance
    661     0.7;                     !- Visible Absorptance
    662 
    663 Material:NoMass,
    664     Semiheated_Floor_Insulation,  !- Name
    665     MediumSmooth,            !- Roughness
    666     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    667     0.9,                     !- Thermal Absorptance
    668     0.7,                     !- Solar Absorptance
    669     0.7;                     !- Visible Absorptance
    670 
    671 Material:NoMass,
    672     Std Opaque Door Panel,   !- Name
    673     MediumRough,             !- Roughness
    674     0.123456790123457,       !- Thermal Resistance {m2-K/W}
    675     0.9,                     !- Thermal Absorptance
    676     0.7,                     !- Solar Absorptance
    677     0.7;                     !- Visible Absorptance
    678 
    679 Construction,
    680     InteriorFurnishings,     !- Name
    681     Std Wood 6inch;          !- Outside Layer
    682 
    683 Construction,
    684     Air_Wall,                !- Name
    685     Air_Wall_Material;       !- Outside Layer
    686 
    687 Construction,
    688     DropCeiling,             !- Name
    689     AC02 Acoustic Ceiling;   !- Outside Layer
    690 
    691 Construction,
    692     OpaqueDoor,              !- Name
    693     Std Opaque Door Panel;   !- Outside Layer
    694 
    695 Construction,
    696     AtticRoofDeck,           !- Name
    697     F12 Asphalt shingles,    !- Outside Layer
    698     G02 16mm plywood;        !- Layer 2
    699 
    700 Construction,
    701     int_wall,                !- Name
    702     G01 13mm gypsum board,   !- Outside Layer
    703     G01 13mm gypsum board;   !- Layer 2
    704 
    705 Construction,
    706     ext_slab_8in_with_carpet,!- Name
    707     200mm Normalweight concrete floor,  !- Outside Layer
    708     CP02 CARPET PAD;         !- Layer 2
    709 
    710 Construction,
    711     ext_slab_8in,            !- Name
    712     200mm Normalweight concrete floor;  !- Outside Layer
    713 
    714 Construction,
    715     ext_slab_6in_with_carpet,!- Name
    716     150mm Normalweight concrete floor,  !- Outside Layer
    717     CP02 CARPET PAD;         !- Layer 2
    718 
    719 Construction,
    720     ext_slab_6in,            !- Name
    721     150mm Normalweight concrete floor;  !- Outside Layer
    722 
    723 Construction,
    724     int_slab_floor,          !- Name
    725     100mm Normalweight concrete floor,  !- Outside Layer
    726     CP02 CARPET PAD;         !- Layer 2
    727 
    728 Construction,
    729     int_slab_ceiling,        !- Name
    730     CP02 CARPET PAD,         !- Outside Layer
    731     100mm Normalweight concrete floor;  !- Layer 2
    732 
    733 Construction,
    734     basement_wall,           !- Name
    735     M10 200mm concrete block basement wall;  !- Outside Layer
    736 
    737 Construction,
    738     int_wood_floor,          !- Name
    739     AC02 Acoustic Ceiling,   !- Outside Layer
    740     G02 16mm plywood,        !- Layer 2
    741     CP02 CARPET PAD;         !- Layer 3
    742 
    743 Construction,
    744     ext_soffit_floor,        !- Name
    745     G02 16mm plywood;        !- Outside Layer
    746 
    747 Construction,
    748     nonres_roof,             !- Name
    749     F13 Built-up roofing,    !- Outside Layer
    750     Nonres_Roof_Insulation,  !- Layer 2
    751     F08 Metal surface;       !- Layer 3
    752 
    753 Construction,
    754     res_roof,                !- Name
    755     F13 Built-up roofing,    !- Outside Layer
    756     Res_Roof_Insulation,     !- Layer 2
    757     F08 Metal surface;       !- Layer 3
    758 
    759 Construction,
    760     semiheated_roof,         !- Name
    761     F13 Built-up roofing,    !- Outside Layer
    762     Semiheated_Roof_Insulation,  !- Layer 2
    763     F08 Metal surface;       !- Layer 3
    764 
    765 Construction,
    766     nonres_ext_wall,         !- Name
    767     F07 25mm stucco,         !- Outside Layer
    768     G01 16mm gypsum board,   !- Layer 2
    769     Nonres_Exterior_Wall_Insulation,  !- Layer 3
    770     G01 16mm gypsum board;   !- Layer 4
    771 
    772 Construction,
    773     res_ext_wall,            !- Name
    774     F07 25mm stucco,         !- Outside Layer
    775     G01 16mm gypsum board,   !- Layer 2
    776     Res_Exterior_Wall_Insulation,  !- Layer 3
    777     G01 16mm gypsum board;   !- Layer 4
    778 
    779 Construction,
    780     semiheated_ext_wall,     !- Name
    781     F07 25mm stucco,         !- Outside Layer
    782     G01 16mm gypsum board,   !- Layer 2
    783     Semiheated_Exterior_Wall_Insulation,  !- Layer 3
    784     G01 16mm gypsum board;   !- Layer 4
    785 
    786 Construction,
    787     nonres_floor,            !- Name
    788     Nonres_Floor_Insulation, !- Outside Layer
    789     100mm Normalweight concrete floor,  !- Layer 2
    790     CP02 CARPET PAD;         !- Layer 3
    791 
    792 Construction,
    793     res_floor,               !- Name
    794     Res_Floor_Insulation,    !- Outside Layer
    795     100mm Normalweight concrete floor,  !- Layer 2
    796     CP02 CARPET PAD;         !- Layer 3
    797 
    798 Construction,
    799     semiheated_floor,        !- Name
    800     Semiheated_Floor_Insulation,  !- Outside Layer
    801     100mm Normalweight concrete floor,  !- Layer 2
    802     CP02 CARPET PAD;         !- Layer 3
    803 
    804 Construction,
    805     nonres_floor_ceiling,    !- Name
    806     CP02 CARPET PAD,         !- Outside Layer
    807     100mm Normalweight concrete floor,  !- Layer 2
    808     Nonres_Floor_Insulation; !- Layer 3
    809 
    810 Construction,
    811     res_floor_ceiling,       !- Name
    812     CP02 CARPET PAD,         !- Outside Layer
    813     100mm Normalweight concrete floor,  !- Layer 2
    814     Res_Floor_Insulation;    !- Layer 3
    815 
    816 Construction,
    817     semiheated_floor_ceiling,!- Name
    818     CP02 CARPET PAD,         !- Outside Layer
    819     100mm Normalweight concrete floor,  !- Layer 2
    820     Semiheated_Floor_Insulation;  !- Layer 3
    821 
    822 ! ------------------------------------------------------------------
    823 ! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
    824 ! $Log: WindowsLibrary_v30.idf,v $
    825 ! Revision 1.6  2010/10/16 00:03:25  atha577
    826 ! Deleted bb skylight constructions. Added them to opaquelibraryscript.
    827 !
    828 ! Revision 1.5  2010/10/15 23:31:07  atha577
    829 ! Added addendum bb skylight constructions.
    830 !
    831 ! Revision 1.4  2010/10/14 22:53:47  atha577
    832 ! Added new skylight constructions for bb
    833 !
    834 ! Revision 1.3  2010/05/19 20:10:16  atha577
    835 ! *** empty log message ***
    836 !
    837 ! Revision 1.2  2010/05/19 20:08:49  atha577
    838 ! added bb constructions.
    839 !
    840 !
    841 ! Revision 1.1  2010/01/20 21:58:41  d3l143
    842 ! Initial revision
    843 ! Revised 5/19/2010: Added new constructions for bb from E+ window
    844 !       construction library
      ***** Tabs eliminated from above line
    845 !
    846 ! ------------------------------------------------------------------
    847 !
    848 WindowMaterial:Glazing,
    849     GREEN 6MM,               !- Name
    850     SpectralAverage,         !- Optical Data Type
    851     ,                        !- Window Glass Spectral Data Set Name
    852     0.006,                   !- Thickness {m}
    853     0.487,                   !- Solar Transmittance at Normal Incidence
    854     0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    855     0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    856     0.749,                   !- Visible Transmittance at Normal Incidence
    857     0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    858     0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    859     0.0,                     !- Infrared Transmittance at Normal Incidence
    860     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    861     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    862     0.9;                     !- Conductivity {W/m-K}
    863 
    864 ! ID 221
    865 WindowMaterial:Glazing,
    866     REF B CLEAR HI 6MM,      !- Name
    867     SpectralAverage,         !- Optical Data Type
    868     ,                        !- Window Glass Spectral Data Set Name
    869     0.006,                   !- Thickness {m}
    870     0.240,                   !- Solar Transmittance at Normal Incidence
    871     0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    872     0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    873     0.300,                   !- Visible Transmittance at Normal Incidence
    874     0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    875     0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    876     0.0,                     !- Infrared Transmittance at Normal Incidence
    877     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    878     0.60,                    !- Back Side Infrared Hemispherical Emissivity
    879     0.9;                     !- Conductivity {W/m-K}
    880 
    881 WindowMaterial:Glazing,
    882     REF C CLEAR HI 6MM,      !- Name
    883     SpectralAverage,         !- Optical Data Type
    884     ,                        !- Window Glass Spectral Data Set Name
    885     0.006,                   !- Thickness {m}
    886     0.200,                   !- Solar Transmittance at Normal Incidence
    887     0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    888     0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    889     0.220,                   !- Visible Transmittance at Normal Incidence
    890     0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    891     0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    892     0.0,                     !- Infrared Transmittance at Normal Incidence
    893     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    894     0.55,                    !- Back Side Infrared Hemispherical Emissivity
    895     0.9;                     !- Conductivity {W/m-K}
    896 
    897 WindowMaterial:Glazing,
    898     ECREF-1 COLORED 6MM,     !- Name
    899     SpectralAverage,         !- Optical Data Type
    900     ,                        !- Window Glass Spectral Data Set Name
    901     0.006,                   !- Thickness {m}
    902     0.099,                   !- Solar Transmittance at Normal Incidence
    903     0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    904     0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    905     0.155,                   !- Visible Transmittance at Normal Incidence
    906     0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    907     0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    908     0.0,                     !- Infrared Transmittance at Normal Incidence
    909     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    910     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    911     0.9;                     !- Conductivity {W/m-K}
    912 
    913 WindowMaterial:Glazing,
    914     REF B TINT MID 6MM,      !- Name
    915     SpectralAverage,         !- Optical Data Type
    916     ,                        !- Window Glass Spectral Data Set Name
    917     0.006,                   !- Thickness {m}
    918     0.100,                   !- Solar Transmittance at Normal Incidence
    919     0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    920     0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    921     0.130,                   !- Visible Transmittance at Normal Incidence
    922     0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    923     0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    924     0.0,                     !- Infrared Transmittance at Normal Incidence
    925     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    926     0.45,                    !- Back Side Infrared Hemispherical Emissivity
    927     0.9;                     !- Conductivity {W/m-K}
    928 
    929 WindowMaterial:Glazing,
    930     CLEAR 6MM,               !- Name
    931     SpectralAverage,         !- Optical Data Type
    932     ,                        !- Window Glass Spectral Data Set Name
    933     0.006,                   !- Thickness {m}
    934     0.775,                   !- Solar Transmittance at Normal Incidence
    935     0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    936     0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    937     0.881,                   !- Visible Transmittance at Normal Incidence
    938     0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    939     0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    940     0.0,                     !- Infrared Transmittance at Normal Incidence
    941     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    942     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    943     0.9;                     !- Conductivity {W/m-K}
    944 
    945 WindowMaterial:Glazing,
    946     REF D CLEAR 6MM,         !- Name
    947     SpectralAverage,         !- Optical Data Type
    948     ,                        !- Window Glass Spectral Data Set Name
    949     0.006,                   !- Thickness {m}
    950     0.429,                   !- Solar Transmittance at Normal Incidence
    951     0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    952     0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    953     0.334,                   !- Visible Transmittance at Normal Incidence
    954     0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    955     0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    956     0.0,                     !- Infrared Transmittance at Normal Incidence
    957     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    958     0.82,                    !- Back Side Infrared Hemispherical Emissivity
    959     0.9;                     !- Conductivity {W/m-K}
    960 
    961 WindowMaterial:Glazing,
    962     BLUE 6MM,                !- Name
    963     SpectralAverage,         !- Optical Data Type
    964     ,                        !- Window Glass Spectral Data Set Name
    965     0.006,                   !- Thickness {m}
    966     0.480,                   !- Solar Transmittance at Normal Incidence
    967     0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    968     0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    969     0.570,                   !- Visible Transmittance at Normal Incidence
    970     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    971     0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    972     0.0,                     !- Infrared Transmittance at Normal Incidence
    973     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    974     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    975     0.9;                     !- Conductivity {W/m-K}
    976 
    977 WindowMaterial:Glazing,
    978     GREY 6MM,                !- Name
    979     SpectralAverage,         !- Optical Data Type
    980     ,                        !- Window Glass Spectral Data Set Name
    981     0.006,                   !- Thickness {m}
    982     0.455,                   !- Solar Transmittance at Normal Incidence
    983     0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    984     0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    985     0.431,                   !- Visible Transmittance at Normal Incidence
    986     0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    987     0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    988     0.0,                     !- Infrared Transmittance at Normal Incidence
    989     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    990     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    991     0.9;                     !- Conductivity {W/m-K}
    992 
    993 WindowMaterial:Glazing,
    994     LoE CLEAR 6MM,           !- Name
    995     SpectralAverage,         !- Optical Data Type
    996     ,                        !- Window Glass Spectral Data Set Name
    997     0.006,                   !- Thickness {m}
    998     0.600,                   !- Solar Transmittance at Normal Incidence
    999     0.170,                   !- Front Side Solar Reflectance at Normal Incidence
   1000     0.220,                   !- Back Side Solar Reflectance at Normal Incidence
   1001     0.840,                   !- Visible Transmittance at Normal Incidence
   1002     0.055,                   !- Front Side Visible Reflectance at Normal Incidence
   1003     0.078,                   !- Back Side Visible Reflectance at Normal Incidence
   1004     0.0,                     !- Infrared Transmittance at Normal Incidence
   1005     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1006     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1007     0.9;                     !- Conductivity {W/m-K}
   1008 
   1009 ! ID 451
   1010 WindowMaterial:Glazing,
   1011     LoE TINT 6MM,            !- Name
   1012     SpectralAverage,         !- Optical Data Type
   1013     ,                        !- Window Glass Spectral Data Set Name
   1014     0.006,                   !- Thickness {m}
   1015     0.360,                   !- Solar Transmittance at Normal Incidence
   1016     0.093,                   !- Front Side Solar Reflectance at Normal Incidence
   1017     0.200,                   !- Back Side Solar Reflectance at Normal Incidence
   1018     0.500,                   !- Visible Transmittance at Normal Incidence
   1019     0.035,                   !- Front Side Visible Reflectance at Normal Incidence
   1020     0.054,                   !- Back Side Visible Reflectance at Normal Incidence
   1021     0.0,                     !- Infrared Transmittance at Normal Incidence
   1022     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1023     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1024     0.9;                     !- Conductivity {W/m-K}
   1025 
   1026 ! ID 232
   1027 WindowMaterial:Glazing,
   1028     REF B TINT HI 6MM,       !- Name
   1029     SpectralAverage,         !- Optical Data Type
   1030     ,                        !- Window Glass Spectral Data Set Name
   1031     0.006,                   !- Thickness {m}
   1032     0.150,                   !- Solar Transmittance at Normal Incidence
   1033     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
   1034     0.330,                   !- Back Side Solar Reflectance at Normal Incidence
   1035     0.180,                   !- Visible Transmittance at Normal Incidence
   1036     0.080,                   !- Front Side Visible Reflectance at Normal Incidence
   1037     0.280,                   !- Back Side Visible Reflectance at Normal Incidence
   1038     0.0,                     !- Infrared Transmittance at Normal Incidence
   1039     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1040     0.60,                    !- Back Side Infrared Hemispherical Emissivity
   1041     0.9;                     !- Conductivity {W/m-K}
   1042 
   1043 ! ID 241
   1044 WindowMaterial:Glazing,
   1045     REF C CLEAR MID 6MM,     !- Name
   1046     SpectralAverage,         !- Optical Data Type
   1047     ,                        !- Window Glass Spectral Data Set Name
   1048     0.006,                   !- Thickness {m}
   1049     0.170,                   !- Solar Transmittance at Normal Incidence
   1050     0.200,                   !- Front Side Solar Reflectance at Normal Incidence
   1051     0.420,                   !- Back Side Solar Reflectance at Normal Incidence
   1052     0.190,                   !- Visible Transmittance at Normal Incidence
   1053     0.210,                   !- Front Side Visible Reflectance at Normal Incidence
   1054     0.380,                   !- Back Side Visible Reflectance at Normal Incidence
   1055     0.0,                     !- Infrared Transmittance at Normal Incidence
   1056     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1057     0.51,                    !- Back Side Infrared Hemispherical Emissivity
   1058     0.9;                     !- Conductivity {W/m-K}
   1059 
   1060 ! ID 270
   1061 WindowMaterial:Glazing,
   1062     REF D TINT 6MM,          !- Name
   1063     SpectralAverage,         !- Optical Data Type
   1064     ,                        !- Window Glass Spectral Data Set Name
   1065     0.006,                   !- Thickness {m}
   1066     0.300,                   !- Solar Transmittance at Normal Incidence
   1067     0.140,                   !- Front Side Solar Reflectance at Normal Incidence
   1068     0.360,                   !- Back Side Solar Reflectance at Normal Incidence
   1069     0.250,                   !- Visible Transmittance at Normal Incidence
   1070     0.180,                   !- Front Side Visible Reflectance at Normal Incidence
   1071     0.450,                   !- Back Side Visible Reflectance at Normal Incidence
   1072     0.0,                     !- Infrared Transmittance at Normal Incidence
   1073     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1074     0.82,                    !- Back Side Infrared Hemispherical Emissivity
   1075     0.9;                     !- Conductivity {W/m-K}
   1076 
   1077 ! ID 601
   1078 WindowMaterial:Glazing,
   1079     COATED POLY-77,          !- Name
   1080     SpectralAverage,         !- Optical Data Type
   1081     ,                        !- Window Glass Spectral Data Set Name
   1082     0.00051,                 !- Thickness {m}
   1083     0.504,                   !- Solar Transmittance at Normal Incidence
   1084     0.402,                   !- Front Side Solar Reflectance at Normal Incidence
   1085     0.398,                   !- Back Side Solar Reflectance at Normal Incidence
   1086     0.766,                   !- Visible Transmittance at Normal Incidence
   1087     0.147,                   !- Front Side Visible Reflectance at Normal Incidence
   1088     0.167,                   !- Back Side Visible Reflectance at Normal Incidence
   1089     0.0,                     !- Infrared Transmittance at Normal Incidence
   1090     0.075,                   !- Front Side Infrared Hemispherical Emissivity
   1091     0.720,                   !- Back Side Infrared Hemispherical Emissivity
   1092     0.14;                    !- Conductivity {W/m-K}
   1093 
   1094 ! ID 550
   1095 WindowMaterial:Glazing,
   1096     LoE SPEC SEL TINT 6MM,   !- Name
   1097     SpectralAverage,         !- Optical Data Type
   1098     ,                        !- Window Glass Spectral Data Set Name
   1099     0.006,                   !- Thickness {m}
   1100     0.260,                   !- Solar Transmittance at Normal Incidence
   1101     0.140,                   !- Front Side Solar Reflectance at Normal Incidence
   1102     0.410,                   !- Back Side Solar Reflectance at Normal Incidence
   1103     0.460,                   !- Visible Transmittance at Normal Incidence
   1104     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
   1105     0.040,                   !- Back Side Visible Reflectance at Normal Incidence
   1106     0.0,                     !- Infrared Transmittance at Normal Incidence
   1107     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1108     0.03,                    !- Back Side Infrared Hemispherical Emissivity
   1109     0.9;                     !- Conductivity {W/m-K}
   1110 
   1111 ! ID 351
   1112 WindowMaterial:Glazing,
   1113     PYR B CLEAR 6MM,         !- Name
   1114     SpectralAverage,         !- Optical Data Type
   1115     ,                        !- Window Glass Spectral Data Set Name
   1116     0.006,                   !- Thickness {m}
   1117     0.680,                   !- Solar Transmittance at Normal Incidence
   1118     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
   1119     0.100,                   !- Back Side Solar Reflectance at Normal Incidence
   1120     0.810,                   !- Visible Transmittance at Normal Incidence
   1121     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   1122     0.120,                   !- Back Side Visible Reflectance at Normal Incidence
   1123     0.0,                     !- Infrared Transmittance at Normal Incidence
   1124     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1125     0.20,                    !- Back Side Infrared Hemispherical Emissivity
   1126     0.9;                     !- Conductivity {W/m-K}
   1127 
   1128 ! ID 2
   1129 WindowMaterial:Glazing,
   1130     CLEAR 3MM,               !- Name
   1131     SpectralAverage,         !- Optical Data Type
   1132     ,                        !- Window Glass Spectral Data Set Name
   1133     0.003,                   !- Thickness {m}
   1134     0.837,                   !- Solar Transmittance at Normal Incidence
   1135     0.075,                   !- Front Side Solar Reflectance at Normal Incidence
   1136     0.075,                   !- Back Side Solar Reflectance at Normal Incidence
   1137     0.898,                   !- Visible Transmittance at Normal Incidence
   1138     0.081,                   !- Front Side Visible Reflectance at Normal Incidence
   1139     0.081,                   !- Back Side Visible Reflectance at Normal Incidence
   1140     0.0,                     !- Infrared Transmittance at Normal Incidence
   1141     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1142     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1143     0.9;                     !- Conductivity {W/m-K}
   1144 
   1145 ! ID 220
   1146 WindowMaterial:Glazing,
   1147     REF B CLEAR LO 6MM,      !- Name
   1148     SpectralAverage,         !- Optical Data Type
   1149     ,                        !- Window Glass Spectral Data Set Name
   1150     0.006,                   !- Thickness {m}
   1151     0.150,                   !- Solar Transmittance at Normal Incidence
   1152     0.220,                   !- Front Side Solar Reflectance at Normal Incidence
   1153     0.380,                   !- Back Side Solar Reflectance at Normal Incidence
   1154     0.200,                   !- Visible Transmittance at Normal Incidence
   1155     0.230,                   !- Front Side Visible Reflectance at Normal Incidence
   1156     0.330,                   !- Back Side Visible Reflectance at Normal Incidence
   1157     0.0,                     !- Infrared Transmittance at Normal Incidence
   1158     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1159     0.58,                    !- Back Side Infrared Hemispherical Emissivity
   1160     0.9;                     !- Conductivity {W/m-K}
   1161 
   1162 ! ID 200
   1163 WindowMaterial:Glazing,
   1164     REF A CLEAR LO 6MM,      !- Name
   1165     SpectralAverage,         !- Optical Data Type
   1166     ,                        !- Window Glass Spectral Data Set Name
   1167     0.006,                   !- Thickness {m}
   1168     0.066,                   !- Solar Transmittance at Normal Incidence
   1169     0.341,                   !- Front Side Solar Reflectance at Normal Incidence
   1170     0.493,                   !- Back Side Solar Reflectance at Normal Incidence
   1171     0.080,                   !- Visible Transmittance at Normal Incidence
   1172     0.410,                   !- Front Side Visible Reflectance at Normal Incidence
   1173     0.370,                   !- Back Side Visible Reflectance at Normal Incidence
   1174     0.0,                     !- Infrared Transmittance at Normal Incidence
   1175     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1176     0.40,                    !- Back Side Infrared Hemispherical Emissivity
   1177     0.9;                     !- Conductivity {W/m-K}
   1178 
   1179 ! ID 11
   1180 WindowMaterial:Glazing,
   1181     GREEN 3MM,               !- Name
   1182     SpectralAverage,         !- Optical Data Type
   1183     ,                        !- Window Glass Spectral Data Set Name
   1184     0.003,                   !- Thickness {m}
   1185     0.635,                   !- Solar Transmittance at Normal Incidence
   1186     0.063,                   !- Front Side Solar Reflectance at Normal Incidence
   1187     0.063,                   !- Back Side Solar Reflectance at Normal Incidence
   1188     0.822,                   !- Visible Transmittance at Normal Incidence
   1189     0.075,                   !- Front Side Visible Reflectance at Normal Incidence
   1190     0.075,                   !- Back Side Visible Reflectance at Normal Incidence
   1191     0.0,                     !- Infrared Transmittance at Normal Incidence
   1192     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1193     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1194     0.9;                     !- Conductivity {W/m-K}
   1195 
   1196 ! ID 705
   1197 WindowMaterial:Glazing,
   1198     ECABS-2 COLORED 6MM,     !- Name
   1199     SpectralAverage,         !- Optical Data Type
   1200     ,                        !- Window Glass Spectral Data Set Name
   1201     0.006,                   !- Thickness {m}
   1202     0.111,                   !- Solar Transmittance at Normal Incidence
   1203     0.179,                   !- Front Side Solar Reflectance at Normal Incidence
   1204     0.179,                   !- Back Side Solar Reflectance at Normal Incidence
   1205     0.128,                   !- Visible Transmittance at Normal Incidence
   1206     0.081,                   !- Front Side Visible Reflectance at Normal Incidence
   1207     0.081,                   !- Back Side Visible Reflectance at Normal Incidence
   1208     0.0,                     !- Infrared Transmittance at Normal Incidence
   1209     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1210     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1211     0.9;                     !- Conductivity {W/m-K}
   1212 
   1213 ! ID 603
   1214 WindowMaterial:Glazing,
   1215     COATED POLY-55,          !- Name
   1216     SpectralAverage,         !- Optical Data Type
   1217     ,                        !- Window Glass Spectral Data Set Name
   1218     0.00051,                 !- Thickness {m}
   1219     0.320,                   !- Solar Transmittance at Normal Incidence
   1220     0.582,                   !- Front Side Solar Reflectance at Normal Incidence
   1221     0.593,                   !- Back Side Solar Reflectance at Normal Incidence
   1222     0.551,                   !- Visible Transmittance at Normal Incidence
   1223     0.336,                   !- Front Side Visible Reflectance at Normal Incidence
   1224     0.375,                   !- Back Side Visible Reflectance at Normal Incidence
   1225     0.0,                     !- Infrared Transmittance at Normal Incidence
   1226     0.046,                   !- Front Side Infrared Hemispherical Emissivity
   1227     0.720,                   !- Back Side Infrared Hemispherical Emissivity
   1228     0.14;                    !- Conductivity {W/m-K}
   1229 
   1230 ! ID 707
   1231 WindowMaterial:Glazing,
   1232     ECREF-2 COLORED 6MM,     !- Name
   1233     SpectralAverage,         !- Optical Data Type
   1234     ,                        !- Window Glass Spectral Data Set Name
   1235     0.006,                   !- Thickness {m}
   1236     0.099,                   !- Solar Transmittance at Normal Incidence
   1237     0.219,                   !- Front Side Solar Reflectance at Normal Incidence
   1238     0.219,                   !- Back Side Solar Reflectance at Normal Incidence
   1239     0.155,                   !- Visible Transmittance at Normal Incidence
   1240     0.073,                   !- Front Side Visible Reflectance at Normal Incidence
   1241     0.073,                   !- Back Side Visible Reflectance at Normal Incidence
   1242     0.0,                     !- Infrared Transmittance at Normal Incidence
   1243     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1244     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1245     0.9;                     !- Conductivity {W/m-K}
   1246 
   1247 !
   1248 WindowMaterial:Glazing,
   1249     LoE SPEC SEL CLEAR 6MM Rev,  !- Name
   1250     SpectralAverage,         !- Optical Data Type
   1251     ,                        !- Window Glass Spectral Data Set Name
   1252     0.006,                   !- Thickness {m}
   1253     0.430,                   !- Solar Transmittance at Normal Incidence
   1254     0.420,                   !- Front Side Solar Reflectance at Normal Incidence
   1255     0.300,                   !- Back Side Solar Reflectance at Normal Incidence
   1256     0.770,                   !- Visible Transmittance at Normal Incidence
   1257     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
   1258     0.070,                   !- Back Side Visible Reflectance at Normal Incidence
   1259     0.0,                     !- Infrared Transmittance at Normal Incidence
   1260     0.03,                    !- Front Side Infrared Hemispherical Emissivity
   1261     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1262     0.9;                     !- Conductivity {W/m-K}
   1263 
   1264 ! ID 6
   1265 WindowMaterial:Glazing,
   1266     BRONZE 6MM,              !- Name
   1267     SpectralAverage,         !- Optical Data Type
   1268     ,                        !- Window Glass Spectral Data Set Name
   1269     0.006,                   !- Thickness {m}
   1270     0.482,                   !- Solar Transmittance at Normal Incidence
   1271     0.054,                   !- Front Side Solar Reflectance at Normal Incidence
   1272     0.054,                   !- Back Side Solar Reflectance at Normal Incidence
   1273     0.534,                   !- Visible Transmittance at Normal Incidence
   1274     0.057,                   !- Front Side Visible Reflectance at Normal Incidence
   1275     0.057,                   !- Back Side Visible Reflectance at Normal Incidence
   1276     0.0,                     !- Infrared Transmittance at Normal Incidence
   1277     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1278     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1279     0.9;                     !- Conductivity {W/m-K}
   1280 
   1281 ! ID 211
   1282 WindowMaterial:Glazing,
   1283     REF A TINT MID 6MM,      !- Name
   1284     SpectralAverage,         !- Optical Data Type
   1285     ,                        !- Window Glass Spectral Data Set Name
   1286     0.006,                   !- Thickness {m}
   1287     0.060,                   !- Solar Transmittance at Normal Incidence
   1288     0.130,                   !- Front Side Solar Reflectance at Normal Incidence
   1289     0.420,                   !- Back Side Solar Reflectance at Normal Incidence
   1290     0.090,                   !- Visible Transmittance at Normal Incidence
   1291     0.140,                   !- Front Side Visible Reflectance at Normal Incidence
   1292     0.350,                   !- Back Side Visible Reflectance at Normal Incidence
   1293     0.0,                     !- Infrared Transmittance at Normal Incidence
   1294     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1295     0.47,                    !- Back Side Infrared Hemispherical Emissivity
   1296     0.9;                     !- Conductivity {W/m-K}
   1297 
   1298 WindowMaterial:Glazing,
   1299     Theoretical Glass 297,   !- Name
   1300     SpectralAverage,         !- Optical Data Type
   1301     ,                        !- Window Glass Spectral Data Set Name
   1302     0.003,                   !- Thickness {m}
   1303     0.375039,                !- Solar Transmittance at Normal Incidence
   1304     0.574961,                !- Front Side Solar Reflectance at Normal Incidence
   1305     0.574961,                !- Back Side Solar Reflectance at Normal Incidence
   1306     0.529698,                !- Visible Transmittance at Normal Incidence
   1307     0.420302,                !- Front Side Visible Reflectance at Normal Incidence
   1308     0.420302,                !- Back Side Visible Reflectance at Normal Incidence
   1309     0,                       !- Infrared Transmittance at Normal Incidence
   1310     0.9,                     !- Front Side Infrared Hemispherical Emissivity
   1311     0.9,                     !- Back Side Infrared Hemispherical Emissivity
   1312     0.0103561;               !- Conductivity {W/m-K}
   1313 
   1314 WindowMaterial:Glazing,
   1315     Theoretical Glass 347,   !- Name
   1316     SpectralAverage,         !- Optical Data Type
   1317     ,                        !- Window Glass Spectral Data Set Name
   1318     0.003,                   !- Thickness {m}
   1319     0.315861,                !- Solar Transmittance at Normal Incidence
   1320     0.634139,                !- Front Side Solar Reflectance at Normal Incidence
   1321     0.634139,                !- Back Side Solar Reflectance at Normal Incidence
   1322     0.479911,                !- Visible Transmittance at Normal Incidence
   1323     0.470089,                !- Front Side Visible Reflectance at Normal Incidence
   1324     0.470089,                !- Back Side Visible Reflectance at Normal Incidence
   1325     0,                       !- Infrared Transmittance at Normal Incidence
   1326     0.9,                     !- Front Side Infrared Hemispherical Emissivity
   1327     0.9,                     !- Back Side Infrared Hemispherical Emissivity
   1328     0.010358;                !- Conductivity {W/m-K}
   1329 
   1330 WindowMaterial:Gas,
   1331     AIR 6MM,                 !- Name
   1332     Air,                     !- Gas Type
   1333     0.0063;                  !- Thickness {m}
   1334 
   1335 WindowMaterial:Gas,
   1336     AIR 13MM,                !- Name
   1337     Air,                     !- Gas Type
   1338     0.0127;                  !- Thickness {m}
   1339 
   1340 WindowMaterial:Gas,
   1341     ARGON 13MM,              !- Name
   1342     Argon,                   !- Gas Type
   1343     0.0127;                  !- Thickness {m}
   1344 
   1345 !    Sgl Green 6mm,           !- Name
   1346 Construction,
   1347     Window_U_1.22_SHGC_0.61, !- Name
   1348     GREEN 6MM;               !- Outside Layer
   1349 
   1350 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1351 Construction,
   1352     Window_U_1.22_SHGC_0.39, !- Name
   1353     REF B CLEAR HI 6MM;      !- Outside Layer
   1354 
   1355 !    Sgl Ref-C-H Clr 6mm,     !- Name
   1356 Construction,
   1357     Window_U_1.22_SHGC_0.34, !- Name
   1358     REF C CLEAR HI 6MM;      !- Outside Layer
   1359 
   1360 !    Sgl Elec Ref Colored 6mm,!- Name
   1361 Construction,
   1362     Window_U_1.22_SHGC_0.25, !- Name
   1363     ECREF-1 COLORED 6MM;     !- Outside Layer
   1364 
   1365 !    Sgl Ref-B-M Tint 6mm,    !- Name
   1366 Construction,
   1367     Window_U_0.72_SHGC_0.25, !- Name
   1368     REF B TINT MID 6MM;      !- Outside Layer
   1369 
   1370 !    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
   1371 Construction,
   1372     Window_U_0.62_SHGC_0.39, !- Name
   1373     REF D CLEAR 6MM,         !- Outside Layer
   1374     AIR 6MM,                 !- Layer 2
   1375     CLEAR 6MM;               !- Layer 3
   1376 
   1377 !    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
   1378 Construction,
   1379     Window_U_0.57_SHGC_0.39, !- Name
   1380     REF D CLEAR 6MM,         !- Outside Layer
   1381     AIR 6MM,                 !- Layer 2
   1382     CLEAR 6MM;               !- Layer 3
   1383 
   1384 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1385 Construction,
   1386     Window_U_0.65_SHGC_0.25, !- Name
   1387     REF C CLEAR HI 6MM,      !- Outside Layer
   1388     AIR 6MM,                 !- Layer 2
   1389     CLEAR 6MM;               !- Layer 3
   1390 
   1391 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1392 Construction,
   1393     Window_U_0.62_SHGC_0.25, !- Name
   1394     REF C CLEAR HI 6MM,      !- Outside Layer
   1395     AIR 6MM,                 !- Layer 2
   1396     CLEAR 6MM;               !- Layer 3
   1397 
   1398 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1399 Construction,
   1400     Window_U_0.57_SHGC_0.25, !- Name
   1401     REF C CLEAR HI 6MM,      !- Outside Layer
   1402     AIR 6MM,                 !- Layer 2
   1403     CLEAR 6MM;               !- Layer 3
   1404 
   1405 !    Dbl Blue 6mm/6mm Air,    !- Name
   1406 Construction,
   1407     Window_U_0.62_SHGC_0.49, !- Name
   1408     BLUE 6MM,                !- Outside Layer
   1409     AIR 6MM,                 !- Layer 2
   1410     CLEAR 6MM;               !- Layer 3
   1411 
   1412 !    Dbl Blue 6mm/6mm Air,    !- Name
   1413 Construction,
   1414     Window_U_0.57_SHGC_0.49, !- Name
   1415     BLUE 6MM,                !- Outside Layer
   1416     AIR 6MM,                 !- Layer 2
   1417     CLEAR 6MM;               !- Layer 3
   1418 
   1419 !    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
   1420 Construction,
   1421     Window_U_0.52_SHGC_0.40, !- Name
   1422     REF D CLEAR 6MM,         !- Outside Layer
   1423     AIR 13MM,                !- Layer 2
   1424     CLEAR 6MM;               !- Layer 3
   1425 
   1426 !    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
   1427 Construction,
   1428     Window_U_0.48_SHGC_0.40, !- Name
   1429     REF D CLEAR 6MM,         !- Outside Layer
   1430     AIR 13MM,                !- Layer 2
   1431     CLEAR 6MM;               !- Layer 3
   1432 
   1433 !    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
   1434 Construction,
   1435     Window_U_0.42_SHGC_0.45, !- Name
   1436     REF D CLEAR 6MM,         !- Outside Layer
   1437     ARGON 13MM,              !- Layer 2
   1438     CLEAR 6MM;               !- Layer 3
   1439 
   1440 !    Dbl Grey 6mm/13mm Air,   !- Name
   1441 Construction,
   1442     Window_U_0.46_SHGC_0.45, !- Name
   1443     GREY 6MM,                !- Outside Layer
   1444     AIR 13MM,                !- Layer 2
   1445     CLEAR 6MM;               !- Layer 3
   1446 
   1447 !    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
   1448 Construction,
   1449     Window_U_0.42_SHGC_0.40, !- Name
   1450     LoE TINT 6MM,            !- Outside Layer
   1451     AIR 6MM,                 !- Layer 2
   1452     CLEAR 6MM;               !- Layer 3
   1453 
   1454 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
   1455 Construction,
   1456     Window_U_0.43_SHGC_0.26, !- Name
   1457     REF B CLEAR HI 6MM,      !- Outside Layer
   1458     AIR 13MM,                !- Layer 2
   1459     CLEAR 6MM;               !- Layer 3
   1460 
   1461 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
   1462 Construction,
   1463     Window_U_0.44_SHGC_0.26, !- Name
   1464     REF B CLEAR HI 6MM,      !- Outside Layer
   1465     AIR 13MM,                !- Layer 2
   1466     CLEAR 6MM;               !- Layer 3
   1467 
   1468 !    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
   1469 Construction,
   1470     Window_U_0.42_SHGC_0.35, !- Name
   1471     LoE TINT 6MM,            !- Outside Layer
   1472     AIR 6MM,                 !- Layer 2
   1473     CLEAR 6MM;               !- Layer 3
   1474 
   1475 !    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name
   1476 Construction,
   1477     Window_U_0.33_SHGC_0.40, !- Name
   1478     LoE TINT 6MM,            !- Outside Layer
   1479     AIR 13MM,                !- Layer 2
   1480     CLEAR 6MM;               !- Layer 3
   1481 
   1482 Construction,
   1483     Window_U_0.34_SHGC_0.40, !- Name
   1484     LoE TINT 6MM,            !- Outside Layer
   1485     AIR 13MM,                !- Layer 2
   1486     CLEAR 6MM;               !- Layer 3
   1487 
   1488 !    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name
   1489 Construction,
   1490     Window_U_0.35_SHGC_0.35, !- Name
   1491     LoE TINT 6MM,            !- Outside Layer
   1492     AIR 13MM,                !- Layer 2
   1493     CLEAR 6MM;               !- Layer 3
   1494 
   1495 !    Dbl Ref-D Tint 6mm/6mm Air,  !- Name
   1496 Construction,
   1497     Window_U_0.55_SHGC_0.31, !- Name
   1498     REF D TINT 6MM,          !- Outside Layer
   1499     AIR 6MM,                 !- Layer 2
   1500     CLEAR 6MM;               !- Layer 3
   1501 
   1502 !    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name
   1503 Construction,
   1504     Window_U_0.43_SHGC_0.29, !- Name
   1505     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1506     AIR 6MM,                 !- Layer 2
   1507     CLEAR 6MM;               !- Layer 3
   1508 
   1509 !    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name
   1510 Construction,
   1511     Window_U_0.34_SHGC_0.45, !- Name
   1512     PYR B CLEAR 6MM,         !- Outside Layer
   1513     AIR 13MM,                !- Layer 2
   1514     CLEAR 6MM;               !- Layer 3
   1515 
   1516 !       Dbl Ref-D Tint 6mm/6mm Air,  !- Name
   1517 Construction,
   1518     Window_U_0.56_SHGC_0.35, !- Name
   1519     REF D TINT 6MM,          !- Outside Layer
   1520     AIR 6MM,                 !- Layer 2
   1521     CLEAR 6MM;               !- Layer 3
   1522 
   1523 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)
   1524 Construction,
   1525     Window_U_0.45_SHGC_0.31, !- Name
   1526     REF B CLEAR HI 6MM,      !- Outside Layer
   1527     AIR 13MM,                !- Layer 2
   1528     CLEAR 6MM;               !- Layer 3
   1529 
   1530 !    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)
   1531 Construction,
   1532     Window_U_0.33_SHGC_0.45, !- Name
   1533     CLEAR 3MM,               !- Outside Layer
   1534     AIR 6MM,                 !- Layer 2
   1535     COATED POLY-77,          !- Layer 3
   1536     AIR 6MM,                 !- Layer 4
   1537     CLEAR 3MM;               !- Layer 5
   1538 
   1539 ! Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163
      ***** Tabs eliminated from above line
   1540 Construction,
   1541     Window_U_0.38_SHGC_0.26, !- Name
   1542     REF B TINT HI 6MM,       !- Outside Layer
   1543     ARGON 13MM,              !- Layer 2
   1544     CLEAR 6MM;               !- Layer 3
   1545 
   1546 ! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444
   1547 Construction,
   1548     Window_U_0.25_SHGC_0.40, !- Name
   1549     LoE TINT 6MM,            !- Outside Layer
   1550     ARGON 13MM,              !- Layer 2
   1551     CLEAR 6MM;               !- Layer 3
   1552 
   1553 ! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173
   1554 Construction,
   1555     Window_U_0.35_SHGC_0.26, !- Name
   1556     REF C CLEAR MID 6MM,     !- Outside Layer
   1557     ARGON 13MM,              !- Layer 2
   1558     CLEAR 6MM;               !- Layer 3
   1559 
   1560 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1561 Construction,
   1562     Window_U_0.54_SHGC_0.27, !- Name
   1563     REF C CLEAR HI 6MM,      !- Outside Layer
   1564     AIR 6MM,                 !- Layer 2
   1565     CLEAR 6MM;               !- Layer 3
   1566 
   1567 !    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name
   1568 Construction,
   1569     Window_U_0.54_SHGC_0.18, !- Name
   1570     REF A TINT MID 6MM,      !- Outside Layer
   1571     AIR 6MM,                 !- Layer 2
   1572     CLEAR 6MM;               !- Layer 3
   1573 
   1574 !    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name
   1575 Construction,
   1576     Window_U_0.54_SHGC_0.13, !- Name
   1577     REF A CLEAR LO 6MM,      !- Outside Layer
   1578     AIR 13MM,                !- Layer 2
   1579     CLEAR 6MM;               !- Layer 3
   1580 
   1581 !    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
   1582 Construction,
   1583     Window_U_0.33_SHGC_0.11, !- Name
   1584     ECREF-2 COLORED 6MM,     !- Outside Layer
   1585     AIR 13MM,                !- Layer 2
   1586     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1587 
   1588 !    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name
   1589 Construction,
   1590     Window_U_0.29_SHGC_0.22, !- Name
   1591     BRONZE 6MM,              !- Outside Layer
   1592     AIR 6MM,                 !- Layer 2
   1593     COATED POLY-55,          !- Layer 3
   1594     AIR 6MM,                 !- Layer 4
   1595     CLEAR 6MM;               !- Layer 5
   1596 
   1597 !    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
   1598 Construction,
   1599     Window_U_0.29_SHGC_0.17, !- Name
   1600     ECABS-2 COLORED 6MM,     !- Outside Layer
   1601     AIR 13MM,                !- Layer 2
   1602     CLEAR 6MM;               !- Layer 3
   1603 
   1604 !    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
   1605 Construction,
   1606     Window_U_0.29_SHGC_0.11, !- Name
   1607     ECREF-2 COLORED 6MM,     !- Outside Layer
   1608     AIR 13MM,                !- Layer 2
   1609     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1610 
   1611 !    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name
   1612 Construction,
   1613     Window_U_0.24_SHGC_0.23, !- Name
   1614     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1615     ARGON 13MM,              !- Layer 2
   1616     CLEAR 6MM;               !- Layer 3
   1617 
   1618 !    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name
   1619 Construction,
   1620     Window_U_0.24_SHGC_0.16, !- Name
   1621     ECABS-2 COLORED 6MM,     !- Outside Layer
   1622     ARGON 13MM,              !- Layer 2
   1623     CLEAR 6MM;               !- Layer 3
   1624 
   1625 !    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name
   1626 Construction,
   1627     Window_U_0.24_SHGC_0.11, !- Name
   1628     ECABS-2 COLORED 6MM,     !- Outside Layer
   1629     ARGON 13MM,              !- Layer 2
   1630     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1631 
   1632 !    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name
   1633 Construction,
   1634     Window_U_0.19_SHGC_0.20, !- Name
   1635     BRONZE 6MM,              !- Outside Layer
   1636     AIR 13MM,                !- Layer 2
   1637     COATED POLY-55,          !- Layer 3
   1638     AIR 13MM,                !- Layer 4
   1639     CLEAR 6MM;               !- Layer 5
   1640 
   1641 !
   1642 !
   1643 ! Following constructions are added as part of Addendum bb
   1644 !
   1645 !
   1646 ! Dbl Ref-C-H Clr 6mm/6mm Air
   1647 Construction,
   1648     Window_U_0.71_SHGC_0.25, !- Name
   1649     REF C CLEAR HI 6MM,      !- Outside Layer
   1650     AIR 6MM,                 !- Layer 2
   1651     CLEAR 6MM;               !- Layer 3
   1652 
   1653 ! Dbl Ref-B-H Clr 6mm/13mm Arg
   1654 Construction,
   1655     Window_U_0.38_SHGC_0.30, !- Name
   1656     REF B CLEAR HI 6MM,      !- Outside Layer
   1657     ARGON 13MM,              !- Layer 2
   1658     CLEAR 6MM;               !- Layer 3
   1659 
   1660 ! Dbl LoE Spec Sel Tint 6mm/6mm Air
   1661 Construction,
   1662     Window_U_0.36_SHGC_0.35, !- Name
   1663     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1664     AIR 6MM,                 !- Layer 2
   1665     CLEAR 6MM;               !- Layer 3
   1666 
   1667 ! Dbl LoE (e2=.1) Tint 6mm/13mm Air
   1668 Construction,
   1669     Window_U_0.30_SHGC_0.40, !- Name
   1670     LoE TINT 6MM,            !- Outside Layer
   1671     AIR 13MM,                !- Layer 2
   1672     CLEAR 6MM;               !- Layer 3
   1673 
   1674 !
   1675 !
   1676 ! End set of new bb constructions
   1677 !
   1678 !
   1679 !=================skylight====================
   1680 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1681 Construction,
   1682     Window_U_1.98_SHGC_0.36, !- Name
   1683     REF B CLEAR HI 6MM;      !- Outside Layer
   1684 
   1685 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1686 Construction,
   1687     Window_U_1.17_SHGC_0.39, !- Name
   1688     REF B CLEAR HI 6MM;      !- Outside Layer
   1689 
   1690 !    Sgl Green 6mm,           !- Name
   1691 Construction,
   1692     Window_U_1.98_SHGC_0.61, !- Name
   1693     GREEN 6MM;               !- Outside Layer
   1694 
   1695 !    Sgl Ref-D Clr 6mm,       !- Name
   1696 Construction,
   1697     Window_U_1.17_SHGC_0.49, !- Name
   1698     REF D CLEAR 6MM;         !- Outside Layer
   1699 
   1700 !    Sgl Green 3mm,           !- Name
   1701 Construction,
   1702     Window_U_1.17_SHGC_0.68, !- Name
   1703     GREEN 3MM;               !- Outside Layer
   1704 
   1705 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1706 Construction,
   1707     Window_U_0.98_SHGC_0.45, !- Name
   1708     REF B CLEAR HI 6MM;      !- Outside Layer
   1709 
   1710 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1711 Construction,
   1712     Window_U_0.98_SHGC_0.68, !- Name
   1713     REF B CLEAR HI 6MM;      !- Outside Layer
   1714 
   1715 !    Sgl Ref-A-L Clr 6mm,     !- Name
   1716 Construction,
   1717     Window_U_0.88_SHGC_0.16, !- Name
   1718     REF A CLEAR LO 6MM;      !- Outside Layer
   1719 
   1720 !    Sgl Elec Ref Colored 6mm,!- Name
   1721 Construction,
   1722     Window_U_0.88_SHGC_0.27, !- Name
   1723     ECREF-1 COLORED 6MM;     !- Outside Layer
   1724 
   1725 !    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name
   1726 Construction,
   1727     Window_U_0.52_SHGC_0.22, !- Name
   1728     REF B CLEAR LO 6MM,      !- Outside Layer
   1729     AIR 6MM,                 !- Layer 2
   1730     CLEAR 6MM;               !- Layer 3
   1731 
   1732 !    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name
   1733 Construction,
   1734     Window_U_0.44_SHGC_0.20, !- Name
   1735     REF B TINT HI 6MM,       !- Outside Layer
   1736     AIR 13MM,                !- Layer 2
   1737     CLEAR 6MM;               !- Layer 3
   1738 
   1739 Construction,
   1740     Window_U_0.39_SHGC_0.38, !- Name
   1741     Theoretical Glass 297;   !- Outside Layer
   1742 
   1743 Construction,
   1744     Window_U_0.39_SHGC_0.32, !- Name
   1745     Theoretical Glass 347;   !- Outside Layer
   1746 
   1747 !=================Additional Skylight Constructions for 189.1====================
   1748 !    Sgl LoE (e2=.2) Clr 6mm,     !- Name
   1749 Construction,
   1750     Window_U_0.75_SHGC_0.72, !- Name
   1751     PYR B CLEAR 6MM;         !- Outside Layer
   1752 
   1753 !    Sgl LoE (e2=.2) Clr 3mm,     !- Name
   1754 Construction,
   1755     Window_U_0.67_SHGC_0.77, !- Name
   1756     PYR B CLEAR 3MM;         !- Outside Layer
   1757 
   1758 !    Dbl Clr 3mm/6mm Air,     !- Name
   1759 Construction,
   1760     Window_U_0.56_SHGC_0.76, !- Name
   1761     CLEAR 3MM,               !- Outside Layer
   1762     AIR 6MM,                 !- Layer 2
   1763     CLEAR 3MM;               !- Layer 3
   1764 
   1765 ! ID 350
   1766 WindowMaterial:Glazing,
   1767     PYR B CLEAR 3MM,         !- Name
   1768     SpectralAverage,         !- Optical Data Type
   1769     ,                        !- Window Glass Spectral Data Set Name
   1770     0.003,                   !- Thickness {m}
   1771     0.740,                   !- Solar Transmittance at Normal Incidence
   1772     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
   1773     0.100,                   !- Back Side Solar Reflectance at Normal Incidence
   1774     0.820,                   !- Visible Transmittance at Normal Incidence
   1775     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   1776     0.120,                   !- Back Side Visible Reflectance at Normal Incidence
   1777     0.0,                     !- Infrared Transmittance at Normal Incidence
   1778     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1779     0.20,                    !- Back Side Infrared Hemispherical Emissivity
   1780     0.9;                     !- Conductivity {W/m-K}
   1781 
   1782 !=================Additional Window Constructions for 189.1====================
   1783 !    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name
   1784 Construction,
   1785     Window_U_0.40_SHGC_0.43, !- Name
   1786     LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
   1787     AIR 6MM,                 !- Layer 2
   1788     CLEAR 6MM;               !- Layer 3
   1789 
   1790 ! ID 500
   1791 WindowMaterial:Glazing,
   1792     LoE SPEC SEL CLEAR 3MM,  !- Name
   1793     SpectralAverage,         !- Optical Data Type
   1794     ,                        !- Window Glass Spectral Data Set Name
   1795     0.003,                   !- Thickness {m}
   1796     0.450,                   !- Solar Transmittance at Normal Incidence
   1797     0.340,                   !- Front Side Solar Reflectance at Normal Incidence
   1798     0.370,                   !- Back Side Solar Reflectance at Normal Incidence
   1799     0.780,                   !- Visible Transmittance at Normal Incidence
   1800     0.070,                   !- Front Side Visible Reflectance at Normal Incidence
   1801     0.060,                   !- Back Side Visible Reflectance at Normal Incidence
   1802     0.0,                     !- Infrared Transmittance at Normal Incidence
   1803     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1804     0.03,                    !- Back Side Infrared Hemispherical Emissivity
   1805     0.9;                     !- Conductivity {W/m-K}
   1806 
   1807 !=================Additional Window Materials and Constructions for 50% Concept====================
   1808 ! ID 704
   1809 WindowMaterial:Glazing,
   1810     ECABS-2 BLEACHED 6MM,    !- Name
   1811     SpectralAverage,         !- Optical Data Type
   1812     ,                        !- Window Glass Spectral Data Set Name
   1813     0.006,                   !- Thickness {m}
   1814     0.814,                   !- Solar Transmittance at Normal Incidence
   1815     0.086,                   !- Front Side Solar Reflectance at Normal Incidence
   1816     0.086,                   !- Back Side Solar Reflectance at Normal Incidence
   1817     0.847,                   !- Visible Transmittance at Normal Incidence
   1818     0.099,                   !- Front Side Visible Reflectance at Normal Incidence
   1819     0.099,                   !- Back Side Visible Reflectance at Normal Incidence
   1820     0.0,                     !- Infrared Transmittance at Normal Incidence
   1821     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1822     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1823     0.9;                     !- Conductivity {W/m-K}
   1824 
   1825 !    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name
   1826 Construction,
   1827     Window_U_0.40_SHGC_0.45, !- Name
   1828     ECABS-2 BLEACHED 6MM,    !- Outside Layer
   1829     AIR 6MM,                 !- Layer 2
   1830     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1831 
   1832 !
   1833 ! The next four constructions are derived from Window 6.3.
   1834 ! Refer to the scorecard for individual layers' definitions.
   1835 !
   1836 WindowMaterial:Glazing,
   1837     Glass_2175_LayerAvg,     !- Name
   1838     SpectralAverage,         !- Optical Data Type
   1839     ,                        !- Window Glass Spectral Data Set Name
   1840     0.008600,                !- Thickness {m}
   1841     0.167758,                !- Solar Transmittance at Normal Incidence
   1842     2.176064e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1843     4.379779e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1844     0.416044,                !- Visible Transmittance at Normal Incidence
   1845     0.078729,                !- Front Side Visible Reflectance at Normal Incidence
   1846     0.106540,                !- Back Side Visible Reflectance at Normal Incidence
   1847     0.000000,                !- Infrared Transmittance at Normal Incidence
   1848     0.840000,                !- Front Side Infrared Hemispherical Emissivity
   1849     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1850     1;                       !- Conductivity {W/m-K}
   1851 
   1852 WindowMaterial:Glazing,
   1853     Glass_2022F_LayerAvg,    !- Name
   1854     SpectralAverage,         !- Optical Data Type
   1855     ,                        !- Window Glass Spectral Data Set Name
   1856     0.003900,                !- Thickness {m}
   1857     0.355897,                !- Solar Transmittance at Normal Incidence
   1858     3.940945e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1859     2.656452e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1860     0.677694,                !- Visible Transmittance at Normal Incidence
   1861     0.042734,                !- Front Side Visible Reflectance at Normal Incidence
   1862     0.055470,                !- Back Side Visible Reflectance at Normal Incidence
   1863     0.000000,                !- Infrared Transmittance at Normal Incidence
   1864     0.046000,                !- Front Side Infrared Hemispherical Emissivity
   1865     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1866     1;                       !- Conductivity {W/m-K}
   1867 
   1868 WindowMaterial:Glazing,
   1869     Glass_2052_LayerAvg,     !- Name
   1870     SpectralAverage,         !- Optical Data Type
   1871     ,                        !- Window Glass Spectral Data Set Name
   1872     0.008370,                !- Thickness {m}
   1873     0.507767,                !- Solar Transmittance at Normal Incidence
   1874     5.422805e-002,           !- Front Side Solar Reflectance at Normal Incidence
   1875     5.449309e-002,           !- Back Side Solar Reflectance at Normal Incidence
   1876     0.586833,                !- Visible Transmittance at Normal Incidence
   1877     0.058050,                !- Front Side Visible Reflectance at Normal Incidence
   1878     0.058397,                !- Back Side Visible Reflectance at Normal Incidence
   1879     0.000000,                !- Infrared Transmittance at Normal Incidence
   1880     0.840000,                !- Front Side Infrared Hemispherical Emissivity
   1881     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1882     1;                       !- Conductivity {W/m-K}
   1883 
   1884 WindowMaterial:Glazing,
   1885     Glass_2010F_LayerAvg,    !- Name
   1886     SpectralAverage,         !- Optical Data Type
   1887     ,                        !- Window Glass Spectral Data Set Name
   1888     0.002210,                !- Thickness {m}
   1889     0.434294,                !- Solar Transmittance at Normal Incidence
   1890     4.183747e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1891     3.410654e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1892     0.797579,                !- Visible Transmittance at Normal Incidence
   1893     0.043577,                !- Front Side Visible Reflectance at Normal Incidence
   1894     0.056031,                !- Back Side Visible Reflectance at Normal Incidence
   1895     0.000000,                !- Infrared Transmittance at Normal Incidence
   1896     0.042274,                !- Front Side Infrared Hemispherical Emissivity
   1897     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1898     1;                       !- Conductivity {W/m-K}
   1899 
   1900 WindowMaterial:Glazing,
   1901     Glass_2027F_LayerAvg,    !- Name
   1902     SpectralAverage,         !- Optical Data Type
   1903     ,                        !- Window Glass Spectral Data Set Name
   1904     0.004000,                !- Thickness {m}
   1905     0.369744,                !- Solar Transmittance at Normal Incidence
   1906     4.700695e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1907     3.409350e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1908     0.765222,                !- Visible Transmittance at Normal Incidence
   1909     0.054600,                !- Front Side Visible Reflectance at Normal Incidence
   1910     0.073741,                !- Back Side Visible Reflectance at Normal Incidence
   1911     0.000000,                !- Infrared Transmittance at Normal Incidence
   1912     0.036750,                !- Front Side Infrared Hemispherical Emissivity
   1913     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1914     1;                       !- Conductivity {W/m-K}
   1915 
   1916 WindowMaterial:Gas,
   1917     Gap_1_W_0_0025,          !- Name
   1918     Air,                     !- Gas Type
   1919     0.0025;                  !- Thickness {m}
   1920 
   1921 WindowMaterial:Gas,
   1922     Gap_1_W_0_0032,          !- Name
   1923     Air,                     !- Gas Type
   1924     0.0032;                  !- Thickness {m}
   1925 
   1926 WindowMaterial:Gas,
   1927     Gap_1_W_0_0042,          !- Name
   1928     Air,                     !- Gas Type
   1929     0.0042;                  !- Thickness {m}
   1930 
   1931 WindowMaterial:Gas,
   1932     Gap_1_W_0_0043,          !- Name
   1933     Air,                     !- Gas Type
   1934     0.0043;                  !- Thickness {m}
   1935 
   1936 WindowMaterial:Gas,
   1937     Gap_1_W_0_0018,          !- Name
   1938     Air,                     !- Gas Type
   1939     0.0018;                  !- Thickness {m}
   1940 
   1941 WindowMaterial:Gas,
   1942     Gap_1_W_0_0024,          !- Name
   1943     Air,                     !- Gas Type
   1944     0.0024;                  !- Thickness {m}
   1945 
   1946 WindowMaterial:Gas,
   1947     Gap_1_W_0_0038,          !- Name
   1948     Air,                     !- Gas Type
   1949     0.0038;                  !- Thickness {m}
   1950 
   1951 Construction,
   1952     Window_U_0.60_SHGC_0.25, !- Name
   1953     Glass_2175_LayerAvg,     !- Outside Layer
   1954     Gap_1_W_0_0025,          !- Layer 2
   1955     Glass_2022F_LayerAvg;    !- Layer 3
   1956 
   1957 Construction,
   1958     Window_U_0.55_SHGC_0.25, !- Name
   1959     Glass_2175_LayerAvg,     !- Outside Layer
   1960     Gap_1_W_0_0032,          !- Layer 2
   1961     Glass_2022F_LayerAvg;    !- Layer 3
   1962 
   1963 Construction,
   1964     Window_U_0.50_SHGC_0.25, !- Name
   1965     Glass_2175_LayerAvg,     !- Outside Layer
   1966     Gap_1_W_0_0042,          !- Layer 2
   1967     Glass_2022F_LayerAvg;    !- Layer 3
   1968 
   1969 Construction,
   1970     Window_U_0.47_SHGC_0.40, !- Name
   1971     Glass_2052_LayerAvg,     !- Outside Layer
   1972     Gap_1_W_0_0043,          !- Layer 2
   1973     Glass_2010F_LayerAvg;    !- Layer 3
   1974 
   1975 !=================Additional Skylight Materials and Constructions for 50% Concept====================
   1976 !
   1977 ! The next four constructions are derived from Window 6.3.
   1978 ! Refer to the scorecard for individual layers.
   1979 !
   1980 Construction,
   1981     Window_U_0.75_SHGC_0.35, !- Name
   1982     Glass_2052_LayerAvg,     !- Outside Layer
   1983     Gap_1_W_0_0018,          !- Layer 2
   1984     Glass_2027F_LayerAvg;    !- Layer 3
   1985 
   1986 Construction,
   1987     Window_U_0.65_SHGC_0.35, !- Name
   1988     Glass_2052_LayerAvg,     !- Outside Layer
   1989     Gap_1_W_0_0024,          !- Layer 2
   1990     Glass_2027F_LayerAvg;    !- Layer 3
   1991 
   1992 Construction,
   1993     Window_U_0.55_SHGC_0.35, !- Name
   1994     Glass_2052_LayerAvg,     !- Outside Layer
   1995     Gap_1_W_0_0038,          !- Layer 2
   1996     Glass_2027F_LayerAvg;    !- Layer 3
   1997 
   1998 Construction,
   1999     Window_U_0.50_SHGC_0.40, !- Name
   2000     Glass_2052_LayerAvg,     !- Outside Layer
   2001     Gap_1_W_0_0038,          !- Layer 2
   2002     Glass_2027F_LayerAvg;    !- Layer 3
   2003 
   2004 !=================Additional Windows for IECC Analysis================================================
   2005 !Sgl Elec Ref Colored 6mm
   2006 Construction,
   2007     Window_U_1.16_SHGC_0.25, !- Name
   2008     ECREF-1 COLORED 6MM;     !- Outside Layer
   2009 
   2010 ! Sgl Elec Ref Colored 6mm
   2011 Construction,
   2012     Window_U_1.08_SHGC_0.25, !- Name
   2013     ECREF-1 COLORED 6MM;     !- Outside Layer
   2014 
   2015 ! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name
   2016 ! ID 706
   2017 WindowMaterial:Glazing,
   2018     ECREF-2 BLEACHED 6MM,    !- Name
   2019     SpectralAverage,         !- Optical Data Type
   2020     ,                        !- Window Glass Spectral Data Set Name
   2021     0.006,                   !- Thickness {m}
   2022     0.694,                   !- Solar Transmittance at Normal Incidence
   2023     0.168,                   !- Front Side Solar Reflectance at Normal Incidence
   2024     0.168,                   !- Back Side Solar Reflectance at Normal Incidence
   2025     0.818,                   !- Visible Transmittance at Normal Incidence
   2026     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   2027     0.110,                   !- Back Side Visible Reflectance at Normal Incidence
   2028     0.0,                     !- Infrared Transmittance at Normal Incidence
   2029     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   2030     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   2031     0.9;                     !- Conductivity {W/m-K}
   2032 
   2033 Construction,
   2034     Window_U_0.29_SHGC_0.45, !- Name
   2035     ECREF-2 BLEACHED 6MM,    !- Outside Layer
   2036     AIR 13MM,                !- Layer 2
   2037     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   2038 
   2039 !=================Additional Skylights for IECC Analysis================================================
   2040 ! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.
   2041 !Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
   2042 ! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
   2043 ! Skylight frame has ben added with the following properties-
   2044 ! Frame width = 0.7129; Frame conductivity = 283.91
   2045 Construction,
   2046     Window_U_1.60_SHGC_0.40, !- Name
   2047     REF B CLEAR HI 6MM;      !- Outside Layer
   2048 
   2049 ! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
   2050 ! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
   2051 ! Skylight frame has ben added with the following properties-
   2052 ! Frame width = 0.1271; Frame conductivity = 283.91
   2053 Construction,
   2054     Window_U_1.05_SHGC_0.40, !- Name
   2055     REF B CLEAR HI 6MM;      !- Outside Layer
   2056 
   2057 ! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
   2058 ! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
   2059 Construction,
   2060     Window_U_0.90_SHGC_0.40, !- Name
   2061     REF B CLEAR HI 6MM;      !- Outside Layer
   2062 
   2063 Zone,
   2064     Core_bottom,             !- Name
   2065     0.0000,                  !- Direction of Relative North {deg}
   2066     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2067     1,                       !- Type
   2068     1.0000,                  !- Multiplier
   2069     2.7432,                  !- Ceiling Height {m}
   2070     autocalculate,           !- Volume {m3}
   2071     autocalculate,           !- Floor Area {m2}
   2072     ,                        !- Zone Inside Convection Algorithm
   2073     ,                        !- Zone Outside Convection Algorithm
   2074     YES;                     !- Part of Total Floor Area
   2075 
   2076 Zone,
   2077     TopFloor_Plenum,         !- Name
   2078     0.0000,                  !- Direction of Relative North {deg}
   2079     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2080     1,                       !- Type
   2081     1.0000,                  !- Multiplier
   2082     1.2192,                  !- Ceiling Height {m}
   2083     autocalculate,           !- Volume {m3}
   2084     autocalculate,           !- Floor Area {m2}
   2085     ,                        !- Zone Inside Convection Algorithm
   2086     ,                        !- Zone Outside Convection Algorithm
   2087     No;                      !- Part of Total Floor Area
   2088 
   2089 Zone,
   2090     MidFloor_Plenum,         !- Name
   2091     0.0000,                  !- Direction of Relative North {deg}
   2092     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2093     1,                       !- Type
   2094     1.0000,                  !- Multiplier
   2095     1.2192,                  !- Ceiling Height {m}
   2096     autocalculate,           !- Volume {m3}
   2097     autocalculate,           !- Floor Area {m2}
   2098     ,                        !- Zone Inside Convection Algorithm
   2099     ,                        !- Zone Outside Convection Algorithm
   2100     No;                      !- Part of Total Floor Area
   2101 
   2102 Zone,
   2103     FirstFloor_Plenum,       !- Name
   2104     0.0000,                  !- Direction of Relative North {deg}
   2105     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2106     1,                       !- Type
   2107     1.0000,                  !- Multiplier
   2108     1.2192,                  !- Ceiling Height {m}
   2109     autocalculate,           !- Volume {m3}
   2110     autocalculate,           !- Floor Area {m2}
   2111     ,                        !- Zone Inside Convection Algorithm
   2112     ,                        !- Zone Outside Convection Algorithm
   2113     No;                      !- Part of Total Floor Area
   2114 
   2115 Zone,
   2116     Core_mid,                !- Name
   2117     0.0000,                  !- Direction of Relative North {deg}
   2118     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2119     1,                       !- Type
   2120     1.0000,                  !- Multiplier
   2121     2.7432,                  !- Ceiling Height {m}
   2122     autocalculate,           !- Volume {m3}
   2123     autocalculate,           !- Floor Area {m2}
   2124     ,                        !- Zone Inside Convection Algorithm
   2125     ,                        !- Zone Outside Convection Algorithm
   2126     YES;                     !- Part of Total Floor Area
   2127 
   2128 Zone,
   2129     Core_top,                !- Name
   2130     0.0000,                  !- Direction of Relative North {deg}
   2131     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2132     1,                       !- Type
   2133     1.0000,                  !- Multiplier
   2134     2.7432,                  !- Ceiling Height {m}
   2135     autocalculate,           !- Volume {m3}
   2136     autocalculate,           !- Floor Area {m2}
   2137     ,                        !- Zone Inside Convection Algorithm
   2138     ,                        !- Zone Outside Convection Algorithm
   2139     YES;                     !- Part of Total Floor Area
   2140 
   2141 Zone,
   2142     Perimeter_top_ZN_3,      !- Name
   2143     0.0000,                  !- Direction of Relative North {deg}
   2144     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2145     1,                       !- Type
   2146     1.0000,                  !- Multiplier
   2147     2.7432,                  !- Ceiling Height {m}
   2148     autocalculate,           !- Volume {m3}
   2149     autocalculate,           !- Floor Area {m2}
   2150     ,                        !- Zone Inside Convection Algorithm
   2151     ,                        !- Zone Outside Convection Algorithm
   2152     YES;                     !- Part of Total Floor Area
   2153 
   2154 Zone,
   2155     Perimeter_top_ZN_2,      !- Name
   2156     0.0000,                  !- Direction of Relative North {deg}
   2157     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2158     1,                       !- Type
   2159     1.0000,                  !- Multiplier
   2160     2.7432,                  !- Ceiling Height {m}
   2161     autocalculate,           !- Volume {m3}
   2162     autocalculate,           !- Floor Area {m2}
   2163     ,                        !- Zone Inside Convection Algorithm
   2164     ,                        !- Zone Outside Convection Algorithm
   2165     YES;                     !- Part of Total Floor Area
   2166 
   2167 Zone,
   2168     Perimeter_top_ZN_1,      !- Name
   2169     0.0000,                  !- Direction of Relative North {deg}
   2170     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2171     1,                       !- Type
   2172     1.0000,                  !- Multiplier
   2173     2.7432,                  !- Ceiling Height {m}
   2174     autocalculate,           !- Volume {m3}
   2175     autocalculate,           !- Floor Area {m2}
   2176     ,                        !- Zone Inside Convection Algorithm
   2177     ,                        !- Zone Outside Convection Algorithm
   2178     YES;                     !- Part of Total Floor Area
   2179 
   2180 Zone,
   2181     Perimeter_top_ZN_4,      !- Name
   2182     0.0000,                  !- Direction of Relative North {deg}
   2183     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2184     1,                       !- Type
   2185     1.0000,                  !- Multiplier
   2186     2.7432,                  !- Ceiling Height {m}
   2187     autocalculate,           !- Volume {m3}
   2188     autocalculate,           !- Floor Area {m2}
   2189     ,                        !- Zone Inside Convection Algorithm
   2190     ,                        !- Zone Outside Convection Algorithm
   2191     YES;                     !- Part of Total Floor Area
   2192 
   2193 Zone,
   2194     Perimeter_bot_ZN_3,      !- Name
   2195     0.0000,                  !- Direction of Relative North {deg}
   2196     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2197     1,                       !- Type
   2198     1.0000,                  !- Multiplier
   2199     2.7432,                  !- Ceiling Height {m}
   2200     autocalculate,           !- Volume {m3}
   2201     autocalculate,           !- Floor Area {m2}
   2202     ,                        !- Zone Inside Convection Algorithm
   2203     ,                        !- Zone Outside Convection Algorithm
   2204     YES;                     !- Part of Total Floor Area
   2205 
   2206 Zone,
   2207     Perimeter_bot_ZN_2,      !- Name
   2208     0.0000,                  !- Direction of Relative North {deg}
   2209     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2210     1,                       !- Type
   2211     1.0000,                  !- Multiplier
   2212     2.7432,                  !- Ceiling Height {m}
   2213     autocalculate,           !- Volume {m3}
   2214     autocalculate,           !- Floor Area {m2}
   2215     ,                        !- Zone Inside Convection Algorithm
   2216     ,                        !- Zone Outside Convection Algorithm
   2217     YES;                     !- Part of Total Floor Area
   2218 
   2219 Zone,
   2220     Perimeter_bot_ZN_1,      !- Name
   2221     0.0000,                  !- Direction of Relative North {deg}
   2222     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2223     1,                       !- Type
   2224     1.0000,                  !- Multiplier
   2225     2.7432,                  !- Ceiling Height {m}
   2226     autocalculate,           !- Volume {m3}
   2227     autocalculate,           !- Floor Area {m2}
   2228     ,                        !- Zone Inside Convection Algorithm
   2229     ,                        !- Zone Outside Convection Algorithm
   2230     YES;                     !- Part of Total Floor Area
   2231 
   2232 Zone,
   2233     Perimeter_bot_ZN_4,      !- Name
   2234     0.0000,                  !- Direction of Relative North {deg}
   2235     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2236     1,                       !- Type
   2237     1.0000,                  !- Multiplier
   2238     2.7432,                  !- Ceiling Height {m}
   2239     autocalculate,           !- Volume {m3}
   2240     autocalculate,           !- Floor Area {m2}
   2241     ,                        !- Zone Inside Convection Algorithm
   2242     ,                        !- Zone Outside Convection Algorithm
   2243     YES;                     !- Part of Total Floor Area
   2244 
   2245 Zone,
   2246     Perimeter_mid_ZN_3,      !- Name
   2247     0.0000,                  !- Direction of Relative North {deg}
   2248     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2249     1,                       !- Type
   2250     1.0000,                  !- Multiplier
   2251     2.7432,                  !- Ceiling Height {m}
   2252     autocalculate,           !- Volume {m3}
   2253     autocalculate,           !- Floor Area {m2}
   2254     ,                        !- Zone Inside Convection Algorithm
   2255     ,                        !- Zone Outside Convection Algorithm
   2256     YES;                     !- Part of Total Floor Area
   2257 
   2258 Zone,
   2259     Perimeter_mid_ZN_2,      !- Name
   2260     0.0000,                  !- Direction of Relative North {deg}
   2261     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2262     1,                       !- Type
   2263     1.0000,                  !- Multiplier
   2264     2.7432,                  !- Ceiling Height {m}
   2265     autocalculate,           !- Volume {m3}
   2266     autocalculate,           !- Floor Area {m2}
   2267     ,                        !- Zone Inside Convection Algorithm
   2268     ,                        !- Zone Outside Convection Algorithm
   2269     YES;                     !- Part of Total Floor Area
   2270 
   2271 Zone,
   2272     Perimeter_mid_ZN_1,      !- Name
   2273     0.0000,                  !- Direction of Relative North {deg}
   2274     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2275     1,                       !- Type
   2276     1.0000,                  !- Multiplier
   2277     2.7432,                  !- Ceiling Height {m}
   2278     autocalculate,           !- Volume {m3}
   2279     autocalculate,           !- Floor Area {m2}
   2280     ,                        !- Zone Inside Convection Algorithm
   2281     ,                        !- Zone Outside Convection Algorithm
   2282     YES;                     !- Part of Total Floor Area
   2283 
   2284 Zone,
   2285     Perimeter_mid_ZN_4,      !- Name
   2286     0.0000,                  !- Direction of Relative North {deg}
   2287     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2288     1,                       !- Type
   2289     1.0000,                  !- Multiplier
   2290     2.7432,                  !- Ceiling Height {m}
   2291     autocalculate,           !- Volume {m3}
   2292     autocalculate,           !- Floor Area {m2}
   2293     ,                        !- Zone Inside Convection Algorithm
   2294     ,                        !- Zone Outside Convection Algorithm
   2295     YES;                     !- Part of Total Floor Area
   2296 
   2297 GlobalGeometryRules,
   2298     ULC,                     !- Starting Vertex Position
   2299     Counterclockwise,        !- Vertex Entry Direction
   2300     Relative;                !- Coordinate System
   2301 
   2302 BuildingSurface:Detailed,
   2303     Building_Roof,           !- Name
   2304     Roof,                    !- Surface Type
   2305     nonres_roof,             !- Construction Name
   2306     TopFloor_Plenum,         !- Zone Name
   2307     Outdoors,                !- Outside Boundary Condition
   2308     ,                        !- Outside Boundary Condition Object
   2309     SunExposed,              !- Sun Exposure
   2310     WindExposed,             !- Wind Exposure
   2311     AutoCalculate,           !- View Factor to Ground
   2312     4,                       !- Number of Vertices
   2313     49.911000, 0.000000, 11.887200,     !- X,Y,Z  1 {m}
   2314     49.911000, 33.273800, 11.887200,    !- X,Y,Z  2 {m}
   2315     0.000000, 33.273800, 11.887200,     !- X,Y,Z  3 {m}
   2316     0.000000, 0.000000, 11.887200;      !- X,Y,Z  4 {m}
   2317 
   2318 BuildingSurface:Detailed,
   2319     Perimeter_bot_ZN_1_Ceiling,  !- Name
   2320     Ceiling,                 !- Surface Type
   2321     DropCeiling,             !- Construction Name
   2322     Perimeter_bot_ZN_1,      !- Zone Name
   2323     Zone,                    !- Outside Boundary Condition
   2324     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2325     NoSun,                   !- Sun Exposure
   2326     NoWind,                  !- Wind Exposure
   2327     AutoCalculate,           !- View Factor to Ground
   2328     4,                       !- Number of Vertices
   2329     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2330     45.3375, 4.5732, 2.7432,            !- X,Y,Z  2 {m}
   2331     4.5732, 4.5732, 2.7432,             !- X,Y,Z  3 {m}
   2332     0.0000, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2333 
   2334 BuildingSurface:Detailed,
   2335     Perimeter_bot_ZN_2_Ceiling,  !- Name
   2336     Ceiling,                 !- Surface Type
   2337     DropCeiling,             !- Construction Name
   2338     Perimeter_bot_ZN_2,      !- Zone Name
   2339     Zone,                    !- Outside Boundary Condition
   2340     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2341     NoSun,                   !- Sun Exposure
   2342     NoWind,                  !- Wind Exposure
   2343     AutoCalculate,           !- View Factor to Ground
   2344     4,                       !- Number of Vertices
   2345     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2346     45.3375, 28.7006, 2.7432,           !- X,Y,Z  2 {m}
   2347     45.3375, 4.5732, 2.7432,            !- X,Y,Z  3 {m}
   2348     49.911, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2349 
   2350 BuildingSurface:Detailed,
   2351     Perimeter_bot_ZN_3_Ceiling,  !- Name
   2352     Ceiling,                 !- Surface Type
   2353     DropCeiling,             !- Construction Name
   2354     Perimeter_bot_ZN_3,      !- Zone Name
   2355     Zone,                    !- Outside Boundary Condition
   2356     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2357     NoSun,                   !- Sun Exposure
   2358     NoWind,                  !- Wind Exposure
   2359     AutoCalculate,           !- View Factor to Ground
   2360     4,                       !- Number of Vertices
   2361     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2362     4.5732, 28.7006, 2.7432,            !- X,Y,Z  2 {m}
   2363     45.3375, 28.7006, 2.7432,           !- X,Y,Z  3 {m}
   2364     49.911, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2365 
   2366 BuildingSurface:Detailed,
   2367     Perimeter_bot_ZN_4_Ceiling,  !- Name
   2368     Ceiling,                 !- Surface Type
   2369     DropCeiling,             !- Construction Name
   2370     Perimeter_bot_ZN_4,      !- Zone Name
   2371     Zone,                    !- Outside Boundary Condition
   2372     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2373     NoSun,                   !- Sun Exposure
   2374     NoWind,                  !- Wind Exposure
   2375     AutoCalculate,           !- View Factor to Ground
   2376     4,                       !- Number of Vertices
   2377     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2378     4.5732, 4.5732, 2.7432,             !- X,Y,Z  2 {m}
   2379     4.5732, 28.7006, 2.7432,            !- X,Y,Z  3 {m}
   2380     0.0000, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2381 
   2382 BuildingSurface:Detailed,
   2383     Core_bot_ZN_5_Ceiling,   !- Name
   2384     Ceiling,                 !- Surface Type
   2385     DropCeiling,             !- Construction Name
   2386     Core_bottom,             !- Zone Name
   2387     Zone,                    !- Outside Boundary Condition
   2388     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2389     NoSun,                   !- Sun Exposure
   2390     NoWind,                  !- Wind Exposure
   2391     AutoCalculate,           !- View Factor to Ground
   2392     4,                       !- Number of Vertices
   2393     4.5732, 28.7006, 2.7432,            !- X,Y,Z  1 {m}
   2394     4.5732, 4.5732, 2.7432,             !- X,Y,Z  2 {m}
   2395     45.3375, 4.5732, 2.7432,            !- X,Y,Z  3 {m}
   2396     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2397 
   2398 BuildingSurface:Detailed,
   2399     Perimeter_mid_ZN_1_Ceiling,  !- Name
   2400     Ceiling,                 !- Surface Type
   2401     DropCeiling,             !- Construction Name
   2402     Perimeter_mid_ZN_1,      !- Zone Name
   2403     Zone,                    !- Outside Boundary Condition
   2404     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2405     NoSun,                   !- Sun Exposure
   2406     NoWind,                  !- Wind Exposure
   2407     AutoCalculate,           !- View Factor to Ground
   2408     4,                       !- Number of Vertices
   2409     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2410     45.3375, 4.5732, 6.7056,            !- X,Y,Z  2 {m}
   2411     4.5732, 4.5732, 6.7056,             !- X,Y,Z  3 {m}
   2412     0.0000, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   2413 
   2414 BuildingSurface:Detailed,
   2415     Perimeter_mid_ZN_2_Ceiling,  !- Name
   2416     Ceiling,                 !- Surface Type
   2417     DropCeiling,             !- Construction Name
   2418     Perimeter_mid_ZN_2,      !- Zone Name
   2419     Zone,                    !- Outside Boundary Condition
   2420     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2421     NoSun,                   !- Sun Exposure
   2422     NoWind,                  !- Wind Exposure
   2423     AutoCalculate,           !- View Factor to Ground
   2424     4,                       !- Number of Vertices
   2425     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   2426     45.3375, 28.7006, 6.7056,           !- X,Y,Z  2 {m}
   2427     45.3375, 4.5732, 6.7056,            !- X,Y,Z  3 {m}
   2428     49.911, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   2429 
   2430 BuildingSurface:Detailed,
   2431     Perimeter_mid_ZN_3_Ceiling,  !- Name
   2432     Ceiling,                 !- Surface Type
   2433     DropCeiling,             !- Construction Name
   2434     Perimeter_mid_ZN_3,      !- Zone Name
   2435     Zone,                    !- Outside Boundary Condition
   2436     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2437     NoSun,                   !- Sun Exposure
   2438     NoWind,                  !- Wind Exposure
   2439     AutoCalculate,           !- View Factor to Ground
   2440     4,                       !- Number of Vertices
   2441     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   2442     4.5732, 28.7006, 6.7056,            !- X,Y,Z  2 {m}
   2443     45.3375, 28.7006, 6.7056,           !- X,Y,Z  3 {m}
   2444     49.911, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   2445 
   2446 BuildingSurface:Detailed,
   2447     Perimeter_mid_ZN_4_Ceiling,  !- Name
   2448     Ceiling,                 !- Surface Type
   2449     DropCeiling,             !- Construction Name
   2450     Perimeter_mid_ZN_4,      !- Zone Name
   2451     Zone,                    !- Outside Boundary Condition
   2452     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2453     NoSun,                   !- Sun Exposure
   2454     NoWind,                  !- Wind Exposure
   2455     AutoCalculate,           !- View Factor to Ground
   2456     4,                       !- Number of Vertices
   2457     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2458     4.5732, 4.5732, 6.7056,             !- X,Y,Z  2 {m}
   2459     4.5732, 28.7006, 6.7056,            !- X,Y,Z  3 {m}
   2460     0.0000, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   2461 
   2462 BuildingSurface:Detailed,
   2463     Core_mid_ZN_5_Ceiling,   !- Name
   2464     Ceiling,                 !- Surface Type
   2465     DropCeiling,             !- Construction Name
   2466     Core_mid,                !- Zone Name
   2467     Zone,                    !- Outside Boundary Condition
   2468     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2469     NoSun,                   !- Sun Exposure
   2470     NoWind,                  !- Wind Exposure
   2471     AutoCalculate,           !- View Factor to Ground
   2472     4,                       !- Number of Vertices
   2473     4.5732, 28.7006, 6.7056,            !- X,Y,Z  1 {m}
   2474     4.5732, 4.5732, 6.7056,             !- X,Y,Z  2 {m}
   2475     45.3375, 4.5732, 6.7056,            !- X,Y,Z  3 {m}
   2476     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   2477 
   2478 BuildingSurface:Detailed,
   2479     Perimeter_top_ZN_1_Ceiling,  !- Name
   2480     Ceiling,                 !- Surface Type
   2481     DropCeiling,             !- Construction Name
   2482     Perimeter_top_ZN_1,      !- Zone Name
   2483     Zone,                    !- Outside Boundary Condition
   2484     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2485     NoSun,                   !- Sun Exposure
   2486     NoWind,                  !- Wind Exposure
   2487     AutoCalculate,           !- View Factor to Ground
   2488     4,                       !- Number of Vertices
   2489     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   2490     49.911, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   2491     45.3375, 4.5732, 10.668,            !- X,Y,Z  3 {m}
   2492     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   2493 
   2494 BuildingSurface:Detailed,
   2495     Perimeter_top_ZN_2_Ceiling,  !- Name
   2496     Ceiling,                 !- Surface Type
   2497     DropCeiling,             !- Construction Name
   2498     Perimeter_top_ZN_2,      !- Zone Name
   2499     Zone,                    !- Outside Boundary Condition
   2500     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2501     NoSun,                   !- Sun Exposure
   2502     NoWind,                  !- Wind Exposure
   2503     AutoCalculate,           !- View Factor to Ground
   2504     4,                       !- Number of Vertices
   2505     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   2506     49.911, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   2507     45.3375, 28.7006, 10.668,           !- X,Y,Z  3 {m}
   2508     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   2509 
   2510 BuildingSurface:Detailed,
   2511     Perimeter_top_ZN_3_Ceiling,  !- Name
   2512     Ceiling,                 !- Surface Type
   2513     DropCeiling,             !- Construction Name
   2514     Perimeter_top_ZN_3,      !- Zone Name
   2515     Zone,                    !- Outside Boundary Condition
   2516     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2517     NoSun,                   !- Sun Exposure
   2518     NoWind,                  !- Wind Exposure
   2519     AutoCalculate,           !- View Factor to Ground
   2520     4,                       !- Number of Vertices
   2521     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   2522     0.0000, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   2523     4.5732, 28.7006, 10.668,            !- X,Y,Z  3 {m}
   2524     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   2525 
   2526 BuildingSurface:Detailed,
   2527     Perimeter_top_ZN_4_Ceiling,  !- Name
   2528     Ceiling,                 !- Surface Type
   2529     DropCeiling,             !- Construction Name
   2530     Perimeter_top_ZN_4,      !- Zone Name
   2531     Zone,                    !- Outside Boundary Condition
   2532     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2533     NoSun,                   !- Sun Exposure
   2534     NoWind,                  !- Wind Exposure
   2535     AutoCalculate,           !- View Factor to Ground
   2536     4,                       !- Number of Vertices
   2537     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   2538     0.0000, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   2539     4.5732, 4.5732, 10.668,             !- X,Y,Z  3 {m}
   2540     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   2541 
   2542 BuildingSurface:Detailed,
   2543     Core_top_ZN_5_Ceiling,   !- Name
   2544     Ceiling,                 !- Surface Type
   2545     DropCeiling,             !- Construction Name
   2546     Core_top,                !- Zone Name
   2547     Zone,                    !- Outside Boundary Condition
   2548     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2549     NoSun,                   !- Sun Exposure
   2550     NoWind,                  !- Wind Exposure
   2551     AutoCalculate,           !- View Factor to Ground
   2552     4,                       !- Number of Vertices
   2553     45.3375, 4.5732, 10.668,            !- X,Y,Z  1 {m}
   2554     45.3375, 28.7006, 10.668,           !- X,Y,Z  2 {m}
   2555     4.5732, 28.7006, 10.668,            !- X,Y,Z  3 {m}
   2556     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   2557 
   2558 BuildingSurface:Detailed,
   2559     Perimeter_bot_ZN_1_Floor,!- Name
   2560     Floor,                   !- Surface Type
   2561     ext_slab_8in_with_carpet,!- Construction Name
   2562     Perimeter_bot_ZN_1,      !- Zone Name
   2563     Ground,                  !- Outside Boundary Condition
   2564     ,                        !- Outside Boundary Condition Object
   2565     NoSun,                   !- Sun Exposure
   2566     NoWind,                  !- Wind Exposure
   2567     AutoCalculate,           !- View Factor to Ground
   2568     4,                       !- Number of Vertices
   2569     0.0000, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
   2570     4.5732, 4.5732, 0.0000,             !- X,Y,Z  2 {m}
   2571     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2572     49.911, 0.0000, 0.0000;             !- X,Y,Z  4 {m}
   2573 
   2574 BuildingSurface:Detailed,
   2575     Perimeter_bot_ZN_2_Floor,!- Name
   2576     Floor,                   !- Surface Type
   2577     ext_slab_8in_with_carpet,!- Construction Name
   2578     Perimeter_bot_ZN_2,      !- Zone Name
   2579     Ground,                  !- Outside Boundary Condition
   2580     ,                        !- Outside Boundary Condition Object
   2581     NoSun,                   !- Sun Exposure
   2582     NoWind,                  !- Wind Exposure
   2583     AutoCalculate,           !- View Factor to Ground
   2584     4,                       !- Number of Vertices
   2585     49.911, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
   2586     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2587     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2588     49.911, 33.2738, 0.0000;            !- X,Y,Z  4 {m}
   2589 
   2590 BuildingSurface:Detailed,
   2591     Perimeter_bot_ZN_3_Floor,!- Name
   2592     Floor,                   !- Surface Type
   2593     ext_slab_8in_with_carpet,!- Construction Name
   2594     Perimeter_bot_ZN_3,      !- Zone Name
   2595     Ground,                  !- Outside Boundary Condition
   2596     ,                        !- Outside Boundary Condition Object
   2597     NoSun,                   !- Sun Exposure
   2598     NoWind,                  !- Wind Exposure
   2599     AutoCalculate,           !- View Factor to Ground
   2600     4,                       !- Number of Vertices
   2601     49.911, 33.2738, 0.0000,            !- X,Y,Z  1 {m}
   2602     45.3375, 28.7006, 0.0000,           !- X,Y,Z  2 {m}
   2603     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2604     0.0000, 33.2738, 0.0000;            !- X,Y,Z  4 {m}
   2605 
   2606 BuildingSurface:Detailed,
   2607     Perimeter_bot_ZN_4_Floor,!- Name
   2608     Floor,                   !- Surface Type
   2609     ext_slab_8in_with_carpet,!- Construction Name
   2610     Perimeter_bot_ZN_4,      !- Zone Name
   2611     Ground,                  !- Outside Boundary Condition
   2612     ,                        !- Outside Boundary Condition Object
   2613     NoSun,                   !- Sun Exposure
   2614     NoWind,                  !- Wind Exposure
   2615     AutoCalculate,           !- View Factor to Ground
   2616     4,                       !- Number of Vertices
   2617     0.0000, 33.2738, 0.0000,            !- X,Y,Z  1 {m}
   2618     4.5732, 28.7006, 0.0000,            !- X,Y,Z  2 {m}
   2619     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2620     0.0000, 0.0000, 0.0000;             !- X,Y,Z  4 {m}
   2621 
   2622 BuildingSurface:Detailed,
   2623     Core_bot_ZN_5_Floor,     !- Name
   2624     Floor,                   !- Surface Type
   2625     ext_slab_8in_with_carpet,!- Construction Name
   2626     Core_bottom,             !- Zone Name
   2627     Ground,                  !- Outside Boundary Condition
   2628     ,                        !- Outside Boundary Condition Object
   2629     NoSun,                   !- Sun Exposure
   2630     NoWind,                  !- Wind Exposure
   2631     AutoCalculate,           !- View Factor to Ground
   2632     4,                       !- Number of Vertices
   2633     45.3375, 28.7006, 0.0000,           !- X,Y,Z  1 {m}
   2634     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2635     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2636     4.5732, 28.7006, 0.0000;            !- X,Y,Z  4 {m}
   2637 
   2638 BuildingSurface:Detailed,
   2639     Perimeter_mid_ZN_1_Floor,!- Name
   2640     Floor,                   !- Surface Type
   2641     int_slab_floor,          !- Construction Name
   2642     Perimeter_mid_ZN_1,      !- Zone Name
   2643     Zone,                    !- Outside Boundary Condition
   2644     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2645     NoSun,                   !- Sun Exposure
   2646     NoWind,                  !- Wind Exposure
   2647     AutoCalculate,           !- View Factor to Ground
   2648     4,                       !- Number of Vertices
   2649     0.0000, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   2650     4.5732, 4.5732, 3.9624,             !- X,Y,Z  2 {m}
   2651     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   2652     49.911, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   2653 
   2654 BuildingSurface:Detailed,
   2655     Perimeter_mid_ZN_2_Floor,!- Name
   2656     Floor,                   !- Surface Type
   2657     int_slab_floor,          !- Construction Name
   2658     Perimeter_mid_ZN_2,      !- Zone Name
   2659     Zone,                    !- Outside Boundary Condition
   2660     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2661     NoSun,                   !- Sun Exposure
   2662     NoWind,                  !- Wind Exposure
   2663     AutoCalculate,           !- View Factor to Ground
   2664     4,                       !- Number of Vertices
   2665     49.911, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   2666     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   2667     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   2668     49.911, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   2669 
   2670 BuildingSurface:Detailed,
   2671     Perimeter_mid_ZN_3_Floor,!- Name
   2672     Floor,                   !- Surface Type
   2673     int_slab_floor,          !- Construction Name
   2674     Perimeter_mid_ZN_3,      !- Zone Name
   2675     Zone,                    !- Outside Boundary Condition
   2676     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2677     NoSun,                   !- Sun Exposure
   2678     NoWind,                  !- Wind Exposure
   2679     AutoCalculate,           !- View Factor to Ground
   2680     4,                       !- Number of Vertices
   2681     49.911, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   2682     45.3375, 28.7006, 3.9624,           !- X,Y,Z  2 {m}
   2683     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   2684     0.0000, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   2685 
   2686 BuildingSurface:Detailed,
   2687     Perimeter_mid_ZN_4_Floor,!- Name
   2688     Floor,                   !- Surface Type
   2689     int_slab_floor,          !- Construction Name
   2690     Perimeter_mid_ZN_4,      !- Zone Name
   2691     Zone,                    !- Outside Boundary Condition
   2692     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2693     NoSun,                   !- Sun Exposure
   2694     NoWind,                  !- Wind Exposure
   2695     AutoCalculate,           !- View Factor to Ground
   2696     4,                       !- Number of Vertices
   2697     0.0000, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   2698     4.5732, 28.7006, 3.9624,            !- X,Y,Z  2 {m}
   2699     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   2700     0.0000, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   2701 
   2702 BuildingSurface:Detailed,
   2703     Core_mid_ZN_5_Floor,     !- Name
   2704     Floor,                   !- Surface Type
   2705     int_slab_floor,          !- Construction Name
   2706     Core_mid,                !- Zone Name
   2707     Zone,                    !- Outside Boundary Condition
   2708     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2709     NoSun,                   !- Sun Exposure
   2710     NoWind,                  !- Wind Exposure
   2711     AutoCalculate,           !- View Factor to Ground
   2712     4,                       !- Number of Vertices
   2713     45.3375, 28.7006, 3.9624,           !- X,Y,Z  1 {m}
   2714     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   2715     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   2716     4.5732, 28.7006, 3.9624;            !- X,Y,Z  4 {m}
   2717 
   2718 BuildingSurface:Detailed,
   2719     Perimeter_top_ZN_1_Floor,!- Name
   2720     Floor,                   !- Surface Type
   2721     int_slab_floor,          !- Construction Name
   2722     Perimeter_top_ZN_1,      !- Zone Name
   2723     Zone,                    !- Outside Boundary Condition
   2724     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2725     NoSun,                   !- Sun Exposure
   2726     NoWind,                  !- Wind Exposure
   2727     AutoCalculate,           !- View Factor to Ground
   2728     4,                       !- Number of Vertices
   2729     0.0000, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   2730     4.5732, 4.5732, 7.9248,             !- X,Y,Z  2 {m}
   2731     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   2732     49.911, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   2733 
   2734 BuildingSurface:Detailed,
   2735     Perimeter_top_ZN_2_Floor,!- Name
   2736     Floor,                   !- Surface Type
   2737     int_slab_floor,          !- Construction Name
   2738     Perimeter_top_ZN_2,      !- Zone Name
   2739     Zone,                    !- Outside Boundary Condition
   2740     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2741     NoSun,                   !- Sun Exposure
   2742     NoWind,                  !- Wind Exposure
   2743     AutoCalculate,           !- View Factor to Ground
   2744     4,                       !- Number of Vertices
   2745     49.911, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   2746     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   2747     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   2748     49.911, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   2749 
   2750 BuildingSurface:Detailed,
   2751     Perimeter_top_ZN_3_Floor,!- Name
   2752     Floor,                   !- Surface Type
   2753     int_slab_floor,          !- Construction Name
   2754     Perimeter_top_ZN_3,      !- Zone Name
   2755     Zone,                    !- Outside Boundary Condition
   2756     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2757     NoSun,                   !- Sun Exposure
   2758     NoWind,                  !- Wind Exposure
   2759     AutoCalculate,           !- View Factor to Ground
   2760     4,                       !- Number of Vertices
   2761     49.911, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   2762     45.3375, 28.7006, 7.9248,           !- X,Y,Z  2 {m}
   2763     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   2764     0.0000, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   2765 
   2766 BuildingSurface:Detailed,
   2767     Perimeter_top_ZN_4_Floor,!- Name
   2768     Floor,                   !- Surface Type
   2769     int_slab_floor,          !- Construction Name
   2770     Perimeter_top_ZN_4,      !- Zone Name
   2771     Zone,                    !- Outside Boundary Condition
   2772     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2773     NoSun,                   !- Sun Exposure
   2774     NoWind,                  !- Wind Exposure
   2775     AutoCalculate,           !- View Factor to Ground
   2776     4,                       !- Number of Vertices
   2777     0.0000, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   2778     4.5732, 28.7006, 7.9248,            !- X,Y,Z  2 {m}
   2779     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   2780     0.0000, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   2781 
   2782 BuildingSurface:Detailed,
   2783     Core_top_ZN_5_Floor,     !- Name
   2784     Floor,                   !- Surface Type
   2785     int_slab_floor,          !- Construction Name
   2786     Core_top,                !- Zone Name
   2787     Zone,                    !- Outside Boundary Condition
   2788     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2789     NoSun,                   !- Sun Exposure
   2790     NoWind,                  !- Wind Exposure
   2791     AutoCalculate,           !- View Factor to Ground
   2792     4,                       !- Number of Vertices
   2793     45.3375, 28.7006, 7.9248,           !- X,Y,Z  1 {m}
   2794     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   2795     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   2796     4.5732, 28.7006, 7.9248;            !- X,Y,Z  4 {m}
   2797 
   2798 BuildingSurface:Detailed,
   2799     Perimeter_bot_ZN_1_Wall_South,  !- Name
   2800     Wall,                    !- Surface Type
   2801     nonres_ext_wall,         !- Construction Name
   2802     Perimeter_bot_ZN_1,      !- Zone Name
   2803     Outdoors,                !- Outside Boundary Condition
   2804     ,                        !- Outside Boundary Condition Object
   2805     SunExposed,              !- Sun Exposure
   2806     WindExposed,             !- Wind Exposure
   2807     AutoCalculate,           !- View Factor to Ground
   2808     4,                       !- Number of Vertices
   2809     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2810     0.0000, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2811     49.911, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
   2812     49.911, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2813 
   2814 BuildingSurface:Detailed,
   2815     Perimeter_bot_ZN_1_Wall_East,  !- Name
   2816     Wall,                    !- Surface Type
   2817     int_wall,                !- Construction Name
   2818     Perimeter_bot_ZN_1,      !- Zone Name
   2819     Zone,                    !- Outside Boundary Condition
   2820     Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
   2821     NoSun,                   !- Sun Exposure
   2822     NoWind,                  !- Wind Exposure
   2823     AutoCalculate,           !- View Factor to Ground
   2824     4,                       !- Number of Vertices
   2825     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2826     49.911, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2827     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2828     45.3375, 4.5732, 2.7432;            !- X,Y,Z  4 {m}
   2829 
   2830 BuildingSurface:Detailed,
   2831     Perimeter_bot_ZN_2_Wall_East,  !- Name
   2832     Wall,                    !- Surface Type
   2833     nonres_ext_wall,         !- Construction Name
   2834     Perimeter_bot_ZN_2,      !- Zone Name
   2835     Outdoors,                !- Outside Boundary Condition
   2836     ,                        !- Outside Boundary Condition Object
   2837     SunExposed,              !- Sun Exposure
   2838     WindExposed,             !- Wind Exposure
   2839     AutoCalculate,           !- View Factor to Ground
   2840     4,                       !- Number of Vertices
   2841     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2842     49.911, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2843     49.911, 33.2738, 0.0000,            !- X,Y,Z  3 {m}
   2844     49.911, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2845 
   2846 BuildingSurface:Detailed,
   2847     Perimeter_bot_ZN_2_Wall_North,  !- Name
   2848     Wall,                    !- Surface Type
   2849     int_wall,                !- Construction Name
   2850     Perimeter_bot_ZN_2,      !- Zone Name
   2851     Zone,                    !- Outside Boundary Condition
   2852     Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
   2853     NoSun,                   !- Sun Exposure
   2854     NoWind,                  !- Wind Exposure
   2855     AutoCalculate,           !- View Factor to Ground
   2856     4,                       !- Number of Vertices
   2857     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2858     49.911, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2859     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2860     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2861 
   2862 BuildingSurface:Detailed,
   2863     Perimeter_bot_ZN_3_Wall_North,  !- Name
   2864     Wall,                    !- Surface Type
   2865     nonres_ext_wall,         !- Construction Name
   2866     Perimeter_bot_ZN_3,      !- Zone Name
   2867     Outdoors,                !- Outside Boundary Condition
   2868     ,                        !- Outside Boundary Condition Object
   2869     SunExposed,              !- Sun Exposure
   2870     WindExposed,             !- Wind Exposure
   2871     AutoCalculate,           !- View Factor to Ground
   2872     4,                       !- Number of Vertices
   2873     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2874     49.911, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2875     0.0000, 33.2738, 0.0000,            !- X,Y,Z  3 {m}
   2876     0.0000, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2877 
   2878 BuildingSurface:Detailed,
   2879     Perimeter_bot_ZN_3_Wall_West,  !- Name
   2880     Wall,                    !- Surface Type
   2881     int_wall,                !- Construction Name
   2882     Perimeter_bot_ZN_3,      !- Zone Name
   2883     Zone,                    !- Outside Boundary Condition
   2884     Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
   2885     NoSun,                   !- Sun Exposure
   2886     NoWind,                  !- Wind Exposure
   2887     AutoCalculate,           !- View Factor to Ground
   2888     4,                       !- Number of Vertices
   2889     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2890     0.0000, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2891     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2892     4.5732, 28.7006, 2.7432;            !- X,Y,Z  4 {m}
   2893 
   2894 BuildingSurface:Detailed,
   2895     Perimeter_bot_ZN_4_Wall_West,  !- Name
   2896     Wall,                    !- Surface Type
   2897     nonres_ext_wall,         !- Construction Name
   2898     Perimeter_bot_ZN_4,      !- Zone Name
   2899     Outdoors,                !- Outside Boundary Condition
   2900     ,                        !- Outside Boundary Condition Object
   2901     SunExposed,              !- Sun Exposure
   2902     WindExposed,             !- Wind Exposure
   2903     AutoCalculate,           !- View Factor to Ground
   2904     4,                       !- Number of Vertices
   2905     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2906     0.0000, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2907     0.0000, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
   2908     0.0000, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2909 
   2910 BuildingSurface:Detailed,
   2911     Perimeter_bot_ZN_4_Wall_South,  !- Name
   2912     Wall,                    !- Surface Type
   2913     int_wall,                !- Construction Name
   2914     Perimeter_bot_ZN_4,      !- Zone Name
   2915     Zone,                    !- Outside Boundary Condition
   2916     Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
   2917     NoSun,                   !- Sun Exposure
   2918     NoWind,                  !- Wind Exposure
   2919     AutoCalculate,           !- View Factor to Ground
   2920     4,                       !- Number of Vertices
   2921     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2922     0.0000, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2923     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2924     4.5732, 4.5732, 2.7432;             !- X,Y,Z  4 {m}
   2925 
   2926 BuildingSurface:Detailed,
   2927     Core_bot_ZN_5_Wall_South,!- Name
   2928     Wall,                    !- Surface Type
   2929     int_wall,                !- Construction Name
   2930     Core_bottom,             !- Zone Name
   2931     Zone,                    !- Outside Boundary Condition
   2932     Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
   2933     NoSun,                   !- Sun Exposure
   2934     NoWind,                  !- Wind Exposure
   2935     AutoCalculate,           !- View Factor to Ground
   2936     4,                       !- Number of Vertices
   2937     4.5732, 4.5732, 2.7432,             !- X,Y,Z  1 {m}
   2938     4.5732, 4.5732, 0.0000,             !- X,Y,Z  2 {m}
   2939     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2940     45.3375, 4.5732, 2.7432;            !- X,Y,Z  4 {m}
   2941 
   2942 BuildingSurface:Detailed,
   2943     Core_bot_ZN_5_Wall_East, !- Name
   2944     Wall,                    !- Surface Type
   2945     int_wall,                !- Construction Name
   2946     Core_bottom,             !- Zone Name
   2947     Zone,                    !- Outside Boundary Condition
   2948     Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
   2949     NoSun,                   !- Sun Exposure
   2950     NoWind,                  !- Wind Exposure
   2951     AutoCalculate,           !- View Factor to Ground
   2952     4,                       !- Number of Vertices
   2953     45.3375, 4.5732, 2.7432,            !- X,Y,Z  1 {m}
   2954     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2955     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2956     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2957 
   2958 BuildingSurface:Detailed,
   2959     Core_bot_ZN_5_Wall_North,!- Name
   2960     Wall,                    !- Surface Type
   2961     int_wall,                !- Construction Name
   2962     Core_bottom,             !- Zone Name
   2963     Zone,                    !- Outside Boundary Condition
   2964     Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
   2965     NoSun,                   !- Sun Exposure
   2966     NoWind,                  !- Wind Exposure
   2967     AutoCalculate,           !- View Factor to Ground
   2968     4,                       !- Number of Vertices
   2969     45.3375, 28.7006, 2.7432,           !- X,Y,Z  1 {m}
   2970     45.3375, 28.7006, 0.0000,           !- X,Y,Z  2 {m}
   2971     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2972     4.5732, 28.7006, 2.7432;            !- X,Y,Z  4 {m}
   2973 
   2974 BuildingSurface:Detailed,
   2975     Core_bot_ZN_5_Wall_West, !- Name
   2976     Wall,                    !- Surface Type
   2977     int_wall,                !- Construction Name
   2978     Core_bottom,             !- Zone Name
   2979     Zone,                    !- Outside Boundary Condition
   2980     Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
   2981     NoSun,                   !- Sun Exposure
   2982     NoWind,                  !- Wind Exposure
   2983     AutoCalculate,           !- View Factor to Ground
   2984     4,                       !- Number of Vertices
   2985     4.5732, 28.7006, 2.7432,            !- X,Y,Z  1 {m}
   2986     4.5732, 28.7006, 0.0000,            !- X,Y,Z  2 {m}
   2987     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2988     4.5732, 4.5732, 2.7432;             !- X,Y,Z  4 {m}
   2989 
   2990 BuildingSurface:Detailed,
   2991     Perimeter_mid_ZN_1_Wall_South,  !- Name
   2992     Wall,                    !- Surface Type
   2993     nonres_ext_wall,         !- Construction Name
   2994     Perimeter_mid_ZN_1,      !- Zone Name
   2995     Outdoors,                !- Outside Boundary Condition
   2996     ,                        !- Outside Boundary Condition Object
   2997     SunExposed,              !- Sun Exposure
   2998     WindExposed,             !- Wind Exposure
   2999     AutoCalculate,           !- View Factor to Ground
   3000     4,                       !- Number of Vertices
   3001     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3002     0.0000, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3003     49.911, 0.0000, 3.9624,             !- X,Y,Z  3 {m}
   3004     49.911, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   3005 
   3006 BuildingSurface:Detailed,
   3007     Perimeter_mid_ZN_1_Wall_East,  !- Name
   3008     Wall,                    !- Surface Type
   3009     int_wall,                !- Construction Name
   3010     Perimeter_mid_ZN_1,      !- Zone Name
   3011     Zone,                    !- Outside Boundary Condition
   3012     Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
   3013     NoSun,                   !- Sun Exposure
   3014     NoWind,                  !- Wind Exposure
   3015     AutoCalculate,           !- View Factor to Ground
   3016     4,                       !- Number of Vertices
   3017     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3018     49.911, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3019     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   3020     45.3375, 4.5732, 6.7056;            !- X,Y,Z  4 {m}
   3021 
   3022 BuildingSurface:Detailed,
   3023     Perimeter_mid_ZN_2_Wall_East,  !- Name
   3024     Wall,                    !- Surface Type
   3025     nonres_ext_wall,         !- Construction Name
   3026     Perimeter_mid_ZN_2,      !- Zone Name
   3027     Outdoors,                !- Outside Boundary Condition
   3028     ,                        !- Outside Boundary Condition Object
   3029     SunExposed,              !- Sun Exposure
   3030     WindExposed,             !- Wind Exposure
   3031     AutoCalculate,           !- View Factor to Ground
   3032     4,                       !- Number of Vertices
   3033     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3034     49.911, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3035     49.911, 33.2738, 3.9624,            !- X,Y,Z  3 {m}
   3036     49.911, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   3037 
   3038 BuildingSurface:Detailed,
   3039     Perimeter_mid_ZN_2_Wall_North,  !- Name
   3040     Wall,                    !- Surface Type
   3041     int_wall,                !- Construction Name
   3042     Perimeter_mid_ZN_2,      !- Zone Name
   3043     Zone,                    !- Outside Boundary Condition
   3044     Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
   3045     NoSun,                   !- Sun Exposure
   3046     NoWind,                  !- Wind Exposure
   3047     AutoCalculate,           !- View Factor to Ground
   3048     4,                       !- Number of Vertices
   3049     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3050     49.911, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3051     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   3052     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   3053 
   3054 BuildingSurface:Detailed,
   3055     Perimeter_mid_ZN_3_Wall_North,  !- Name
   3056     Wall,                    !- Surface Type
   3057     nonres_ext_wall,         !- Construction Name
   3058     Perimeter_mid_ZN_3,      !- Zone Name
   3059     Outdoors,                !- Outside Boundary Condition
   3060     ,                        !- Outside Boundary Condition Object
   3061     SunExposed,              !- Sun Exposure
   3062     WindExposed,             !- Wind Exposure
   3063     AutoCalculate,           !- View Factor to Ground
   3064     4,                       !- Number of Vertices
   3065     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3066     49.911, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3067     0.0000, 33.2738, 3.9624,            !- X,Y,Z  3 {m}
   3068     0.0000, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   3069 
   3070 BuildingSurface:Detailed,
   3071     Perimeter_mid_ZN_3_Wall_West,  !- Name
   3072     Wall,                    !- Surface Type
   3073     int_wall,                !- Construction Name
   3074     Perimeter_mid_ZN_3,      !- Zone Name
   3075     Zone,                    !- Outside Boundary Condition
   3076     Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
   3077     NoSun,                   !- Sun Exposure
   3078     NoWind,                  !- Wind Exposure
   3079     AutoCalculate,           !- View Factor to Ground
   3080     4,                       !- Number of Vertices
   3081     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3082     0.0000, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3083     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   3084     4.5732, 28.7006, 6.7056;            !- X,Y,Z  4 {m}
   3085 
   3086 BuildingSurface:Detailed,
   3087     Perimeter_mid_ZN_4_Wall_West,  !- Name
   3088     Wall,                    !- Surface Type
   3089     nonres_ext_wall,         !- Construction Name
   3090     Perimeter_mid_ZN_4,      !- Zone Name
   3091     Outdoors,                !- Outside Boundary Condition
   3092     ,                        !- Outside Boundary Condition Object
   3093     SunExposed,              !- Sun Exposure
   3094     WindExposed,             !- Wind Exposure
   3095     AutoCalculate,           !- View Factor to Ground
   3096     4,                       !- Number of Vertices
   3097     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3098     0.0000, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3099     0.0000, 0.0000, 3.9624,             !- X,Y,Z  3 {m}
   3100     0.0000, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   3101 
   3102 BuildingSurface:Detailed,
   3103     Perimeter_mid_ZN_4_Wall_South,  !- Name
   3104     Wall,                    !- Surface Type
   3105     int_wall,                !- Construction Name
   3106     Perimeter_mid_ZN_4,      !- Zone Name
   3107     Zone,                    !- Outside Boundary Condition
   3108     Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
   3109     NoSun,                   !- Sun Exposure
   3110     NoWind,                  !- Wind Exposure
   3111     AutoCalculate,           !- View Factor to Ground
   3112     4,                       !- Number of Vertices
   3113     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3114     0.0000, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3115     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   3116     4.5732, 4.5732, 6.7056;             !- X,Y,Z  4 {m}
   3117 
   3118 BuildingSurface:Detailed,
   3119     Core_mid_ZN_5_Wall_North,!- Name
   3120     Wall,                    !- Surface Type
   3121     int_wall,                !- Construction Name
   3122     Core_mid,                !- Zone Name
   3123     Zone,                    !- Outside Boundary Condition
   3124     Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
   3125     NoSun,                   !- Sun Exposure
   3126     NoWind,                  !- Wind Exposure
   3127     AutoCalculate,           !- View Factor to Ground
   3128     4,                       !- Number of Vertices
   3129     45.3375, 28.7006, 6.7056,           !- X,Y,Z  1 {m}
   3130     45.3375, 28.7006, 3.9624,           !- X,Y,Z  2 {m}
   3131     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   3132     4.5732, 28.7006, 6.7056;            !- X,Y,Z  4 {m}
   3133 
   3134 BuildingSurface:Detailed,
   3135     Core_mid_ZN_5_Wall_East, !- Name
   3136     Wall,                    !- Surface Type
   3137     int_wall,                !- Construction Name
   3138     Core_mid,                !- Zone Name
   3139     Zone,                    !- Outside Boundary Condition
   3140     Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
   3141     NoSun,                   !- Sun Exposure
   3142     NoWind,                  !- Wind Exposure
   3143     AutoCalculate,           !- View Factor to Ground
   3144     4,                       !- Number of Vertices
   3145     45.3375, 4.5732, 6.7056,            !- X,Y,Z  1 {m}
   3146     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   3147     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   3148     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   3149 
   3150 BuildingSurface:Detailed,
   3151     Core_mid_ZN_5_Wall_South,!- Name
   3152     Wall,                    !- Surface Type
   3153     int_wall,                !- Construction Name
   3154     Core_mid,                !- Zone Name
   3155     Zone,                    !- Outside Boundary Condition
   3156     Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
   3157     NoSun,                   !- Sun Exposure
   3158     NoWind,                  !- Wind Exposure
   3159     AutoCalculate,           !- View Factor to Ground
   3160     4,                       !- Number of Vertices
   3161     4.5732, 4.5732, 6.7056,             !- X,Y,Z  1 {m}
   3162     4.5732, 4.5732, 3.9624,             !- X,Y,Z  2 {m}
   3163     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   3164     45.3375, 4.5732, 6.7056;            !- X,Y,Z  4 {m}
   3165 
   3166 BuildingSurface:Detailed,
   3167     Core_mid_ZN_5_Wall_West, !- Name
   3168     Wall,                    !- Surface Type
   3169     int_wall,                !- Construction Name
   3170     Core_mid,                !- Zone Name
   3171     Zone,                    !- Outside Boundary Condition
   3172     Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
   3173     NoSun,                   !- Sun Exposure
   3174     NoWind,                  !- Wind Exposure
   3175     AutoCalculate,           !- View Factor to Ground
   3176     4,                       !- Number of Vertices
   3177     4.5732, 28.7006, 6.7056,            !- X,Y,Z  1 {m}
   3178     4.5732, 28.7006, 3.9624,            !- X,Y,Z  2 {m}
   3179     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   3180     4.5732, 4.5732, 6.7056;             !- X,Y,Z  4 {m}
   3181 
   3182 BuildingSurface:Detailed,
   3183     Perimeter_top_ZN_1_Wall_South,  !- Name
   3184     Wall,                    !- Surface Type
   3185     nonres_ext_wall,         !- Construction Name
   3186     Perimeter_top_ZN_1,      !- Zone Name
   3187     Outdoors,                !- Outside Boundary Condition
   3188     ,                        !- Outside Boundary Condition Object
   3189     SunExposed,              !- Sun Exposure
   3190     WindExposed,             !- Wind Exposure
   3191     AutoCalculate,           !- View Factor to Ground
   3192     4,                       !- Number of Vertices
   3193     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3194     0.0000, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3195     49.911, 0.0000, 7.9248,             !- X,Y,Z  3 {m}
   3196     49.911, 0.0000, 10.668;             !- X,Y,Z  4 {m}
   3197 
   3198 BuildingSurface:Detailed,
   3199     Perimeter_top_ZN_1_Wall_East,  !- Name
   3200     Wall,                    !- Surface Type
   3201     int_wall,                !- Construction Name
   3202     Perimeter_top_ZN_1,      !- Zone Name
   3203     Zone,                    !- Outside Boundary Condition
   3204     Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
   3205     NoSun,                   !- Sun Exposure
   3206     NoWind,                  !- Wind Exposure
   3207     AutoCalculate,           !- View Factor to Ground
   3208     4,                       !- Number of Vertices
   3209     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3210     49.911, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3211     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   3212     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   3213 
   3214 BuildingSurface:Detailed,
   3215     Perimeter_top_ZN_2_Wall_East,  !- Name
   3216     Wall,                    !- Surface Type
   3217     nonres_ext_wall,         !- Construction Name
   3218     Perimeter_top_ZN_2,      !- Zone Name
   3219     Outdoors,                !- Outside Boundary Condition
   3220     ,                        !- Outside Boundary Condition Object
   3221     SunExposed,              !- Sun Exposure
   3222     WindExposed,             !- Wind Exposure
   3223     AutoCalculate,           !- View Factor to Ground
   3224     4,                       !- Number of Vertices
   3225     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3226     49.911, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3227     49.911, 33.2738, 7.9248,            !- X,Y,Z  3 {m}
   3228     49.911, 33.2738, 10.668;            !- X,Y,Z  4 {m}
   3229 
   3230 BuildingSurface:Detailed,
   3231     Perimeter_top_ZN_2_Wall_North,  !- Name
   3232     Wall,                    !- Surface Type
   3233     int_wall,                !- Construction Name
   3234     Perimeter_top_ZN_2,      !- Zone Name
   3235     Zone,                    !- Outside Boundary Condition
   3236     Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
   3237     NoSun,                   !- Sun Exposure
   3238     NoWind,                  !- Wind Exposure
   3239     AutoCalculate,           !- View Factor to Ground
   3240     4,                       !- Number of Vertices
   3241     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3242     49.911, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3243     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   3244     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   3245 
   3246 BuildingSurface:Detailed,
   3247     Perimeter_top_ZN_3_Wall_North,  !- Name
   3248     Wall,                    !- Surface Type
   3249     nonres_ext_wall,         !- Construction Name
   3250     Perimeter_top_ZN_3,      !- Zone Name
   3251     Outdoors,                !- Outside Boundary Condition
   3252     ,                        !- Outside Boundary Condition Object
   3253     SunExposed,              !- Sun Exposure
   3254     WindExposed,             !- Wind Exposure
   3255     AutoCalculate,           !- View Factor to Ground
   3256     4,                       !- Number of Vertices
   3257     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3258     49.911, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3259     0.0000, 33.2738, 7.9248,            !- X,Y,Z  3 {m}
   3260     0.0000, 33.2738, 10.668;            !- X,Y,Z  4 {m}
   3261 
   3262 BuildingSurface:Detailed,
   3263     Perimeter_top_ZN_3_Wall_West,  !- Name
   3264     Wall,                    !- Surface Type
   3265     int_wall,                !- Construction Name
   3266     Perimeter_top_ZN_3,      !- Zone Name
   3267     Zone,                    !- Outside Boundary Condition
   3268     Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
   3269     NoSun,                   !- Sun Exposure
   3270     NoWind,                  !- Wind Exposure
   3271     AutoCalculate,           !- View Factor to Ground
   3272     4,                       !- Number of Vertices
   3273     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3274     0.0000, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3275     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   3276     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   3277 
   3278 BuildingSurface:Detailed,
   3279     Perimeter_top_ZN_4_Wall_West,  !- Name
   3280     Wall,                    !- Surface Type
   3281     nonres_ext_wall,         !- Construction Name
   3282     Perimeter_top_ZN_4,      !- Zone Name
   3283     Outdoors,                !- Outside Boundary Condition
   3284     ,                        !- Outside Boundary Condition Object
   3285     SunExposed,              !- Sun Exposure
   3286     WindExposed,             !- Wind Exposure
   3287     AutoCalculate,           !- View Factor to Ground
   3288     4,                       !- Number of Vertices
   3289     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3290     0.0000, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3291     0.0000, 0.0000, 7.9248,             !- X,Y,Z  3 {m}
   3292     0.0000, 0.0000, 10.668;             !- X,Y,Z  4 {m}
   3293 
   3294 BuildingSurface:Detailed,
   3295     Perimeter_top_ZN_4_Wall_South,  !- Name
   3296     Wall,                    !- Surface Type
   3297     int_wall,                !- Construction Name
   3298     Perimeter_top_ZN_4,      !- Zone Name
   3299     Zone,                    !- Outside Boundary Condition
   3300     Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
   3301     NoSun,                   !- Sun Exposure
   3302     NoWind,                  !- Wind Exposure
   3303     AutoCalculate,           !- View Factor to Ground
   3304     4,                       !- Number of Vertices
   3305     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3306     0.0000, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3307     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   3308     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   3309 
   3310 BuildingSurface:Detailed,
   3311     Core_top_ZN_5_Wall_North,!- Name
   3312     Wall,                    !- Surface Type
   3313     int_wall,                !- Construction Name
   3314     Core_top,                !- Zone Name
   3315     Zone,                    !- Outside Boundary Condition
   3316     Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
   3317     NoSun,                   !- Sun Exposure
   3318     NoWind,                  !- Wind Exposure
   3319     AutoCalculate,           !- View Factor to Ground
   3320     4,                       !- Number of Vertices
   3321     45.3375, 28.7006, 10.668,           !- X,Y,Z  1 {m}
   3322     45.3375, 28.7006, 7.9248,           !- X,Y,Z  2 {m}
   3323     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   3324     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   3325 
   3326 BuildingSurface:Detailed,
   3327     Core_top_ZN_5_Wall_East, !- Name
   3328     Wall,                    !- Surface Type
   3329     int_wall,                !- Construction Name
   3330     Core_top,                !- Zone Name
   3331     Zone,                    !- Outside Boundary Condition
   3332     Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
   3333     NoSun,                   !- Sun Exposure
   3334     NoWind,                  !- Wind Exposure
   3335     AutoCalculate,           !- View Factor to Ground
   3336     4,                       !- Number of Vertices
   3337     45.3375, 4.5732, 10.668,            !- X,Y,Z  1 {m}
   3338     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   3339     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   3340     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   3341 
   3342 BuildingSurface:Detailed,
   3343     Core_top_ZN_5_Wall_South,!- Name
   3344     Wall,                    !- Surface Type
   3345     int_wall,                !- Construction Name
   3346     Core_top,                !- Zone Name
   3347     Zone,                    !- Outside Boundary Condition
   3348     Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
   3349     NoSun,                   !- Sun Exposure
   3350     NoWind,                  !- Wind Exposure
   3351     AutoCalculate,           !- View Factor to Ground
   3352     4,                       !- Number of Vertices
   3353     4.5732, 4.5732, 10.668,             !- X,Y,Z  1 {m}
   3354     4.5732, 4.5732, 7.9248,             !- X,Y,Z  2 {m}
   3355     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   3356     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   3357 
   3358 BuildingSurface:Detailed,
   3359     Core_top_ZN_5_Wall_West, !- Name
   3360     Wall,                    !- Surface Type
   3361     int_wall,                !- Construction Name
   3362     Core_top,                !- Zone Name
   3363     Zone,                    !- Outside Boundary Condition
   3364     Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
   3365     NoSun,                   !- Sun Exposure
   3366     NoWind,                  !- Wind Exposure
   3367     AutoCalculate,           !- View Factor to Ground
   3368     4,                       !- Number of Vertices
   3369     4.5732, 28.7006, 10.668,            !- X,Y,Z  1 {m}
   3370     4.5732, 28.7006, 7.9248,            !- X,Y,Z  2 {m}
   3371     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   3372     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   3373 
   3374 BuildingSurface:Detailed,
   3375     Perimeter_bot_Plenum_Wall_North,  !- Name
   3376     Wall,                    !- Surface Type
   3377     nonres_ext_wall,         !- Construction Name
   3378     FirstFloor_Plenum,       !- Zone Name
   3379     Outdoors,                !- Outside Boundary Condition
   3380     ,                        !- Outside Boundary Condition Object
   3381     SunExposed,              !- Sun Exposure
   3382     WindExposed,             !- Wind Exposure
   3383     AutoCalculate,           !- View Factor to Ground
   3384     4,                       !- Number of Vertices
   3385     49.911, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   3386     49.911, 33.2738, 2.7432,            !- X,Y,Z  2 {m}
   3387     0.0000, 33.2738, 2.7432,            !- X,Y,Z  3 {m}
   3388     0.0000, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   3389 
   3390 BuildingSurface:Detailed,
   3391     Perimeter_bot_Plenum_Wall_East,  !- Name
   3392     Wall,                    !- Surface Type
   3393     nonres_ext_wall,         !- Construction Name
   3394     FirstFloor_Plenum,       !- Zone Name
   3395     Outdoors,                !- Outside Boundary Condition
   3396     ,                        !- Outside Boundary Condition Object
   3397     SunExposed,              !- Sun Exposure
   3398     WindExposed,             !- Wind Exposure
   3399     AutoCalculate,           !- View Factor to Ground
   3400     4,                       !- Number of Vertices
   3401     49.911, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   3402     49.911, 0.0000, 2.7432,             !- X,Y,Z  2 {m}
   3403     49.911, 33.2738, 2.7432,            !- X,Y,Z  3 {m}
   3404     49.911, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   3405 
   3406 BuildingSurface:Detailed,
   3407     Perimeter_bot_Plenum_Wall_South,  !- Name
   3408     Wall,                    !- Surface Type
   3409     nonres_ext_wall,         !- Construction Name
   3410     FirstFloor_Plenum,       !- Zone Name
   3411     Outdoors,                !- Outside Boundary Condition
   3412     ,                        !- Outside Boundary Condition Object
   3413     SunExposed,              !- Sun Exposure
   3414     WindExposed,             !- Wind Exposure
   3415     AutoCalculate,           !- View Factor to Ground
   3416     4,                       !- Number of Vertices
   3417     0.0000, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   3418     0.0000, 0.0000, 2.7432,             !- X,Y,Z  2 {m}
   3419     49.911, 0.0000, 2.7432,             !- X,Y,Z  3 {m}
   3420     49.911, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   3421 
   3422 BuildingSurface:Detailed,
   3423     Perimeter_bot_Plenum_Wall_West,  !- Name
   3424     Wall,                    !- Surface Type
   3425     nonres_ext_wall,         !- Construction Name
   3426     FirstFloor_Plenum,       !- Zone Name
   3427     Outdoors,                !- Outside Boundary Condition
   3428     ,                        !- Outside Boundary Condition Object
   3429     SunExposed,              !- Sun Exposure
   3430     WindExposed,             !- Wind Exposure
   3431     AutoCalculate,           !- View Factor to Ground
   3432     4,                       !- Number of Vertices
   3433     0.0000, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   3434     0.0000, 33.2738, 2.7432,            !- X,Y,Z  2 {m}
   3435     0.0000, 0.0000, 2.7432,             !- X,Y,Z  3 {m}
   3436     0.0000, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   3437 
   3438 BuildingSurface:Detailed,
   3439     Perimeter_mid_Plenum_Wall_North,  !- Name
   3440     Wall,                    !- Surface Type
   3441     nonres_ext_wall,         !- Construction Name
   3442     MidFloor_Plenum,         !- Zone Name
   3443     Outdoors,                !- Outside Boundary Condition
   3444     ,                        !- Outside Boundary Condition Object
   3445     SunExposed,              !- Sun Exposure
   3446     WindExposed,             !- Wind Exposure
   3447     AutoCalculate,           !- View Factor to Ground
   3448     4,                       !- Number of Vertices
   3449     49.911, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   3450     49.911, 33.2738, 6.7056,            !- X,Y,Z  2 {m}
   3451     0.0000, 33.2738, 6.7056,            !- X,Y,Z  3 {m}
   3452     0.0000, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   3453 
   3454 BuildingSurface:Detailed,
   3455     Perimeter_mid_Plenum_Wall_East,  !- Name
   3456     Wall,                    !- Surface Type
   3457     nonres_ext_wall,         !- Construction Name
   3458     MidFloor_Plenum,         !- Zone Name
   3459     Outdoors,                !- Outside Boundary Condition
   3460     ,                        !- Outside Boundary Condition Object
   3461     SunExposed,              !- Sun Exposure
   3462     WindExposed,             !- Wind Exposure
   3463     AutoCalculate,           !- View Factor to Ground
   3464     4,                       !- Number of Vertices
   3465     49.911, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   3466     49.911, 0.0000, 6.7056,             !- X,Y,Z  2 {m}
   3467     49.911, 33.2738, 6.7056,            !- X,Y,Z  3 {m}
   3468     49.911, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   3469 
   3470 BuildingSurface:Detailed,
   3471     Perimeter_mid_Plenum_Wall_South,  !- Name
   3472     Wall,                    !- Surface Type
   3473     nonres_ext_wall,         !- Construction Name
   3474     MidFloor_Plenum,         !- Zone Name
   3475     Outdoors,                !- Outside Boundary Condition
   3476     ,                        !- Outside Boundary Condition Object
   3477     SunExposed,              !- Sun Exposure
   3478     WindExposed,             !- Wind Exposure
   3479     AutoCalculate,           !- View Factor to Ground
   3480     4,                       !- Number of Vertices
   3481     0.0000, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   3482     0.0000, 0.0000, 6.7056,             !- X,Y,Z  2 {m}
   3483     49.911, 0.0000, 6.7056,             !- X,Y,Z  3 {m}
   3484     49.911, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   3485 
   3486 BuildingSurface:Detailed,
   3487     Perimeter_mid_Plenum_Wall_West,  !- Name
   3488     Wall,                    !- Surface Type
   3489     nonres_ext_wall,         !- Construction Name
   3490     MidFloor_Plenum,         !- Zone Name
   3491     Outdoors,                !- Outside Boundary Condition
   3492     ,                        !- Outside Boundary Condition Object
   3493     SunExposed,              !- Sun Exposure
   3494     WindExposed,             !- Wind Exposure
   3495     AutoCalculate,           !- View Factor to Ground
   3496     4,                       !- Number of Vertices
   3497     0.0000, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   3498     0.0000, 33.2738, 6.7056,            !- X,Y,Z  2 {m}
   3499     0.0000, 0.0000, 6.7056,             !- X,Y,Z  3 {m}
   3500     0.0000, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   3501 
   3502 BuildingSurface:Detailed,
   3503     Perimeter_top_Plenum_Wall_North,  !- Name
   3504     Wall,                    !- Surface Type
   3505     nonres_ext_wall,         !- Construction Name
   3506     TopFloor_Plenum,         !- Zone Name
   3507     Outdoors,                !- Outside Boundary Condition
   3508     ,                        !- Outside Boundary Condition Object
   3509     SunExposed,              !- Sun Exposure
   3510     WindExposed,             !- Wind Exposure
   3511     AutoCalculate,           !- View Factor to Ground
   3512     4,                       !- Number of Vertices
   3513     49.911, 33.2738, 11.8872,           !- X,Y,Z  1 {m}
   3514     49.911, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   3515     0.0000, 33.2738, 10.668,            !- X,Y,Z  3 {m}
   3516     0.0000, 33.2738, 11.8872;           !- X,Y,Z  4 {m}
   3517 
   3518 BuildingSurface:Detailed,
   3519     Perimeter_top_Plenum_Wall_East,  !- Name
   3520     Wall,                    !- Surface Type
   3521     nonres_ext_wall,         !- Construction Name
   3522     TopFloor_Plenum,         !- Zone Name
   3523     Outdoors,                !- Outside Boundary Condition
   3524     ,                        !- Outside Boundary Condition Object
   3525     SunExposed,              !- Sun Exposure
   3526     WindExposed,             !- Wind Exposure
   3527     AutoCalculate,           !- View Factor to Ground
   3528     4,                       !- Number of Vertices
   3529     49.911, 0.0000, 11.8872,            !- X,Y,Z  1 {m}
   3530     49.911, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   3531     49.911, 33.2738, 10.668,            !- X,Y,Z  3 {m}
   3532     49.911, 33.2738, 11.8872;           !- X,Y,Z  4 {m}
   3533 
   3534 BuildingSurface:Detailed,
   3535     Perimeter_top_Plenum_Wall_South,  !- Name
   3536     Wall,                    !- Surface Type
   3537     nonres_ext_wall,         !- Construction Name
   3538     TopFloor_Plenum,         !- Zone Name
   3539     Outdoors,                !- Outside Boundary Condition
   3540     ,                        !- Outside Boundary Condition Object
   3541     SunExposed,              !- Sun Exposure
   3542     WindExposed,             !- Wind Exposure
   3543     AutoCalculate,           !- View Factor to Ground
   3544     4,                       !- Number of Vertices
   3545     0.0000, 0.0000, 11.8872,            !- X,Y,Z  1 {m}
   3546     0.0000, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   3547     49.911, 0.0000, 10.668,             !- X,Y,Z  3 {m}
   3548     49.911, 0.0000, 11.8872;            !- X,Y,Z  4 {m}
   3549 
   3550 BuildingSurface:Detailed,
   3551     Perimeter_top_Plenum_Wall_West,  !- Name
   3552     Wall,                    !- Surface Type
   3553     nonres_ext_wall,         !- Construction Name
   3554     TopFloor_Plenum,         !- Zone Name
   3555     Outdoors,                !- Outside Boundary Condition
   3556     ,                        !- Outside Boundary Condition Object
   3557     SunExposed,              !- Sun Exposure
   3558     WindExposed,             !- Wind Exposure
   3559     AutoCalculate,           !- View Factor to Ground
   3560     4,                       !- Number of Vertices
   3561     0.0000, 33.2738, 11.8872,           !- X,Y,Z  1 {m}
   3562     0.0000, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   3563     0.0000, 0.0000, 10.668,             !- X,Y,Z  3 {m}
   3564     0.0000, 0.0000, 11.8872;            !- X,Y,Z  4 {m}
   3565 
   3566 FenestrationSurface:Detailed,
   3567     Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
   3568     Window,                  !- Surface Type
   3569     Window_U_0.60_SHGC_0.25, !- Construction Name
   3570     Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
   3571     ,                        !- Outside Boundary Condition Object
   3572     AutoCalculate,           !- View Factor to Ground
   3573     ,                        !- Shading Control Name
   3574     ,                        !- Frame and Divider Name
   3575     1.0000,                  !- Multiplier
   3576     4,                       !- Number of Vertices
   3577     0.000, 0.0000, 2.3293,              !- X,Y,Z  1 {m}
   3578     0.000, 0.0000, 1.021708,            !- X,Y,Z  2 {m}
   3579     49.91, 0.0000, 1.021708,            !- X,Y,Z  3 {m}
   3580     49.91, 0.0000, 2.3293;              !- X,Y,Z  4 {m}
   3581 
   3582 FenestrationSurface:Detailed,
   3583     Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
   3584     Window,                  !- Surface Type
   3585     Window_U_0.60_SHGC_0.25, !- Construction Name
   3586     Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
   3587     ,                        !- Outside Boundary Condition Object
   3588     AutoCalculate,           !- View Factor to Ground
   3589     ,                        !- Shading Control Name
   3590     ,                        !- Frame and Divider Name
   3591     1.0000,                  !- Multiplier
   3592     4,                       !- Number of Vertices
   3593     49.911, 0.0000, 2.3293,             !- X,Y,Z  1 {m}
   3594     49.911, 0.0000, 1.021708,           !- X,Y,Z  2 {m}
   3595     49.911, 33.2737, 1.021708,          !- X,Y,Z  3 {m}
   3596     49.911, 33.2737, 2.3293;            !- X,Y,Z  4 {m}
   3597 
   3598 FenestrationSurface:Detailed,
   3599     Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
   3600     Window,                  !- Surface Type
   3601     Window_U_0.60_SHGC_0.25, !- Construction Name
   3602     Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
   3603     ,                        !- Outside Boundary Condition Object
   3604     AutoCalculate,           !- View Factor to Ground
   3605     ,                        !- Shading Control Name
   3606     ,                        !- Frame and Divider Name
   3607     1.0000,                  !- Multiplier
   3608     4,                       !- Number of Vertices
   3609     49.91, 33.2738, 2.3293,             !- X,Y,Z  1 {m}
   3610     49.91, 33.2738, 1.021708,           !- X,Y,Z  2 {m}
   3611     0.000, 33.2738, 1.021708,           !- X,Y,Z  3 {m}
   3612     0.000, 33.2738, 2.3293;             !- X,Y,Z  4 {m}
   3613 
   3614 FenestrationSurface:Detailed,
   3615     Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
   3616     Window,                  !- Surface Type
   3617     Window_U_0.60_SHGC_0.25, !- Construction Name
   3618     Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
   3619     ,                        !- Outside Boundary Condition Object
   3620     AutoCalculate,           !- View Factor to Ground
   3621     ,                        !- Shading Control Name
   3622     ,                        !- Frame and Divider Name
   3623     1.0000,                  !- Multiplier
   3624     4,                       !- Number of Vertices
   3625     0.000, 33.2737, 2.3293,             !- X,Y,Z  1 {m}
   3626     0.000, 33.2737, 1.021708,           !- X,Y,Z  2 {m}
   3627     0.000, 0.0000, 1.021708,            !- X,Y,Z  3 {m}
   3628     0.000, 0.0000, 2.3293;              !- X,Y,Z  4 {m}
   3629 
   3630 FenestrationSurface:Detailed,
   3631     Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
   3632     Window,                  !- Surface Type
   3633     Window_U_0.60_SHGC_0.25, !- Construction Name
   3634     Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
   3635     ,                        !- Outside Boundary Condition Object
   3636     AutoCalculate,           !- View Factor to Ground
   3637     ,                        !- Shading Control Name
   3638     ,                        !- Frame and Divider Name
   3639     1.0000,                  !- Multiplier
   3640     4,                       !- Number of Vertices
   3641     0.000, 0.0000, 6.2917,              !- X,Y,Z  1 {m}
   3642     0.000, 0.0000, 4.984108,            !- X,Y,Z  2 {m}
   3643     49.91, 0.0000, 4.984108,            !- X,Y,Z  3 {m}
   3644     49.91, 0.0000, 6.2917;              !- X,Y,Z  4 {m}
   3645 
   3646 FenestrationSurface:Detailed,
   3647     Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
   3648     Window,                  !- Surface Type
   3649     Window_U_0.60_SHGC_0.25, !- Construction Name
   3650     Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
   3651     ,                        !- Outside Boundary Condition Object
   3652     AutoCalculate,           !- View Factor to Ground
   3653     ,                        !- Shading Control Name
   3654     ,                        !- Frame and Divider Name
   3655     1.0000,                  !- Multiplier
   3656     4,                       !- Number of Vertices
   3657     49.911, 0.0000, 6.2917,             !- X,Y,Z  1 {m}
   3658     49.911, 0.0000, 4.984108,           !- X,Y,Z  2 {m}
   3659     49.911, 33.2737, 4.984108,          !- X,Y,Z  3 {m}
   3660     49.911, 33.2737, 6.2917;            !- X,Y,Z  4 {m}
   3661 
   3662 FenestrationSurface:Detailed,
   3663     Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
   3664     Window,                  !- Surface Type
   3665     Window_U_0.60_SHGC_0.25, !- Construction Name
   3666     Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
   3667     ,                        !- Outside Boundary Condition Object
   3668     AutoCalculate,           !- View Factor to Ground
   3669     ,                        !- Shading Control Name
   3670     ,                        !- Frame and Divider Name
   3671     1.0000,                  !- Multiplier
   3672     4,                       !- Number of Vertices
   3673     49.91, 33.2738, 6.2917,             !- X,Y,Z  1 {m}
   3674     49.91, 33.2738, 4.984108,           !- X,Y,Z  2 {m}
   3675     0.000, 33.2738, 4.984108,           !- X,Y,Z  3 {m}
   3676     0.000, 33.2738, 6.2917;             !- X,Y,Z  4 {m}
   3677 
   3678 FenestrationSurface:Detailed,
   3679     Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
   3680     Window,                  !- Surface Type
   3681     Window_U_0.60_SHGC_0.25, !- Construction Name
   3682     Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
   3683     ,                        !- Outside Boundary Condition Object
   3684     AutoCalculate,           !- View Factor to Ground
   3685     ,                        !- Shading Control Name
   3686     ,                        !- Frame and Divider Name
   3687     1.0000,                  !- Multiplier
   3688     4,                       !- Number of Vertices
   3689     0.000, 33.2737, 6.2917,             !- X,Y,Z  1 {m}
   3690     0.000, 33.2737, 4.984108,           !- X,Y,Z  2 {m}
   3691     0.000, 0.0000, 4.984108,            !- X,Y,Z  3 {m}
   3692     0.000, 0.0000, 6.2917;              !- X,Y,Z  4 {m}
   3693 
   3694 FenestrationSurface:Detailed,
   3695     Perimeter_top_ZN_1_Wall_South_Window,  !- Name
   3696     Window,                  !- Surface Type
   3697     Window_U_0.60_SHGC_0.25, !- Construction Name
   3698     Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
   3699     ,                        !- Outside Boundary Condition Object
   3700     AutoCalculate,           !- View Factor to Ground
   3701     ,                        !- Shading Control Name
   3702     ,                        !- Frame and Divider Name
   3703     1.0000,                  !- Multiplier
   3704     4,                       !- Number of Vertices
   3705     0.000, 0.0000, 10.2541,             !- X,Y,Z  1 {m}
   3706     0.000, 0.0000, 8.946508,            !- X,Y,Z  2 {m}
   3707     49.91, 0.0000, 8.946508,            !- X,Y,Z  3 {m}
   3708     49.91, 0.0000, 10.2541;             !- X,Y,Z  4 {m}
   3709 
   3710 FenestrationSurface:Detailed,
   3711     Perimeter_top_ZN_2_Wall_East_Window,  !- Name
   3712     Window,                  !- Surface Type
   3713     Window_U_0.60_SHGC_0.25, !- Construction Name
   3714     Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
   3715     ,                        !- Outside Boundary Condition Object
   3716     AutoCalculate,           !- View Factor to Ground
   3717     ,                        !- Shading Control Name
   3718     ,                        !- Frame and Divider Name
   3719     1.0000,                  !- Multiplier
   3720     4,                       !- Number of Vertices
   3721     49.911, 0.0000, 10.2541,            !- X,Y,Z  1 {m}
   3722     49.911, 0.0000, 8.946508,           !- X,Y,Z  2 {m}
   3723     49.911, 33.2737, 8.946508,          !- X,Y,Z  3 {m}
   3724     49.911, 33.2737, 10.2541;           !- X,Y,Z  4 {m}
   3725 
   3726 FenestrationSurface:Detailed,
   3727     Perimeter_top_ZN_3_Wall_North_Window,  !- Name
   3728     Window,                  !- Surface Type
   3729     Window_U_0.60_SHGC_0.25, !- Construction Name
   3730     Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
   3731     ,                        !- Outside Boundary Condition Object
   3732     AutoCalculate,           !- View Factor to Ground
   3733     ,                        !- Shading Control Name
   3734     ,                        !- Frame and Divider Name
   3735     1.0000,                  !- Multiplier
   3736     4,                       !- Number of Vertices
   3737     49.91, 33.2738, 10.2541,            !- X,Y,Z  1 {m}
   3738     49.91, 33.2738, 8.946508,           !- X,Y,Z  2 {m}
   3739     0.000, 33.2738, 8.946508,           !- X,Y,Z  3 {m}
   3740     0.000, 33.2738, 10.2541;            !- X,Y,Z  4 {m}
   3741 
   3742 FenestrationSurface:Detailed,
   3743     Perimeter_top_ZN_4_Wall_West_Window,  !- Name
   3744     Window,                  !- Surface Type
   3745     Window_U_0.60_SHGC_0.25, !- Construction Name
   3746     Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
   3747     ,                        !- Outside Boundary Condition Object
   3748     AutoCalculate,           !- View Factor to Ground
   3749     ,                        !- Shading Control Name
   3750     ,                        !- Frame and Divider Name
   3751     1.0000,                  !- Multiplier
   3752     4,                       !- Number of Vertices
   3753     0.000, 33.2737, 10.2541,            !- X,Y,Z  1 {m}
   3754     0.000, 33.2737, 8.946508,           !- X,Y,Z  2 {m}
   3755     0.000, 0.0000, 8.946508,            !- X,Y,Z  3 {m}
   3756     0.000, 0.0000, 10.2541;             !- X,Y,Z  4 {m}
   3757 
   3758 InternalMass,
   3759     Core_bottom_InternalMass_1,  !- Name
   3760     InteriorFurnishings,     !- Construction Name
   3761     Core_bottom,             !- Zone Name
   3762     1967.0770;               !- Surface Area {m2}
   3763 
   3764 InternalMass,
   3765     Core_mid_InternalMass_1, !- Name
   3766     InteriorFurnishings,     !- Construction Name
   3767     Core_mid,                !- Zone Name
   3768     1967.0770;               !- Surface Area {m2}
   3769 
   3770 InternalMass,
   3771     Core_top_InternalMass_1, !- Name
   3772     InteriorFurnishings,     !- Construction Name
   3773     Core_top,                !- Zone Name
   3774     1967.0770;               !- Surface Area {m2}
   3775 
   3776 InternalMass,
   3777     Perimeter_top_ZN_3_InternalMass_1,  !- Name
   3778     InteriorFurnishings,     !- Construction Name
   3779     Perimeter_top_ZN_3,      !- Zone Name
   3780     414.6750;                !- Surface Area {m2}
   3781 
   3782 InternalMass,
   3783     Perimeter_top_ZN_2_InternalMass_1,  !- Name
   3784     InteriorFurnishings,     !- Construction Name
   3785     Perimeter_top_ZN_2,      !- Zone Name
   3786     262.5073;                !- Surface Area {m2}
   3787 
   3788 InternalMass,
   3789     Perimeter_top_ZN_1_InternalMass_1,  !- Name
   3790     InteriorFurnishings,     !- Construction Name
   3791     Perimeter_top_ZN_1,      !- Zone Name
   3792     414.6723;                !- Surface Area {m2}
   3793 
   3794 InternalMass,
   3795     Perimeter_top_ZN_4_InternalMass_1,  !- Name
   3796     InteriorFurnishings,     !- Construction Name
   3797     Perimeter_top_ZN_4,      !- Zone Name
   3798     262.5056;                !- Surface Area {m2}
   3799 
   3800 InternalMass,
   3801     Perimeter_bot_ZN_3_InternalMass_1,  !- Name
   3802     InteriorFurnishings,     !- Construction Name
   3803     Perimeter_bot_ZN_3,      !- Zone Name
   3804     414.6750;                !- Surface Area {m2}
   3805 
   3806 InternalMass,
   3807     Perimeter_bot_ZN_2_InternalMass_1,  !- Name
   3808     InteriorFurnishings,     !- Construction Name
   3809     Perimeter_bot_ZN_2,      !- Zone Name
   3810     262.5073;                !- Surface Area {m2}
   3811 
   3812 InternalMass,
   3813     Perimeter_bot_ZN_1_InternalMass_1,  !- Name
   3814     InteriorFurnishings,     !- Construction Name
   3815     Perimeter_bot_ZN_1,      !- Zone Name
   3816     414.6723;                !- Surface Area {m2}
   3817 
   3818 InternalMass,
   3819     Perimeter_bot_ZN_4_InternalMass_1,  !- Name
   3820     InteriorFurnishings,     !- Construction Name
   3821     Perimeter_bot_ZN_4,      !- Zone Name
   3822     262.5056;                !- Surface Area {m2}
   3823 
   3824 !============== insert these here ======================
   3825 InternalMass,
   3826     Perimeter_mid_ZN_3_InternalMass_1,  !- Name
   3827     InteriorFurnishings,     !- Construction Name
   3828     Perimeter_mid_ZN_3,      !- Zone Name
   3829     414.6750;                !- Surface Area {m2}
   3830 
   3831 InternalMass,
   3832     Perimeter_mid_ZN_2_InternalMass_1,  !- Name
   3833     InteriorFurnishings,     !- Construction Name
   3834     Perimeter_mid_ZN_2,      !- Zone Name
   3835     262.5073;                !- Surface Area {m2}
   3836 
   3837 InternalMass,
   3838     Perimeter_mid_ZN_1_InternalMass_1,  !- Name
   3839     InteriorFurnishings,     !- Construction Name
   3840     Perimeter_mid_ZN_1,      !- Zone Name
   3841     414.6723;                !- Surface Area {m2}
   3842 
   3843 InternalMass,
   3844     Perimeter_mid_ZN_4_InternalMass_1,  !- Name
   3845     InteriorFurnishings,     !- Construction Name
   3846     Perimeter_mid_ZN_4,      !- Zone Name
   3847     262.5056;                !- Surface Area {m2}
   3848 
   3849 ScheduleTypeLimits,
   3850     Any Number;              !- Name
   3851 
   3852 ScheduleTypeLimits,
   3853     Fraction,                !- Name
   3854     0.0,                     !- Lower Limit Value
   3855     1.0,                     !- Upper Limit Value
   3856     Continuous;              !- Numeric Type
   3857 
   3858 ScheduleTypeLimits,
   3859     Temperature,             !- Name
   3860     -60,                     !- Lower Limit Value
   3861     200,                     !- Upper Limit Value
   3862     Continuous;              !- Numeric Type
   3863 
   3864 ScheduleTypeLimits,
   3865     On/Off,                  !- Name
   3866     0,                       !- Lower Limit Value
   3867     1,                       !- Upper Limit Value
   3868     Discrete;                !- Numeric Type
   3869 
   3870 ScheduleTypeLimits,
   3871     Control Type,            !- Name
   3872     0,                       !- Lower Limit Value
   3873     4,                       !- Upper Limit Value
   3874     Discrete;                !- Numeric Type
   3875 
   3876 ScheduleTypeLimits,
   3877     Humidity,                !- Name
   3878     10,                      !- Lower Limit Value
   3879     90,                      !- Upper Limit Value
   3880     Continuous;              !- Numeric Type
   3881 
   3882 ScheduleTypeLimits,
   3883     Number;                  !- Name
   3884 
   3885 Schedule:Compact,
   3886     Exterior_lighting_schedule_a,  !- Name
   3887     fraction,                !- Schedule Type Limits Name
   3888     Through:12/31,           !- Field 1
   3889     For:AllDays,             !- Field 2
   3890     Until: 06:00, 0,         !- Field 4
   3891     Until: 24:00, 1;         !- Field 6
   3892 
   3893 Schedule:Compact,
   3894     Exterior_lighting_schedule_b,  !- Name
   3895     fraction,                !- Schedule Type Limits Name
   3896     Through:12/31,           !- Field 1
   3897     For:AllDays,             !- Field 2
   3898     Until: 06:00, 0.7,       !- Field 4
   3899     Until: 24:00, 1;         !- Field 6
   3900 
   3901 Schedule:Compact,
   3902     Hours_of_operation,      !- Name
   3903     on/off,                  !- Schedule Type Limits Name
   3904     Through: 12/31,          !- Field 1
   3905     For: Weekdays SummerDesignDay,  !- Field 2
   3906     Until: 06:00, 0.0,       !- Field 4
   3907     Until: 22:00, 1.0,       !- Field 6
   3908     Until: 24:00, 0.0,       !- Field 8
   3909     For: Saturday WinterDesignDay,  !- Field 9
   3910     Until: 06:00, 0.0,       !- Field 11
   3911     Until: 18:00, 1.0,       !- Field 13
   3912     Until: 24:00, 0.0,       !- Field 15
   3913     For:Sunday Holidays AllOtherDays,  !- Field 16
   3914     Until: 24:00, 0.0;       !- Field 18
   3915 
   3916 Schedule:Compact,
   3917     ALWAYS_ON,               !- Name
   3918     Fraction,                !- Schedule Type Limits Name
   3919     Through: 12/31,          !- Field 1
   3920     For: AllDays,            !- Field 2
   3921     Until: 24:00, 1.0;       !- Field 4
   3922 
   3923 Schedule:Compact,
   3924     Exterior_Lgt_ALWAYS_ON,  !- Name
   3925     Fraction,                !- Schedule Type Limits Name
   3926     Through: 12/31,          !- Field 1
   3927     For: AllDays,            !- Field 2
   3928     Until: 24:00, 1;         !- Field 4
   3929 
   3930 Schedule:Compact,
   3931     Exterior_Lgt_189_1,      !- Name
   3932     Fraction,                !- Schedule Type Limits Name
   3933     Through:12/31,           !- Field 1
   3934     For:Weekdays,            !- Field 2
   3935     Until:  9:00, 0.5,       !- Field 4
   3936     Until: 24:00, 1.0,       !- Field 6
   3937     For:Saturday,            !- Field 7
   3938     Until:  9:00, 0.5,       !- Field 9
   3939     Until: 19:00, 1.0,       !- Field 11
   3940     Until: 24:00, 0.5,       !- Field 13
   3941     For:Sunday Holidays AllOtherDays,  !- Field 14
   3942     Until:  9:00, 0.5,       !- Field 16
   3943     Until: 18:00, 1.0,       !- Field 18
   3944     Until: 24:00, 0.5;       !- Field 20
   3945 
   3946 Schedule:Compact,
   3947     ALWAYS_OFF,              !- Name
   3948     Fraction,                !- Schedule Type Limits Name
   3949     Through: 12/31,          !- Field 1
   3950     For: AllDays,            !- Field 2
   3951     Until: 24:00, 0.0;       !- Field 4
   3952 
   3953 Schedule:Compact,
   3954     HVACOperationSchd,       !- Name
   3955     on/off,                  !- Schedule Type Limits Name
   3956     Through: 12/31,          !- Field 1
   3957     For: Weekdays SummerDesignDay,  !- Field 2
   3958     Until: 06:00, 0.0,       !- Field 4
   3959     Until: 22:00, 1.0,       !- Field 6
   3960     Until: 24:00, 0.0,       !- Field 8
   3961     For: Saturday WinterDesignDay,  !- Field 9
   3962     Until: 06:00, 0.0,       !- Field 11
   3963     Until: 18:00, 1.0,       !- Field 13
   3964     Until: 24:00, 0.0,       !- Field 15
   3965     For:Sunday Holidays AllOtherDays,  !- Field 16
   3966     Until: 24:00, 0.0;       !- Field 18
   3967 
   3968 ! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
   3969 ! lighting schedules for ASHRAE90.1-STD2010
   3970 ! lighting schedules for IECC2006 / IECC2009
   3971 ! lighting schedules for IECC2012
   3972 ! lighting schedules for ASHRAE1891_2009
   3973 ! lighting schedules for ASHRAE1891_2011
   3974 ! lighting schedules for ASHRAE90.1-2013
   3975 Schedule:Compact,
   3976     BLDG_LIGHT_SCH,          !- Name
   3977     Fraction,                !- Schedule Type Limits Name
   3978     Through: 12/31,          !- Field 1
   3979     For: Weekdays,           !- Field 2
   3980     Until: 5:00, 0.05,       !- Field 4
   3981     Until: 6:00, 0.1,        !- Field 6
   3982     Until: 7:00, 0.08623256, !- Field 8
   3983     Until: 8:00, 0.25869768, !- Field 10
   3984     Until: 17:00, 0.77609304,!- Field 12
   3985     Until: 18:00, 0.4311628, !- Field 14
   3986     Until: 20:00, 0.25869768,!- Field 16
   3987     Until: 22:00, 0.17246512,!- Field 18
   3988     Until: 23:00, 0.08623256,!- Field 20
   3989     Until: 24:00, 0.04311628,!- Field 22
   3990     For: SummerDesignDay,    !- Field 23
   3991     Until: 24:00, 1,         !- Field 25
   3992     For: Saturday,           !- Field 26
   3993     Until: 6:00, 0.05,       !- Field 28
   3994     Until: 8:00, 0.08623256, !- Field 30
   3995     Until: 12:00, 0.25869768,!- Field 32
   3996     Until: 17:00, 0.12934884,!- Field 34
   3997     Until: 19:00, 0.04311628,!- Field 36
   3998     Until: 24:00, 0.05,      !- Field 38
   3999     For: WinterDesignDay,    !- Field 39
   4000     Until: 24:00, 0,         !- Field 41
   4001     For: Sunday Holidays AllOtherDays,  !- Field 42
   4002     Until: 6:00, 0.05,       !- Field 44
   4003     Until: 18:00, 0.04311628,!- Field 46
   4004     Until: 24:00, 0.05;      !- Field 48
   4005 
   4006 Schedule:Compact,
   4007     BLDG_EQUIP_SCH,          !- Name
   4008     Fraction,                !- Schedule Type Limits Name
   4009     Through: 12/31,          !- Field 1
   4010     For: Weekdays,           !- Field 2
   4011     Until: 06:00, 0.3076738408,
   4012                              !- Field 4
   4013     Until: 08:00, 0.381234796,
   4014                              !- Field 6
   4015     Until: 12:00, 0.857778291,
   4016                              !- Field 8
   4017     Until: 13:00, 0.762469592,
   4018                              !- Field 10
   4019     Until: 17:00, 0.857778291,
   4020                              !- Field 12
   4021     Until: 18:00, 0.476543495,
   4022                              !- Field 14
   4023     Until: 24:00, 0.381234796,
   4024                              !- Field 16
   4025     For: SummerDesignDay,    !- Field 17
   4026     Until: 24:00, 1.0,       !- Field 19
   4027     For: Saturday,           !- Field 20
   4028     Until: 06:00, 0.2307553806,
   4029                              !- Field 22
   4030     Until: 08:00, 0.381234796,
   4031                              !- Field 24
   4032     Until: 12:00, 0.476543495,
   4033                              !- Field 26
   4034     Until: 17:00, 0.3335804465,
   4035                              !- Field 28
   4036     Until: 19:00, 0.285926097,
   4037                              !- Field 30
   4038     Until: 24:00, 0.2307553806,
   4039                              !- Field 32
   4040     For: WinterDesignDay,    !- Field 33
   4041     Until: 24:00, 0.0,       !- Field 35
   4042     For: Sunday Holidays AllOtherDays,  !- Field 36
   4043     Until: 06:00, 0.2307553806,
   4044                              !- Field 38
   4045     Until: 18:00, 0.285926097,
   4046                              !- Field 40
   4047     Until: 24:00, 0.2307553806;
   4048                              !- Field 42
   4049 
   4050 Schedule:Compact,
   4051     BLDG_OCC_SCH,            !- Name
   4052     Fraction,                !- Schedule Type Limits Name
   4053     Through: 12/31,          !- Field 1
   4054     For: Weekdays,           !- Field 2
   4055     Until: 06:00, 0.0,       !- Field 4
   4056     Until: 07:00, 0.1,       !- Field 6
   4057     Until: 08:00, 0.2,       !- Field 8
   4058     Until: 12:00, 0.95,      !- Field 10
   4059     Until: 13:00, 0.5,       !- Field 12
   4060     Until: 17:00, 0.95,      !- Field 14
   4061     Until: 18:00, 0.3,       !- Field 16
   4062     Until: 22:00, 0.1,       !- Field 18
   4063     Until: 24:00, 0.05,      !- Field 20
   4064     For: SummerDesignDay,    !- Field 21
   4065     Until: 06:00, 0.0,       !- Field 23
   4066     Until: 22:00, 1.0,       !- Field 25
   4067     Until: 24:00, 0.05,      !- Field 27
   4068     For: Saturday,           !- Field 28
   4069     Until: 06:00, 0.0,       !- Field 30
   4070     Until: 08:00, 0.1,       !- Field 32
   4071     Until: 12:00, 0.3,       !- Field 34
   4072     Until: 17:00, 0.1,       !- Field 36
   4073     Until: 19:00, 0.05,      !- Field 38
   4074     Until: 24:00, 0.0,       !- Field 40
   4075     For: WinterDesignDay,    !- Field 41
   4076     Until: 24:00, 0.0,       !- Field 43
   4077     For:Sunday Holidays AllOtherDays,  !- Field 44
   4078     Until: 06:00, 0.0,       !- Field 46
   4079     Until: 18:00, 0.05,      !- Field 48
   4080     Until: 24:00, 0.0;       !- Field 50
   4081 
   4082 Schedule:Compact,
   4083     BLDG_ELEVATORS,          !- Name
   4084     Fraction,                !- Schedule Type Limits Name
   4085     Through: 12/31,          !- Field 1
   4086     For: SummerDesignDay,    !- Field 2
   4087     Until: 24:00, 0.69,      !- Field 4
   4088     For: WinterDesignDay,    !- Field 5
   4089     Until: 24:00, 0.0,       !- Field 7
   4090     For: Weekdays,           !- Field 8
   4091     Until: 07:00, 0.0,       !- Field 10
   4092     Until: 08:00, 0.35,      !- Field 12
   4093     Until: 09:00, 0.69,      !- Field 14
   4094     Until: 10:00, 0.43,      !- Field 16
   4095     Until: 11:00, 0.37,      !- Field 18
   4096     Until: 12:00, 0.43,      !- Field 20
   4097     Until: 13:00, 0.58,      !- Field 22
   4098     Until: 14:00, 0.48,      !- Field 24
   4099     Until: 15:00, 0.37,      !- Field 26
   4100     Until: 16:00, 0.37,      !- Field 28
   4101     Until: 17:00, 0.46,      !- Field 30
   4102     Until: 18:00, 0.62,      !- Field 32
   4103     Until: 19:00, 0.12,      !- Field 34
   4104     Until: 20:00, 0.04,      !- Field 36
   4105     Until: 21:00, 0.04,      !- Field 38
   4106     Until: 24:00, 0.00,      !- Field 40
   4107     For: Saturday,           !- Field 41
   4108     Until: 07:00, 0.0,       !- Field 43
   4109     Until: 08:00, 0.16,      !- Field 45
   4110     Until: 09:00, 0.14,      !- Field 47
   4111     Until: 10:00, 0.21,      !- Field 49
   4112     Until: 11:00, 0.18,      !- Field 51
   4113     Until: 12:00, 0.25,      !- Field 53
   4114     Until: 13:00, 0.21,      !- Field 55
   4115     Until: 14:00, 0.13,      !- Field 57
   4116     Until: 15:00, 0.08,      !- Field 59
   4117     Until: 16:00, 0.04,      !- Field 61
   4118     Until: 17:00, 0.05,      !- Field 63
   4119     Until: 18:00, 0.06,      !- Field 65
   4120     Until: 24:00, 0.00,      !- Field 67
   4121     For:Sunday Holidays AllOtherDays,  !- Field 68
   4122     Until: 24:00, 0.0;       !- Field 70
   4123 
   4124 Schedule:Compact,
   4125     ELEV_LIGHT_FAN_SCH_24_7, !- Name
   4126     Fraction,                !- Schedule Type Limits Name
   4127     Through: 12/31,          !- Field 1
   4128     For: AllDays,            !- Field 2
   4129     Until: 24:00, 1;         !- Field 4
   4130 
   4131 Schedule:Compact,
   4132     ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
   4133     Fraction,                !- Schedule Type Limits Name
   4134     Through: 12/31,          !- Field 1
   4135     For: SummerDesignDay,    !- Field 2
   4136     Until: 24:00, 0.69,      !- Field 4
   4137     For: WinterDesignDay,    !- Field 5
   4138     Until: 24:00, 0.0,       !- Field 7
   4139     For: Weekdays,           !- Field 8
   4140     Until: 07:00, 0.0,       !- Field 10
   4141     Until: 08:00, 0.35,      !- Field 12
   4142     Until: 09:00, 0.69,      !- Field 14
   4143     Until: 10:00, 0.43,      !- Field 16
   4144     Until: 11:00, 0.37,      !- Field 18
   4145     Until: 12:00, 0.43,      !- Field 20
   4146     Until: 13:00, 0.58,      !- Field 22
   4147     Until: 14:00, 0.48,      !- Field 24
   4148     Until: 15:00, 0.37,      !- Field 26
   4149     Until: 16:00, 0.37,      !- Field 28
   4150     Until: 17:00, 0.46,      !- Field 30
   4151     Until: 18:00, 0.62,      !- Field 32
   4152     Until: 19:00, 0.12,      !- Field 34
   4153     Until: 20:00, 0.04,      !- Field 36
   4154     Until: 21:00, 0.04,      !- Field 38
   4155     Until: 24:00, 0.00,      !- Field 40
   4156     For: Saturday,           !- Field 41
   4157     Until: 07:00, 0.0,       !- Field 43
   4158     Until: 08:00, 0.16,      !- Field 45
   4159     Until: 09:00, 0.14,      !- Field 47
   4160     Until: 10:00, 0.21,      !- Field 49
   4161     Until: 11:00, 0.18,      !- Field 51
   4162     Until: 12:00, 0.25,      !- Field 53
   4163     Until: 13:00, 0.21,      !- Field 55
   4164     Until: 14:00, 0.13,      !- Field 57
   4165     Until: 15:00, 0.08,      !- Field 59
   4166     Until: 16:00, 0.04,      !- Field 61
   4167     Until: 17:00, 0.05,      !- Field 63
   4168     Until: 18:00, 0.06,      !- Field 65
   4169     Until: 24:00, 0.00,      !- Field 67
   4170     For:Sunday Holidays AllOtherDays,  !- Field 68
   4171     Until: 24:00, 0.0;       !- Field 70
   4172 
   4173 Schedule:Compact,
   4174     BLDG_SWH_SCH,            !- Name
   4175     Fraction,                !- Schedule Type Limits Name
   4176     Through: 12/31,          !- Field 1
   4177     For: Weekdays SummerDesignDay,  !- Field 2
   4178     Until: 05:00, 0.00,      !- Field 4
   4179     Until: 06:00, 0.00,      !- Field 6
   4180     Until: 07:00, 0.07,      !- Field 8
   4181     Until: 08:00, 0.19,      !- Field 10
   4182     Until: 09:00, 0.35,      !- Field 12
   4183     Until: 10:00, 0.38,      !- Field 14
   4184     Until: 11:00, 0.39,      !- Field 16
   4185     Until: 12:00, 0.47,      !- Field 18
   4186     Until: 13:00, 0.57,      !- Field 20
   4187     Until: 14:00, 0.54,      !- Field 22
   4188     Until: 15:00, 0.34,      !- Field 24
   4189     Until: 16:00, 0.33,      !- Field 26
   4190     Until: 17:00, 0.44,      !- Field 28
   4191     Until: 18:00, 0.26,      !- Field 30
   4192     Until: 19:00, 0.21,      !- Field 32
   4193     Until: 20:00, 0.15,      !- Field 34
   4194     Until: 21:00, 0.17,      !- Field 36
   4195     Until: 22:00, 0.08,      !- Field 38
   4196     Until: 24:00, 0.05,      !- Field 40
   4197     For: Saturday WinterDesignDay,  !- Field 41
   4198     Until: 05:00, 0.00,      !- Field 43
   4199     Until: 06:00, 0.00,      !- Field 45
   4200     Until: 07:00, 0.07,      !- Field 47
   4201     Until: 08:00, 0.11,      !- Field 49
   4202     Until: 09:00, 0.15,      !- Field 51
   4203     Until: 10:00, 0.21,      !- Field 53
   4204     Until: 11:00, 0.19,      !- Field 55
   4205     Until: 12:00, 0.23,      !- Field 57
   4206     Until: 13:00, 0.20,      !- Field 59
   4207     Until: 14:00, 0.19,      !- Field 61
   4208     Until: 15:00, 0.15,      !- Field 63
   4209     Until: 16:00, 0.13,      !- Field 65
   4210     Until: 17:00, 0.14,      !- Field 67
   4211     Until: 19:00, 0.07,      !- Field 69
   4212     Until: 22:00, 0.00,      !- Field 71
   4213     Until: 24:00, 0.00,      !- Field 73
   4214     For:Sunday Holidays AllOtherDays,  !- Field 74
   4215     Until: 05:00, 0.00,      !- Field 76
   4216     Until: 06:00, 0.00,      !- Field 78
   4217     Until: 11:00, 0.04,      !- Field 80
   4218     Until: 13:00, 0.06,      !- Field 82
   4219     Until: 14:00, 0.09,      !- Field 84
   4220     Until: 15:00, 0.06,      !- Field 86
   4221     Until: 18:00, 0.04,      !- Field 88
   4222     Until: 22:00, 0.00,      !- Field 90
   4223     Until: 24:00, 0.00;      !- Field 92
   4224 
   4225 Schedule:Compact,
   4226     ACTIVITY_SCH,            !- Name
   4227     Any Number,              !- Schedule Type Limits Name
   4228     Through: 12/31,          !- Field 1
   4229     For: AllDays,            !- Field 2
   4230     Until: 24:00, 120.;      !- Field 4
   4231 
   4232 Schedule:Compact,
   4233     WORK_EFF_SCH,            !- Name
   4234     Fraction,                !- Schedule Type Limits Name
   4235     Through: 12/31,          !- Field 1
   4236     For: AllDays,            !- Field 2
   4237     Until: 24:00, 0.0;       !- Field 4
   4238 
   4239 Schedule:Compact,
   4240     AIR_VELO_SCH,            !- Name
   4241     Any Number,              !- Schedule Type Limits Name
   4242     Through: 12/31,          !- Field 1
   4243     For: AllDays,            !- Field 2
   4244     Until: 24:00, 0.2;       !- Field 4
   4245 
   4246 Schedule:Compact,
   4247     CLOTHING_SCH,            !- Name
   4248     Any Number,              !- Schedule Type Limits Name
   4249     Through: 04/30,          !- Field 1
   4250     For: AllDays,            !- Field 2
   4251     Until: 24:00, 1.0,       !- Field 4
   4252     Through: 09/30,          !- Field 5
   4253     For: AllDays,            !- Field 6
   4254     Until: 24:00, 0.5,       !- Field 8
   4255     Through: 12/31,          !- Field 9
   4256     For: AllDays,            !- Field 10
   4257     Until: 24:00, 1.0;       !- Field 12
   4258 
   4259 Schedule:Compact,
   4260     SHADING_SCH,             !- Name
   4261     Any Number,              !- Schedule Type Limits Name
   4262     Through: 12/31,          !- Field 1
   4263     For: AllDays,            !- Field 2
   4264     Until: 24:00, 0.0;       !- Field 4
   4265 
   4266 Schedule:Compact,
   4267     PlantOnSched,            !- Name
   4268     On/Off,                  !- Schedule Type Limits Name
   4269     Through: 12/31,          !- Field 1
   4270     For: AllDays,            !- Field 2
   4271     Until: 24:00, 1.0;       !- Field 4
   4272 
   4273 Schedule:Compact,
   4274     FAN_SCH,                 !- Name
   4275     Fraction,                !- Schedule Type Limits Name
   4276     Through: 12/31,          !- Field 1
   4277     For: AllDays,            !- Field 2
   4278     Until: 24:00, 1.0;       !- Field 4
   4279 
   4280 Schedule:Compact,
   4281     ReheatCoilAvailSched,    !- Name
   4282     Fraction,                !- Schedule Type Limits Name
   4283     Through: 12/31,          !- Field 1
   4284     For: AllDays,            !- Field 2
   4285     Until: 24:00, 1.0;       !- Field 4
   4286 
   4287 Schedule:Compact,
   4288     CoolingCoilAvailSched,   !- Name
   4289     Fraction,                !- Schedule Type Limits Name
   4290     Through: 12/31,          !- Field 1
   4291     For: AllDays,            !- Field 2
   4292     Until: 24:00, 1.0;       !- Field 4
   4293 
   4294 Schedule:Compact,
   4295     HTGSETP_SCH_YES_OPTIMUM_Bak,  !- Name
   4296     Temperature,             !- Schedule Type Limits Name
   4297     Through: 12/31,          !- Field 1
   4298     For: WinterDesignDay,    !- Field 2
   4299     Until: 05:00, 15.6,      !- Field 4
   4300     Until: 06:00, 17.6,      !- Field 6
   4301     Until: 07:00, 19.6,      !- Field 8
   4302     Until: 22:00, 21.0,      !- Field 10
   4303     Until: 24:00, 15.6,      !- Field 12
   4304     For: Weekdays,           !- Field 13
   4305     Until: 05:00, 15.6,      !- Field 15
   4306     Until: 06:00, 17.8,      !- Field 17
   4307     Until: 07:00, 20.0,      !- Field 19
   4308     Until: 22:00, 21.0,      !- Field 21
   4309     Until: 24:00, 15.6,      !- Field 23
   4310     For SummerDesignDay,     !- Field 24
   4311     Until: 24:00, 15.6,      !- Field 26
   4312     For: Saturday,           !- Field 27
   4313     Until: 05:00, 15.6,      !- Field 29
   4314     Until: 06:00, 17.8,      !- Field 31
   4315     Until: 07:00, 20.0,      !- Field 33
   4316     Until: 17:00, 21.0,      !- Field 35
   4317     Until: 24:00, 15.6,      !- Field 37
   4318     For:Sunday Holidays AllOtherDays,  !- Field 38
   4319     Until: 24:00, 15.6;      !- Field 40
   4320 
   4321 Schedule:Compact,
   4322     HTGSETP_SCH_YES_OPTIMUM, !- Name
   4323     Temperature,             !- Schedule Type Limits Name
   4324     Through: 12/31,          !- Field 1
   4325     For: WinterDesignDay,    !- Field 2
   4326     Until: 24:00, 15.6,      !- Field 4
   4327     For: AllOtherDays,       !- Field 5
   4328     Until: 24:00, 15.6;      !- Field 7
   4329 
   4330 Schedule:Compact,
   4331     HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
   4332     Temperature,             !- Schedule Type Limits Name
   4333     Through: 12/31,          !- Field 1
   4334     For: WinterDesignDay,    !- Field 2
   4335     Until: 05:00, 15.6,      !- Field 4
   4336     Until: 06:00, 17.6,      !- Field 6
   4337     Until: 07:00, 19.6,      !- Field 8
   4338     Until: 22:00, 21.0,      !- Field 10
   4339     Until: 24:00, 15.6,      !- Field 12
   4340     For: Weekdays,           !- Field 13
   4341     Until: 05:00, 15.6,      !- Field 15
   4342     Until: 06:00, 17.8,      !- Field 17
   4343     Until: 07:00, 20.0,      !- Field 19
   4344     Until: 22:00, 21.0,      !- Field 21
   4345     Until: 24:00, 15.6,      !- Field 23
   4346     For SummerDesignDay,     !- Field 24
   4347     Until: 24:00, 15.6,      !- Field 26
   4348     For: Saturday,           !- Field 27
   4349     Until: 05:00, 15.6,      !- Field 29
   4350     Until: 06:00, 17.8,      !- Field 31
   4351     Until: 07:00, 20.0,      !- Field 33
   4352     Until: 17:00, 21.0,      !- Field 35
   4353     Until: 24:00, 15.6,      !- Field 37
   4354     For:Sunday Holidays AllOtherDays,  !- Field 38
   4355     Until: 24:00, 15.6;      !- Field 40
   4356 
   4357 Schedule:Compact,
   4358     HTGSETP_SCH_NO_OPTIMUM,  !- Name
   4359     Temperature,             !- Schedule Type Limits Name
   4360     Through: 12/31,          !- Field 1
   4361     For: WinterDesignDay,    !- Field 2
   4362     Until: 05:00, 15.6,      !- Field 4
   4363     Until: 06:00, 17.6,      !- Field 6
   4364     Until: 07:00, 19.6,      !- Field 8
   4365     Until: 22:00, 21.0,      !- Field 10
   4366     Until: 24:00, 15.6,      !- Field 12
   4367     For: Weekdays,           !- Field 13
   4368     Until: 05:00, 15.6,      !- Field 15
   4369     Until: 06:00, 21.0,      !- Field 17
   4370     Until: 07:00, 21.0,      !- Field 19
   4371     Until: 22:00, 21.0,      !- Field 21
   4372     Until: 24:00, 15.6,      !- Field 23
   4373     For SummerDesignDay,     !- Field 24
   4374     Until: 24:00, 15.6,      !- Field 26
   4375     For: Saturday,           !- Field 27
   4376     Until: 05:00, 15.6,      !- Field 29
   4377     Until: 06:00, 21.0,      !- Field 31
   4378     Until: 07:00, 21.0,      !- Field 33
   4379     Until: 17:00, 21.0,      !- Field 35
   4380     Until: 24:00, 15.6,      !- Field 37
   4381     For:Sunday Holidays AllOtherDays,  !- Field 38
   4382     Until: 24:00, 15.6;      !- Field 40
   4383 
   4384 !    HTGSETP_SCH_PACU_VAV_mid,
   4385 Schedule:Compact,
   4386     HTGSETP_SCH_PACU_VAV_mid,!- Name
   4387     Temperature,             !- Schedule Type Limits Name
   4388     Through: 12/31,          !- Field 1
   4389     For: WinterDesignDay,    !- Field 2
   4390     Until: 05:00, 15.6,      !- Field 4
   4391     Until: 06:00, 17.6,      !- Field 6
   4392     Until: 07:00, 19.6,      !- Field 8
   4393     Until: 22:00, 21.0,      !- Field 10
   4394     Until: 24:00, 15.6,      !- Field 12
   4395     For: Weekdays,           !- Field 13
   4396     Until: 05:00, 15.6,      !- Field 15
   4397     Until: 06:00, 21.0,      !- Field 17
   4398     Until: 07:00, 21.0,      !- Field 19
   4399     Until: 22:00, 21.0,      !- Field 21
   4400     Until: 24:00, 15.6,      !- Field 23
   4401     For SummerDesignDay,     !- Field 24
   4402     Until: 24:00, 15.6,      !- Field 26
   4403     For: Saturday,           !- Field 27
   4404     Until: 05:00, 15.6,      !- Field 29
   4405     Until: 06:00, 21.0,      !- Field 31
   4406     Until: 07:00, 21.0,      !- Field 33
   4407     Until: 17:00, 21.0,      !- Field 35
   4408     Until: 24:00, 15.6,      !- Field 37
   4409     For:Sunday Holidays AllOtherDays,  !- Field 38
   4410     Until: 24:00, 15.6;      !- Field 40
   4411 
   4412 !    HTGSETP_SCH_PACU_VAV_top,
   4413 Schedule:Compact,
   4414     HTGSETP_SCH_PACU_VAV_top,!- Name
   4415     Temperature,             !- Schedule Type Limits Name
   4416     Through: 12/31,          !- Field 1
   4417     For: WinterDesignDay,    !- Field 2
   4418     Until: 05:00, 15.6,      !- Field 4
   4419     Until: 06:00, 17.6,      !- Field 6
   4420     Until: 07:00, 19.6,      !- Field 8
   4421     Until: 22:00, 21.0,      !- Field 10
   4422     Until: 24:00, 15.6,      !- Field 12
   4423     For: Weekdays,           !- Field 13
   4424     Until: 05:00, 15.6,      !- Field 15
   4425     Until: 06:00, 21.0,      !- Field 17
   4426     Until: 07:00, 21.0,      !- Field 19
   4427     Until: 22:00, 21.0,      !- Field 21
   4428     Until: 24:00, 15.6,      !- Field 23
   4429     For SummerDesignDay,     !- Field 24
   4430     Until: 24:00, 15.6,      !- Field 26
   4431     For: Saturday,           !- Field 27
   4432     Until: 05:00, 15.6,      !- Field 29
   4433     Until: 06:00, 21.0,      !- Field 31
   4434     Until: 07:00, 21.0,      !- Field 33
   4435     Until: 17:00, 21.0,      !- Field 35
   4436     Until: 24:00, 15.6,      !- Field 37
   4437     For:Sunday Holidays AllOtherDays,  !- Field 38
   4438     Until: 24:00, 15.6;      !- Field 40
   4439 
   4440 Schedule:Compact,
   4441     CLGSETP_SCH_YES_OPTIMUM, !- Name
   4442     Temperature,             !- Schedule Type Limits Name
   4443     Through: 12/31,          !- Field 1
   4444     For: SummerDesignDay,    !- Field 2
   4445     Until: 05:00, 26.7,      !- Field 4
   4446     Until: 06:00, 25.7,      !- Field 6
   4447     Until: 07:00, 25.0,      !- Field 8
   4448     Until: 22:00, 24.0,      !- Field 10
   4449     Until: 24:00, 26.7,      !- Field 12
   4450     For: Weekdays,           !- Field 13
   4451     Until: 05:00, 26.7,      !- Field 15
   4452     Until: 06:00, 25.6,      !- Field 17
   4453     Until: 07:00, 25.0,      !- Field 19
   4454     Until: 22:00, 24.0,      !- Field 21
   4455     Until: 24:00, 26.7,      !- Field 23
   4456     For: Saturday,           !- Field 24
   4457     Until: 05:00, 26.7,      !- Field 26
   4458     Until: 06:00, 25.7,      !- Field 28
   4459     Until: 07:00, 25.0,      !- Field 30
   4460     Until: 17:00, 24.0,      !- Field 32
   4461     Until: 24:00, 26.7,      !- Field 34
   4462     For WinterDesignDay,     !- Field 35
   4463     Until: 24:00, 26.7,      !- Field 37
   4464     For:Sunday Holidays AllOtherDays,  !- Field 38
   4465     Until: 24:00, 26.7;      !- Field 40
   4466 
   4467 Schedule:Compact,
   4468     CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
   4469     Temperature,             !- Schedule Type Limits Name
   4470     Through: 12/31,          !- Field 1
   4471     For: SummerDesignDay,    !- Field 2
   4472     Until: 05:00, 26.7,      !- Field 4
   4473     Until: 06:00, 25.7,      !- Field 6
   4474     Until: 07:00, 25.0,      !- Field 8
   4475     Until: 22:00, 24.0,      !- Field 10
   4476     Until: 24:00, 26.7,      !- Field 12
   4477     For: Weekdays,           !- Field 13
   4478     Until: 05:00, 26.7,      !- Field 15
   4479     Until: 06:00, 25.6,      !- Field 17
   4480     Until: 07:00, 25.0,      !- Field 19
   4481     Until: 22:00, 24.0,      !- Field 21
   4482     Until: 24:00, 26.7,      !- Field 23
   4483     For: Saturday,           !- Field 24
   4484     Until: 05:00, 26.7,      !- Field 26
   4485     Until: 06:00, 25.7,      !- Field 28
   4486     Until: 07:00, 25.0,      !- Field 30
   4487     Until: 17:00, 24.0,      !- Field 32
   4488     Until: 24:00, 26.7,      !- Field 34
   4489     For WinterDesignDay,     !- Field 35
   4490     Until: 24:00, 26.7,      !- Field 37
   4491     For:Sunday Holidays AllOtherDays,  !- Field 38
   4492     Until: 24:00, 26.7;      !- Field 40
   4493 
   4494 Schedule:Compact,
   4495     CLGSETP_SCH_NO_OPTIMUM,  !- Name
   4496     Temperature,             !- Schedule Type Limits Name
   4497     Through: 12/31,          !- Field 1
   4498     For: SummerDesignDay,    !- Field 2
   4499     Until: 05:00, 26.7,      !- Field 4
   4500     Until: 06:00, 25.7,      !- Field 6
   4501     Until: 07:00, 25.0,      !- Field 8
   4502     Until: 22:00, 24.0,      !- Field 10
   4503     Until: 24:00, 26.7,      !- Field 12
   4504     For: Weekdays,           !- Field 13
   4505     Until: 05:00, 26.7,      !- Field 15
   4506     Until: 06:00, 24.0,      !- Field 17
   4507     Until: 07:00, 24.0,      !- Field 19
   4508     Until: 22:00, 24.0,      !- Field 21
   4509     Until: 24:00, 26.7,      !- Field 23
   4510     For: Saturday,           !- Field 24
   4511     Until: 05:00, 26.7,      !- Field 26
   4512     Until: 06:00, 24.0,      !- Field 28
   4513     Until: 07:00, 24.0,      !- Field 30
   4514     Until: 17:00, 24.0,      !- Field 32
   4515     Until: 24:00, 26.7,      !- Field 34
   4516     For WinterDesignDay,     !- Field 35
   4517     Until: 24:00, 26.7,      !- Field 37
   4518     For:Sunday Holidays AllOtherDays,  !- Field 38
   4519     Until: 24:00, 26.7;      !- Field 40
   4520 
   4521 !   CLGSETP_SCH_PACU_VAV_bot,
   4522 Schedule:Compact,
   4523     CLGSETP_SCH_PACU_VAV_bot,!- Name
   4524     Temperature,             !- Schedule Type Limits Name
   4525     Through: 12/31,          !- Field 1
   4526     For: SummerDesignDay,    !- Field 2
   4527     Until: 05:00, 26.7,      !- Field 4
   4528     Until: 06:00, 25.7,      !- Field 6
   4529     Until: 07:00, 25.0,      !- Field 8
   4530     Until: 22:00, 24.0,      !- Field 10
   4531     Until: 24:00, 26.7,      !- Field 12
   4532     For: Weekdays,           !- Field 13
   4533     Until: 05:00, 26.7,      !- Field 15
   4534     Until: 06:00, 24.0,      !- Field 17
   4535     Until: 07:00, 24.0,      !- Field 19
   4536     Until: 22:00, 24.0,      !- Field 21
   4537     Until: 24:00, 26.7,      !- Field 23
   4538     For: Saturday,           !- Field 24
   4539     Until: 05:00, 26.7,      !- Field 26
   4540     Until: 06:00, 24.0,      !- Field 28
   4541     Until: 07:00, 24.0,      !- Field 30
   4542     Until: 17:00, 24.0,      !- Field 32
   4543     Until: 24:00, 26.7,      !- Field 34
   4544     For WinterDesignDay,     !- Field 35
   4545     Until: 24:00, 26.7,      !- Field 37
   4546     For:Sunday Holidays AllOtherDays,  !- Field 38
   4547     Until: 24:00, 26.7;      !- Field 40
   4548 
   4549 !   CLGSETP_SCH_PACU_VAV_bot,
   4550 Schedule:Compact,
   4551     CLGSETP_SCH_PACU_VAV_mid,!- Name
   4552     Temperature,             !- Schedule Type Limits Name
   4553     Through: 12/31,          !- Field 1
   4554     For: SummerDesignDay,    !- Field 2
   4555     Until: 05:00, 26.7,      !- Field 4
   4556     Until: 06:00, 25.7,      !- Field 6
   4557     Until: 07:00, 25.0,      !- Field 8
   4558     Until: 22:00, 24.0,      !- Field 10
   4559     Until: 24:00, 26.7,      !- Field 12
   4560     For: Weekdays,           !- Field 13
   4561     Until: 05:00, 26.7,      !- Field 15
   4562     Until: 06:00, 24.0,      !- Field 17
   4563     Until: 07:00, 24.0,      !- Field 19
   4564     Until: 22:00, 24.0,      !- Field 21
   4565     Until: 24:00, 26.7,      !- Field 23
   4566     For: Saturday,           !- Field 24
   4567     Until: 05:00, 26.7,      !- Field 26
   4568     Until: 06:00, 24.0,      !- Field 28
   4569     Until: 07:00, 24.0,      !- Field 30
   4570     Until: 17:00, 24.0,      !- Field 32
   4571     Until: 24:00, 26.7,      !- Field 34
   4572     For WinterDesignDay,     !- Field 35
   4573     Until: 24:00, 26.7,      !- Field 37
   4574     For:Sunday Holidays AllOtherDays,  !- Field 38
   4575     Until: 24:00, 26.7;      !- Field 40
   4576 
   4577 !   CLGSETP_SCH_PACU_VAV_bot,
   4578 Schedule:Compact,
   4579     CLGSETP_SCH_PACU_VAV_top,!- Name
   4580     Temperature,             !- Schedule Type Limits Name
   4581     Through: 12/31,          !- Field 1
   4582     For: SummerDesignDay,    !- Field 2
   4583     Until: 05:00, 26.7,      !- Field 4
   4584     Until: 06:00, 25.7,      !- Field 6
   4585     Until: 07:00, 25.0,      !- Field 8
   4586     Until: 22:00, 24.0,      !- Field 10
   4587     Until: 24:00, 26.7,      !- Field 12
   4588     For: Weekdays,           !- Field 13
   4589     Until: 05:00, 26.7,      !- Field 15
   4590     Until: 06:00, 24.0,      !- Field 17
   4591     Until: 07:00, 24.0,      !- Field 19
   4592     Until: 22:00, 24.0,      !- Field 21
   4593     Until: 24:00, 26.7,      !- Field 23
   4594     For: Saturday,           !- Field 24
   4595     Until: 05:00, 26.7,      !- Field 26
   4596     Until: 06:00, 24.0,      !- Field 28
   4597     Until: 07:00, 24.0,      !- Field 30
   4598     Until: 17:00, 24.0,      !- Field 32
   4599     Until: 24:00, 26.7,      !- Field 34
   4600     For WinterDesignDay,     !- Field 35
   4601     Until: 24:00, 26.7,      !- Field 37
   4602     For:Sunday Holidays AllOtherDays,  !- Field 38
   4603     Until: 24:00, 26.7;      !- Field 40
   4604 
   4605 !    CLGSETP_SCH_NO_SETBACK,
   4606 Schedule:Compact,
   4607     CLGSETP_SCH_NO_SETBACK,  !- Name
   4608     Temperature,             !- Schedule Type Limits Name
   4609     Through: 12/31,          !- Field 1
   4610     For: SummerDesignDay,    !- Field 2
   4611     Until: 05:00, 26.7,      !- Field 4
   4612     Until: 06:00, 25.7,      !- Field 6
   4613     Until: 07:00, 25.0,      !- Field 8
   4614     Until: 22:00, 24.0,      !- Field 10
   4615     Until: 24:00, 26.7,      !- Field 12
   4616     For: Weekdays,           !- Field 13
   4617     Until: 05:00, 24.0,      !- Field 15
   4618     Until: 06:00, 24.0,      !- Field 17
   4619     Until: 07:00, 24.0,      !- Field 19
   4620     Until: 22:00, 24.0,      !- Field 21
   4621     Until: 24:00, 24.0,      !- Field 23
   4622     For: Saturday,           !- Field 24
   4623     Until: 05:00, 24.0,      !- Field 26
   4624     Until: 06:00, 24.0,      !- Field 28
   4625     Until: 07:00, 24.0,      !- Field 30
   4626     Until: 17:00, 24.0,      !- Field 32
   4627     Until: 24:00, 24.0,      !- Field 34
   4628     For WinterDesignDay,     !- Field 35
   4629     Until: 24:00, 24.0,      !- Field 37
   4630     For:Sunday Holidays AllOtherDays,  !- Field 38
   4631     Until: 24:00, 24.0;      !- Field 40
   4632 
   4633 Schedule:Compact,
   4634     Humidity Setpoint Schedule,  !- Name
   4635     Humidity,                !- Schedule Type Limits Name
   4636     Through: 12/31,          !- Field 1
   4637     For: Weekdays SummerDesignDay,  !- Field 2
   4638     Until: 24:00, 50,        !- Field 4
   4639     For: Saturday WinterDesignDay,  !- Field 5
   4640     Until: 24:00, 50,        !- Field 7
   4641     For:Sunday Holidays AllOtherDays,  !- Field 8
   4642     Until: 24:00, 50;        !- Field 10
   4643 
   4644 Schedule:Compact,
   4645     MinOA_MotorizedDamper_Sched,  !- Name
   4646     fraction,                !- Schedule Type Limits Name
   4647     Through: 12/31,          !- Field 1
   4648     For: Weekdays SummerDesignDay,  !- Field 2
   4649     Until: 07:00, 0.0,       !- Field 4
   4650     Until: 22:00, 1.0,       !- Field 6
   4651     Until: 24:00, 0.0,       !- Field 8
   4652     For: Saturday WinterDesignDay,  !- Field 9
   4653     Until: 07:00, 0.0,       !- Field 11
   4654     Until: 18:00, 1.0,       !- Field 13
   4655     Until: 24:00, 0.0,       !- Field 15
   4656     For:Sunday Holidays AllOtherDays,  !- Field 16
   4657     Until: 24:00, 0.0;       !- Field 18
   4658 
   4659 Schedule:Compact,
   4660     MinOA_Sched,             !- Name
   4661     fraction,                !- Schedule Type Limits Name
   4662     Through: 12/31,          !- Field 1
   4663     For: AllDays,            !- Field 2
   4664     Until: 24:00, 1.0;       !- Field 4
   4665 
   4666 Schedule:Compact,
   4667     Dual Zone Control Type Sched,  !- Name
   4668     Control Type,            !- Schedule Type Limits Name
   4669     Through: 12/31,          !- Field 1
   4670     For: AllDays,            !- Field 2
   4671     Until: 24:00, 4;         !- Field 4
   4672 
   4673 Schedule:Compact,
   4674     Cool-Supply-Air-Temp-Sch,!- Name
   4675     Temperature,             !- Schedule Type Limits Name
   4676     Through: 12/31,          !- Field 1
   4677     For: AllDays,            !- Field 2
   4678     Until: 24:00, 12.8;      !- Field 4
   4679 
   4680 Schedule:Compact,
   4681     Heat-Supply-Air-Temp-Sch,!- Name
   4682     Temperature,             !- Schedule Type Limits Name
   4683     Through: 12/31,          !- Field 1
   4684     For: AllDays,            !- Field 2
   4685     Until: 24:00, 12.8;      !- Field 4
   4686 
   4687 Schedule:Compact,
   4688     CW-Loop-Temp-Schedule,   !- Name
   4689     Temperature,             !- Schedule Type Limits Name
   4690     Through: 12/31,          !- Field 1
   4691     For: AllDays,            !- Field 2
   4692     Until: 24:00, 6.7;       !- Field 4
   4693 
   4694 Schedule:Compact,
   4695     HW-Loop-Temp-Schedule,   !- Name
   4696     Temperature,             !- Schedule Type Limits Name
   4697     Through: 12/31,          !- Field 1
   4698     For: AllDays,            !- Field 2
   4699     Until: 24:00, 60.;       !- Field 4
   4700 
   4701 Schedule:Compact,
   4702     Core_bottom sub cat Latent fract sched,  !- Name
   4703     Fraction,                !- Schedule Type Limits Name
   4704     Through: 12/31,          !- Field 1
   4705     For: AllDays,            !- Field 2
   4706     Until: 24:00, 0.05;      !- Field 4
   4707 
   4708 Schedule:Compact,
   4709     Core_bottom sub cat Sensible fract sched,  !- Name
   4710     Fraction,                !- Schedule Type Limits Name
   4711     Through: 12/31,          !- Field 1
   4712     For: AllDays,            !- Field 2
   4713     Until: 24:00, 0.2;       !- Field 4
   4714 
   4715 Schedule:Compact,
   4716     Core_bottom sub cat Temp Sched,  !- Name
   4717     Temperature,             !- Schedule Type Limits Name
   4718     Through: 12/31,          !- Field 1
   4719     For: AllDays,            !- Field 2
   4720     Until: 24:00, 60.0;      !- Field 4
   4721 
   4722 Schedule:Compact,
   4723     Core_bottom sub catHot Supply Temp Sched,  !- Name
   4724     Temperature,             !- Schedule Type Limits Name
   4725     Through: 12/31,          !- Field 1
   4726     For: AllDays,            !- Field 2
   4727     Until: 24:00, 55;        !- Field 4
   4728 
   4729 Schedule:Compact,
   4730     Core_mid sub cat Latent fract sched,  !- Name
   4731     Fraction,                !- Schedule Type Limits Name
   4732     Through: 12/31,          !- Field 1
   4733     For: AllDays,            !- Field 2
   4734     Until: 24:00, 0.05;      !- Field 4
   4735 
   4736 Schedule:Compact,
   4737     Core_mid sub cat Sensible fract sched,  !- Name
   4738     Fraction,                !- Schedule Type Limits Name
   4739     Through: 12/31,          !- Field 1
   4740     For: AllDays,            !- Field 2
   4741     Until: 24:00, 0.2;       !- Field 4
   4742 
   4743 Schedule:Compact,
   4744     Core_mid sub cat Temp Sched,  !- Name
   4745     Temperature,             !- Schedule Type Limits Name
   4746     Through: 12/31,          !- Field 1
   4747     For: AllDays,            !- Field 2
   4748     Until: 24:00, 60.0;      !- Field 4
   4749 
   4750 Schedule:Compact,
   4751     Core_mid sub catHot Supply Temp Sched,  !- Name
   4752     Temperature,             !- Schedule Type Limits Name
   4753     Through: 12/31,          !- Field 1
   4754     For: AllDays,            !- Field 2
   4755     Until: 24:00, 55;        !- Field 4
   4756 
   4757 Schedule:Compact,
   4758     Core_top sub cat Latent fract sched,  !- Name
   4759     Fraction,                !- Schedule Type Limits Name
   4760     Through: 12/31,          !- Field 1
   4761     For: AllDays,            !- Field 2
   4762     Until: 24:00, 0.05;      !- Field 4
   4763 
   4764 Schedule:Compact,
   4765     Core_top sub cat Sensible fract sched,  !- Name
   4766     Fraction,                !- Schedule Type Limits Name
   4767     Through: 12/31,          !- Field 1
   4768     For: AllDays,            !- Field 2
   4769     Until: 24:00, 0.2;       !- Field 4
   4770 
   4771 Schedule:Compact,
   4772     Core_top sub cat Temp Sched,  !- Name
   4773     Temperature,             !- Schedule Type Limits Name
   4774     Through: 12/31,          !- Field 1
   4775     For: AllDays,            !- Field 2
   4776     Until: 24:00, 60.0;      !- Field 4
   4777 
   4778 Schedule:Compact,
   4779     Core_top sub catHot Supply Temp Sched,  !- Name
   4780     Temperature,             !- Schedule Type Limits Name
   4781     Through: 12/31,          !- Field 1
   4782     For: AllDays,            !- Field 2
   4783     Until: 24:00, 55;        !- Field 4
   4784 
   4785 Schedule:Compact,
   4786     Perimeter_top_ZN_3 sub cat Latent fract sched,  !- Name
   4787     Fraction,                !- Schedule Type Limits Name
   4788     Through: 12/31,          !- Field 1
   4789     For: AllDays,            !- Field 2
   4790     Until: 24:00, 0.05;      !- Field 4
   4791 
   4792 Schedule:Compact,
   4793     Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Name
   4794     Fraction,                !- Schedule Type Limits Name
   4795     Through: 12/31,          !- Field 1
   4796     For: AllDays,            !- Field 2
   4797     Until: 24:00, 0.2;       !- Field 4
   4798 
   4799 Schedule:Compact,
   4800     Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
   4801     Temperature,             !- Schedule Type Limits Name
   4802     Through: 12/31,          !- Field 1
   4803     For: AllDays,            !- Field 2
   4804     Until: 24:00, 60.0;      !- Field 4
   4805 
   4806 Schedule:Compact,
   4807     Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Name
   4808     Temperature,             !- Schedule Type Limits Name
   4809     Through: 12/31,          !- Field 1
   4810     For: AllDays,            !- Field 2
   4811     Until: 24:00, 55;        !- Field 4
   4812 
   4813 Schedule:Compact,
   4814     Perimeter_top_ZN_2 sub cat Latent fract sched,  !- Name
   4815     Fraction,                !- Schedule Type Limits Name
   4816     Through: 12/31,          !- Field 1
   4817     For: AllDays,            !- Field 2
   4818     Until: 24:00, 0.05;      !- Field 4
   4819 
   4820 Schedule:Compact,
   4821     Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Name
   4822     Fraction,                !- Schedule Type Limits Name
   4823     Through: 12/31,          !- Field 1
   4824     For: AllDays,            !- Field 2
   4825     Until: 24:00, 0.2;       !- Field 4
   4826 
   4827 Schedule:Compact,
   4828     Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
   4829     Temperature,             !- Schedule Type Limits Name
   4830     Through: 12/31,          !- Field 1
   4831     For: AllDays,            !- Field 2
   4832     Until: 24:00, 60.0;      !- Field 4
   4833 
   4834 Schedule:Compact,
   4835     Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Name
   4836     Temperature,             !- Schedule Type Limits Name
   4837     Through: 12/31,          !- Field 1
   4838     For: AllDays,            !- Field 2
   4839     Until: 24:00, 55;        !- Field 4
   4840 
   4841 Schedule:Compact,
   4842     Perimeter_top_ZN_1 sub cat Latent fract sched,  !- Name
   4843     Fraction,                !- Schedule Type Limits Name
   4844     Through: 12/31,          !- Field 1
   4845     For: AllDays,            !- Field 2
   4846     Until: 24:00, 0.05;      !- Field 4
   4847 
   4848 Schedule:Compact,
   4849     Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Name
   4850     Fraction,                !- Schedule Type Limits Name
   4851     Through: 12/31,          !- Field 1
   4852     For: AllDays,            !- Field 2
   4853     Until: 24:00, 0.2;       !- Field 4
   4854 
   4855 Schedule:Compact,
   4856     Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
   4857     Temperature,             !- Schedule Type Limits Name
   4858     Through: 12/31,          !- Field 1
   4859     For: AllDays,            !- Field 2
   4860     Until: 24:00, 60.0;      !- Field 4
   4861 
   4862 Schedule:Compact,
   4863     Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Name
   4864     Temperature,             !- Schedule Type Limits Name
   4865     Through: 12/31,          !- Field 1
   4866     For: AllDays,            !- Field 2
   4867     Until: 24:00, 55;        !- Field 4
   4868 
   4869 Schedule:Compact,
   4870     Perimeter_top_ZN_4 sub cat Latent fract sched,  !- Name
   4871     Fraction,                !- Schedule Type Limits Name
   4872     Through: 12/31,          !- Field 1
   4873     For: AllDays,            !- Field 2
   4874     Until: 24:00, 0.05;      !- Field 4
   4875 
   4876 Schedule:Compact,
   4877     Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Name
   4878     Fraction,                !- Schedule Type Limits Name
   4879     Through: 12/31,          !- Field 1
   4880     For: AllDays,            !- Field 2
   4881     Until: 24:00, 0.2;       !- Field 4
   4882 
   4883 Schedule:Compact,
   4884     Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
   4885     Temperature,             !- Schedule Type Limits Name
   4886     Through: 12/31,          !- Field 1
   4887     For: AllDays,            !- Field 2
   4888     Until: 24:00, 60.0;      !- Field 4
   4889 
   4890 Schedule:Compact,
   4891     Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Name
   4892     Temperature,             !- Schedule Type Limits Name
   4893     Through: 12/31,          !- Field 1
   4894     For: AllDays,            !- Field 2
   4895     Until: 24:00, 55;        !- Field 4
   4896 
   4897 Schedule:Compact,
   4898     Perimeter_bot_ZN_3 sub cat Latent fract sched,  !- Name
   4899     Fraction,                !- Schedule Type Limits Name
   4900     Through: 12/31,          !- Field 1
   4901     For: AllDays,            !- Field 2
   4902     Until: 24:00, 0.05;      !- Field 4
   4903 
   4904 Schedule:Compact,
   4905     Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Name
   4906     Fraction,                !- Schedule Type Limits Name
   4907     Through: 12/31,          !- Field 1
   4908     For: AllDays,            !- Field 2
   4909     Until: 24:00, 0.2;       !- Field 4
   4910 
   4911 Schedule:Compact,
   4912     Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
   4913     Temperature,             !- Schedule Type Limits Name
   4914     Through: 12/31,          !- Field 1
   4915     For: AllDays,            !- Field 2
   4916     Until: 24:00, 60.0;      !- Field 4
   4917 
   4918 Schedule:Compact,
   4919     Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Name
   4920     Temperature,             !- Schedule Type Limits Name
   4921     Through: 12/31,          !- Field 1
   4922     For: AllDays,            !- Field 2
   4923     Until: 24:00, 55;        !- Field 4
   4924 
   4925 Schedule:Compact,
   4926     Perimeter_bot_ZN_2 sub cat Latent fract sched,  !- Name
   4927     Fraction,                !- Schedule Type Limits Name
   4928     Through: 12/31,          !- Field 1
   4929     For: AllDays,            !- Field 2
   4930     Until: 24:00, 0.05;      !- Field 4
   4931 
   4932 Schedule:Compact,
   4933     Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Name
   4934     Fraction,                !- Schedule Type Limits Name
   4935     Through: 12/31,          !- Field 1
   4936     For: AllDays,            !- Field 2
   4937     Until: 24:00, 0.2;       !- Field 4
   4938 
   4939 Schedule:Compact,
   4940     Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
   4941     Temperature,             !- Schedule Type Limits Name
   4942     Through: 12/31,          !- Field 1
   4943     For: AllDays,            !- Field 2
   4944     Until: 24:00, 60.0;      !- Field 4
   4945 
   4946 Schedule:Compact,
   4947     Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Name
   4948     Temperature,             !- Schedule Type Limits Name
   4949     Through: 12/31,          !- Field 1
   4950     For: AllDays,            !- Field 2
   4951     Until: 24:00, 55;        !- Field 4
   4952 
   4953 Schedule:Compact,
   4954     Perimeter_bot_ZN_1 sub cat Latent fract sched,  !- Name
   4955     Fraction,                !- Schedule Type Limits Name
   4956     Through: 12/31,          !- Field 1
   4957     For: AllDays,            !- Field 2
   4958     Until: 24:00, 0.05;      !- Field 4
   4959 
   4960 Schedule:Compact,
   4961     Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Name
   4962     Fraction,                !- Schedule Type Limits Name
   4963     Through: 12/31,          !- Field 1
   4964     For: AllDays,            !- Field 2
   4965     Until: 24:00, 0.2;       !- Field 4
   4966 
   4967 Schedule:Compact,
   4968     Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
   4969     Temperature,             !- Schedule Type Limits Name
   4970     Through: 12/31,          !- Field 1
   4971     For: AllDays,            !- Field 2
   4972     Until: 24:00, 60.0;      !- Field 4
   4973 
   4974 Schedule:Compact,
   4975     Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Name
   4976     Temperature,             !- Schedule Type Limits Name
   4977     Through: 12/31,          !- Field 1
   4978     For: AllDays,            !- Field 2
   4979     Until: 24:00, 55;        !- Field 4
   4980 
   4981 Schedule:Compact,
   4982     Perimeter_bot_ZN_4 sub cat Latent fract sched,  !- Name
   4983     Fraction,                !- Schedule Type Limits Name
   4984     Through: 12/31,          !- Field 1
   4985     For: AllDays,            !- Field 2
   4986     Until: 24:00, 0.05;      !- Field 4
   4987 
   4988 Schedule:Compact,
   4989     Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Name
   4990     Fraction,                !- Schedule Type Limits Name
   4991     Through: 12/31,          !- Field 1
   4992     For: AllDays,            !- Field 2
   4993     Until: 24:00, 0.2;       !- Field 4
   4994 
   4995 Schedule:Compact,
   4996     Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
   4997     Temperature,             !- Schedule Type Limits Name
   4998     Through: 12/31,          !- Field 1
   4999     For: AllDays,            !- Field 2
   5000     Until: 24:00, 60.0;      !- Field 4
   5001 
   5002 Schedule:Compact,
   5003     Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Name
   5004     Temperature,             !- Schedule Type Limits Name
   5005     Through: 12/31,          !- Field 1
   5006     For: AllDays,            !- Field 2
   5007     Until: 24:00, 55;        !- Field 4
   5008 
   5009 Schedule:Compact,
   5010     Perimeter_mid_ZN_3 sub cat Latent fract sched,  !- Name
   5011     Fraction,                !- Schedule Type Limits Name
   5012     Through: 12/31,          !- Field 1
   5013     For: AllDays,            !- Field 2
   5014     Until: 24:00, 0.05;      !- Field 4
   5015 
   5016 Schedule:Compact,
   5017     Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Name
   5018     Fraction,                !- Schedule Type Limits Name
   5019     Through: 12/31,          !- Field 1
   5020     For: AllDays,            !- Field 2
   5021     Until: 24:00, 0.2;       !- Field 4
   5022 
   5023 Schedule:Compact,
   5024     Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
   5025     Temperature,             !- Schedule Type Limits Name
   5026     Through: 12/31,          !- Field 1
   5027     For: AllDays,            !- Field 2
   5028     Until: 24:00, 60.0;      !- Field 4
   5029 
   5030 Schedule:Compact,
   5031     Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Name
   5032     Temperature,             !- Schedule Type Limits Name
   5033     Through: 12/31,          !- Field 1
   5034     For: AllDays,            !- Field 2
   5035     Until: 24:00, 55;        !- Field 4
   5036 
   5037 Schedule:Compact,
   5038     Perimeter_mid_ZN_2 sub cat Latent fract sched,  !- Name
   5039     Fraction,                !- Schedule Type Limits Name
   5040     Through: 12/31,          !- Field 1
   5041     For: AllDays,            !- Field 2
   5042     Until: 24:00, 0.05;      !- Field 4
   5043 
   5044 Schedule:Compact,
   5045     Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Name
   5046     Fraction,                !- Schedule Type Limits Name
   5047     Through: 12/31,          !- Field 1
   5048     For: AllDays,            !- Field 2
   5049     Until: 24:00, 0.2;       !- Field 4
   5050 
   5051 Schedule:Compact,
   5052     Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
   5053     Temperature,             !- Schedule Type Limits Name
   5054     Through: 12/31,          !- Field 1
   5055     For: AllDays,            !- Field 2
   5056     Until: 24:00, 60.0;      !- Field 4
   5057 
   5058 Schedule:Compact,
   5059     Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Name
   5060     Temperature,             !- Schedule Type Limits Name
   5061     Through: 12/31,          !- Field 1
   5062     For: AllDays,            !- Field 2
   5063     Until: 24:00, 55;        !- Field 4
   5064 
   5065 Schedule:Compact,
   5066     Perimeter_mid_ZN_1 sub cat Latent fract sched,  !- Name
   5067     Fraction,                !- Schedule Type Limits Name
   5068     Through: 12/31,          !- Field 1
   5069     For: AllDays,            !- Field 2
   5070     Until: 24:00, 0.05;      !- Field 4
   5071 
   5072 Schedule:Compact,
   5073     Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Name
   5074     Fraction,                !- Schedule Type Limits Name
   5075     Through: 12/31,          !- Field 1
   5076     For: AllDays,            !- Field 2
   5077     Until: 24:00, 0.2;       !- Field 4
   5078 
   5079 Schedule:Compact,
   5080     Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
   5081     Temperature,             !- Schedule Type Limits Name
   5082     Through: 12/31,          !- Field 1
   5083     For: AllDays,            !- Field 2
   5084     Until: 24:00, 60.0;      !- Field 4
   5085 
   5086 Schedule:Compact,
   5087     Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Name
   5088     Temperature,             !- Schedule Type Limits Name
   5089     Through: 12/31,          !- Field 1
   5090     For: AllDays,            !- Field 2
   5091     Until: 24:00, 55;        !- Field 4
   5092 
   5093 Schedule:Compact,
   5094     Perimeter_mid_ZN_4 sub cat Latent fract sched,  !- Name
   5095     Fraction,                !- Schedule Type Limits Name
   5096     Through: 12/31,          !- Field 1
   5097     For: AllDays,            !- Field 2
   5098     Until: 24:00, 0.05;      !- Field 4
   5099 
   5100 Schedule:Compact,
   5101     Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Name
   5102     Fraction,                !- Schedule Type Limits Name
   5103     Through: 12/31,          !- Field 1
   5104     For: AllDays,            !- Field 2
   5105     Until: 24:00, 0.2;       !- Field 4
   5106 
   5107 Schedule:Compact,
   5108     Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
   5109     Temperature,             !- Schedule Type Limits Name
   5110     Through: 12/31,          !- Field 1
   5111     For: AllDays,            !- Field 2
   5112     Until: 24:00, 60.0;      !- Field 4
   5113 
   5114 Schedule:Compact,
   5115     Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Name
   5116     Temperature,             !- Schedule Type Limits Name
   5117     Through: 12/31,          !- Field 1
   5118     For: AllDays,            !- Field 2
   5119     Until: 24:00, 55;        !- Field 4
   5120 
   5121 Schedule:Compact,
   5122     SHWSys1-Loop-Temp-Schedule,  !- Name
   5123     Temperature,             !- Schedule Type Limits Name
   5124     Through: 12/31,          !- Field 1
   5125     For: AllDays,            !- Field 2
   5126     Until: 24:00, 60.0;      !- Field 4
   5127 
   5128 Schedule:Compact,
   5129     SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
   5130     Temperature,             !- Schedule Type Limits Name
   5131     Through: 12/31,          !- Field 1
   5132     For: AllDays,            !- Field 2
   5133     Until: 24:00, 60.0;      !- Field 4
   5134 
   5135 Schedule:Compact,
   5136     SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
   5137     Temperature,             !- Schedule Type Limits Name
   5138     Through: 12/31,          !- Field 1
   5139     For: AllDays,            !- Field 2
   5140     Until: 24:00, 22.0;      !- Field 4
   5141 
   5142 Schedule:Compact,
   5143     INFIL_SCH_PNNL,          !- Name
   5144     fraction,                !- Schedule Type Limits Name
   5145     Through: 12/31,          !- Field 1
   5146     For: Weekdays SummerDesignDay,  !- Field 2
   5147     Until: 06:00, 1.0,       !- Field 4
   5148     Until: 22:00, 0.25,      !- Field 6
   5149     Until: 24:00, 1.0,       !- Field 8
   5150     For: Saturday WinterDesignDay,  !- Field 9
   5151     Until: 06:00, 1.0,       !- Field 11
   5152     Until: 18:00, 0.25,      !- Field 13
   5153     Until: 24:00, 1.0,       !- Field 15
   5154     For:Sunday Holidays AllOtherDays,  !- Field 16
   5155     Until: 24:00, 1.0;       !- Field 18
   5156 
   5157 Schedule:Compact,
   5158     INFIL_Door_Opening_SCH,  !- Name
   5159     fraction,                !- Schedule Type Limits Name
   5160     Through: 12/31,          !- Field 1
   5161     For: Weekdays,           !- Field 2
   5162     Until: 06:00, 0.0,       !- Field 4
   5163     Until: 07:00, 0.144,     !- Field 6
   5164     Until: 08:00, 1.0,       !- Field 8
   5165     Until: 12:00, 0.144,     !- Field 10
   5166     Until: 13:00, 1.0,       !- Field 12
   5167     Until: 17:00, 0.144,     !- Field 14
   5168     Until: 18:00, 1.0,       !- Field 16
   5169     Until: 19:00, 0.144,     !- Field 18
   5170     Until: 24:00, 0.0,       !- Field 20
   5171     For: Saturday Sunday Holidays AllOtherDays,  !- Field 21
   5172     Until: 24:00, 0.0;       !- Field 23
   5173 
   5174 People,
   5175     Core_bottom,             !- Name
   5176     Core_bottom,             !- Zone or ZoneList Name
   5177     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5178     Area/Person,             !- Number of People Calculation Method
   5179     ,                        !- Number of People
   5180     ,                        !- People per Zone Floor Area {person/m2}
   5181     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5182     0.3000,                  !- Fraction Radiant
   5183     AUTOCALCULATE,           !- Sensible Heat Fraction
   5184     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5185     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5186     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5187     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5188     ,                        !- Surface Name/Angle Factor List Name
   5189     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5190     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5191     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5192     FANGER;                  !- Thermal Comfort Model 1 Type
   5193 
   5194 People,
   5195     Core_mid,                !- Name
   5196     Core_mid,                !- Zone or ZoneList Name
   5197     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5198     Area/Person,             !- Number of People Calculation Method
   5199     ,                        !- Number of People
   5200     ,                        !- People per Zone Floor Area {person/m2}
   5201     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5202     0.3000,                  !- Fraction Radiant
   5203     AUTOCALCULATE,           !- Sensible Heat Fraction
   5204     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5205     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5206     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5207     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5208     ,                        !- Surface Name/Angle Factor List Name
   5209     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5210     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5211     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5212     FANGER;                  !- Thermal Comfort Model 1 Type
   5213 
   5214 People,
   5215     Core_top,                !- Name
   5216     Core_top,                !- Zone or ZoneList Name
   5217     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5218     Area/Person,             !- Number of People Calculation Method
   5219     ,                        !- Number of People
   5220     ,                        !- People per Zone Floor Area {person/m2}
   5221     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5222     0.3000,                  !- Fraction Radiant
   5223     AUTOCALCULATE,           !- Sensible Heat Fraction
   5224     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5225     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5226     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5227     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5228     ,                        !- Surface Name/Angle Factor List Name
   5229     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5230     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5231     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5232     FANGER;                  !- Thermal Comfort Model 1 Type
   5233 
   5234 People,
   5235     Perimeter_top_ZN_3,      !- Name
   5236     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5237     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5238     Area/Person,             !- Number of People Calculation Method
   5239     ,                        !- Number of People
   5240     ,                        !- People per Zone Floor Area {person/m2}
   5241     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5242     0.3000,                  !- Fraction Radiant
   5243     AUTOCALCULATE,           !- Sensible Heat Fraction
   5244     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5245     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5246     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5247     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5248     ,                        !- Surface Name/Angle Factor List Name
   5249     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5250     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5251     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5252     FANGER;                  !- Thermal Comfort Model 1 Type
   5253 
   5254 People,
   5255     Perimeter_top_ZN_2,      !- Name
   5256     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5257     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5258     Area/Person,             !- Number of People Calculation Method
   5259     ,                        !- Number of People
   5260     ,                        !- People per Zone Floor Area {person/m2}
   5261     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5262     0.3000,                  !- Fraction Radiant
   5263     AUTOCALCULATE,           !- Sensible Heat Fraction
   5264     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5265     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5266     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5267     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5268     ,                        !- Surface Name/Angle Factor List Name
   5269     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5270     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5271     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5272     FANGER;                  !- Thermal Comfort Model 1 Type
   5273 
   5274 People,
   5275     Perimeter_top_ZN_1,      !- Name
   5276     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5277     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5278     Area/Person,             !- Number of People Calculation Method
   5279     ,                        !- Number of People
   5280     ,                        !- People per Zone Floor Area {person/m2}
   5281     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5282     0.3000,                  !- Fraction Radiant
   5283     AUTOCALCULATE,           !- Sensible Heat Fraction
   5284     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5285     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5286     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5287     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5288     ,                        !- Surface Name/Angle Factor List Name
   5289     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5290     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5291     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5292     FANGER;                  !- Thermal Comfort Model 1 Type
   5293 
   5294 People,
   5295     Perimeter_top_ZN_4,      !- Name
   5296     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5297     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5298     Area/Person,             !- Number of People Calculation Method
   5299     ,                        !- Number of People
   5300     ,                        !- People per Zone Floor Area {person/m2}
   5301     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5302     0.3000,                  !- Fraction Radiant
   5303     AUTOCALCULATE,           !- Sensible Heat Fraction
   5304     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5305     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5306     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5307     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5308     ,                        !- Surface Name/Angle Factor List Name
   5309     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5310     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5311     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5312     FANGER;                  !- Thermal Comfort Model 1 Type
   5313 
   5314 People,
   5315     Perimeter_bot_ZN_3,      !- Name
   5316     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5317     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5318     Area/Person,             !- Number of People Calculation Method
   5319     ,                        !- Number of People
   5320     ,                        !- People per Zone Floor Area {person/m2}
   5321     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5322     0.3000,                  !- Fraction Radiant
   5323     AUTOCALCULATE,           !- Sensible Heat Fraction
   5324     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5325     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5326     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5327     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5328     ,                        !- Surface Name/Angle Factor List Name
   5329     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5330     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5331     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5332     FANGER;                  !- Thermal Comfort Model 1 Type
   5333 
   5334 People,
   5335     Perimeter_bot_ZN_2,      !- Name
   5336     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5337     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5338     Area/Person,             !- Number of People Calculation Method
   5339     ,                        !- Number of People
   5340     ,                        !- People per Zone Floor Area {person/m2}
   5341     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5342     0.3000,                  !- Fraction Radiant
   5343     AUTOCALCULATE,           !- Sensible Heat Fraction
   5344     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5345     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5346     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5347     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5348     ,                        !- Surface Name/Angle Factor List Name
   5349     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5350     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5351     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5352     FANGER;                  !- Thermal Comfort Model 1 Type
   5353 
   5354 People,
   5355     Perimeter_bot_ZN_1,      !- Name
   5356     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5357     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5358     Area/Person,             !- Number of People Calculation Method
   5359     ,                        !- Number of People
   5360     ,                        !- People per Zone Floor Area {person/m2}
   5361     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5362     0.3000,                  !- Fraction Radiant
   5363     AUTOCALCULATE,           !- Sensible Heat Fraction
   5364     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5365     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5366     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5367     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5368     ,                        !- Surface Name/Angle Factor List Name
   5369     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5370     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5371     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5372     FANGER;                  !- Thermal Comfort Model 1 Type
   5373 
   5374 People,
   5375     Perimeter_bot_ZN_4,      !- Name
   5376     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5377     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5378     Area/Person,             !- Number of People Calculation Method
   5379     ,                        !- Number of People
   5380     ,                        !- People per Zone Floor Area {person/m2}
   5381     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5382     0.3000,                  !- Fraction Radiant
   5383     AUTOCALCULATE,           !- Sensible Heat Fraction
   5384     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5385     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5386     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5387     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5388     ,                        !- Surface Name/Angle Factor List Name
   5389     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5390     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5391     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5392     FANGER;                  !- Thermal Comfort Model 1 Type
   5393 
   5394 People,
   5395     Perimeter_mid_ZN_3,      !- Name
   5396     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5397     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5398     Area/Person,             !- Number of People Calculation Method
   5399     ,                        !- Number of People
   5400     ,                        !- People per Zone Floor Area {person/m2}
   5401     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5402     0.3000,                  !- Fraction Radiant
   5403     AUTOCALCULATE,           !- Sensible Heat Fraction
   5404     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5405     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5406     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5407     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5408     ,                        !- Surface Name/Angle Factor List Name
   5409     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5410     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5411     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5412     FANGER;                  !- Thermal Comfort Model 1 Type
   5413 
   5414 People,
   5415     Perimeter_mid_ZN_2,      !- Name
   5416     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5417     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5418     Area/Person,             !- Number of People Calculation Method
   5419     ,                        !- Number of People
   5420     ,                        !- People per Zone Floor Area {person/m2}
   5421     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5422     0.3000,                  !- Fraction Radiant
   5423     AUTOCALCULATE,           !- Sensible Heat Fraction
   5424     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5425     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5426     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5427     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5428     ,                        !- Surface Name/Angle Factor List Name
   5429     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5430     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5431     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5432     FANGER;                  !- Thermal Comfort Model 1 Type
   5433 
   5434 People,
   5435     Perimeter_mid_ZN_1,      !- Name
   5436     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5437     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5438     Area/Person,             !- Number of People Calculation Method
   5439     ,                        !- Number of People
   5440     ,                        !- People per Zone Floor Area {person/m2}
   5441     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5442     0.3000,                  !- Fraction Radiant
   5443     AUTOCALCULATE,           !- Sensible Heat Fraction
   5444     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5445     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5446     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5447     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5448     ,                        !- Surface Name/Angle Factor List Name
   5449     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5450     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5451     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5452     FANGER;                  !- Thermal Comfort Model 1 Type
   5453 
   5454 People,
   5455     Perimeter_mid_ZN_4,      !- Name
   5456     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5457     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5458     Area/Person,             !- Number of People Calculation Method
   5459     ,                        !- Number of People
   5460     ,                        !- People per Zone Floor Area {person/m2}
   5461     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5462     0.3000,                  !- Fraction Radiant
   5463     AUTOCALCULATE,           !- Sensible Heat Fraction
   5464     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5465     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5466     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5467     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5468     ,                        !- Surface Name/Angle Factor List Name
   5469     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5470     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5471     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5472     FANGER;                  !- Thermal Comfort Model 1 Type
   5473 
   5474 Lights,
   5475     Core_bottom_Lights,      !- Name
   5476     Core_bottom,             !- Zone or ZoneList Name
   5477     BLDG_LIGHT_SCH,          !- Schedule Name
   5478     Watts/Area,              !- Design Level Calculation Method
   5479     ,                        !- Lighting Level {W}
   5480     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5481     ,                        !- Watts per Person {W/person}
   5482     0.0000,                  !- Return Air Fraction
   5483     0.7000,                  !- Fraction Radiant
   5484     0.2000,                  !- Fraction Visible
   5485     1.0000,                  !- Fraction Replaceable
   5486     General Lights,          !- End-Use Subcategory
   5487     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5488 
   5489 Lights,
   5490     Core_mid_Lights,         !- Name
   5491     Core_mid,                !- Zone or ZoneList Name
   5492     BLDG_LIGHT_SCH,          !- Schedule Name
   5493     Watts/Area,              !- Design Level Calculation Method
   5494     ,                        !- Lighting Level {W}
   5495     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5496     ,                        !- Watts per Person {W/person}
   5497     0.0000,                  !- Return Air Fraction
   5498     0.7000,                  !- Fraction Radiant
   5499     0.2000,                  !- Fraction Visible
   5500     1.0000,                  !- Fraction Replaceable
   5501     General Lights,          !- End-Use Subcategory
   5502     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5503 
   5504 Lights,
   5505     Core_top_Lights,         !- Name
   5506     Core_top,                !- Zone or ZoneList Name
   5507     BLDG_LIGHT_SCH,          !- Schedule Name
   5508     Watts/Area,              !- Design Level Calculation Method
   5509     ,                        !- Lighting Level {W}
   5510     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5511     ,                        !- Watts per Person {W/person}
   5512     0.0000,                  !- Return Air Fraction
   5513     0.7000,                  !- Fraction Radiant
   5514     0.2000,                  !- Fraction Visible
   5515     1.0000,                  !- Fraction Replaceable
   5516     General Lights,          !- End-Use Subcategory
   5517     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5518 
   5519 Lights,
   5520     Perimeter_top_ZN_3_Lights,  !- Name
   5521     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5522     BLDG_LIGHT_SCH,          !- Schedule Name
   5523     Watts/Area,              !- Design Level Calculation Method
   5524     ,                        !- Lighting Level {W}
   5525     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5526     ,                        !- Watts per Person {W/person}
   5527     0.0000,                  !- Return Air Fraction
   5528     0.7000,                  !- Fraction Radiant
   5529     0.2000,                  !- Fraction Visible
   5530     1.0000,                  !- Fraction Replaceable
   5531     General Lights,          !- End-Use Subcategory
   5532     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5533 
   5534 Lights,
   5535     Perimeter_top_ZN_2_Lights,  !- Name
   5536     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5537     BLDG_LIGHT_SCH,          !- Schedule Name
   5538     Watts/Area,              !- Design Level Calculation Method
   5539     ,                        !- Lighting Level {W}
   5540     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5541     ,                        !- Watts per Person {W/person}
   5542     0.0000,                  !- Return Air Fraction
   5543     0.7000,                  !- Fraction Radiant
   5544     0.2000,                  !- Fraction Visible
   5545     1.0000,                  !- Fraction Replaceable
   5546     General Lights,          !- End-Use Subcategory
   5547     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5548 
   5549 Lights,
   5550     Perimeter_top_ZN_1_Lights,  !- Name
   5551     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5552     BLDG_LIGHT_SCH,          !- Schedule Name
   5553     Watts/Area,              !- Design Level Calculation Method
   5554     ,                        !- Lighting Level {W}
   5555     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5556     ,                        !- Watts per Person {W/person}
   5557     0.0000,                  !- Return Air Fraction
   5558     0.7000,                  !- Fraction Radiant
   5559     0.2000,                  !- Fraction Visible
   5560     1.0000,                  !- Fraction Replaceable
   5561     General Lights,          !- End-Use Subcategory
   5562     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5563 
   5564 Lights,
   5565     Perimeter_top_ZN_4_Lights,  !- Name
   5566     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5567     BLDG_LIGHT_SCH,          !- Schedule Name
   5568     Watts/Area,              !- Design Level Calculation Method
   5569     ,                        !- Lighting Level {W}
   5570     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5571     ,                        !- Watts per Person {W/person}
   5572     0.0000,                  !- Return Air Fraction
   5573     0.7000,                  !- Fraction Radiant
   5574     0.2000,                  !- Fraction Visible
   5575     1.0000,                  !- Fraction Replaceable
   5576     General Lights,          !- End-Use Subcategory
   5577     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5578 
   5579 Lights,
   5580     Perimeter_bot_ZN_3_Lights,  !- Name
   5581     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5582     BLDG_LIGHT_SCH,          !- Schedule Name
   5583     Watts/Area,              !- Design Level Calculation Method
   5584     ,                        !- Lighting Level {W}
   5585     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5586     ,                        !- Watts per Person {W/person}
   5587     0.0000,                  !- Return Air Fraction
   5588     0.7000,                  !- Fraction Radiant
   5589     0.2000,                  !- Fraction Visible
   5590     1.0000,                  !- Fraction Replaceable
   5591     General Lights,          !- End-Use Subcategory
   5592     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5593 
   5594 Lights,
   5595     Perimeter_bot_ZN_2_Lights,  !- Name
   5596     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5597     BLDG_LIGHT_SCH,          !- Schedule Name
   5598     Watts/Area,              !- Design Level Calculation Method
   5599     ,                        !- Lighting Level {W}
   5600     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5601     ,                        !- Watts per Person {W/person}
   5602     0.0000,                  !- Return Air Fraction
   5603     0.7000,                  !- Fraction Radiant
   5604     0.2000,                  !- Fraction Visible
   5605     1.0000,                  !- Fraction Replaceable
   5606     General Lights,          !- End-Use Subcategory
   5607     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5608 
   5609 Lights,
   5610     Perimeter_bot_ZN_1_Lights,  !- Name
   5611     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5612     BLDG_LIGHT_SCH,          !- Schedule Name
   5613     Watts/Area,              !- Design Level Calculation Method
   5614     ,                        !- Lighting Level {W}
   5615     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5616     ,                        !- Watts per Person {W/person}
   5617     0.0000,                  !- Return Air Fraction
   5618     0.7000,                  !- Fraction Radiant
   5619     0.2000,                  !- Fraction Visible
   5620     1.0000,                  !- Fraction Replaceable
   5621     General Lights,          !- End-Use Subcategory
   5622     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5623 
   5624 Lights,
   5625     Perimeter_bot_ZN_4_Lights,  !- Name
   5626     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5627     BLDG_LIGHT_SCH,          !- Schedule Name
   5628     Watts/Area,              !- Design Level Calculation Method
   5629     ,                        !- Lighting Level {W}
   5630     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5631     ,                        !- Watts per Person {W/person}
   5632     0.0000,                  !- Return Air Fraction
   5633     0.7000,                  !- Fraction Radiant
   5634     0.2000,                  !- Fraction Visible
   5635     1.0000,                  !- Fraction Replaceable
   5636     General Lights,          !- End-Use Subcategory
   5637     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5638 
   5639 Lights,
   5640     Perimeter_mid_ZN_3_Lights,  !- Name
   5641     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5642     BLDG_LIGHT_SCH,          !- Schedule Name
   5643     Watts/Area,              !- Design Level Calculation Method
   5644     ,                        !- Lighting Level {W}
   5645     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5646     ,                        !- Watts per Person {W/person}
   5647     0.0000,                  !- Return Air Fraction
   5648     0.7000,                  !- Fraction Radiant
   5649     0.2000,                  !- Fraction Visible
   5650     1.0000,                  !- Fraction Replaceable
   5651     General Lights,          !- End-Use Subcategory
   5652     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5653 
   5654 Lights,
   5655     Perimeter_mid_ZN_2_Lights,  !- Name
   5656     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5657     BLDG_LIGHT_SCH,          !- Schedule Name
   5658     Watts/Area,              !- Design Level Calculation Method
   5659     ,                        !- Lighting Level {W}
   5660     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5661     ,                        !- Watts per Person {W/person}
   5662     0.0000,                  !- Return Air Fraction
   5663     0.7000,                  !- Fraction Radiant
   5664     0.2000,                  !- Fraction Visible
   5665     1.0000,                  !- Fraction Replaceable
   5666     General Lights,          !- End-Use Subcategory
   5667     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5668 
   5669 Lights,
   5670     Perimeter_mid_ZN_1_Lights,  !- Name
   5671     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5672     BLDG_LIGHT_SCH,          !- Schedule Name
   5673     Watts/Area,              !- Design Level Calculation Method
   5674     ,                        !- Lighting Level {W}
   5675     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5676     ,                        !- Watts per Person {W/person}
   5677     0.0000,                  !- Return Air Fraction
   5678     0.7000,                  !- Fraction Radiant
   5679     0.2000,                  !- Fraction Visible
   5680     1.0000,                  !- Fraction Replaceable
   5681     General Lights,          !- End-Use Subcategory
   5682     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5683 
   5684 Lights,
   5685     Perimeter_mid_ZN_4_Lights,  !- Name
   5686     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5687     BLDG_LIGHT_SCH,          !- Schedule Name
   5688     Watts/Area,              !- Design Level Calculation Method
   5689     ,                        !- Lighting Level {W}
   5690     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5691     ,                        !- Watts per Person {W/person}
   5692     0.0000,                  !- Return Air Fraction
   5693     0.7000,                  !- Fraction Radiant
   5694     0.2000,                  !- Fraction Visible
   5695     1.0000,                  !- Fraction Replaceable
   5696     General Lights,          !- End-Use Subcategory
   5697     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5698 
   5699 ElectricEquipment,
   5700     Core_bottom_MiscPlug_Equip,  !- Name
   5701     Core_bottom,             !- Zone or ZoneList Name
   5702     BLDG_EQUIP_SCH,          !- Schedule Name
   5703     EquipmentLevel,          !- Design Level Calculation Method
   5704     7937.1558,               !- Design Level {W}
   5705     ,                        !- Watts per Zone Floor Area {W/m2}
   5706     ,                        !- Watts per Person {W/person}
   5707     0.0000,                  !- Fraction Latent
   5708     0.5000,                  !- Fraction Radiant
   5709     0.0000,                  !- Fraction Lost
   5710     MiscPlug;                !- End-Use Subcategory
   5711 
   5712 ElectricEquipment,
   5713     Core_mid_MiscPlug_Equip, !- Name
   5714     Core_mid,                !- Zone or ZoneList Name
   5715     BLDG_EQUIP_SCH,          !- Schedule Name
   5716     EquipmentLevel,          !- Design Level Calculation Method
   5717     7937.1558,               !- Design Level {W}
   5718     ,                        !- Watts per Zone Floor Area {W/m2}
   5719     ,                        !- Watts per Person {W/person}
   5720     0.0000,                  !- Fraction Latent
   5721     0.5000,                  !- Fraction Radiant
   5722     0.0000,                  !- Fraction Lost
   5723     MiscPlug;                !- End-Use Subcategory
   5724 
   5725 ElectricEquipment,
   5726     Core_top_MiscPlug_Equip, !- Name
   5727     Core_top,                !- Zone or ZoneList Name
   5728     BLDG_EQUIP_SCH,          !- Schedule Name
   5729     EquipmentLevel,          !- Design Level Calculation Method
   5730     7937.1558,               !- Design Level {W}
   5731     ,                        !- Watts per Zone Floor Area {W/m2}
   5732     ,                        !- Watts per Person {W/person}
   5733     0.0000,                  !- Fraction Latent
   5734     0.5000,                  !- Fraction Radiant
   5735     0.0000,                  !- Fraction Lost
   5736     MiscPlug;                !- End-Use Subcategory
   5737 
   5738 ElectricEquipment,
   5739     Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
   5740     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5741     BLDG_EQUIP_SCH,          !- Schedule Name
   5742     EquipmentLevel,          !- Design Level Calculation Method
   5743     1673.2138,               !- Design Level {W}
   5744     ,                        !- Watts per Zone Floor Area {W/m2}
   5745     ,                        !- Watts per Person {W/person}
   5746     0.0000,                  !- Fraction Latent
   5747     0.5000,                  !- Fraction Radiant
   5748     0.0000,                  !- Fraction Lost
   5749     MiscPlug;                !- End-Use Subcategory
   5750 
   5751 ElectricEquipment,
   5752     Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
   5753     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5754     BLDG_EQUIP_SCH,          !- Schedule Name
   5755     EquipmentLevel,          !- Design Level Calculation Method
   5756     1059.2170,               !- Design Level {W}
   5757     ,                        !- Watts per Zone Floor Area {W/m2}
   5758     ,                        !- Watts per Person {W/person}
   5759     0.0000,                  !- Fraction Latent
   5760     0.5000,                  !- Fraction Radiant
   5761     0.0000,                  !- Fraction Lost
   5762     MiscPlug;                !- End-Use Subcategory
   5763 
   5764 ElectricEquipment,
   5765     Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
   5766     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5767     BLDG_EQUIP_SCH,          !- Schedule Name
   5768     EquipmentLevel,          !- Design Level Calculation Method
   5769     1673.2028,               !- Design Level {W}
   5770     ,                        !- Watts per Zone Floor Area {W/m2}
   5771     ,                        !- Watts per Person {W/person}
   5772     0.0000,                  !- Fraction Latent
   5773     0.5000,                  !- Fraction Radiant
   5774     0.0000,                  !- Fraction Lost
   5775     MiscPlug;                !- End-Use Subcategory
   5776 
   5777 ElectricEquipment,
   5778     Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
   5779     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5780     BLDG_EQUIP_SCH,          !- Schedule Name
   5781     EquipmentLevel,          !- Design Level Calculation Method
   5782     1059.2100,               !- Design Level {W}
   5783     ,                        !- Watts per Zone Floor Area {W/m2}
   5784     ,                        !- Watts per Person {W/person}
   5785     0.0000,                  !- Fraction Latent
   5786     0.5000,                  !- Fraction Radiant
   5787     0.0000,                  !- Fraction Lost
   5788     MiscPlug;                !- End-Use Subcategory
   5789 
   5790 ElectricEquipment,
   5791     Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
   5792     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5793     BLDG_EQUIP_SCH,          !- Schedule Name
   5794     EquipmentLevel,          !- Design Level Calculation Method
   5795     1673.2138,               !- Design Level {W}
   5796     ,                        !- Watts per Zone Floor Area {W/m2}
   5797     ,                        !- Watts per Person {W/person}
   5798     0.0000,                  !- Fraction Latent
   5799     0.5000,                  !- Fraction Radiant
   5800     0.0000,                  !- Fraction Lost
   5801     MiscPlug;                !- End-Use Subcategory
   5802 
   5803 ElectricEquipment,
   5804     Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
   5805     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5806     BLDG_EQUIP_SCH,          !- Schedule Name
   5807     EquipmentLevel,          !- Design Level Calculation Method
   5808     1059.2170,               !- Design Level {W}
   5809     ,                        !- Watts per Zone Floor Area {W/m2}
   5810     ,                        !- Watts per Person {W/person}
   5811     0.0000,                  !- Fraction Latent
   5812     0.5000,                  !- Fraction Radiant
   5813     0.0000,                  !- Fraction Lost
   5814     MiscPlug;                !- End-Use Subcategory
   5815 
   5816 ElectricEquipment,
   5817     Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
   5818     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5819     BLDG_EQUIP_SCH,          !- Schedule Name
   5820     EquipmentLevel,          !- Design Level Calculation Method
   5821     1673.2028,               !- Design Level {W}
   5822     ,                        !- Watts per Zone Floor Area {W/m2}
   5823     ,                        !- Watts per Person {W/person}
   5824     0.0000,                  !- Fraction Latent
   5825     0.5000,                  !- Fraction Radiant
   5826     0.0000,                  !- Fraction Lost
   5827     MiscPlug;                !- End-Use Subcategory
   5828 
   5829 ElectricEquipment,
   5830     Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
   5831     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5832     BLDG_EQUIP_SCH,          !- Schedule Name
   5833     EquipmentLevel,          !- Design Level Calculation Method
   5834     1059.2100,               !- Design Level {W}
   5835     ,                        !- Watts per Zone Floor Area {W/m2}
   5836     ,                        !- Watts per Person {W/person}
   5837     0.0000,                  !- Fraction Latent
   5838     0.5000,                  !- Fraction Radiant
   5839     0.0000,                  !- Fraction Lost
   5840     MiscPlug;                !- End-Use Subcategory
   5841 
   5842 ElectricEquipment,
   5843     Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
   5844     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5845     BLDG_EQUIP_SCH,          !- Schedule Name
   5846     EquipmentLevel,          !- Design Level Calculation Method
   5847     1673.2138,               !- Design Level {W}
   5848     ,                        !- Watts per Zone Floor Area {W/m2}
   5849     ,                        !- Watts per Person {W/person}
   5850     0.0000,                  !- Fraction Latent
   5851     0.5000,                  !- Fraction Radiant
   5852     0.0000,                  !- Fraction Lost
   5853     MiscPlug;                !- End-Use Subcategory
   5854 
   5855 ElectricEquipment,
   5856     Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
   5857     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5858     BLDG_EQUIP_SCH,          !- Schedule Name
   5859     EquipmentLevel,          !- Design Level Calculation Method
   5860     1059.2170,               !- Design Level {W}
   5861     ,                        !- Watts per Zone Floor Area {W/m2}
   5862     ,                        !- Watts per Person {W/person}
   5863     0.0000,                  !- Fraction Latent
   5864     0.5000,                  !- Fraction Radiant
   5865     0.0000,                  !- Fraction Lost
   5866     MiscPlug;                !- End-Use Subcategory
   5867 
   5868 ElectricEquipment,
   5869     Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
   5870     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5871     BLDG_EQUIP_SCH,          !- Schedule Name
   5872     EquipmentLevel,          !- Design Level Calculation Method
   5873     1673.2028,               !- Design Level {W}
   5874     ,                        !- Watts per Zone Floor Area {W/m2}
   5875     ,                        !- Watts per Person {W/person}
   5876     0.0000,                  !- Fraction Latent
   5877     0.5000,                  !- Fraction Radiant
   5878     0.0000,                  !- Fraction Lost
   5879     MiscPlug;                !- End-Use Subcategory
   5880 
   5881 ElectricEquipment,
   5882     Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
   5883     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5884     BLDG_EQUIP_SCH,          !- Schedule Name
   5885     EquipmentLevel,          !- Design Level Calculation Method
   5886     1059.2100,               !- Design Level {W}
   5887     ,                        !- Watts per Zone Floor Area {W/m2}
   5888     ,                        !- Watts per Person {W/person}
   5889     0.0000,                  !- Fraction Latent
   5890     0.5000,                  !- Fraction Radiant
   5891     0.0000,                  !- Fraction Lost
   5892     MiscPlug;                !- End-Use Subcategory
   5893 
   5894 ElectricEquipment,
   5895     Core_bottom_Elevators_Equip,  !- Name
   5896     Core_bottom,             !- Zone or ZoneList Name
   5897     BLDG_ELEVATORS,          !- Schedule Name
   5898     EquipmentLevel,          !- Design Level Calculation Method
   5899     32109.8901098901,        !- Design Level {W}
   5900     ,                        !- Watts per Zone Floor Area {W/m2}
   5901     ,                        !- Watts per Person {W/person}
   5902     0.0000,                  !- Fraction Latent
   5903     0.5000,                  !- Fraction Radiant
   5904     0.0000,                  !- Fraction Lost
   5905     MiscPlug;                !- End-Use Subcategory
   5906 
   5907 ElectricEquipment,
   5908     Elevators_Lights_Fan,    !- Name
   5909     Core_bottom,             !- Zone or ZoneList Name
   5910     ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
   5911     EquipmentLevel,          !- Design Level Calculation Method
   5912     125,                     !- Design Level {W}
   5913     ,                        !- Watts per Zone Floor Area {W/m2}
   5914     ,                        !- Watts per Person {W/person}
   5915     0.0000,                  !- Fraction Latent
   5916     0.5000,                  !- Fraction Radiant
   5917     0.0000,                  !- Fraction Lost
   5918     MiscPlug;                !- End-Use Subcategory
   5919 
   5920 Exterior:Lights,
   5921     Exterior_Lights_a,       !- Name
   5922     Exterior_lighting_schedule_a,  !- Schedule Name
   5923     623.03,                  !- Design Level {W}
   5924     AstronomicalClock,       !- Control Option
   5925     General;                 !- End-Use Subcategory
   5926 
   5927 Exterior:Lights,
   5928     Exterior_Lights_b,       !- Name
   5929     Exterior_lighting_schedule_b,  !- Schedule Name
   5930     7476.45,                 !- Design Level {W}
   5931     AstronomicalClock,       !- Control Option
   5932     General;                 !- End-Use Subcategory
   5933 
   5934 Daylighting:Controls,
   5935     Perimeter_bot_ZN_1,      !- Zone Name
   5936     2,                       !- Total Daylighting Reference Points
   5937     24.955500,               !- X-Coordinate of First Reference Point {m}
   5938     1.524000,                !- Y-Coordinate of First Reference Point {m}
   5939     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5940     24.955500,               !- X-Coordinate of Second Reference Point {m}
   5941     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   5942     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5943     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5944     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5945     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5946     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5947     2,                       !- Lighting Control Type
   5948     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5949     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5950     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5951     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5952     3,                       !- Number of Stepped Control Steps
   5953     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5954 
   5955 Daylighting:Controls,
   5956     Perimeter_bot_ZN_2,      !- Zone Name
   5957     2,                       !- Total Daylighting Reference Points
   5958     48.387000,               !- X-Coordinate of First Reference Point {m}
   5959     16.636900,               !- Y-Coordinate of First Reference Point {m}
   5960     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5961     46.863000,               !- X-Coordinate of Second Reference Point {m}
   5962     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   5963     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5964     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5965     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5966     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5967     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5968     2,                       !- Lighting Control Type
   5969     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5970     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5971     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5972     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5973     3,                       !- Number of Stepped Control Steps
   5974     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5975 
   5976 Daylighting:Controls,
   5977     Perimeter_bot_ZN_3,      !- Zone Name
   5978     2,                       !- Total Daylighting Reference Points
   5979     24.955500,               !- X-Coordinate of First Reference Point {m}
   5980     31.749800,               !- Y-Coordinate of First Reference Point {m}
   5981     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5982     24.955500,               !- X-Coordinate of Second Reference Point {m}
   5983     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   5984     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5985     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5986     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5987     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5988     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5989     2,                       !- Lighting Control Type
   5990     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5991     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5992     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5993     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5994     3,                       !- Number of Stepped Control Steps
   5995     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5996 
   5997 Daylighting:Controls,
   5998     Perimeter_bot_ZN_4,      !- Zone Name
   5999     2,                       !- Total Daylighting Reference Points
   6000     1.524000,                !- X-Coordinate of First Reference Point {m}
   6001     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6002     0.762000,                !- Z-Coordinate of First Reference Point {m}
   6003     3.048000,                !- X-Coordinate of Second Reference Point {m}
   6004     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6005     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   6006     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6007     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6008     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6009     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6010     2,                       !- Lighting Control Type
   6011     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6012     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6013     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6014     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6015     3,                       !- Number of Stepped Control Steps
   6016     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6017 
   6018 Daylighting:Controls,
   6019     Perimeter_mid_ZN_1,      !- Zone Name
   6020     2,                       !- Total Daylighting Reference Points
   6021     24.955500,               !- X-Coordinate of First Reference Point {m}
   6022     1.524000,                !- Y-Coordinate of First Reference Point {m}
   6023     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6024     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6025     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   6026     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6027     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6028     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6029     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6030     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6031     2,                       !- Lighting Control Type
   6032     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6033     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6034     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6035     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6036     3,                       !- Number of Stepped Control Steps
   6037     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6038 
   6039 Daylighting:Controls,
   6040     Perimeter_mid_ZN_2,      !- Zone Name
   6041     2,                       !- Total Daylighting Reference Points
   6042     48.387000,               !- X-Coordinate of First Reference Point {m}
   6043     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6044     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6045     46.863000,               !- X-Coordinate of Second Reference Point {m}
   6046     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6047     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6048     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6049     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6050     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6051     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6052     2,                       !- Lighting Control Type
   6053     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6054     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6055     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6056     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6057     3,                       !- Number of Stepped Control Steps
   6058     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6059 
   6060 Daylighting:Controls,
   6061     Perimeter_mid_ZN_3,      !- Zone Name
   6062     2,                       !- Total Daylighting Reference Points
   6063     24.955500,               !- X-Coordinate of First Reference Point {m}
   6064     31.749800,               !- Y-Coordinate of First Reference Point {m}
   6065     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6066     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6067     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   6068     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6069     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6070     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6071     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6072     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6073     2,                       !- Lighting Control Type
   6074     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6075     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6076     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6077     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6078     3,                       !- Number of Stepped Control Steps
   6079     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6080 
   6081 Daylighting:Controls,
   6082     Perimeter_mid_ZN_4,      !- Zone Name
   6083     2,                       !- Total Daylighting Reference Points
   6084     1.524000,                !- X-Coordinate of First Reference Point {m}
   6085     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6086     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6087     3.048000,                !- X-Coordinate of Second Reference Point {m}
   6088     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6089     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6090     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6091     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6092     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6093     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6094     2,                       !- Lighting Control Type
   6095     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6096     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6097     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6098     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6099     3,                       !- Number of Stepped Control Steps
   6100     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6101 
   6102 Daylighting:Controls,
   6103     Perimeter_top_ZN_1,      !- Zone Name
   6104     2,                       !- Total Daylighting Reference Points
   6105     24.955500,               !- X-Coordinate of First Reference Point {m}
   6106     1.524000,                !- Y-Coordinate of First Reference Point {m}
   6107     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6108     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6109     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   6110     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6111     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6112     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6113     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6114     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6115     2,                       !- Lighting Control Type
   6116     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6117     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6118     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6119     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6120     3,                       !- Number of Stepped Control Steps
   6121     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6122 
   6123 Daylighting:Controls,
   6124     Perimeter_top_ZN_2,      !- Zone Name
   6125     2,                       !- Total Daylighting Reference Points
   6126     48.387000,               !- X-Coordinate of First Reference Point {m}
   6127     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6128     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6129     46.863000,               !- X-Coordinate of Second Reference Point {m}
   6130     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6131     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6132     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6133     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6134     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6135     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6136     2,                       !- Lighting Control Type
   6137     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6138     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6139     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6140     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6141     3,                       !- Number of Stepped Control Steps
   6142     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6143 
   6144 Daylighting:Controls,
   6145     Perimeter_top_ZN_3,      !- Zone Name
   6146     2,                       !- Total Daylighting Reference Points
   6147     24.955500,               !- X-Coordinate of First Reference Point {m}
   6148     31.749800,               !- Y-Coordinate of First Reference Point {m}
   6149     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6150     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6151     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   6152     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6153     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6154     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6155     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6156     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6157     2,                       !- Lighting Control Type
   6158     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6159     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6160     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6161     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6162     3,                       !- Number of Stepped Control Steps
   6163     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6164 
   6165 Daylighting:Controls,
   6166     Perimeter_top_ZN_4,      !- Zone Name
   6167     2,                       !- Total Daylighting Reference Points
   6168     1.524000,                !- X-Coordinate of First Reference Point {m}
   6169     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6170     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6171     3.048000,                !- X-Coordinate of Second Reference Point {m}
   6172     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6173     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6174     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6175     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6176     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6177     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6178     2,                       !- Lighting Control Type
   6179     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6180     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6181     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6182     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6183     3,                       !- Number of Stepped Control Steps
   6184     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6185 
   6186 ZoneInfiltration:DesignFlowRate,
   6187     Perimeter_top_ZN_3_Infiltration,  !- Name
   6188     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   6189     INFIL_SCH_PNNL,          !- Schedule Name
   6190     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6191     0,                       !- Design Flow Rate {m3/s}
   6192     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6193     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6194     ,                        !- Air Changes per Hour {1/hr}
   6195     0,                       !- Constant Term Coefficient
   6196     0.0000,                  !- Temperature Term Coefficient
   6197     0.2240,                  !- Velocity Term Coefficient
   6198     0.0000;                  !- Velocity Squared Term Coefficient
   6199 
   6200 ZoneInfiltration:DesignFlowRate,
   6201     Perimeter_top_ZN_2_Infiltration,  !- Name
   6202     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   6203     INFIL_SCH_PNNL,          !- Schedule Name
   6204     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6205     0,                       !- Design Flow Rate {m3/s}
   6206     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6207     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6208     ,                        !- Air Changes per Hour {1/hr}
   6209     0,                       !- Constant Term Coefficient
   6210     0.0000,                  !- Temperature Term Coefficient
   6211     0.2240,                  !- Velocity Term Coefficient
   6212     0.0000;                  !- Velocity Squared Term Coefficient
   6213 
   6214 ZoneInfiltration:DesignFlowRate,
   6215     Perimeter_top_ZN_1_Infiltration,  !- Name
   6216     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   6217     INFIL_SCH_PNNL,          !- Schedule Name
   6218     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6219     0,                       !- Design Flow Rate {m3/s}
   6220     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6221     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6222     ,                        !- Air Changes per Hour {1/hr}
   6223     0,                       !- Constant Term Coefficient
   6224     0.0000,                  !- Temperature Term Coefficient
   6225     0.2240,                  !- Velocity Term Coefficient
   6226     0.0000;                  !- Velocity Squared Term Coefficient
   6227 
   6228 ZoneInfiltration:DesignFlowRate,
   6229     Perimeter_top_ZN_4_Infiltration,  !- Name
   6230     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   6231     INFIL_SCH_PNNL,          !- Schedule Name
   6232     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6233     0,                       !- Design Flow Rate {m3/s}
   6234     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6235     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6236     ,                        !- Air Changes per Hour {1/hr}
   6237     0,                       !- Constant Term Coefficient
   6238     0.0000,                  !- Temperature Term Coefficient
   6239     0.2240,                  !- Velocity Term Coefficient
   6240     0.0000;                  !- Velocity Squared Term Coefficient
   6241 
   6242 ZoneInfiltration:DesignFlowRate,
   6243     Perimeter_bot_ZN_3_Infiltration,  !- Name
   6244     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   6245     INFIL_SCH_PNNL,          !- Schedule Name
   6246     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6247     0,                       !- Design Flow Rate {m3/s}
   6248     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6249     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6250     ,                        !- Air Changes per Hour {1/hr}
   6251     0,                       !- Constant Term Coefficient
   6252     0.0000,                  !- Temperature Term Coefficient
   6253     0.2240,                  !- Velocity Term Coefficient
   6254     0.0000;                  !- Velocity Squared Term Coefficient
   6255 
   6256 ZoneInfiltration:DesignFlowRate,
   6257     Perimeter_bot_ZN_2_Infiltration,  !- Name
   6258     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   6259     INFIL_SCH_PNNL,          !- Schedule Name
   6260     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6261     0,                       !- Design Flow Rate {m3/s}
   6262     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6263     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6264     ,                        !- Air Changes per Hour {1/hr}
   6265     0,                       !- Constant Term Coefficient
   6266     0.0000,                  !- Temperature Term Coefficient
   6267     0.2240,                  !- Velocity Term Coefficient
   6268     0.0000;                  !- Velocity Squared Term Coefficient
   6269 
   6270 ZoneInfiltration:DesignFlowRate,
   6271     Perimeter_bot_ZN_1_Infiltration,  !- Name
   6272     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6273     INFIL_SCH_PNNL,          !- Schedule Name
   6274     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6275     0,                       !- Design Flow Rate {m3/s}
   6276     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6277     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6278     ,                        !- Air Changes per Hour {1/hr}
   6279     0,                       !- Constant Term Coefficient
   6280     0.0000,                  !- Temperature Term Coefficient
   6281     0.2240,                  !- Velocity Term Coefficient
   6282     0.0000;                  !- Velocity Squared Term Coefficient
   6283 
   6284 ZoneInfiltration:DesignFlowRate,
   6285     Perimeter_bot_ZN_1_Door_Infiltration,  !- Name
   6286     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6287     INFIL_Door_Opening_SCH,  !- Schedule Name
   6288     Flow/Zone,               !- Design Flow Rate Calculation Method
   6289     1.04300287,              !- Design Flow Rate {m3/s}
   6290     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6291     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   6292     ,                        !- Air Changes per Hour {1/hr}
   6293     1.0,                     !- Constant Term Coefficient
   6294     0.0,                     !- Temperature Term Coefficient
   6295     0.0,                     !- Velocity Term Coefficient
   6296     0.0;                     !- Velocity Squared Term Coefficient
   6297 
   6298 ZoneInfiltration:DesignFlowRate,
   6299     Perimeter_bot_ZN_4_Infiltration,  !- Name
   6300     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   6301     INFIL_SCH_PNNL,          !- Schedule Name
   6302     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6303     0,                       !- Design Flow Rate {m3/s}
   6304     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6305     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6306     ,                        !- Air Changes per Hour {1/hr}
   6307     0,                       !- Constant Term Coefficient
   6308     0.0000,                  !- Temperature Term Coefficient
   6309     0.2240,                  !- Velocity Term Coefficient
   6310     0.0000;                  !- Velocity Squared Term Coefficient
   6311 
   6312 ZoneInfiltration:DesignFlowRate,
   6313     Perimeter_mid_ZN_3_Infiltration,  !- Name
   6314     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   6315     INFIL_SCH_PNNL,          !- Schedule Name
   6316     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6317     0,                       !- Design Flow Rate {m3/s}
   6318     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6319     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6320     ,                        !- Air Changes per Hour {1/hr}
   6321     0,                       !- Constant Term Coefficient
   6322     0.0000,                  !- Temperature Term Coefficient
   6323     0.2240,                  !- Velocity Term Coefficient
   6324     0.0000;                  !- Velocity Squared Term Coefficient
   6325 
   6326 ZoneInfiltration:DesignFlowRate,
   6327     Perimeter_mid_ZN_2_Infiltration,  !- Name
   6328     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   6329     INFIL_SCH_PNNL,          !- Schedule Name
   6330     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6331     0,                       !- Design Flow Rate {m3/s}
   6332     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6333     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6334     ,                        !- Air Changes per Hour {1/hr}
   6335     0,                       !- Constant Term Coefficient
   6336     0.0000,                  !- Temperature Term Coefficient
   6337     0.2240,                  !- Velocity Term Coefficient
   6338     0.0000;                  !- Velocity Squared Term Coefficient
   6339 
   6340 ZoneInfiltration:DesignFlowRate,
   6341     Perimeter_mid_ZN_1_Infiltration,  !- Name
   6342     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   6343     INFIL_SCH_PNNL,          !- Schedule Name
   6344     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6345     0,                       !- Design Flow Rate {m3/s}
   6346     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6347     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6348     ,                        !- Air Changes per Hour {1/hr}
   6349     0,                       !- Constant Term Coefficient
   6350     0.0000,                  !- Temperature Term Coefficient
   6351     0.2240,                  !- Velocity Term Coefficient
   6352     0.0000;                  !- Velocity Squared Term Coefficient
   6353 
   6354 ZoneInfiltration:DesignFlowRate,
   6355     Perimeter_mid_ZN_4_Infiltration,  !- Name
   6356     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   6357     INFIL_SCH_PNNL,          !- Schedule Name
   6358     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6359     0,                       !- Design Flow Rate {m3/s}
   6360     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6361     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6362     ,                        !- Air Changes per Hour {1/hr}
   6363     0,                       !- Constant Term Coefficient
   6364     0.0000,                  !- Temperature Term Coefficient
   6365     0.2240,                  !- Velocity Term Coefficient
   6366     0.0000;                  !- Velocity Squared Term Coefficient
   6367 
   6368 ZoneInfiltration:DesignFlowRate,
   6369     FirstFloor_Plenum_Infiltration,  !- Name
   6370     FirstFloor_Plenum,       !- Zone or ZoneList Name
   6371     INFIL_SCH_PNNL,          !- Schedule Name
   6372     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6373     0,                       !- Design Flow Rate {m3/s}
   6374     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6375     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6376     ,                        !- Air Changes per Hour {1/hr}
   6377     0,                       !- Constant Term Coefficient
   6378     0.0000,                  !- Temperature Term Coefficient
   6379     0.2240,                  !- Velocity Term Coefficient
   6380     0.0000;                  !- Velocity Squared Term Coefficient
   6381 
   6382 ZoneInfiltration:DesignFlowRate,
   6383     MidFloor_Plenum_Infiltration,  !- Name
   6384     MidFloor_Plenum,         !- Zone or ZoneList Name
   6385     INFIL_SCH_PNNL,          !- Schedule Name
   6386     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6387     0,                       !- Design Flow Rate {m3/s}
   6388     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6389     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6390     ,                        !- Air Changes per Hour {1/hr}
   6391     0,                       !- Constant Term Coefficient
   6392     0.0000,                  !- Temperature Term Coefficient
   6393     0.2240,                  !- Velocity Term Coefficient
   6394     0.0000;                  !- Velocity Squared Term Coefficient
   6395 
   6396 ZoneInfiltration:DesignFlowRate,
   6397     TopFloor_Plenum_Infiltration,  !- Name
   6398     TopFloor_Plenum,         !- Zone or ZoneList Name
   6399     INFIL_SCH_PNNL,          !- Schedule Name
   6400     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6401     0,                       !- Design Flow Rate {m3/s}
   6402     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6403     6.19256064e-05,          !- Flow per Exterior Surface Area {m3/s-m2}
   6404     ,                        !- Air Changes per Hour {1/hr}
   6405     0,                       !- Constant Term Coefficient
   6406     0.0000,                  !- Temperature Term Coefficient
   6407     0.2240,                  !- Velocity Term Coefficient
   6408     0.0000;                  !- Velocity Squared Term Coefficient
   6409 
   6410 Sizing:Parameters,
   6411     1.0,                     !- Heating Sizing Factor
   6412     1.0,                     !- Cooling Sizing Factor
   6413     8;                       !- Timesteps in Averaging Window
   6414 
   6415 !***** Space Conditioning For Zone: Core_bottom *****
   6416 Sizing:Zone,
   6417     Core_bottom,             !- Zone or ZoneList Name
   6418     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6419     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6420     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6421     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6422     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6423     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6424     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6425     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6426     SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
   6427     0.0,                     !- Zone Heating Sizing Factor
   6428     0.0,                     !- Zone Cooling Sizing Factor
   6429     DesignDay,               !- Cooling Design Air Flow Method
   6430     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6431     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6432     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6433     0.0,                     !- Cooling Minimum Air Flow Fraction
   6434     DesignDay,               !- Heating Design Air Flow Method
   6435     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6436 
   6437 DesignSpecification:OutdoorAir,
   6438     SZ DSOA Core_bottom,     !- Name
   6439     Flow/Area,               !- Outdoor Air Method
   6440     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6441     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6442     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6443 
   6444 !***** Space Conditioning For Zone: Core_mid *****
   6445 Sizing:Zone,
   6446     Core_mid,                !- Zone or ZoneList Name
   6447     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6448     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6449     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6450     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6451     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6452     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6453     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6454     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6455     SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
   6456     0.0,                     !- Zone Heating Sizing Factor
   6457     0.0,                     !- Zone Cooling Sizing Factor
   6458     DesignDay,               !- Cooling Design Air Flow Method
   6459     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6460     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6461     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6462     0.0,                     !- Cooling Minimum Air Flow Fraction
   6463     DesignDay,               !- Heating Design Air Flow Method
   6464     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6465 
   6466 DesignSpecification:OutdoorAir,
   6467     SZ DSOA Core_mid,        !- Name
   6468     Flow/Area,               !- Outdoor Air Method
   6469     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6470     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6471     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6472 
   6473 !***** Space Conditioning For Zone: Core_top *****
   6474 Sizing:Zone,
   6475     Core_top,                !- Zone or ZoneList Name
   6476     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6477     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6478     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6479     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6480     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6481     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6482     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6483     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6484     SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
   6485     0.0,                     !- Zone Heating Sizing Factor
   6486     0.0,                     !- Zone Cooling Sizing Factor
   6487     DesignDay,               !- Cooling Design Air Flow Method
   6488     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6489     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6490     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6491     0.0,                     !- Cooling Minimum Air Flow Fraction
   6492     DesignDay,               !- Heating Design Air Flow Method
   6493     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6494 
   6495 DesignSpecification:OutdoorAir,
   6496     SZ DSOA Core_top,        !- Name
   6497     Flow/Area,               !- Outdoor Air Method
   6498     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6499     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6500     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6501 
   6502 !***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****
   6503 Sizing:Zone,
   6504     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   6505     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6506     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6507     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6508     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6509     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6510     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6511     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6512     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6513     SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
   6514     0.0,                     !- Zone Heating Sizing Factor
   6515     0.0,                     !- Zone Cooling Sizing Factor
   6516     DesignDay,               !- Cooling Design Air Flow Method
   6517     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6518     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6519     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6520     0.0,                     !- Cooling Minimum Air Flow Fraction
   6521     DesignDay,               !- Heating Design Air Flow Method
   6522     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6523 
   6524 DesignSpecification:OutdoorAir,
   6525     SZ DSOA Perimeter_top_ZN_3,  !- Name
   6526     Flow/Area,               !- Outdoor Air Method
   6527     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6528     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6529     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6530 
   6531 !***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****
   6532 Sizing:Zone,
   6533     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   6534     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6535     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6536     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6537     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6538     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6539     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6540     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6541     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6542     SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
   6543     0.0,                     !- Zone Heating Sizing Factor
   6544     0.0,                     !- Zone Cooling Sizing Factor
   6545     DesignDay,               !- Cooling Design Air Flow Method
   6546     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6547     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6548     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6549     0.0,                     !- Cooling Minimum Air Flow Fraction
   6550     DesignDay,               !- Heating Design Air Flow Method
   6551     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6552 
   6553 DesignSpecification:OutdoorAir,
   6554     SZ DSOA Perimeter_top_ZN_2,  !- Name
   6555     Flow/Area,               !- Outdoor Air Method
   6556     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6557     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6558     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6559 
   6560 !***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****
   6561 Sizing:Zone,
   6562     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   6563     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6564     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6565     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6566     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6567     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6568     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6569     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6570     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6571     SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
   6572     0.0,                     !- Zone Heating Sizing Factor
   6573     0.0,                     !- Zone Cooling Sizing Factor
   6574     DesignDay,               !- Cooling Design Air Flow Method
   6575     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6576     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6577     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6578     0.0,                     !- Cooling Minimum Air Flow Fraction
   6579     DesignDay,               !- Heating Design Air Flow Method
   6580     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6581 
   6582 DesignSpecification:OutdoorAir,
   6583     SZ DSOA Perimeter_top_ZN_1,  !- Name
   6584     Flow/Area,               !- Outdoor Air Method
   6585     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6586     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6587     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6588 
   6589 !***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****
   6590 Sizing:Zone,
   6591     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   6592     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6593     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6594     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6595     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6596     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6597     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6598     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6599     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6600     SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
   6601     0.0,                     !- Zone Heating Sizing Factor
   6602     0.0,                     !- Zone Cooling Sizing Factor
   6603     DesignDay,               !- Cooling Design Air Flow Method
   6604     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6605     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6606     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6607     0.0,                     !- Cooling Minimum Air Flow Fraction
   6608     DesignDay,               !- Heating Design Air Flow Method
   6609     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6610 
   6611 DesignSpecification:OutdoorAir,
   6612     SZ DSOA Perimeter_top_ZN_4,  !- Name
   6613     Flow/Area,               !- Outdoor Air Method
   6614     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6615     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6616     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6617 
   6618 !***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****
   6619 Sizing:Zone,
   6620     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   6621     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6622     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6623     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6624     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6625     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6626     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6627     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6628     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6629     SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
   6630     0.0,                     !- Zone Heating Sizing Factor
   6631     0.0,                     !- Zone Cooling Sizing Factor
   6632     DesignDay,               !- Cooling Design Air Flow Method
   6633     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6634     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6635     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6636     0.0,                     !- Cooling Minimum Air Flow Fraction
   6637     DesignDay,               !- Heating Design Air Flow Method
   6638     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6639 
   6640 DesignSpecification:OutdoorAir,
   6641     SZ DSOA Perimeter_bot_ZN_3,  !- Name
   6642     Flow/Area,               !- Outdoor Air Method
   6643     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6644     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6645     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6646 
   6647 !***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****
   6648 Sizing:Zone,
   6649     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   6650     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6651     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6652     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6653     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6654     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6655     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6656     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6657     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6658     SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
   6659     0.0,                     !- Zone Heating Sizing Factor
   6660     0.0,                     !- Zone Cooling Sizing Factor
   6661     DesignDay,               !- Cooling Design Air Flow Method
   6662     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6663     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6664     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6665     0.0,                     !- Cooling Minimum Air Flow Fraction
   6666     DesignDay,               !- Heating Design Air Flow Method
   6667     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6668 
   6669 DesignSpecification:OutdoorAir,
   6670     SZ DSOA Perimeter_bot_ZN_2,  !- Name
   6671     Flow/Area,               !- Outdoor Air Method
   6672     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6673     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6674     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6675 
   6676 !***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****
   6677 Sizing:Zone,
   6678     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6679     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6680     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6681     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6682     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6683     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6684     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6685     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6686     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6687     SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
   6688     0.0,                     !- Zone Heating Sizing Factor
   6689     0.0,                     !- Zone Cooling Sizing Factor
   6690     DesignDay,               !- Cooling Design Air Flow Method
   6691     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6692     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6693     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6694     0.0,                     !- Cooling Minimum Air Flow Fraction
   6695     DesignDay,               !- Heating Design Air Flow Method
   6696     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6697 
   6698 DesignSpecification:OutdoorAir,
   6699     SZ DSOA Perimeter_bot_ZN_1,  !- Name
   6700     Flow/Area,               !- Outdoor Air Method
   6701     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6702     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6703     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6704 
   6705 !***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****
   6706 Sizing:Zone,
   6707     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   6708     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6709     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6710     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6711     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6712     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6713     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6714     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6715     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6716     SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
   6717     0.0,                     !- Zone Heating Sizing Factor
   6718     0.0,                     !- Zone Cooling Sizing Factor
   6719     DesignDay,               !- Cooling Design Air Flow Method
   6720     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6721     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6722     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6723     0.0,                     !- Cooling Minimum Air Flow Fraction
   6724     DesignDay,               !- Heating Design Air Flow Method
   6725     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6726 
   6727 DesignSpecification:OutdoorAir,
   6728     SZ DSOA Perimeter_bot_ZN_4,  !- Name
   6729     Flow/Area,               !- Outdoor Air Method
   6730     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6731     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6732     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6733 
   6734 !***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****
   6735 Sizing:Zone,
   6736     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   6737     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6738     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6739     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6740     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6741     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6742     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6743     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6744     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6745     SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
   6746     0.0,                     !- Zone Heating Sizing Factor
   6747     0.0,                     !- Zone Cooling Sizing Factor
   6748     DesignDay,               !- Cooling Design Air Flow Method
   6749     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6750     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6751     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6752     0.0,                     !- Cooling Minimum Air Flow Fraction
   6753     DesignDay,               !- Heating Design Air Flow Method
   6754     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6755 
   6756 DesignSpecification:OutdoorAir,
   6757     SZ DSOA Perimeter_mid_ZN_3,  !- Name
   6758     Flow/Area,               !- Outdoor Air Method
   6759     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6760     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6761     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6762 
   6763 !***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****
   6764 Sizing:Zone,
   6765     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   6766     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6767     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6768     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6769     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6770     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6771     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6772     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6773     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6774     SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
   6775     0.0,                     !- Zone Heating Sizing Factor
   6776     0.0,                     !- Zone Cooling Sizing Factor
   6777     DesignDay,               !- Cooling Design Air Flow Method
   6778     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6779     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6780     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6781     0.0,                     !- Cooling Minimum Air Flow Fraction
   6782     DesignDay,               !- Heating Design Air Flow Method
   6783     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6784 
   6785 DesignSpecification:OutdoorAir,
   6786     SZ DSOA Perimeter_mid_ZN_2,  !- Name
   6787     Flow/Area,               !- Outdoor Air Method
   6788     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6789     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6790     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6791 
   6792 !***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****
   6793 Sizing:Zone,
   6794     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   6795     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6796     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6797     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6798     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6799     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6800     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6801     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6802     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6803     SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
   6804     0.0,                     !- Zone Heating Sizing Factor
   6805     0.0,                     !- Zone Cooling Sizing Factor
   6806     DesignDay,               !- Cooling Design Air Flow Method
   6807     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6808     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6809     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6810     0.0,                     !- Cooling Minimum Air Flow Fraction
   6811     DesignDay,               !- Heating Design Air Flow Method
   6812     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6813 
   6814 DesignSpecification:OutdoorAir,
   6815     SZ DSOA Perimeter_mid_ZN_1,  !- Name
   6816     Flow/Area,               !- Outdoor Air Method
   6817     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6818     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6819     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6820 
   6821 !***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****
   6822 Sizing:Zone,
   6823     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   6824     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6825     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6826     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6827     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6828     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6829     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6830     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6831     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6832     SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
   6833     0.0,                     !- Zone Heating Sizing Factor
   6834     0.0,                     !- Zone Cooling Sizing Factor
   6835     DesignDay,               !- Cooling Design Air Flow Method
   6836     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6837     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6838     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6839     0.0,                     !- Cooling Minimum Air Flow Fraction
   6840     DesignDay,               !- Heating Design Air Flow Method
   6841     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6842 
   6843 DesignSpecification:OutdoorAir,
   6844     SZ DSOA Perimeter_mid_ZN_4,  !- Name
   6845     Flow/Area,               !- Outdoor Air Method
   6846     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6847     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6848     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6849 
   6850 Sizing:System,
   6851     PACU_VAV_bot,            !- AirLoop Name
   6852     Sensible,                !- Type of Load to Size On
   6853     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6854     0.3000,                  !- Minimum System Air Flow Ratio
   6855     7.0,                     !- Preheat Design Temperature {C}
   6856     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6857     12.8000,                 !- Precool Design Temperature {C}
   6858     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6859     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6860     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6861     Coincident,              !- Sizing Option
   6862     No,                      !- 100% Outdoor Air in Cooling
   6863     No,                      !- 100% Outdoor Air in Heating
   6864     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6865     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6866     DesignDay,               !- Cooling Design Air Flow Method
   6867     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6868     DesignDay,               !- Heating Design Air Flow Method
   6869     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6870     ZoneSum;                 !- System Outdoor Air Method
   6871 
   6872 Sizing:System,
   6873     PACU_VAV_mid,            !- AirLoop Name
   6874     Sensible,                !- Type of Load to Size On
   6875     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6876     0.3000,                  !- Minimum System Air Flow Ratio
   6877     7.0,                     !- Preheat Design Temperature {C}
   6878     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6879     12.8000,                 !- Precool Design Temperature {C}
   6880     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6881     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6882     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6883     Coincident,              !- Sizing Option
   6884     No,                      !- 100% Outdoor Air in Cooling
   6885     No,                      !- 100% Outdoor Air in Heating
   6886     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6887     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6888     DesignDay,               !- Cooling Design Air Flow Method
   6889     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6890     DesignDay,               !- Heating Design Air Flow Method
   6891     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6892     ZoneSum;                 !- System Outdoor Air Method
   6893 
   6894 Sizing:System,
   6895     PACU_VAV_top,            !- AirLoop Name
   6896     Sensible,                !- Type of Load to Size On
   6897     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6898     0.3000,                  !- Minimum System Air Flow Ratio
   6899     7.0,                     !- Preheat Design Temperature {C}
   6900     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6901     12.8000,                 !- Precool Design Temperature {C}
   6902     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6903     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6904     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6905     Coincident,              !- Sizing Option
   6906     No,                      !- 100% Outdoor Air in Cooling
   6907     No,                      !- 100% Outdoor Air in Heating
   6908     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6909     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6910     DesignDay,               !- Cooling Design Air Flow Method
   6911     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6912     DesignDay,               !- Heating Design Air Flow Method
   6913     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6914     ZoneSum;                 !- System Outdoor Air Method
   6915 
   6916 Sizing:Plant,
   6917     SHWSys1,                 !- Plant or Condenser Loop Name
   6918     Heating,                 !- Loop Type
   6919     60,                      !- Design Loop Exit Temperature {C}
   6920     5.0;                     !- Loop Design Temperature Difference {deltaC}
   6921 
   6922 Curve:Biquadratic,
   6923     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Name
   6924     1.39072,                 !- Coefficient1 Constant
   6925     -0.0529058,              !- Coefficient2 x
   6926     0.0018423,               !- Coefficient3 x**2
   6927     0.00058267,              !- Coefficient4 y
   6928     -0.000186814,            !- Coefficient5 y**2
   6929     0.000265159,             !- Coefficient6 x*y
   6930     16.5556,                 !- Minimum Value of x
   6931     22.1111,                 !- Maximum Value of x
   6932     23.7778,                 !- Minimum Value of y
   6933     47.66;                   !- Maximum Value of y
   6934 
   6935 Curve:Biquadratic,
   6936     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
   6937     -0.536161,               !- Coefficient1 Constant
   6938     0.105138,                !- Coefficient2 x
   6939     -0.00172659,             !- Coefficient3 x**2
   6940     0.0149848,               !- Coefficient4 y
   6941     0.000659948,             !- Coefficient5 y**2
   6942     -0.0017385,              !- Coefficient6 x*y
   6943     16.5556,                 !- Minimum Value of x
   6944     22.1111,                 !- Maximum Value of x
   6945     23.7778,                 !- Minimum Value of y
   6946     47.66;                   !- Maximum Value of y
   6947 
   6948 Curve:Quadratic,
   6949     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Name
   6950     0.718954,                !- Coefficient1 Constant
   6951     0.435436,                !- Coefficient2 x
   6952     -0.154193,               !- Coefficient3 x**2
   6953     0.75,                    !- Minimum Value of x
   6954     1.25;                    !- Maximum Value of x
   6955 
   6956 Curve:Quadratic,
   6957     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
   6958     1.19525,                 !- Coefficient1 Constant
   6959     -0.306138,               !- Coefficient2 x
   6960     0.110973,                !- Coefficient3 x**2
   6961     0.75,                    !- Minimum Value of x
   6962     1.25;                    !- Maximum Value of x
   6963 
   6964 Curve:Quadratic,
   6965     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
   6966     0.771,                   !- Coefficient1 Constant
   6967     0.229,                   !- Coefficient2 x
   6968     0.0,                     !- Coefficient3 x**2
   6969     0.0,                     !- Minimum Value of x
   6970     1.0;                     !- Maximum Value of x
   6971 
   6972 NodeList,
   6973     Core_bottom Inlet Nodes, !- Name
   6974     Core_bottom VAV Box Outlet Node;  !- Node 1 Name
   6975 
   6976 NodeList,
   6977     Core_mid Inlet Nodes,    !- Name
   6978     Core_mid VAV Box Outlet Node;  !- Node 1 Name
   6979 
   6980 NodeList,
   6981     Core_top Inlet Nodes,    !- Name
   6982     Core_top VAV Box Outlet Node;  !- Node 1 Name
   6983 
   6984 NodeList,
   6985     Perimeter_top_ZN_3 Inlet Nodes,  !- Name
   6986     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   6987 
   6988 NodeList,
   6989     Perimeter_top_ZN_2 Inlet Nodes,  !- Name
   6990     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   6991 
   6992 NodeList,
   6993     Perimeter_top_ZN_1 Inlet Nodes,  !- Name
   6994     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   6995 
   6996 NodeList,
   6997     Perimeter_top_ZN_4 Inlet Nodes,  !- Name
   6998     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   6999 
   7000 NodeList,
   7001     Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
   7002     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   7003 
   7004 NodeList,
   7005     Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
   7006     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   7007 
   7008 NodeList,
   7009     Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
   7010     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   7011 
   7012 NodeList,
   7013     Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
   7014     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   7015 
   7016 NodeList,
   7017     Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
   7018     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   7019 
   7020 NodeList,
   7021     Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
   7022     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   7023 
   7024 NodeList,
   7025     Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
   7026     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   7027 
   7028 NodeList,
   7029     Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
   7030     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   7031 
   7032 NodeList,
   7033     PACU_VAV_bot_OANode List,!- Name
   7034     PACU_VAV_bot_OAInlet Node;  !- Node 1 Name
   7035 
   7036 NodeList,
   7037     PACU_VAV_mid_OANode List,!- Name
   7038     PACU_VAV_mid_OAInlet Node;  !- Node 1 Name
   7039 
   7040 NodeList,
   7041     PACU_VAV_top_OANode List,!- Name
   7042     PACU_VAV_top_OAInlet Node;  !- Node 1 Name
   7043 
   7044 BranchList,
   7045     PACU_VAV_bot Air Loop Branches,  !- Name
   7046     PACU_VAV_bot Air Loop Main Branch;  !- Branch 1 Name
   7047 
   7048 BranchList,
   7049     PACU_VAV_mid Air Loop Branches,  !- Name
   7050     PACU_VAV_mid Air Loop Main Branch;  !- Branch 1 Name
   7051 
   7052 BranchList,
   7053     PACU_VAV_top Air Loop Branches,  !- Name
   7054     PACU_VAV_top Air Loop Main Branch;  !- Branch 1 Name
   7055 
   7056 BranchList,
   7057     SHWSys1 Supply Branches, !- Name
   7058     SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
   7059     SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
   7060     SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   7061     SHWSys1 Supply Outlet Branch;  !- Branch 4 Name
   7062 
   7063 BranchList,
   7064     SHWSys1 Demand Branches, !- Name
   7065     SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
   7066     SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
   7067     SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
   7068     SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
   7069     SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
   7070     SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
   7071     SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
   7072     SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
   7073     SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
   7074     SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
   7075     SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
   7076     SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
   7077     SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
   7078     SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
   7079     SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
   7080     SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
   7081     SHWSys1 Demand Bypass Branch,  !- Branch 17 Name
   7082     SHWSys1 Demand Outlet Branch;  !- Branch 18 Name
   7083 
   7084 ConnectorList,
   7085     SHWSys1 Supply Connectors,  !- Name
   7086     Connector:Splitter,      !- Connector 1 Object Type
   7087     SHWSys1 Supply Splitter, !- Connector 1 Name
   7088     Connector:Mixer,         !- Connector 2 Object Type
   7089     SHWSys1 Supply Mixer;    !- Connector 2 Name
   7090 
   7091 ConnectorList,
   7092     SHWSys1 Demand Connectors,  !- Name
   7093     Connector:Splitter,      !- Connector 1 Object Type
   7094     SHWSys1 Demand Splitter, !- Connector 1 Name
   7095     Connector:Mixer,         !- Connector 2 Object Type
   7096     SHWSys1 Demand Mixer;    !- Connector 2 Name
   7097 
   7098 Branch,
   7099     PACU_VAV_bot Air Loop Main Branch,  !- Name
   7100     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7101     ,                        !- Pressure Drop Curve Name
   7102     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7103     PACU_VAV_bot_OA,         !- Component 1 Name
   7104     PACU_VAV_bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7105     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 1 Outlet Node Name
   7106     Passive,                 !- Component 1 Branch Control Type
   7107     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7108     PACU_VAV_bot_CoolC,      !- Component 2 Name
   7109     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 2 Inlet Node Name
   7110     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 2 Outlet Node Name
   7111     Passive,                 !- Component 2 Branch Control Type
   7112     Coil:Heating:Gas,        !- Component 3 Object Type
   7113     PACU_VAV_bot_HeatC,      !- Component 3 Name
   7114     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 3 Inlet Node Name
   7115     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 3 Outlet Node Name
   7116     Passive,                 !- Component 3 Branch Control Type
   7117     Fan:VariableVolume,      !- Component 4 Object Type
   7118     PACU_VAV_bot Fan,        !- Component 4 Name
   7119     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 4 Inlet Node Name
   7120     PACU_VAV_bot Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7121     Active;                  !- Component 4 Branch Control Type
   7122 
   7123 Branch,
   7124     PACU_VAV_mid Air Loop Main Branch,  !- Name
   7125     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7126     ,                        !- Pressure Drop Curve Name
   7127     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7128     PACU_VAV_mid_OA,         !- Component 1 Name
   7129     PACU_VAV_mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7130     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 1 Outlet Node Name
   7131     Passive,                 !- Component 1 Branch Control Type
   7132     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7133     PACU_VAV_mid_CoolC,      !- Component 2 Name
   7134     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 2 Inlet Node Name
   7135     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 2 Outlet Node Name
   7136     Passive,                 !- Component 2 Branch Control Type
   7137     Coil:Heating:Gas,        !- Component 3 Object Type
   7138     PACU_VAV_mid_HeatC,      !- Component 3 Name
   7139     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 3 Inlet Node Name
   7140     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 3 Outlet Node Name
   7141     Passive,                 !- Component 3 Branch Control Type
   7142     Fan:VariableVolume,      !- Component 4 Object Type
   7143     PACU_VAV_mid Fan,        !- Component 4 Name
   7144     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 4 Inlet Node Name
   7145     PACU_VAV_mid Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7146     Active;                  !- Component 4 Branch Control Type
   7147 
   7148 Branch,
   7149     PACU_VAV_top Air Loop Main Branch,  !- Name
   7150     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7151     ,                        !- Pressure Drop Curve Name
   7152     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7153     PACU_VAV_top_OA,         !- Component 1 Name
   7154     PACU_VAV_top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7155     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 1 Outlet Node Name
   7156     Passive,                 !- Component 1 Branch Control Type
   7157     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7158     PACU_VAV_top_CoolC,      !- Component 2 Name
   7159     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 2 Inlet Node Name
   7160     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 2 Outlet Node Name
   7161     Passive,                 !- Component 2 Branch Control Type
   7162     Coil:Heating:Gas,        !- Component 3 Object Type
   7163     PACU_VAV_top_HeatC,      !- Component 3 Name
   7164     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 3 Inlet Node Name
   7165     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 3 Outlet Node Name
   7166     Passive,                 !- Component 3 Branch Control Type
   7167     Fan:VariableVolume,      !- Component 4 Object Type
   7168     PACU_VAV_top Fan,        !- Component 4 Name
   7169     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 4 Inlet Node Name
   7170     PACU_VAV_top Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7171     Active;                  !- Component 4 Branch Control Type
   7172 
   7173 !    Pump:ConstantSpeed,
   7174 Branch,
   7175     SHWSys1 Supply Inlet Branch,  !- Name
   7176     ,                        !- Maximum Flow Rate {m3/s}
   7177     ,                        !- Pressure Drop Curve Name
   7178     Pump:ConstantSpeed,      !- Component 1 Object Type
   7179     SHWSys1 Pump,            !- Component 1 Name
   7180     SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   7181     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
   7182     Active;                  !- Component 1 Branch Control Type
   7183 
   7184 !    Active;
   7185 Branch,
   7186     SHWSys1 Supply Equipment Branch,  !- Name
   7187     ,                        !- Maximum Flow Rate {m3/s}
   7188     ,                        !- Pressure Drop Curve Name
   7189     WaterHeater:Mixed,       !- Component 1 Object Type
   7190     SHWSys1 Water Heater,    !- Component 1 Name
   7191     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
   7192     SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   7193     Active;                  !- Component 1 Branch Control Type
   7194 
   7195 Branch,
   7196     SHWSys1 Supply Equipment Bypass Branch,  !- Name
   7197     ,                        !- Maximum Flow Rate {m3/s}
   7198     ,                        !- Pressure Drop Curve Name
   7199     Pipe:Adiabatic,          !- Component 1 Object Type
   7200     SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   7201     SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   7202     SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   7203     Bypass;                  !- Component 1 Branch Control Type
   7204 
   7205 Branch,
   7206     SHWSys1 Supply Outlet Branch,  !- Name
   7207     ,                        !- Maximum Flow Rate {m3/s}
   7208     ,                        !- Pressure Drop Curve Name
   7209     Pipe:Adiabatic,          !- Component 1 Object Type
   7210     SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
   7211     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   7212     SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   7213     Passive;                 !- Component 1 Branch Control Type
   7214 
   7215 Branch,
   7216     SHWSys1 Demand Inlet Branch,  !- Name
   7217     ,                        !- Maximum Flow Rate {m3/s}
   7218     ,                        !- Pressure Drop Curve Name
   7219     Pipe:Adiabatic,          !- Component 1 Object Type
   7220     SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
   7221     SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7222     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   7223     Passive;                 !- Component 1 Branch Control Type
   7224 
   7225 Branch,
   7226     SHWSys1 Demand Load Branch 1,  !- Name
   7227     ,                        !- Maximum Flow Rate {m3/s}
   7228     ,                        !- Pressure Drop Curve Name
   7229     WaterUse:Connections,    !- Component 1 Object Type
   7230     Core_bottom sub cat,     !- Component 1 Name
   7231     Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7232     Core_bottom sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7233     Active;                  !- Component 1 Branch Control Type
   7234 
   7235 Branch,
   7236     SHWSys1 Demand Load Branch 2,  !- Name
   7237     ,                        !- Maximum Flow Rate {m3/s}
   7238     ,                        !- Pressure Drop Curve Name
   7239     WaterUse:Connections,    !- Component 1 Object Type
   7240     Core_mid sub cat,        !- Component 1 Name
   7241     Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7242     Core_mid sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7243     Active;                  !- Component 1 Branch Control Type
   7244 
   7245 Branch,
   7246     SHWSys1 Demand Load Branch 3,  !- Name
   7247     ,                        !- Maximum Flow Rate {m3/s}
   7248     ,                        !- Pressure Drop Curve Name
   7249     WaterUse:Connections,    !- Component 1 Object Type
   7250     Core_top sub cat,        !- Component 1 Name
   7251     Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7252     Core_top sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7253     Active;                  !- Component 1 Branch Control Type
   7254 
   7255 Branch,
   7256     SHWSys1 Demand Load Branch 4,  !- Name
   7257     ,                        !- Maximum Flow Rate {m3/s}
   7258     ,                        !- Pressure Drop Curve Name
   7259     WaterUse:Connections,    !- Component 1 Object Type
   7260     Perimeter_top_ZN_3 sub cat,  !- Component 1 Name
   7261     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7262     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7263     Active;                  !- Component 1 Branch Control Type
   7264 
   7265 Branch,
   7266     SHWSys1 Demand Load Branch 5,  !- Name
   7267     ,                        !- Maximum Flow Rate {m3/s}
   7268     ,                        !- Pressure Drop Curve Name
   7269     WaterUse:Connections,    !- Component 1 Object Type
   7270     Perimeter_top_ZN_2 sub cat,  !- Component 1 Name
   7271     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7272     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7273     Active;                  !- Component 1 Branch Control Type
   7274 
   7275 Branch,
   7276     SHWSys1 Demand Load Branch 6,  !- Name
   7277     ,                        !- Maximum Flow Rate {m3/s}
   7278     ,                        !- Pressure Drop Curve Name
   7279     WaterUse:Connections,    !- Component 1 Object Type
   7280     Perimeter_top_ZN_1 sub cat,  !- Component 1 Name
   7281     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7282     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7283     Active;                  !- Component 1 Branch Control Type
   7284 
   7285 Branch,
   7286     SHWSys1 Demand Load Branch 7,  !- Name
   7287     ,                        !- Maximum Flow Rate {m3/s}
   7288     ,                        !- Pressure Drop Curve Name
   7289     WaterUse:Connections,    !- Component 1 Object Type
   7290     Perimeter_top_ZN_4 sub cat,  !- Component 1 Name
   7291     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7292     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7293     Active;                  !- Component 1 Branch Control Type
   7294 
   7295 Branch,
   7296     SHWSys1 Demand Load Branch 8,  !- Name
   7297     ,                        !- Maximum Flow Rate {m3/s}
   7298     ,                        !- Pressure Drop Curve Name
   7299     WaterUse:Connections,    !- Component 1 Object Type
   7300     Perimeter_bot_ZN_3 sub cat,  !- Component 1 Name
   7301     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7302     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7303     Active;                  !- Component 1 Branch Control Type
   7304 
   7305 Branch,
   7306     SHWSys1 Demand Load Branch 9,  !- Name
   7307     ,                        !- Maximum Flow Rate {m3/s}
   7308     ,                        !- Pressure Drop Curve Name
   7309     WaterUse:Connections,    !- Component 1 Object Type
   7310     Perimeter_bot_ZN_2 sub cat,  !- Component 1 Name
   7311     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7312     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7313     Active;                  !- Component 1 Branch Control Type
   7314 
   7315 Branch,
   7316     SHWSys1 Demand Load Branch 10,  !- Name
   7317     ,                        !- Maximum Flow Rate {m3/s}
   7318     ,                        !- Pressure Drop Curve Name
   7319     WaterUse:Connections,    !- Component 1 Object Type
   7320     Perimeter_bot_ZN_1 sub cat,  !- Component 1 Name
   7321     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7322     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7323     Active;                  !- Component 1 Branch Control Type
   7324 
   7325 Branch,
   7326     SHWSys1 Demand Load Branch 11,  !- Name
   7327     ,                        !- Maximum Flow Rate {m3/s}
   7328     ,                        !- Pressure Drop Curve Name
   7329     WaterUse:Connections,    !- Component 1 Object Type
   7330     Perimeter_bot_ZN_4 sub cat,  !- Component 1 Name
   7331     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7332     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7333     Active;                  !- Component 1 Branch Control Type
   7334 
   7335 Branch,
   7336     SHWSys1 Demand Load Branch 12,  !- Name
   7337     ,                        !- Maximum Flow Rate {m3/s}
   7338     ,                        !- Pressure Drop Curve Name
   7339     WaterUse:Connections,    !- Component 1 Object Type
   7340     Perimeter_mid_ZN_3 sub cat,  !- Component 1 Name
   7341     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7342     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7343     Active;                  !- Component 1 Branch Control Type
   7344 
   7345 Branch,
   7346     SHWSys1 Demand Load Branch 13,  !- Name
   7347     ,                        !- Maximum Flow Rate {m3/s}
   7348     ,                        !- Pressure Drop Curve Name
   7349     WaterUse:Connections,    !- Component 1 Object Type
   7350     Perimeter_mid_ZN_2 sub cat,  !- Component 1 Name
   7351     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7352     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7353     Active;                  !- Component 1 Branch Control Type
   7354 
   7355 Branch,
   7356     SHWSys1 Demand Load Branch 14,  !- Name
   7357     ,                        !- Maximum Flow Rate {m3/s}
   7358     ,                        !- Pressure Drop Curve Name
   7359     WaterUse:Connections,    !- Component 1 Object Type
   7360     Perimeter_mid_ZN_1 sub cat,  !- Component 1 Name
   7361     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7362     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7363     Active;                  !- Component 1 Branch Control Type
   7364 
   7365 Branch,
   7366     SHWSys1 Demand Load Branch 15,  !- Name
   7367     ,                        !- Maximum Flow Rate {m3/s}
   7368     ,                        !- Pressure Drop Curve Name
   7369     WaterUse:Connections,    !- Component 1 Object Type
   7370     Perimeter_mid_ZN_4 sub cat,  !- Component 1 Name
   7371     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7372     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7373     Active;                  !- Component 1 Branch Control Type
   7374 
   7375 Branch,
   7376     SHWSys1 Demand Bypass Branch,  !- Name
   7377     ,                        !- Maximum Flow Rate {m3/s}
   7378     ,                        !- Pressure Drop Curve Name
   7379     Pipe:Adiabatic,          !- Component 1 Object Type
   7380     SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
   7381     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7382     SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7383     Bypass;                  !- Component 1 Branch Control Type
   7384 
   7385 Branch,
   7386     SHWSys1 Demand Outlet Branch,  !- Name
   7387     ,                        !- Maximum Flow Rate {m3/s}
   7388     ,                        !- Pressure Drop Curve Name
   7389     Pipe:Adiabatic,          !- Component 1 Object Type
   7390     SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
   7391     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   7392     SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   7393     Passive;                 !- Component 1 Branch Control Type
   7394 
   7395 Pipe:Adiabatic,
   7396     SHWSys1 Supply Equipment Bypass Pipe,  !- Name
   7397     SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   7398     SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   7399 
   7400 Pipe:Adiabatic,
   7401     SHWSys1 Supply Outlet Pipe,  !- Name
   7402     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
   7403     SHWSys1 Supply Outlet Node;  !- Outlet Node Name
   7404 
   7405 Pipe:Adiabatic,
   7406     SHWSys1 Demand Inlet Pipe,  !- Name
   7407     SHWSys1 Demand Inlet Node,  !- Inlet Node Name
   7408     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name
   7409 
   7410 Pipe:Adiabatic,
   7411     SHWSys1 Demand Bypass Pipe,  !- Name
   7412     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   7413     SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   7414 
   7415 Pipe:Adiabatic,
   7416     SHWSys1 Demand Outlet Pipe,  !- Name
   7417     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
   7418     SHWSys1 Demand Outlet Node;  !- Outlet Node Name
   7419 
   7420 !***** PLANT Loop: SHWSys1 *****
   7421 PlantLoop,
   7422     SHWSys1,                 !- Name
   7423     WATER,                   !- Fluid Type
   7424     ,                        !- User Defined Fluid Type
   7425     SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
   7426     SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   7427     60,                      !- Maximum Loop Temperature {C}
   7428     10.0,                    !- Minimum Loop Temperature {C}
   7429     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   7430     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   7431     AUTOSIZE,                !- Plant Loop Volume {m3}
   7432     SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
   7433     SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
   7434     SHWSys1 Supply Branches, !- Plant Side Branch List Name
   7435     SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
   7436     SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
   7437     SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
   7438     SHWSys1 Demand Branches, !- Demand Side Branch List Name
   7439     SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
   7440     Optimal;                 !- Load Distribution Scheme
   7441 
   7442 PlantEquipmentOperationSchemes,
   7443     SHWSys1 Loop Operation Scheme List,  !- Name
   7444     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   7445     SHWSys1 Operation Scheme,!- Control Scheme 1 Name
   7446     PlantOnSched;            !- Control Scheme 1 Schedule Name
   7447 
   7448 PlantEquipmentOperation:HeatingLoad,
   7449     SHWSys1 Operation Scheme,!- Name
   7450     0.0,                     !- Load Range 1 Lower Limit {W}
   7451     1000000000000000,        !- Load Range 1 Upper Limit {W}
   7452     SHWSys1 Equipment List;  !- Range 1 Equipment List Name
   7453 
   7454 PlantEquipmentList,
   7455     SHWSys1 Equipment List,  !- Name
   7456     WaterHeater:Mixed,       !- Equipment 1 Object Type
   7457     SHWSys1 Water Heater;    !- Equipment 1 Name
   7458 
   7459 Connector:Splitter,
   7460     SHWSys1 Supply Splitter, !- Name
   7461     SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
   7462     SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   7463     SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   7464 
   7465 Connector:Splitter,
   7466     SHWSys1 Demand Splitter, !- Name
   7467     SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
   7468     SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   7469     SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   7470     SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   7471     SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
   7472     SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
   7473     SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
   7474     SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
   7475     SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
   7476     SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
   7477     SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
   7478     SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
   7479     SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
   7480     SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
   7481     SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
   7482     SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
   7483     SHWSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name
   7484 
   7485 Connector:Mixer,
   7486     SHWSys1 Supply Mixer,    !- Name
   7487     SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
   7488     SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   7489     SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   7490 
   7491 Connector:Mixer,
   7492     SHWSys1 Demand Mixer,    !- Name
   7493     SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
   7494     SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   7495     SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   7496     SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   7497     SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
   7498     SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
   7499     SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
   7500     SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
   7501     SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
   7502     SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
   7503     SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
   7504     SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
   7505     SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
   7506     SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
   7507     SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
   7508     SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
   7509     SHWSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name
   7510 
   7511 !***** Air Loop: PACU_VAV *****
   7512 AirLoopHVAC,
   7513     PACU_VAV_bot,            !- Name
   7514     ,                        !- Controller List Name
   7515     PACU_VAV_bot Availability Manager List,  !- Availability Manager List Name
   7516     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7517     PACU_VAV_bot Air Loop Branches,  !- Branch List Name
   7518     ,                        !- Connector List Name
   7519     PACU_VAV_bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7520     PACU_VAV_bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7521     PACU_VAV_bot Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7522     PACU_VAV_bot Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7523 
   7524 AirLoopHVAC,
   7525     PACU_VAV_mid,            !- Name
   7526     ,                        !- Controller List Name
   7527     PACU_VAV_mid Availability Manager List,  !- Availability Manager List Name
   7528     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7529     PACU_VAV_mid Air Loop Branches,  !- Branch List Name
   7530     ,                        !- Connector List Name
   7531     PACU_VAV_mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7532     PACU_VAV_mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7533     PACU_VAV_mid Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7534     PACU_VAV_mid Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7535 
   7536 AirLoopHVAC,
   7537     PACU_VAV_top,            !- Name
   7538     ,                        !- Controller List Name
   7539     PACU_VAV_top Availability Manager List,  !- Availability Manager List Name
   7540     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7541     PACU_VAV_top Air Loop Branches,  !- Branch List Name
   7542     ,                        !- Connector List Name
   7543     PACU_VAV_top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7544     PACU_VAV_top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7545     PACU_VAV_top Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7546     PACU_VAV_top Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7547 
   7548 AirLoopHVAC:ControllerList,
   7549     PACU_VAV_bot_OA_Controllers,  !- Name
   7550     Controller:OutdoorAir,   !- Controller 1 Object Type
   7551     PACU_VAV_bot_OA_Controller;  !- Controller 1 Name
   7552 
   7553 AirLoopHVAC:ControllerList,
   7554     PACU_VAV_mid_OA_Controllers,  !- Name
   7555     Controller:OutdoorAir,   !- Controller 1 Object Type
   7556     PACU_VAV_mid_OA_Controller;  !- Controller 1 Name
   7557 
   7558 AirLoopHVAC:ControllerList,
   7559     PACU_VAV_top_OA_Controllers,  !- Name
   7560     Controller:OutdoorAir,   !- Controller 1 Object Type
   7561     PACU_VAV_top_OA_Controller;  !- Controller 1 Name
   7562 
   7563 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7564     PACU_VAV_bot_OA_Equipment,  !- Name
   7565     OutdoorAir:Mixer,        !- Component 1 Object Type
   7566     PACU_VAV_bot_OAMixing Box;  !- Component 1 Name
   7567 
   7568 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7569     PACU_VAV_mid_OA_Equipment,  !- Name
   7570     OutdoorAir:Mixer,        !- Component 1 Object Type
   7571     PACU_VAV_mid_OAMixing Box;  !- Component 1 Name
   7572 
   7573 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7574     PACU_VAV_top_OA_Equipment,  !- Name
   7575     OutdoorAir:Mixer,        !- Component 1 Object Type
   7576     PACU_VAV_top_OAMixing Box;  !- Component 1 Name
   7577 
   7578 AirLoopHVAC:OutdoorAirSystem,
   7579     PACU_VAV_bot_OA,         !- Name
   7580     PACU_VAV_bot_OA_Controllers,  !- Controller List Name
   7581     PACU_VAV_bot_OA_Equipment,  !- Outdoor Air Equipment List Name
   7582     PACU_VAV_bot Availability Manager List;  !- Availability Manager List Name
   7583 
   7584 AirLoopHVAC:OutdoorAirSystem,
   7585     PACU_VAV_mid_OA,         !- Name
   7586     PACU_VAV_mid_OA_Controllers,  !- Controller List Name
   7587     PACU_VAV_mid_OA_Equipment,  !- Outdoor Air Equipment List Name
   7588     PACU_VAV_mid Availability Manager List;  !- Availability Manager List Name
   7589 
   7590 AirLoopHVAC:OutdoorAirSystem,
   7591     PACU_VAV_top_OA,         !- Name
   7592     PACU_VAV_top_OA_Controllers,  !- Controller List Name
   7593     PACU_VAV_top_OA_Equipment,  !- Outdoor Air Equipment List Name
   7594     PACU_VAV_top Availability Manager List;  !- Availability Manager List Name
   7595 
   7596 OutdoorAir:Node,
   7597     PACU_VAV_bot_CoolC Cond OA node;  !- Name
   7598 
   7599 OutdoorAir:Node,
   7600     PACU_VAV_bot_CoolCOA Ref node;  !- Name
   7601 
   7602 OutdoorAir:Node,
   7603     PACU_VAV_mid_CoolC Cond OA node;  !- Name
   7604 
   7605 OutdoorAir:Node,
   7606     PACU_VAV_mid_CoolCOA Ref node;  !- Name
   7607 
   7608 OutdoorAir:Node,
   7609     PACU_VAV_top_CoolC Cond OA node;  !- Name
   7610 
   7611 OutdoorAir:Node,
   7612     PACU_VAV_top_CoolCOA Ref node;  !- Name
   7613 
   7614 OutdoorAir:NodeList,
   7615     PACU_VAV_bot_OANode List;!- Node or NodeList Name 1
   7616 
   7617 OutdoorAir:NodeList,
   7618     PACU_VAV_mid_OANode List;!- Node or NodeList Name 1
   7619 
   7620 OutdoorAir:NodeList,
   7621     PACU_VAV_top_OANode List;!- Node or NodeList Name 1
   7622 
   7623 OutdoorAir:Mixer,
   7624     PACU_VAV_bot_OAMixing Box,  !- Name
   7625     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Mixed Air Node Name
   7626     PACU_VAV_bot_OAInlet Node,  !- Outdoor Air Stream Node Name
   7627     PACU_VAV_bot_OARelief Node,  !- Relief Air Stream Node Name
   7628     PACU_VAV_bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7629 
   7630 OutdoorAir:Mixer,
   7631     PACU_VAV_mid_OAMixing Box,  !- Name
   7632     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Mixed Air Node Name
   7633     PACU_VAV_mid_OAInlet Node,  !- Outdoor Air Stream Node Name
   7634     PACU_VAV_mid_OARelief Node,  !- Relief Air Stream Node Name
   7635     PACU_VAV_mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7636 
   7637 OutdoorAir:Mixer,
   7638     PACU_VAV_top_OAMixing Box,  !- Name
   7639     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Mixed Air Node Name
   7640     PACU_VAV_top_OAInlet Node,  !- Outdoor Air Stream Node Name
   7641     PACU_VAV_top_OARelief Node,  !- Relief Air Stream Node Name
   7642     PACU_VAV_top Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7643 
   7644 AvailabilityManagerAssignmentList,
   7645     PACU_VAV_bot Availability Manager List,  !- Name
   7646     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7647     PACU_VAV_bot Availability Manager;  !- Availability Manager 1 Name
   7648 
   7649 AvailabilityManagerAssignmentList,
   7650     PACU_VAV_mid Availability Manager List,  !- Name
   7651     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7652     PACU_VAV_mid Availability Manager;  !- Availability Manager 1 Name
   7653 
   7654 AvailabilityManagerAssignmentList,
   7655     PACU_VAV_top Availability Manager List,  !- Name
   7656     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7657     PACU_VAV_top Availability Manager;  !- Availability Manager 1 Name
   7658 
   7659 AvailabilityManager:NightCycle,
   7660     PACU_VAV_bot Availability Manager,  !- Name
   7661     Always_On,               !- Applicability Schedule Name
   7662     HVACOperationSchd,       !- Fan Schedule Name
   7663     CycleOnAny,              !- Control Type
   7664     1.0,                     !- Thermostat Tolerance {deltaC}
   7665     1800;                    !- Cycling Run Time {s}
   7666 
   7667 AvailabilityManager:NightCycle,
   7668     PACU_VAV_mid Availability Manager,  !- Name
   7669     Always_On,               !- Applicability Schedule Name
   7670     HVACOperationSchd,       !- Fan Schedule Name
   7671     CycleOnAny,              !- Control Type
   7672     1.0,                     !- Thermostat Tolerance {deltaC}
   7673     1800;                    !- Cycling Run Time {s}
   7674 
   7675 AvailabilityManager:NightCycle,
   7676     PACU_VAV_top Availability Manager,  !- Name
   7677     Always_On,               !- Applicability Schedule Name
   7678     HVACOperationSchd,       !- Fan Schedule Name
   7679     CycleOnAny,              !- Control Type
   7680     1.0,                     !- Thermostat Tolerance {deltaC}
   7681     1800;                    !- Cycling Run Time {s}
   7682 
   7683 SetpointManager:Scheduled,
   7684     PACU_VAV_bot_CoolC SAT setpoint,  !- Name
   7685     Temperature,             !- Control Variable
   7686     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7687     PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7688 
   7689 SetpointManager:Scheduled,
   7690     PACU_VAV_bot_HeatC SAT Manager,  !- Name
   7691     Temperature,             !- Control Variable
   7692     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7693     PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7694 
   7695 SetpointManager:Scheduled,
   7696     PACU_VAV_mid_CoolC SAT setpoint,  !- Name
   7697     Temperature,             !- Control Variable
   7698     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7699     PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7700 
   7701 SetpointManager:Scheduled,
   7702     PACU_VAV_mid_HeatC SAT Manager,  !- Name
   7703     Temperature,             !- Control Variable
   7704     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7705     PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7706 
   7707 SetpointManager:Scheduled,
   7708     PACU_VAV_top_CoolC SAT setpoint,  !- Name
   7709     Temperature,             !- Control Variable
   7710     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7711     PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7712 
   7713 SetpointManager:Scheduled,
   7714     PACU_VAV_top_HeatC SAT Manager,  !- Name
   7715     Temperature,             !- Control Variable
   7716     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7717     PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7718 
   7719 SetpointManager:Scheduled,
   7720     SHWSys1 Loop Setpoint Manager,  !- Name
   7721     Temperature,             !- Control Variable
   7722     SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
   7723     SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
   7724 
   7725 SetpointManager:MixedAir,
   7726     PACU_VAV_bot_CoolC SAT Manager,  !- Name
   7727     Temperature,             !- Control Variable
   7728     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7729     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7730     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7731     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;  !- Setpoint Node or NodeList Name
   7732 
   7733 SetpointManager:MixedAir,
   7734     PACU_VAV_bot_HeatC MixedAir Manager,  !- Name
   7735     Temperature,             !- Control Variable
   7736     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7737     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7738     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7739     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Setpoint Node or NodeList Name
   7740 
   7741 SetpointManager:MixedAir,
   7742     PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
   7743     Temperature,             !- Control Variable
   7744     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7745     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7746     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7747     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;  !- Setpoint Node or NodeList Name
   7748 
   7749 SetpointManager:MixedAir,
   7750     PACU_VAV_mid_CoolC SAT Manager,  !- Name
   7751     Temperature,             !- Control Variable
   7752     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7753     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7754     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7755     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;  !- Setpoint Node or NodeList Name
   7756 
   7757 SetpointManager:MixedAir,
   7758     PACU_VAV_mid_HeatC MixedAir Manager,  !- Name
   7759     Temperature,             !- Control Variable
   7760     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7761     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7762     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7763     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Setpoint Node or NodeList Name
   7764 
   7765 SetpointManager:MixedAir,
   7766     PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
   7767     Temperature,             !- Control Variable
   7768     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7769     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7770     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7771     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;  !- Setpoint Node or NodeList Name
   7772 
   7773 SetpointManager:MixedAir,
   7774     PACU_VAV_top_CoolC SAT Manager,  !- Name
   7775     Temperature,             !- Control Variable
   7776     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7777     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7778     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7779     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;  !- Setpoint Node or NodeList Name
   7780 
   7781 SetpointManager:MixedAir,
   7782     PACU_VAV_top_HeatC MixedAir Manager,  !- Name
   7783     Temperature,             !- Control Variable
   7784     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7785     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7786     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7787     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Setpoint Node or NodeList Name
   7788 
   7789 SetpointManager:MixedAir,
   7790     PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
   7791     Temperature,             !- Control Variable
   7792     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7793     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7794     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7795     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;  !- Setpoint Node or NodeList Name
   7796 
   7797 Controller:OutdoorAir,
   7798     PACU_VAV_bot_OA_Controller,  !- Name
   7799     PACU_VAV_bot_OARelief Node,  !- Relief Air Outlet Node Name
   7800     PACU_VAV_bot Supply Equipment Inlet Node,  !- Return Air Node Name
   7801     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Mixed Air Node Name
   7802     PACU_VAV_bot_OAInlet Node,  !- Actuator Node Name
   7803     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7804     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7805     NoEconomizer,            !- Economizer Control Type
   7806     ModulateFlow,            !- Economizer Control Action Type
   7807     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7808     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7809     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7810     ,                        !- Electronic Enthalpy Limit Curve Name
   7811     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7812     NoLockout,               !- Lockout Type
   7813     FixedMinimum,            !- Minimum Limit Type
   7814     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7815     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7816     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7817     PACU_VAV_BOT_DCV;        !- Mechanical Ventilation Controller Name
   7818 
   7819 Controller:OutdoorAir,
   7820     PACU_VAV_mid_OA_Controller,  !- Name
   7821     PACU_VAV_mid_OARelief Node,  !- Relief Air Outlet Node Name
   7822     PACU_VAV_mid Supply Equipment Inlet Node,  !- Return Air Node Name
   7823     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Mixed Air Node Name
   7824     PACU_VAV_mid_OAInlet Node,  !- Actuator Node Name
   7825     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7826     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7827     NoEconomizer,            !- Economizer Control Type
   7828     ModulateFlow,            !- Economizer Control Action Type
   7829     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7830     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7831     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7832     ,                        !- Electronic Enthalpy Limit Curve Name
   7833     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7834     NoLockout,               !- Lockout Type
   7835     FixedMinimum,            !- Minimum Limit Type
   7836     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7837     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7838     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7839     PACU_VAV_MID_DCV;        !- Mechanical Ventilation Controller Name
   7840 
   7841 Controller:OutdoorAir,
   7842     PACU_VAV_top_OA_Controller,  !- Name
   7843     PACU_VAV_top_OARelief Node,  !- Relief Air Outlet Node Name
   7844     PACU_VAV_top Supply Equipment Inlet Node,  !- Return Air Node Name
   7845     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Mixed Air Node Name
   7846     PACU_VAV_top_OAInlet Node,  !- Actuator Node Name
   7847     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7848     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7849     NoEconomizer,            !- Economizer Control Type
   7850     ModulateFlow,            !- Economizer Control Action Type
   7851     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7852     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7853     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7854     ,                        !- Electronic Enthalpy Limit Curve Name
   7855     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7856     NoLockout,               !- Lockout Type
   7857     FixedMinimum,            !- Minimum Limit Type
   7858     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7859     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7860     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7861     PACU_VAV_TOP_DCV;        !- Mechanical Ventilation Controller Name
   7862 
   7863 ZoneHVAC:EquipmentConnections,
   7864     Core_bottom,             !- Zone Name
   7865     Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
   7866     Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
   7867     ,                        !- Zone Air Exhaust Node or NodeList Name
   7868     Core_bottom Air Node,    !- Zone Air Node Name
   7869     Core_bottom Return Air Node;  !- Zone Return Air Node Name
   7870 
   7871 ZoneHVAC:EquipmentConnections,
   7872     Core_mid,                !- Zone Name
   7873     Core_mid Equipment,      !- Zone Conditioning Equipment List Name
   7874     Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   7875     ,                        !- Zone Air Exhaust Node or NodeList Name
   7876     Core_mid Air Node,       !- Zone Air Node Name
   7877     Core_mid Return Air Node;!- Zone Return Air Node Name
   7878 
   7879 ZoneHVAC:EquipmentConnections,
   7880     Core_top,                !- Zone Name
   7881     Core_top Equipment,      !- Zone Conditioning Equipment List Name
   7882     Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   7883     ,                        !- Zone Air Exhaust Node or NodeList Name
   7884     Core_top Air Node,       !- Zone Air Node Name
   7885     Core_top Return Air Node;!- Zone Return Air Node Name
   7886 
   7887 ZoneHVAC:EquipmentConnections,
   7888     Perimeter_top_ZN_3,      !- Zone Name
   7889     Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7890     Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7891     ,                        !- Zone Air Exhaust Node or NodeList Name
   7892     Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
   7893     Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7894 
   7895 ZoneHVAC:EquipmentConnections,
   7896     Perimeter_top_ZN_2,      !- Zone Name
   7897     Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7898     Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7899     ,                        !- Zone Air Exhaust Node or NodeList Name
   7900     Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
   7901     Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7902 
   7903 ZoneHVAC:EquipmentConnections,
   7904     Perimeter_top_ZN_1,      !- Zone Name
   7905     Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7906     Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7907     ,                        !- Zone Air Exhaust Node or NodeList Name
   7908     Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
   7909     Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7910 
   7911 ZoneHVAC:EquipmentConnections,
   7912     Perimeter_top_ZN_4,      !- Zone Name
   7913     Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   7914     Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7915     ,                        !- Zone Air Exhaust Node or NodeList Name
   7916     Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
   7917     Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   7918 
   7919 ZoneHVAC:EquipmentConnections,
   7920     Perimeter_bot_ZN_3,      !- Zone Name
   7921     Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7922     Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7923     ,                        !- Zone Air Exhaust Node or NodeList Name
   7924     Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
   7925     Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7926 
   7927 ZoneHVAC:EquipmentConnections,
   7928     Perimeter_bot_ZN_2,      !- Zone Name
   7929     Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7930     Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7931     ,                        !- Zone Air Exhaust Node or NodeList Name
   7932     Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
   7933     Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7934 
   7935 ZoneHVAC:EquipmentConnections,
   7936     Perimeter_bot_ZN_1,      !- Zone Name
   7937     Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7938     Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7939     ,                        !- Zone Air Exhaust Node or NodeList Name
   7940     Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
   7941     Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7942 
   7943 ZoneHVAC:EquipmentConnections,
   7944     Perimeter_bot_ZN_4,      !- Zone Name
   7945     Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   7946     Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7947     ,                        !- Zone Air Exhaust Node or NodeList Name
   7948     Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
   7949     Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   7950 
   7951 ZoneHVAC:EquipmentConnections,
   7952     Perimeter_mid_ZN_3,      !- Zone Name
   7953     Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7954     Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7955     ,                        !- Zone Air Exhaust Node or NodeList Name
   7956     Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
   7957     Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7958 
   7959 ZoneHVAC:EquipmentConnections,
   7960     Perimeter_mid_ZN_2,      !- Zone Name
   7961     Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7962     Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7963     ,                        !- Zone Air Exhaust Node or NodeList Name
   7964     Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
   7965     Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7966 
   7967 ZoneHVAC:EquipmentConnections,
   7968     Perimeter_mid_ZN_1,      !- Zone Name
   7969     Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7970     Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7971     ,                        !- Zone Air Exhaust Node or NodeList Name
   7972     Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
   7973     Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7974 
   7975 ZoneHVAC:EquipmentConnections,
   7976     Perimeter_mid_ZN_4,      !- Zone Name
   7977     Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   7978     Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7979     ,                        !- Zone Air Exhaust Node or NodeList Name
   7980     Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
   7981     Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   7982 
   7983 ZoneHVAC:EquipmentList,
   7984     Core_bottom Equipment,   !- Name
   7985     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7986     Core_bottom VAV Box,     !- Zone Equipment 1 Name
   7987     1,                       !- Zone Equipment 1 Cooling Sequence
   7988     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7989 
   7990 ZoneHVAC:EquipmentList,
   7991     Core_mid Equipment,      !- Name
   7992     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7993     Core_mid VAV Box,        !- Zone Equipment 1 Name
   7994     1,                       !- Zone Equipment 1 Cooling Sequence
   7995     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   7996 
   7997 ZoneHVAC:EquipmentList,
   7998     Core_top Equipment,      !- Name
   7999     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8000     Core_top VAV Box,        !- Zone Equipment 1 Name
   8001     1,                       !- Zone Equipment 1 Cooling Sequence
   8002     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8003 
   8004 ZoneHVAC:EquipmentList,
   8005     Perimeter_top_ZN_3 Equipment,  !- Name
   8006     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8007     Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   8008     1,                       !- Zone Equipment 1 Cooling Sequence
   8009     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8010 
   8011 ZoneHVAC:EquipmentList,
   8012     Perimeter_top_ZN_2 Equipment,  !- Name
   8013     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8014     Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   8015     1,                       !- Zone Equipment 1 Cooling Sequence
   8016     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8017 
   8018 ZoneHVAC:EquipmentList,
   8019     Perimeter_top_ZN_1 Equipment,  !- Name
   8020     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8021     Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   8022     1,                       !- Zone Equipment 1 Cooling Sequence
   8023     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8024 
   8025 ZoneHVAC:EquipmentList,
   8026     Perimeter_top_ZN_4 Equipment,  !- Name
   8027     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8028     Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   8029     1,                       !- Zone Equipment 1 Cooling Sequence
   8030     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8031 
   8032 ZoneHVAC:EquipmentList,
   8033     Perimeter_bot_ZN_3 Equipment,  !- Name
   8034     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8035     Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   8036     1,                       !- Zone Equipment 1 Cooling Sequence
   8037     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8038 
   8039 ZoneHVAC:EquipmentList,
   8040     Perimeter_bot_ZN_2 Equipment,  !- Name
   8041     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8042     Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   8043     1,                       !- Zone Equipment 1 Cooling Sequence
   8044     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8045 
   8046 ZoneHVAC:EquipmentList,
   8047     Perimeter_bot_ZN_1 Equipment,  !- Name
   8048     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8049     Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   8050     1,                       !- Zone Equipment 1 Cooling Sequence
   8051     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8052 
   8053 ZoneHVAC:EquipmentList,
   8054     Perimeter_bot_ZN_4 Equipment,  !- Name
   8055     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8056     Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   8057     1,                       !- Zone Equipment 1 Cooling Sequence
   8058     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8059 
   8060 ZoneHVAC:EquipmentList,
   8061     Perimeter_mid_ZN_3 Equipment,  !- Name
   8062     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8063     Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   8064     1,                       !- Zone Equipment 1 Cooling Sequence
   8065     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8066 
   8067 ZoneHVAC:EquipmentList,
   8068     Perimeter_mid_ZN_2 Equipment,  !- Name
   8069     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8070     Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   8071     1,                       !- Zone Equipment 1 Cooling Sequence
   8072     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8073 
   8074 ZoneHVAC:EquipmentList,
   8075     Perimeter_mid_ZN_1 Equipment,  !- Name
   8076     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8077     Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   8078     1,                       !- Zone Equipment 1 Cooling Sequence
   8079     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8080 
   8081 ZoneHVAC:EquipmentList,
   8082     Perimeter_mid_ZN_4 Equipment,  !- Name
   8083     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8084     Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   8085     1,                       !- Zone Equipment 1 Cooling Sequence
   8086     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8087 
   8088 ZoneHVAC:AirDistributionUnit,
   8089     Core_bottom VAV Box,     !- Name
   8090     Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8091     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8092     Core_bottom VAV Box Component;  !- Air Terminal Name
   8093 
   8094 ZoneHVAC:AirDistributionUnit,
   8095     Core_mid VAV Box,        !- Name
   8096     Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8097     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8098     Core_mid VAV Box Component;  !- Air Terminal Name
   8099 
   8100 ZoneHVAC:AirDistributionUnit,
   8101     Core_top VAV Box,        !- Name
   8102     Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8103     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8104     Core_top VAV Box Component;  !- Air Terminal Name
   8105 
   8106 ZoneHVAC:AirDistributionUnit,
   8107     Perimeter_top_ZN_3 VAV Box,  !- Name
   8108     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8109     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8110     Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name
   8111 
   8112 ZoneHVAC:AirDistributionUnit,
   8113     Perimeter_top_ZN_2 VAV Box,  !- Name
   8114     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8115     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8116     Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name
   8117 
   8118 ZoneHVAC:AirDistributionUnit,
   8119     Perimeter_top_ZN_1 VAV Box,  !- Name
   8120     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8121     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8122     Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name
   8123 
   8124 ZoneHVAC:AirDistributionUnit,
   8125     Perimeter_top_ZN_4 VAV Box,  !- Name
   8126     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8127     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8128     Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name
   8129 
   8130 ZoneHVAC:AirDistributionUnit,
   8131     Perimeter_bot_ZN_3 VAV Box,  !- Name
   8132     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8133     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8134     Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name
   8135 
   8136 ZoneHVAC:AirDistributionUnit,
   8137     Perimeter_bot_ZN_2 VAV Box,  !- Name
   8138     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8139     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8140     Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name
   8141 
   8142 ZoneHVAC:AirDistributionUnit,
   8143     Perimeter_bot_ZN_1 VAV Box,  !- Name
   8144     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8145     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8146     Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name
   8147 
   8148 ZoneHVAC:AirDistributionUnit,
   8149     Perimeter_bot_ZN_4 VAV Box,  !- Name
   8150     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8151     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8152     Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name
   8153 
   8154 ZoneHVAC:AirDistributionUnit,
   8155     Perimeter_mid_ZN_3 VAV Box,  !- Name
   8156     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8157     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8158     Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name
   8159 
   8160 ZoneHVAC:AirDistributionUnit,
   8161     Perimeter_mid_ZN_2 VAV Box,  !- Name
   8162     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8163     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8164     Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name
   8165 
   8166 ZoneHVAC:AirDistributionUnit,
   8167     Perimeter_mid_ZN_1 VAV Box,  !- Name
   8168     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8169     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8170     Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name
   8171 
   8172 ZoneHVAC:AirDistributionUnit,
   8173     Perimeter_mid_ZN_4 VAV Box,  !- Name
   8174     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8175     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8176     Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name
   8177 
   8178 CoilSystem:Cooling:DX,
   8179     PACU_VAV_bot_CoolC,      !- Name
   8180     ALWAYS_ON,               !- Availability Schedule Name
   8181     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8182     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8183     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8184     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8185     PACU_VAV_bot_CoolC DXCoil;  !- Cooling Coil Name
   8186 
   8187 CoilSystem:Cooling:DX,
   8188     PACU_VAV_mid_CoolC,      !- Name
   8189     ALWAYS_ON,               !- Availability Schedule Name
   8190     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8191     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8192     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8193     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8194     PACU_VAV_mid_CoolC DXCoil;  !- Cooling Coil Name
   8195 
   8196 CoilSystem:Cooling:DX,
   8197     PACU_VAV_top_CoolC,      !- Name
   8198     ALWAYS_ON,               !- Availability Schedule Name
   8199     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8200     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8201     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8202     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8203     PACU_VAV_top_CoolC DXCoil;  !- Cooling Coil Name
   8204 
   8205 AirTerminal:SingleDuct:VAV:Reheat,
   8206     Core_bottom VAV Box Component,  !- Name
   8207     ALWAYS_ON,               !- Availability Schedule Name
   8208     Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8209     Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
   8210     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8211     Constant,                !- Zone Minimum Air Flow Input Method
   8212     0.3,                     !- Constant Minimum Air Flow Fraction
   8213     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8214     ,                        !- Minimum Air Flow Fraction Schedule Name
   8215     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8216     Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
   8217     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8218     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8219     Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
   8220     0.001,                   !- Convergence Tolerance
   8221     Normal;                  !- Damper Heating Action
   8222 
   8223 AirTerminal:SingleDuct:VAV:Reheat,
   8224     Core_mid VAV Box Component,  !- Name
   8225     ALWAYS_ON,               !- Availability Schedule Name
   8226     Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8227     Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
   8228     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8229     Constant,                !- Zone Minimum Air Flow Input Method
   8230     0.358790110848353,       !- Constant Minimum Air Flow Fraction
   8231     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8232     ,                        !- Minimum Air Flow Fraction Schedule Name
   8233     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8234     Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
   8235     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8236     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8237     Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
   8238     0.001,                   !- Convergence Tolerance
   8239     Normal;                  !- Damper Heating Action
   8240 
   8241 AirTerminal:SingleDuct:VAV:Reheat,
   8242     Core_top VAV Box Component,  !- Name
   8243     ALWAYS_ON,               !- Availability Schedule Name
   8244     Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8245     Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
   8246     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8247     Constant,                !- Zone Minimum Air Flow Input Method
   8248     0.341177534848771,       !- Constant Minimum Air Flow Fraction
   8249     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8250     ,                        !- Minimum Air Flow Fraction Schedule Name
   8251     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8252     Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
   8253     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8254     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8255     Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
   8256     0.001,                   !- Convergence Tolerance
   8257     Normal;                  !- Damper Heating Action
   8258 
   8259 AirTerminal:SingleDuct:VAV:Reheat,
   8260     Perimeter_top_ZN_3 VAV Box Component,  !- Name
   8261     ALWAYS_ON,               !- Availability Schedule Name
   8262     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8263     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8264     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8265     Constant,                !- Zone Minimum Air Flow Input Method
   8266     0.3,                     !- Constant Minimum Air Flow Fraction
   8267     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8268     ,                        !- Minimum Air Flow Fraction Schedule Name
   8269     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8270     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8271     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8272     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8273     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8274     0.001,                   !- Convergence Tolerance
   8275     Normal;                  !- Damper Heating Action
   8276 
   8277 AirTerminal:SingleDuct:VAV:Reheat,
   8278     Perimeter_top_ZN_2 VAV Box Component,  !- Name
   8279     ALWAYS_ON,               !- Availability Schedule Name
   8280     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8281     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8282     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8283     Constant,                !- Zone Minimum Air Flow Input Method
   8284     0.3,                     !- Constant Minimum Air Flow Fraction
   8285     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8286     ,                        !- Minimum Air Flow Fraction Schedule Name
   8287     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8288     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8289     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8290     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8291     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8292     0.001,                   !- Convergence Tolerance
   8293     Normal;                  !- Damper Heating Action
   8294 
   8295 AirTerminal:SingleDuct:VAV:Reheat,
   8296     Perimeter_top_ZN_1 VAV Box Component,  !- Name
   8297     ALWAYS_ON,               !- Availability Schedule Name
   8298     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8299     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8300     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8301     Constant,                !- Zone Minimum Air Flow Input Method
   8302     0.3,                     !- Constant Minimum Air Flow Fraction
   8303     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8304     ,                        !- Minimum Air Flow Fraction Schedule Name
   8305     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8306     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8307     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8308     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8309     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8310     0.001,                   !- Convergence Tolerance
   8311     Normal;                  !- Damper Heating Action
   8312 
   8313 AirTerminal:SingleDuct:VAV:Reheat,
   8314     Perimeter_top_ZN_4 VAV Box Component,  !- Name
   8315     ALWAYS_ON,               !- Availability Schedule Name
   8316     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8317     Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8318     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8319     Constant,                !- Zone Minimum Air Flow Input Method
   8320     0.3,                     !- Constant Minimum Air Flow Fraction
   8321     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8322     ,                        !- Minimum Air Flow Fraction Schedule Name
   8323     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8324     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8325     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8326     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8327     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8328     0.001,                   !- Convergence Tolerance
   8329     Normal;                  !- Damper Heating Action
   8330 
   8331 AirTerminal:SingleDuct:VAV:Reheat,
   8332     Perimeter_bot_ZN_3 VAV Box Component,  !- Name
   8333     ALWAYS_ON,               !- Availability Schedule Name
   8334     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8335     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8336     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8337     Constant,                !- Zone Minimum Air Flow Input Method
   8338     0.323291276838756,       !- Constant Minimum Air Flow Fraction
   8339     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8340     ,                        !- Minimum Air Flow Fraction Schedule Name
   8341     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8342     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8343     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8344     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8345     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8346     0.001,                   !- Convergence Tolerance
   8347     Normal;                  !- Damper Heating Action
   8348 
   8349 AirTerminal:SingleDuct:VAV:Reheat,
   8350     Perimeter_bot_ZN_2 VAV Box Component,  !- Name
   8351     ALWAYS_ON,               !- Availability Schedule Name
   8352     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8353     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8354     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8355     Constant,                !- Zone Minimum Air Flow Input Method
   8356     0.3,                     !- Constant Minimum Air Flow Fraction
   8357     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8358     ,                        !- Minimum Air Flow Fraction Schedule Name
   8359     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8360     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8361     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8362     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8363     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8364     0.001,                   !- Convergence Tolerance
   8365     Normal;                  !- Damper Heating Action
   8366 
   8367 AirTerminal:SingleDuct:VAV:Reheat,
   8368     Perimeter_bot_ZN_1 VAV Box Component,  !- Name
   8369     ALWAYS_ON,               !- Availability Schedule Name
   8370     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8371     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8372     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8373     Constant,                !- Zone Minimum Air Flow Input Method
   8374     0.314144253750149,       !- Constant Minimum Air Flow Fraction
   8375     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8376     ,                        !- Minimum Air Flow Fraction Schedule Name
   8377     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8378     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8379     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8380     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8381     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8382     0.001,                   !- Convergence Tolerance
   8383     Normal;                  !- Damper Heating Action
   8384 
   8385 AirTerminal:SingleDuct:VAV:Reheat,
   8386     Perimeter_bot_ZN_4 VAV Box Component,  !- Name
   8387     ALWAYS_ON,               !- Availability Schedule Name
   8388     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8389     Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8390     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8391     Constant,                !- Zone Minimum Air Flow Input Method
   8392     0.3,                     !- Constant Minimum Air Flow Fraction
   8393     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8394     ,                        !- Minimum Air Flow Fraction Schedule Name
   8395     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8396     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8397     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8398     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8399     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8400     0.001,                   !- Convergence Tolerance
   8401     Normal;                  !- Damper Heating Action
   8402 
   8403 AirTerminal:SingleDuct:VAV:Reheat,
   8404     Perimeter_mid_ZN_3 VAV Box Component,  !- Name
   8405     ALWAYS_ON,               !- Availability Schedule Name
   8406     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8407     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8408     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8409     Constant,                !- Zone Minimum Air Flow Input Method
   8410     0.3,                     !- Constant Minimum Air Flow Fraction
   8411     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8412     ,                        !- Minimum Air Flow Fraction Schedule Name
   8413     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8414     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8415     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8416     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8417     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8418     0.001,                   !- Convergence Tolerance
   8419     Normal;                  !- Damper Heating Action
   8420 
   8421 AirTerminal:SingleDuct:VAV:Reheat,
   8422     Perimeter_mid_ZN_2 VAV Box Component,  !- Name
   8423     ALWAYS_ON,               !- Availability Schedule Name
   8424     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8425     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8426     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8427     Constant,                !- Zone Minimum Air Flow Input Method
   8428     0.3,                     !- Constant Minimum Air Flow Fraction
   8429     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8430     ,                        !- Minimum Air Flow Fraction Schedule Name
   8431     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8432     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8433     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8434     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8435     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8436     0.001,                   !- Convergence Tolerance
   8437     Normal;                  !- Damper Heating Action
   8438 
   8439 AirTerminal:SingleDuct:VAV:Reheat,
   8440     Perimeter_mid_ZN_1 VAV Box Component,  !- Name
   8441     ALWAYS_ON,               !- Availability Schedule Name
   8442     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8443     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8444     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8445     Constant,                !- Zone Minimum Air Flow Input Method
   8446     0.3,                     !- Constant Minimum Air Flow Fraction
   8447     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8448     ,                        !- Minimum Air Flow Fraction Schedule Name
   8449     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8450     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8451     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8452     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8453     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8454     0.001,                   !- Convergence Tolerance
   8455     Normal;                  !- Damper Heating Action
   8456 
   8457 AirTerminal:SingleDuct:VAV:Reheat,
   8458     Perimeter_mid_ZN_4 VAV Box Component,  !- Name
   8459     ALWAYS_ON,               !- Availability Schedule Name
   8460     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8461     Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8462     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8463     Constant,                !- Zone Minimum Air Flow Input Method
   8464     0.3,                     !- Constant Minimum Air Flow Fraction
   8465     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8466     ,                        !- Minimum Air Flow Fraction Schedule Name
   8467     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8468     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8469     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8470     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8471     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8472     0.001,                   !- Convergence Tolerance
   8473     Normal;                  !- Damper Heating Action
   8474 
   8475 ZoneControl:Thermostat,
   8476     Core_bottom Thermostat,  !- Name
   8477     Core_bottom,             !- Zone or ZoneList Name
   8478     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8479     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8480     Core_bottom DualSPSched; !- Control 1 Name
   8481 
   8482 ZoneControl:Thermostat,
   8483     Core_mid Thermostat,     !- Name
   8484     Core_mid,                !- Zone or ZoneList Name
   8485     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8486     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8487     Core_mid DualSPSched;    !- Control 1 Name
   8488 
   8489 ZoneControl:Thermostat,
   8490     Core_top Thermostat,     !- Name
   8491     Core_top,                !- Zone or ZoneList Name
   8492     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8493     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8494     Core_top DualSPSched;    !- Control 1 Name
   8495 
   8496 ZoneControl:Thermostat,
   8497     Perimeter_top_ZN_3 Thermostat,  !- Name
   8498     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   8499     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8500     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8501     Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name
   8502 
   8503 ZoneControl:Thermostat,
   8504     Perimeter_top_ZN_2 Thermostat,  !- Name
   8505     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   8506     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8507     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8508     Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name
   8509 
   8510 ZoneControl:Thermostat,
   8511     Perimeter_top_ZN_1 Thermostat,  !- Name
   8512     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   8513     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8514     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8515     Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name
   8516 
   8517 ZoneControl:Thermostat,
   8518     Perimeter_top_ZN_4 Thermostat,  !- Name
   8519     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   8520     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8521     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8522     Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name
   8523 
   8524 ZoneControl:Thermostat,
   8525     Perimeter_bot_ZN_3 Thermostat,  !- Name
   8526     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   8527     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8528     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8529     Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name
   8530 
   8531 ZoneControl:Thermostat,
   8532     Perimeter_bot_ZN_2 Thermostat,  !- Name
   8533     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   8534     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8535     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8536     Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name
   8537 
   8538 ZoneControl:Thermostat,
   8539     Perimeter_bot_ZN_1 Thermostat,  !- Name
   8540     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   8541     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8542     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8543     Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name
   8544 
   8545 ZoneControl:Thermostat,
   8546     Perimeter_bot_ZN_4 Thermostat,  !- Name
   8547     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   8548     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8549     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8550     Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name
   8551 
   8552 ZoneControl:Thermostat,
   8553     Perimeter_mid_ZN_3 Thermostat,  !- Name
   8554     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   8555     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8556     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8557     Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name
   8558 
   8559 ZoneControl:Thermostat,
   8560     Perimeter_mid_ZN_2 Thermostat,  !- Name
   8561     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   8562     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8563     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8564     Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name
   8565 
   8566 ZoneControl:Thermostat,
   8567     Perimeter_mid_ZN_1 Thermostat,  !- Name
   8568     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   8569     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8570     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8571     Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name
   8572 
   8573 ZoneControl:Thermostat,
   8574     Perimeter_mid_ZN_4 Thermostat,  !- Name
   8575     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   8576     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8577     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8578     Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name
   8579 
   8580 ThermostatSetpoint:DualSetpoint,
   8581     Core_bottom DualSPSched, !- Name
   8582     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8583     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8584 
   8585 ThermostatSetpoint:DualSetpoint,
   8586     Core_mid DualSPSched,    !- Name
   8587     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8588     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8589 
   8590 ThermostatSetpoint:DualSetpoint,
   8591     Core_top DualSPSched,    !- Name
   8592     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8593     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8594 
   8595 ThermostatSetpoint:DualSetpoint,
   8596     Perimeter_top_ZN_3 DualSPSched,  !- Name
   8597     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8598     Custom_Zone_ClgT_Setpoint;  !- Cooling Setpoint Temperature Schedule Name
   8599 
   8600 ThermostatSetpoint:DualSetpoint,
   8601     Perimeter_top_ZN_2 DualSPSched,  !- Name
   8602     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8603     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8604 
   8605 ThermostatSetpoint:DualSetpoint,
   8606     Perimeter_top_ZN_1 DualSPSched,  !- Name
   8607     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8608     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8609 
   8610 ThermostatSetpoint:DualSetpoint,
   8611     Perimeter_top_ZN_4 DualSPSched,  !- Name
   8612     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8613     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8614 
   8615 ThermostatSetpoint:DualSetpoint,
   8616     Perimeter_bot_ZN_3 DualSPSched,  !- Name
   8617     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8618     Custom_Zone_ClgT_Setpoint;  !- Cooling Setpoint Temperature Schedule Name
   8619 
   8620 ThermostatSetpoint:DualSetpoint,
   8621     Perimeter_bot_ZN_2 DualSPSched,  !- Name
   8622     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8623     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8624 
   8625 ThermostatSetpoint:DualSetpoint,
   8626     Perimeter_bot_ZN_1 DualSPSched,  !- Name
   8627     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8628     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8629 
   8630 ThermostatSetpoint:DualSetpoint,
   8631     Perimeter_bot_ZN_4 DualSPSched,  !- Name
   8632     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8633     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8634 
   8635 ThermostatSetpoint:DualSetpoint,
   8636     Perimeter_mid_ZN_3 DualSPSched,  !- Name
   8637     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8638     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8639 
   8640 ThermostatSetpoint:DualSetpoint,
   8641     Perimeter_mid_ZN_2 DualSPSched,  !- Name
   8642     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8643     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8644 
   8645 ThermostatSetpoint:DualSetpoint,
   8646     Perimeter_mid_ZN_1 DualSPSched,  !- Name
   8647     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8648     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8649 
   8650 ThermostatSetpoint:DualSetpoint,
   8651     Perimeter_mid_ZN_4 DualSPSched,  !- Name
   8652     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8653     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8654 
   8655 AirLoopHVAC:SupplyPath,
   8656     PACU_VAV_bot,            !- Name
   8657     PACU_VAV_bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8658     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8659     PACU_VAV_bot Supply Air Splitter;  !- Component 1 Name
   8660 
   8661 AirLoopHVAC:SupplyPath,
   8662     PACU_VAV_mid,            !- Name
   8663     PACU_VAV_mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8664     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8665     PACU_VAV_mid Supply Air Splitter;  !- Component 1 Name
   8666 
   8667 AirLoopHVAC:SupplyPath,
   8668     PACU_VAV_top,            !- Name
   8669     PACU_VAV_top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8670     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8671     PACU_VAV_top Supply Air Splitter;  !- Component 1 Name
   8672 
   8673 AirLoopHVAC:ReturnPath,
   8674     PACU_VAV_bot Return Air Path,  !- Name
   8675     PACU_VAV_bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8676     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8677     FirstFloor_Return_Plenum,!- Component 1 Name
   8678     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8679     PACU_VAV_bot Return Air Mixer;  !- Component 2 Name
   8680 
   8681 AirLoopHVAC:ReturnPath,
   8682     PACU_VAV_mid Return Air Path,  !- Name
   8683     PACU_VAV_mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8684     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8685     MidFloor_Return_Plenum,  !- Component 1 Name
   8686     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8687     PACU_VAV_mid Return Air Mixer;  !- Component 2 Name
   8688 
   8689 AirLoopHVAC:ReturnPath,
   8690     PACU_VAV_top Return Air Path,  !- Name
   8691     PACU_VAV_top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8692     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8693     TopFloor_Return_Plenum,  !- Component 1 Name
   8694     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8695     PACU_VAV_top Return Air Mixer;  !- Component 2 Name
   8696 
   8697 AirLoopHVAC:ReturnPlenum,
   8698     FirstFloor_Return_Plenum,!- Name
   8699     FirstFloor_Plenum,       !- Zone Name
   8700     FirstFloor_Plenum Node,  !- Zone Node Name
   8701     FirstFloor_Plenum Outlet Node,  !- Outlet Node Name
   8702     ,                        !- Induced Air Outlet Node or NodeList Name
   8703     Core_bottom Return Air Node,  !- Inlet 1 Node Name
   8704     Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8705     Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8706     Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8707     Perimeter_bot_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8708 
   8709 AirLoopHVAC:ReturnPlenum,
   8710     MidFloor_Return_Plenum,  !- Name
   8711     MidFloor_Plenum,         !- Zone Name
   8712     MidFloor_Plenum Node,    !- Zone Node Name
   8713     MidFloor_Plenum Outlet Node,  !- Outlet Node Name
   8714     ,                        !- Induced Air Outlet Node or NodeList Name
   8715     Core_mid Return Air Node,!- Inlet 1 Node Name
   8716     Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8717     Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8718     Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8719     Perimeter_mid_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8720 
   8721 AirLoopHVAC:ReturnPlenum,
   8722     TopFloor_Return_Plenum,  !- Name
   8723     TopFloor_Plenum,         !- Zone Name
   8724     TopFloor_Plenum Node,    !- Zone Node Name
   8725     TopFloor_Plenum Outlet Node,  !- Outlet Node Name
   8726     ,                        !- Induced Air Outlet Node or NodeList Name
   8727     Core_top Return Air Node,!- Inlet 1 Node Name
   8728     Perimeter_top_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8729     Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8730     Perimeter_top_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8731     Perimeter_top_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8732 
   8733 AirLoopHVAC:ZoneSplitter,
   8734     PACU_VAV_bot Supply Air Splitter,  !- Name
   8735     PACU_VAV_bot Zone Equipment Inlet Node,  !- Inlet Node Name
   8736     Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
   8737     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8738     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8739     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8740     Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8741 
   8742 AirLoopHVAC:ZoneSplitter,
   8743     PACU_VAV_mid Supply Air Splitter,  !- Name
   8744     PACU_VAV_mid Zone Equipment Inlet Node,  !- Inlet Node Name
   8745     Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
   8746     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8747     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8748     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8749     Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8750 
   8751 AirLoopHVAC:ZoneSplitter,
   8752     PACU_VAV_top Supply Air Splitter,  !- Name
   8753     PACU_VAV_top Zone Equipment Inlet Node,  !- Inlet Node Name
   8754     Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
   8755     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8756     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8757     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8758     Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8759 
   8760 AirLoopHVAC:ZoneMixer,
   8761     PACU_VAV_bot Return Air Mixer,  !- Name
   8762     PACU_VAV_bot Zone Equipment Outlet Node,  !- Outlet Node Name
   8763     FirstFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8764 
   8765 AirLoopHVAC:ZoneMixer,
   8766     PACU_VAV_mid Return Air Mixer,  !- Name
   8767     PACU_VAV_mid Zone Equipment Outlet Node,  !- Outlet Node Name
   8768     MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8769 
   8770 AirLoopHVAC:ZoneMixer,
   8771     PACU_VAV_top Return Air Mixer,  !- Name
   8772     PACU_VAV_top Zone Equipment Outlet Node,  !- Outlet Node Name
   8773     TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8774 
   8775 WaterHeater:Mixed,
   8776     SHWSys1 Water Heater,    !- Name
   8777     0.3785412,               !- Tank Volume {m3}
   8778     SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
   8779     2.0,                     !- Deadband Temperature Difference {deltaC}
   8780     82.2222,                 !- Maximum Temperature Limit {C}
   8781     Cycle,                   !- Heater Control Type
   8782     29307.11,                !- Heater Maximum Capacity {W}
   8783     ,                        !- Heater Minimum Capacity {W}
   8784     ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
   8785     ,                        !- Heater Ignition Delay {s}
   8786     NATURALGAS,              !- Heater Fuel Type
   8787     0.808039999,             !- Heater Thermal Efficiency
   8788     ,                        !- Part Load Factor Curve Name
   8789     1277,                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
   8790     NATURALGAS,              !- Off Cycle Parasitic Fuel Type
   8791     0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
   8792     1277,                    !- On Cycle Parasitic Fuel Consumption Rate {W}
   8793     NATURALGAS,              !- On Cycle Parasitic Fuel Type
   8794     ,                        !- On Cycle Parasitic Heat Fraction to Tank
   8795     zone,                    !- Ambient Temperature Indicator
   8796     ,                        !- Ambient Temperature Schedule Name
   8797     CORE_BOTTOM,             !- Ambient Temperature Zone Name
   8798     ,                        !- Ambient Temperature Outdoor Air Node Name
   8799     7.561562668,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   8800     ,                        !- Off Cycle Loss Fraction to Zone
   8801     7.561562668,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
   8802     ,                        !- On Cycle Loss Fraction to Zone
   8803     ,                        !- Peak Use Flow Rate {m3/s}
   8804     ,                        !- Use Flow Rate Fraction Schedule Name
   8805     ,                        !- Cold Water Supply Temperature Schedule Name
   8806     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
   8807     SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
   8808     1.0,                     !- Use Side Effectiveness
   8809     ,                        !- Source Side Inlet Node Name
   8810     ,                        !- Source Side Outlet Node Name
   8811     1.0,                     !- Source Side Effectiveness
   8812     AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
   8813     AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
   8814     1.5;                     !- Indirect Water Heating Recovery Time {hr}
   8815 
   8816 Pump:ConstantSpeed,
   8817     SHWSys1 Pump,            !- Name
   8818     SHWSys1 Supply Inlet Node,  !- Inlet Node Name
   8819     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
   8820     autosize,                !- Rated Flow Rate {m3/s}
   8821     29891,                   !- Rated Pump Head {Pa}
   8822     AUTOSIZE,                !- Rated Power Consumption {W}
   8823     0.30,                    !- Motor Efficiency
   8824     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   8825     Intermittent;            !- Pump Control Type
   8826 
   8827 Coil:Heating:Electric,
   8828     Core_bottom VAV Box Reheat Coil,  !- Name
   8829     ALWAYS_ON,               !- Availability Schedule Name
   8830     1.0000,                  !- Efficiency
   8831     AUTOSIZE,                !- Nominal Capacity {W}
   8832     Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
   8833     Core_bottom VAV Box Outlet Node;  !- Air Outlet Node Name
   8834 
   8835 Coil:Heating:Electric,
   8836     Core_mid VAV Box Reheat Coil,  !- Name
   8837     ALWAYS_ON,               !- Availability Schedule Name
   8838     1.0000,                  !- Efficiency
   8839     AUTOSIZE,                !- Nominal Capacity {W}
   8840     Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
   8841     Core_mid VAV Box Outlet Node;  !- Air Outlet Node Name
   8842 
   8843 Coil:Heating:Electric,
   8844     Core_top VAV Box Reheat Coil,  !- Name
   8845     ALWAYS_ON,               !- Availability Schedule Name
   8846     1.0000,                  !- Efficiency
   8847     AUTOSIZE,                !- Nominal Capacity {W}
   8848     Core_top VAV Box Damper Node,  !- Air Inlet Node Name
   8849     Core_top VAV Box Outlet Node;  !- Air Outlet Node Name
   8850 
   8851 Coil:Heating:Electric,
   8852     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
   8853     ALWAYS_ON,               !- Availability Schedule Name
   8854     1.0000,                  !- Efficiency
   8855     AUTOSIZE,                !- Nominal Capacity {W}
   8856     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8857     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8858 
   8859 Coil:Heating:Electric,
   8860     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
   8861     ALWAYS_ON,               !- Availability Schedule Name
   8862     1.0000,                  !- Efficiency
   8863     AUTOSIZE,                !- Nominal Capacity {W}
   8864     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8865     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8866 
   8867 Coil:Heating:Electric,
   8868     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
   8869     ALWAYS_ON,               !- Availability Schedule Name
   8870     1.0000,                  !- Efficiency
   8871     AUTOSIZE,                !- Nominal Capacity {W}
   8872     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8873     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8874 
   8875 Coil:Heating:Electric,
   8876     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
   8877     ALWAYS_ON,               !- Availability Schedule Name
   8878     1.0000,                  !- Efficiency
   8879     AUTOSIZE,                !- Nominal Capacity {W}
   8880     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8881     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8882 
   8883 Coil:Heating:Electric,
   8884     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
   8885     ALWAYS_ON,               !- Availability Schedule Name
   8886     1.0000,                  !- Efficiency
   8887     AUTOSIZE,                !- Nominal Capacity {W}
   8888     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8889     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8890 
   8891 Coil:Heating:Electric,
   8892     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
   8893     ALWAYS_ON,               !- Availability Schedule Name
   8894     1.0000,                  !- Efficiency
   8895     AUTOSIZE,                !- Nominal Capacity {W}
   8896     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8897     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8898 
   8899 Coil:Heating:Electric,
   8900     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
   8901     ALWAYS_ON,               !- Availability Schedule Name
   8902     1.0000,                  !- Efficiency
   8903     AUTOSIZE,                !- Nominal Capacity {W}
   8904     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8905     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8906 
   8907 Coil:Heating:Electric,
   8908     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
   8909     ALWAYS_ON,               !- Availability Schedule Name
   8910     1.0000,                  !- Efficiency
   8911     AUTOSIZE,                !- Nominal Capacity {W}
   8912     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8913     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8914 
   8915 Coil:Heating:Electric,
   8916     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
   8917     ALWAYS_ON,               !- Availability Schedule Name
   8918     1.0000,                  !- Efficiency
   8919     AUTOSIZE,                !- Nominal Capacity {W}
   8920     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8921     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8922 
   8923 Coil:Heating:Electric,
   8924     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
   8925     ALWAYS_ON,               !- Availability Schedule Name
   8926     1.0000,                  !- Efficiency
   8927     AUTOSIZE,                !- Nominal Capacity {W}
   8928     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8929     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8930 
   8931 Coil:Heating:Electric,
   8932     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
   8933     ALWAYS_ON,               !- Availability Schedule Name
   8934     1.0000,                  !- Efficiency
   8935     AUTOSIZE,                !- Nominal Capacity {W}
   8936     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8937     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8938 
   8939 Coil:Heating:Electric,
   8940     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
   8941     ALWAYS_ON,               !- Availability Schedule Name
   8942     1.0000,                  !- Efficiency
   8943     AUTOSIZE,                !- Nominal Capacity {W}
   8944     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8945     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8946 
   8947 Coil:Heating:Gas,
   8948     PACU_VAV_bot_HeatC,      !- Name
   8949     ALWAYS_ON,               !- Availability Schedule Name
   8950     0.8,                     !- Gas Burner Efficiency
   8951     AUTOSIZE,                !- Nominal Capacity {W}
   8952     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Inlet Node Name
   8953     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Outlet Node Name
   8954     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Temperature Setpoint Node Name
   8955 
   8956 Coil:Heating:Gas,
   8957     PACU_VAV_mid_HeatC,      !- Name
   8958     ALWAYS_ON,               !- Availability Schedule Name
   8959     0.8,                     !- Gas Burner Efficiency
   8960     AUTOSIZE,                !- Nominal Capacity {W}
   8961     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Inlet Node Name
   8962     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Outlet Node Name
   8963     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Temperature Setpoint Node Name
   8964 
   8965 Coil:Heating:Gas,
   8966     PACU_VAV_top_HeatC,      !- Name
   8967     ALWAYS_ON,               !- Availability Schedule Name
   8968     0.8,                     !- Gas Burner Efficiency
   8969     AUTOSIZE,                !- Nominal Capacity {W}
   8970     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Inlet Node Name
   8971     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Outlet Node Name
   8972     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Temperature Setpoint Node Name
   8973 
   8974 Coil:Cooling:DX:TwoSpeed,
   8975     PACU_VAV_bot_CoolC DXCoil,  !- Name
   8976     ALWAYS_ON,               !- Availability Schedule Name
   8977     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   8978     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   8979     3.39928881549157,        !- Rated High Speed COP {W/W}
   8980     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   8981     ,                        !- Unit Internal Static Air Pressure {Pa}
   8982     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Air Inlet Node Name
   8983     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Outlet Node Name
   8984     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   8985     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   8986     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   8987     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   8988     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   8989     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   8990     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   8991     3.39928881549157,        !- Rated Low Speed COP {W/W}
   8992     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   8993     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   8994     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   8995 
   8996 Coil:Cooling:DX:TwoSpeed,
   8997     PACU_VAV_mid_CoolC DXCoil,  !- Name
   8998     ALWAYS_ON,               !- Availability Schedule Name
   8999     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   9000     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   9001     3.39928881549157,        !- Rated High Speed COP {W/W}
   9002     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   9003     ,                        !- Unit Internal Static Air Pressure {Pa}
   9004     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Air Inlet Node Name
   9005     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Outlet Node Name
   9006     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   9007     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   9008     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   9009     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   9010     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   9011     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   9012     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   9013     3.39928881549157,        !- Rated Low Speed COP {W/W}
   9014     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   9015     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   9016     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   9017 
   9018 Coil:Cooling:DX:TwoSpeed,
   9019     PACU_VAV_top_CoolC DXCoil,  !- Name
   9020     ALWAYS_ON,               !- Availability Schedule Name
   9021     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   9022     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   9023     3.39928881549157,        !- Rated High Speed COP {W/W}
   9024     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   9025     ,                        !- Unit Internal Static Air Pressure {Pa}
   9026     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Air Inlet Node Name
   9027     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Outlet Node Name
   9028     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   9029     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   9030     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   9031     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   9032     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   9033     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   9034     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   9035     3.39928881549157,        !- Rated Low Speed COP {W/W}
   9036     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   9037     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   9038     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   9039 
   9040 Fan:VariableVolume,
   9041     PACU_VAV_bot Fan,        !- Name
   9042     HVACOperationSchd,       !- Availability Schedule Name
   9043     0.6006,                  !- Fan Efficiency
   9044     1314.72,                 !- Pressure Rise {Pa}
   9045     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9046     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9047     0.25,                    !- Fan Power Minimum Flow Fraction
   9048     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9049     0.924,                   !- Motor Efficiency
   9050     1.0,                     !- Motor In Airstream Fraction
   9051     0.0408,                  !- Fan Power Coefficient 1
   9052     0.088,                   !- Fan Power Coefficient 2
   9053     -0.0729,                 !- Fan Power Coefficient 3
   9054     0.9437,                  !- Fan Power Coefficient 4
   9055     0,                       !- Fan Power Coefficient 5
   9056     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Inlet Node Name
   9057     PACU_VAV_bot Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9058 
   9059 Fan:VariableVolume,
   9060     PACU_VAV_mid Fan,        !- Name
   9061     HVACOperationSchd,       !- Availability Schedule Name
   9062     0.6006,                  !- Fan Efficiency
   9063     1314.72,                 !- Pressure Rise {Pa}
   9064     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9065     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9066     0.25,                    !- Fan Power Minimum Flow Fraction
   9067     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9068     0.924,                   !- Motor Efficiency
   9069     1.0,                     !- Motor In Airstream Fraction
   9070     0.0408,                  !- Fan Power Coefficient 1
   9071     0.088,                   !- Fan Power Coefficient 2
   9072     -0.0729,                 !- Fan Power Coefficient 3
   9073     0.9437,                  !- Fan Power Coefficient 4
   9074     0,                       !- Fan Power Coefficient 5
   9075     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Inlet Node Name
   9076     PACU_VAV_mid Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9077 
   9078 Fan:VariableVolume,
   9079     PACU_VAV_top Fan,        !- Name
   9080     HVACOperationSchd,       !- Availability Schedule Name
   9081     0.6006,                  !- Fan Efficiency
   9082     1314.72,                 !- Pressure Rise {Pa}
   9083     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9084     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9085     0.25,                    !- Fan Power Minimum Flow Fraction
   9086     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9087     0.924,                   !- Motor Efficiency
   9088     1.0,                     !- Motor In Airstream Fraction
   9089     0.0408,                  !- Fan Power Coefficient 1
   9090     0.088,                   !- Fan Power Coefficient 2
   9091     -0.0729,                 !- Fan Power Coefficient 3
   9092     0.9437,                  !- Fan Power Coefficient 4
   9093     0,                       !- Fan Power Coefficient 5
   9094     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Inlet Node Name
   9095     PACU_VAV_top Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9096 
   9097 WaterUse:Equipment,
   9098     Core_bottom sub cat,     !- Name
   9099     sub cat,                 !- End-Use Subcategory
   9100     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9101     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9102     Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
   9103     Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9104     ,                        !- Cold Water Supply Temperature Schedule Name
   9105     Core_bottom,             !- Zone Name
   9106     Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9107     Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9108 
   9109 WaterUse:Equipment,
   9110     Core_mid sub cat,        !- Name
   9111     sub cat,                 !- End-Use Subcategory
   9112     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9113     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9114     Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
   9115     Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9116     ,                        !- Cold Water Supply Temperature Schedule Name
   9117     Core_mid,                !- Zone Name
   9118     Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9119     Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9120 
   9121 WaterUse:Equipment,
   9122     Core_top sub cat,        !- Name
   9123     sub cat,                 !- End-Use Subcategory
   9124     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9125     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9126     Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
   9127     Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9128     ,                        !- Cold Water Supply Temperature Schedule Name
   9129     Core_top,                !- Zone Name
   9130     Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9131     Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9132 
   9133 WaterUse:Equipment,
   9134     Perimeter_top_ZN_3 sub cat,  !- Name
   9135     sub cat,                 !- End-Use Subcategory
   9136     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9137     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9138     Perimeter_top_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9139     Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9140     ,                        !- Cold Water Supply Temperature Schedule Name
   9141     Perimeter_top_ZN_3,      !- Zone Name
   9142     Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9143     Perimeter_top_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9144 
   9145 WaterUse:Equipment,
   9146     Perimeter_top_ZN_2 sub cat,  !- Name
   9147     sub cat,                 !- End-Use Subcategory
   9148     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9149     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9150     Perimeter_top_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9151     Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9152     ,                        !- Cold Water Supply Temperature Schedule Name
   9153     Perimeter_top_ZN_2,      !- Zone Name
   9154     Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9155     Perimeter_top_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9156 
   9157 WaterUse:Equipment,
   9158     Perimeter_top_ZN_1 sub cat,  !- Name
   9159     sub cat,                 !- End-Use Subcategory
   9160     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9161     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9162     Perimeter_top_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9163     Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9164     ,                        !- Cold Water Supply Temperature Schedule Name
   9165     Perimeter_top_ZN_1,      !- Zone Name
   9166     Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9167     Perimeter_top_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9168 
   9169 WaterUse:Equipment,
   9170     Perimeter_top_ZN_4 sub cat,  !- Name
   9171     sub cat,                 !- End-Use Subcategory
   9172     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9173     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9174     Perimeter_top_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9175     Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9176     ,                        !- Cold Water Supply Temperature Schedule Name
   9177     Perimeter_top_ZN_4,      !- Zone Name
   9178     Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9179     Perimeter_top_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9180 
   9181 WaterUse:Equipment,
   9182     Perimeter_bot_ZN_3 sub cat,  !- Name
   9183     sub cat,                 !- End-Use Subcategory
   9184     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9185     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9186     Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9187     Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9188     ,                        !- Cold Water Supply Temperature Schedule Name
   9189     Perimeter_bot_ZN_3,      !- Zone Name
   9190     Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9191     Perimeter_bot_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9192 
   9193 WaterUse:Equipment,
   9194     Perimeter_bot_ZN_2 sub cat,  !- Name
   9195     sub cat,                 !- End-Use Subcategory
   9196     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9197     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9198     Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9199     Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9200     ,                        !- Cold Water Supply Temperature Schedule Name
   9201     Perimeter_bot_ZN_2,      !- Zone Name
   9202     Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9203     Perimeter_bot_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9204 
   9205 WaterUse:Equipment,
   9206     Perimeter_bot_ZN_1 sub cat,  !- Name
   9207     sub cat,                 !- End-Use Subcategory
   9208     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9209     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9210     Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9211     Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9212     ,                        !- Cold Water Supply Temperature Schedule Name
   9213     Perimeter_bot_ZN_1,      !- Zone Name
   9214     Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9215     Perimeter_bot_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9216 
   9217 WaterUse:Equipment,
   9218     Perimeter_bot_ZN_4 sub cat,  !- Name
   9219     sub cat,                 !- End-Use Subcategory
   9220     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9221     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9222     Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9223     Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9224     ,                        !- Cold Water Supply Temperature Schedule Name
   9225     Perimeter_bot_ZN_4,      !- Zone Name
   9226     Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9227     Perimeter_bot_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9228 
   9229 WaterUse:Equipment,
   9230     Perimeter_mid_ZN_3 sub cat,  !- Name
   9231     sub cat,                 !- End-Use Subcategory
   9232     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9233     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9234     Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9235     Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9236     ,                        !- Cold Water Supply Temperature Schedule Name
   9237     Perimeter_mid_ZN_3,      !- Zone Name
   9238     Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9239     Perimeter_mid_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9240 
   9241 WaterUse:Equipment,
   9242     Perimeter_mid_ZN_2 sub cat,  !- Name
   9243     sub cat,                 !- End-Use Subcategory
   9244     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9245     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9246     Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9247     Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9248     ,                        !- Cold Water Supply Temperature Schedule Name
   9249     Perimeter_mid_ZN_2,      !- Zone Name
   9250     Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9251     Perimeter_mid_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9252 
   9253 WaterUse:Equipment,
   9254     Perimeter_mid_ZN_1 sub cat,  !- Name
   9255     sub cat,                 !- End-Use Subcategory
   9256     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9257     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9258     Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9259     Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9260     ,                        !- Cold Water Supply Temperature Schedule Name
   9261     Perimeter_mid_ZN_1,      !- Zone Name
   9262     Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9263     Perimeter_mid_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9264 
   9265 WaterUse:Equipment,
   9266     Perimeter_mid_ZN_4 sub cat,  !- Name
   9267     sub cat,                 !- End-Use Subcategory
   9268     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9269     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9270     Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9271     Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9272     ,                        !- Cold Water Supply Temperature Schedule Name
   9273     Perimeter_mid_ZN_4,      !- Zone Name
   9274     Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9275     Perimeter_mid_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9276 
   9277 !***** Process Loads For Zone: Core_bottom *****
   9278 WaterUse:Connections,
   9279     Core_bottom sub cat,     !- Name
   9280     Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
   9281     Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
   9282     ,                        !- Supply Water Storage Tank Name
   9283     ,                        !- Reclamation Water Storage Tank Name
   9284     ,                        !- Hot Water Supply Temperature Schedule Name
   9285     ,                        !- Cold Water Supply Temperature Schedule Name
   9286     ,                        !- Drain Water Heat Exchanger Type
   9287     ,                        !- Drain Water Heat Exchanger Destination
   9288     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9289     Core_bottom sub cat;     !- Water Use Equipment 1 Name
   9290 
   9291 !***** Process Loads For Zone: Core_mid *****
   9292 WaterUse:Connections,
   9293     Core_mid sub cat,        !- Name
   9294     Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
   9295     Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
   9296     ,                        !- Supply Water Storage Tank Name
   9297     ,                        !- Reclamation Water Storage Tank Name
   9298     ,                        !- Hot Water Supply Temperature Schedule Name
   9299     ,                        !- Cold Water Supply Temperature Schedule Name
   9300     ,                        !- Drain Water Heat Exchanger Type
   9301     ,                        !- Drain Water Heat Exchanger Destination
   9302     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9303     Core_mid sub cat;        !- Water Use Equipment 1 Name
   9304 
   9305 !***** Process Loads For Zone: Core_top *****
   9306 WaterUse:Connections,
   9307     Core_top sub cat,        !- Name
   9308     Core_top sub cat Water Inlet Node,  !- Inlet Node Name
   9309     Core_top sub cat Water Outlet Node,  !- Outlet Node Name
   9310     ,                        !- Supply Water Storage Tank Name
   9311     ,                        !- Reclamation Water Storage Tank Name
   9312     ,                        !- Hot Water Supply Temperature Schedule Name
   9313     ,                        !- Cold Water Supply Temperature Schedule Name
   9314     ,                        !- Drain Water Heat Exchanger Type
   9315     ,                        !- Drain Water Heat Exchanger Destination
   9316     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9317     Core_top sub cat;        !- Water Use Equipment 1 Name
   9318 
   9319 !***** Process Loads For Zone: Perimeter_top_ZN_3 *****
   9320 WaterUse:Connections,
   9321     Perimeter_top_ZN_3 sub cat,  !- Name
   9322     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9323     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9324     ,                        !- Supply Water Storage Tank Name
   9325     ,                        !- Reclamation Water Storage Tank Name
   9326     ,                        !- Hot Water Supply Temperature Schedule Name
   9327     ,                        !- Cold Water Supply Temperature Schedule Name
   9328     ,                        !- Drain Water Heat Exchanger Type
   9329     ,                        !- Drain Water Heat Exchanger Destination
   9330     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9331     Perimeter_top_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9332 
   9333 !***** Process Loads For Zone: Perimeter_top_ZN_2 *****
   9334 WaterUse:Connections,
   9335     Perimeter_top_ZN_2 sub cat,  !- Name
   9336     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9337     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9338     ,                        !- Supply Water Storage Tank Name
   9339     ,                        !- Reclamation Water Storage Tank Name
   9340     ,                        !- Hot Water Supply Temperature Schedule Name
   9341     ,                        !- Cold Water Supply Temperature Schedule Name
   9342     ,                        !- Drain Water Heat Exchanger Type
   9343     ,                        !- Drain Water Heat Exchanger Destination
   9344     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9345     Perimeter_top_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9346 
   9347 !***** Process Loads For Zone: Perimeter_top_ZN_1 *****
   9348 WaterUse:Connections,
   9349     Perimeter_top_ZN_1 sub cat,  !- Name
   9350     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9351     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9352     ,                        !- Supply Water Storage Tank Name
   9353     ,                        !- Reclamation Water Storage Tank Name
   9354     ,                        !- Hot Water Supply Temperature Schedule Name
   9355     ,                        !- Cold Water Supply Temperature Schedule Name
   9356     ,                        !- Drain Water Heat Exchanger Type
   9357     ,                        !- Drain Water Heat Exchanger Destination
   9358     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9359     Perimeter_top_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9360 
   9361 !***** Process Loads For Zone: Perimeter_top_ZN_4 *****
   9362 WaterUse:Connections,
   9363     Perimeter_top_ZN_4 sub cat,  !- Name
   9364     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9365     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9366     ,                        !- Supply Water Storage Tank Name
   9367     ,                        !- Reclamation Water Storage Tank Name
   9368     ,                        !- Hot Water Supply Temperature Schedule Name
   9369     ,                        !- Cold Water Supply Temperature Schedule Name
   9370     ,                        !- Drain Water Heat Exchanger Type
   9371     ,                        !- Drain Water Heat Exchanger Destination
   9372     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9373     Perimeter_top_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9374 
   9375 !***** Process Loads For Zone: Perimeter_bot_ZN_3 *****
   9376 WaterUse:Connections,
   9377     Perimeter_bot_ZN_3 sub cat,  !- Name
   9378     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9379     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9380     ,                        !- Supply Water Storage Tank Name
   9381     ,                        !- Reclamation Water Storage Tank Name
   9382     ,                        !- Hot Water Supply Temperature Schedule Name
   9383     ,                        !- Cold Water Supply Temperature Schedule Name
   9384     ,                        !- Drain Water Heat Exchanger Type
   9385     ,                        !- Drain Water Heat Exchanger Destination
   9386     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9387     Perimeter_bot_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9388 
   9389 !***** Process Loads For Zone: Perimeter_bot_ZN_2 *****
   9390 WaterUse:Connections,
   9391     Perimeter_bot_ZN_2 sub cat,  !- Name
   9392     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9393     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9394     ,                        !- Supply Water Storage Tank Name
   9395     ,                        !- Reclamation Water Storage Tank Name
   9396     ,                        !- Hot Water Supply Temperature Schedule Name
   9397     ,                        !- Cold Water Supply Temperature Schedule Name
   9398     ,                        !- Drain Water Heat Exchanger Type
   9399     ,                        !- Drain Water Heat Exchanger Destination
   9400     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9401     Perimeter_bot_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9402 
   9403 !***** Process Loads For Zone: Perimeter_bot_ZN_1 *****
   9404 WaterUse:Connections,
   9405     Perimeter_bot_ZN_1 sub cat,  !- Name
   9406     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9407     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9408     ,                        !- Supply Water Storage Tank Name
   9409     ,                        !- Reclamation Water Storage Tank Name
   9410     ,                        !- Hot Water Supply Temperature Schedule Name
   9411     ,                        !- Cold Water Supply Temperature Schedule Name
   9412     ,                        !- Drain Water Heat Exchanger Type
   9413     ,                        !- Drain Water Heat Exchanger Destination
   9414     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9415     Perimeter_bot_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9416 
   9417 !***** Process Loads For Zone: Perimeter_bot_ZN_4 *****
   9418 WaterUse:Connections,
   9419     Perimeter_bot_ZN_4 sub cat,  !- Name
   9420     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9421     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9422     ,                        !- Supply Water Storage Tank Name
   9423     ,                        !- Reclamation Water Storage Tank Name
   9424     ,                        !- Hot Water Supply Temperature Schedule Name
   9425     ,                        !- Cold Water Supply Temperature Schedule Name
   9426     ,                        !- Drain Water Heat Exchanger Type
   9427     ,                        !- Drain Water Heat Exchanger Destination
   9428     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9429     Perimeter_bot_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9430 
   9431 !***** Process Loads For Zone: Perimeter_mid_ZN_3 *****
   9432 WaterUse:Connections,
   9433     Perimeter_mid_ZN_3 sub cat,  !- Name
   9434     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9435     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9436     ,                        !- Supply Water Storage Tank Name
   9437     ,                        !- Reclamation Water Storage Tank Name
   9438     ,                        !- Hot Water Supply Temperature Schedule Name
   9439     ,                        !- Cold Water Supply Temperature Schedule Name
   9440     ,                        !- Drain Water Heat Exchanger Type
   9441     ,                        !- Drain Water Heat Exchanger Destination
   9442     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9443     Perimeter_mid_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9444 
   9445 !***** Process Loads For Zone: Perimeter_mid_ZN_2 *****
   9446 WaterUse:Connections,
   9447     Perimeter_mid_ZN_2 sub cat,  !- Name
   9448     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9449     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9450     ,                        !- Supply Water Storage Tank Name
   9451     ,                        !- Reclamation Water Storage Tank Name
   9452     ,                        !- Hot Water Supply Temperature Schedule Name
   9453     ,                        !- Cold Water Supply Temperature Schedule Name
   9454     ,                        !- Drain Water Heat Exchanger Type
   9455     ,                        !- Drain Water Heat Exchanger Destination
   9456     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9457     Perimeter_mid_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9458 
   9459 !***** Process Loads For Zone: Perimeter_mid_ZN_1 *****
   9460 WaterUse:Connections,
   9461     Perimeter_mid_ZN_1 sub cat,  !- Name
   9462     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9463     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9464     ,                        !- Supply Water Storage Tank Name
   9465     ,                        !- Reclamation Water Storage Tank Name
   9466     ,                        !- Hot Water Supply Temperature Schedule Name
   9467     ,                        !- Cold Water Supply Temperature Schedule Name
   9468     ,                        !- Drain Water Heat Exchanger Type
   9469     ,                        !- Drain Water Heat Exchanger Destination
   9470     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9471     Perimeter_mid_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9472 
   9473 !***** Process Loads For Zone: Perimeter_mid_ZN_4 *****
   9474 WaterUse:Connections,
   9475     Perimeter_mid_ZN_4 sub cat,  !- Name
   9476     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9477     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9478     ,                        !- Supply Water Storage Tank Name
   9479     ,                        !- Reclamation Water Storage Tank Name
   9480     ,                        !- Hot Water Supply Temperature Schedule Name
   9481     ,                        !- Cold Water Supply Temperature Schedule Name
   9482     ,                        !- Drain Water Heat Exchanger Type
   9483     ,                        !- Drain Water Heat Exchanger Destination
   9484     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9485     Perimeter_mid_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9486 
   9487 !No PV for this case
   9488 Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
   9489 Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
   9490 Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
   9491 Output:Surfaces:Drawing,DXF;
   9492 Output:Surfaces:List,Details;
   9493 Output:VariableDictionary,IDF;
   9494 Output:Constructions,Constructions;
   9495 
   9496 OutputControl:Table:Style,
   9497     HTML;                    !- Column Separator
   9498 
   9499 Output:Table:SummaryReports,
   9500     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
   9501     InputVerificationandResultsSummary,  !- Report 2 Name
   9502     ClimaticDataSummary,     !- Report 3 Name
   9503     EquipmentSummary,        !- Report 4 Name
   9504     EnvelopeSummary;         !- Report 5 Name
   9505 
   9506 Output:Table:Monthly,
   9507     Monthly Indoor Temp,     !- Name
   9508     2,                       !- Digits After Decimal
   9509     Zone Mean Air Temperature,  !- Variable or Meter 1 Name
   9510     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9511     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
   9512     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9513 
   9514 Output:Table:Monthly,
   9515     Outdoor Air Summary,     !- Name
   9516     3,                       !- Digits After Decimal
   9517     Zone People Occupant Count,  !- Variable or Meter 1 Name
   9518     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9519     Zone People Occupant Count,  !- Variable or Meter 2 Name
   9520     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9521     Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
   9522     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   9523     Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
   9524     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
   9525 
   9526 Output:Table:Monthly,
   9527     Ventilation Load Components,  !- Name
   9528     3,                       !- Digits After Decimal
   9529     Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
   9530     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9531     Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
   9532     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9533     Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
   9534     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9535     Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
   9536     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9537     Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
   9538     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9539     Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
   9540     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9541     Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
   9542     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   9543     Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
   9544     SumOrAverage;            !- Aggregation Type for Variable or Meter 8
   9545 
   9546 Output:Table:Monthly,
   9547     Overall HVAC Air System Loads,  !- Name
   9548     3,                       !- Digits After Decimal
   9549     Air System Total Heating Energy,  !- Variable or Meter 1 Name
   9550     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9551     Air System Total Cooling Energy,  !- Variable or Meter 2 Name
   9552     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9553 
   9554 Output:Table:Monthly,
   9555     Overall HVAC System Energy,  !- Name
   9556     3,                       !- Digits After Decimal
   9557     Electricity:HVAC,        !- Variable or Meter 1 Name
   9558     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9559     Heating:Gas,             !- Variable or Meter 2 Name
   9560     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9561 
   9562 Output:Table:Monthly,
   9563     Components of Peak Electrical Demand,  !- Name
   9564     3,                       !- Digits After Decimal
   9565     Electricity:Facility,    !- Variable or Meter 1 Name
   9566     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9567     Electricity:Facility,    !- Variable or Meter 2 Name
   9568     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9569     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9570     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9571     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9572     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9573     Fans:Electricity,        !- Variable or Meter 5 Name
   9574     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9575     Heating:Electricity,     !- Variable or Meter 6 Name
   9576     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9577     Cooling:Electricity,     !- Variable or Meter 7 Name
   9578     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9579     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9580     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9581     Pumps:Electricity,       !- Variable or Meter 9 Name
   9582     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9583     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9584     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9585     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9586     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9587     Humidification:Electricity,  !- Variable or Meter 12 Name
   9588     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9589     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9590     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9591     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9592     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9593     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9594     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9595     Generators:Electricity,  !- Variable or Meter 16 Name
   9596     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9597     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9598     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9599 
   9600 Output:Table:Monthly,
   9601     Components of Peak Net Electrical Demand,  !- Name
   9602     3,                       !- Digits After Decimal
   9603     ElectricityNet:Facility, !- Variable or Meter 1 Name
   9604     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9605     ElectricityNet:Facility, !- Variable or Meter 2 Name
   9606     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9607     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9608     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9609     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9610     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9611     Fans:Electricity,        !- Variable or Meter 5 Name
   9612     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9613     Heating:Electricity,     !- Variable or Meter 6 Name
   9614     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9615     Cooling:Electricity,     !- Variable or Meter 7 Name
   9616     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9617     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9618     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9619     Pumps:Electricity,       !- Variable or Meter 9 Name
   9620     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9621     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9622     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9623     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9624     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9625     Humidification:Electricity,  !- Variable or Meter 12 Name
   9626     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9627     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9628     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9629     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9630     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9631     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9632     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9633     Generators:Electricity,  !- Variable or Meter 16 Name
   9634     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9635     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9636     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9637 
   9638 Output:Table:Monthly,
   9639     Setpoints Not Met With Temperatures,  !- Name
   9640     2,                       !- Digits After Decimal
   9641     Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
   9642     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9643     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   9644     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9645     Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
   9646     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   9647     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   9648     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9649     Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
   9650     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   9651     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   9652     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
   9653     Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
   9654     HoursNonZero,            !- Aggregation Type for Variable or Meter 7
   9655     Zone Mean Air Temperature,  !- Variable or Meter 8 Name
   9656     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
   9657 
   9658 Output:Table:Monthly,
   9659     Comfort Report - Simple 55,  !- Name
   9660     2,                       !- Digits After Decimal
   9661     Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
   9662     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9663     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   9664     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9665     Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
   9666     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   9667     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   9668     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9669     Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
   9670     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   9671     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   9672     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
   9673 
   9674 Output:Table:Monthly,
   9675     Building Loads - Cooling,!- Name
   9676     2,                       !- Digits After Decimal
   9677     Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
   9678     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9679     Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
   9680     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9681     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
   9682     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9683     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
   9684     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9685     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
   9686     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9687     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
   9688     Maximum,                 !- Aggregation Type for Variable or Meter 6
   9689     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
   9690     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9691     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
   9692     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
   9693 
   9694 Output:Table:Monthly,
   9695     Building Loads - Heating,!- Name
   9696     2,                       !- Digits After Decimal
   9697     Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
   9698     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9699     Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
   9700     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9701     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
   9702     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
   9703 
   9704 Output:Table:Monthly,
   9705     Building Loads - Electric,  !- Name
   9706     2,                       !- Digits After Decimal
   9707     Zone Lights Electric Energy,  !- Variable or Meter 1 Name
   9708     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9709     Zone Lights Electric Energy,  !- Variable or Meter 2 Name
   9710     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9711     Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
   9712     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9713     Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
   9714     Maximum;                 !- Aggregation Type for Variable or Meter 4
   9715 
   9716 Output:Table:Monthly,
   9717     Space Loads,             !- Name
   9718     2,                       !- Digits After Decimal
   9719     Zone People Total Heating Energy,  !- Variable or Meter 1 Name
   9720     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9721     Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
   9722     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9723     Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
   9724     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9725     Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
   9726     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9727     Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
   9728     SumOrAverage;            !- Aggregation Type for Variable or Meter 5
   9729 
   9730 Output:Table:Monthly,
   9731     Energy Consumption - Electricity & Natural Gas,  !- Name
   9732     2,                       !- Digits After Decimal
   9733     Electricity:Building,    !- Variable or Meter 1 Name
   9734     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9735     Electricity:Building,    !- Variable or Meter 2 Name
   9736     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9737     Gas:Building,            !- Variable or Meter 3 Name
   9738     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9739     Gas:Building,            !- Variable or Meter 4 Name
   9740     Maximum;                 !- Aggregation Type for Variable or Meter 4
   9741 
   9742 Output:Table:Monthly,
   9743     Building Energy Performance - Electricity,  !- Name
   9744     2,                       !- Digits After Decimal
   9745     InteriorLights:Electricity,  !- Variable or Meter 1 Name
   9746     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9747     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
   9748     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9749     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
   9750     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9751     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9752     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9753     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
   9754     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9755     Fans:Electricity,        !- Variable or Meter 6 Name
   9756     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9757     Pumps:Electricity,       !- Variable or Meter 7 Name
   9758     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   9759     Heating:Electricity,     !- Variable or Meter 8 Name
   9760     SumOrAverage,            !- Aggregation Type for Variable or Meter 8
   9761     Cooling:Electricity,     !- Variable or Meter 9 Name
   9762     SumOrAverage,            !- Aggregation Type for Variable or Meter 9
   9763     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9764     SumOrAverage,            !- Aggregation Type for Variable or Meter 10
   9765     Humidifier:Electricity,  !- Variable or Meter 11 Name
   9766     SumOrAverage,            !- Aggregation Type for Variable or Meter 11
   9767     HeatRecovery:Electricity,!- Variable or Meter 12 Name
   9768     SumOrAverage,            !- Aggregation Type for Variable or Meter 12
   9769     WaterSystems:Electricity,!- Variable or Meter 13 Name
   9770     SumOrAverage,            !- Aggregation Type for Variable or Meter 13
   9771     Cogeneration:Electricity,!- Variable or Meter 14 Name
   9772     SumOrAverage;            !- Aggregation Type for Variable or Meter 14
   9773 
   9774 Output:Table:Monthly,
   9775     Building Energy Performance - Natural Gas,  !- Name
   9776     2,                       !- Digits After Decimal
   9777     InteriorEquipment:Gas,   !- Variable or Meter 1 Name
   9778     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9779     ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
   9780     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9781     Heating:Gas,             !- Variable or Meter 3 Name
   9782     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9783     Cooling:Gas,             !- Variable or Meter 4 Name
   9784     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9785     WaterSystems:Gas,        !- Variable or Meter 5 Name
   9786     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9787     Cogeneration:Gas,        !- Variable or Meter 6 Name
   9788     SumOrAverage;            !- Aggregation Type for Variable or Meter 6
   9789 
   9790 Output:Table:Monthly,
   9791     Peak Energy End-Use - Electricity Part 1,  !- Name
   9792     2,                       !- Digits After Decimal
   9793     InteriorLights:Electricity,  !- Variable or Meter 1 Name
   9794     Maximum,                 !- Aggregation Type for Variable or Meter 1
   9795     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
   9796     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9797     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
   9798     Maximum,                 !- Aggregation Type for Variable or Meter 3
   9799     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9800     Maximum,                 !- Aggregation Type for Variable or Meter 4
   9801     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
   9802     Maximum,                 !- Aggregation Type for Variable or Meter 5
   9803     Fans:Electricity,        !- Variable or Meter 6 Name
   9804     Maximum,                 !- Aggregation Type for Variable or Meter 6
   9805     Pumps:Electricity,       !- Variable or Meter 7 Name
   9806     Maximum,                 !- Aggregation Type for Variable or Meter 7
   9807     Heating:Electricity,     !- Variable or Meter 8 Name
   9808     Maximum;                 !- Aggregation Type for Variable or Meter 8
   9809 
   9810 Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
   9811 Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;
   9812 
   9813 Output:Table:Monthly,
   9814     Peak Electrical Demand,  !- Name
   9815     3,                       !- Digits After Decimal
   9816     Electricity:Facility,    !- Variable or Meter 1 Name
   9817     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9818     Electricity:Facility,    !- Variable or Meter 2 Name
   9819     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9820     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9821     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9822     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9823     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9824     Fans:Electricity,        !- Variable or Meter 5 Name
   9825     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9826     Heating:Electricity,     !- Variable or Meter 6 Name
   9827     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9828     Cooling:Electricity,     !- Variable or Meter 7 Name
   9829     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9830     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9831     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9832     Pumps:Electricity,       !- Variable or Meter 9 Name
   9833     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9834     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9835     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9836     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9837     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9838     Humidification:Electricity,  !- Variable or Meter 12 Name
   9839     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9840     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9841     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9842     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9843     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9844     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9845     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9846     Generators:Electricity,  !- Variable or Meter 16 Name
   9847     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9848     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9849     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9850 
   9851 Output:Table:Monthly,
   9852     Peak Gas Demand,         !- Name
   9853     3,                       !- Digits After Decimal
   9854     Gas:Facility,            !- Variable or Meter 1 Name
   9855     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9856     Gas:Facility,            !- Variable or Meter 2 Name
   9857     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9858     Gas:HVAC,                !- Variable or Meter 3 Name
   9859     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9860     InteriorEquipment:Gas,   !- Variable or Meter 4 Name
   9861     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9862     MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
   9863     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9864     Gas:Plant,               !- Variable or Meter 6 Name
   9865     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9866     WaterSystems:Gas,        !- Variable or Meter 7 Name
   9867     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9868     Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
   9869     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9870     Heating:Gas,             !- Variable or Meter 9 Name
   9871     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9
   9872 
   9873 Controller:MechanicalVentilation,
   9874     PACU_VAV_BOT_DCV,        !- Name
   9875     ALWAYS_ON,               !- Availability Schedule Name
   9876     Yes,                     !- Demand Controlled Ventilation
   9877     VentilationRateProcedure,!- System Outdoor Air Method
   9878     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
   9879     Core_bottom,             !- Zone 1 Name
   9880     CM DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
   9881     CM DSZAD Core_bottom,    !- Design Specification Zone Air Distribution Object Name 1
   9882     Perimeter_bot_ZN_1,      !- Zone 2 Name
   9883     CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 2
   9884     CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
   9885     Perimeter_bot_ZN_2,      !- Zone 3 Name
   9886     CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
   9887     CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
   9888     Perimeter_bot_ZN_3,      !- Zone 4 Name
   9889     CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 4
   9890     CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
   9891     Perimeter_bot_ZN_4,      !- Zone 5 Name
   9892     CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
   9893     CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
   9894 
   9895 DesignSpecification:ZoneAirDistribution,
   9896     CM DSZAD Core_bottom,    !- Name
   9897     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9898     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9899 
   9900 DesignSpecification:ZoneAirDistribution,
   9901     CM DSZAD Perimeter_bot_ZN_1,  !- Name
   9902     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9903     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9904 
   9905 DesignSpecification:ZoneAirDistribution,
   9906     CM DSZAD Perimeter_bot_ZN_2,  !- Name
   9907     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9908     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9909 
   9910 DesignSpecification:ZoneAirDistribution,
   9911     CM DSZAD Perimeter_bot_ZN_3,  !- Name
   9912     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9913     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9914 
   9915 DesignSpecification:ZoneAirDistribution,
   9916     CM DSZAD Perimeter_bot_ZN_4,  !- Name
   9917     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9918     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9919 
   9920 DesignSpecification:OutdoorAir,
   9921     CM DSOA Core_bottom,     !- Name
   9922     Sum,                     !- Outdoor Air Method
   9923     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9924     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9925 
   9926 DesignSpecification:OutdoorAir,
   9927     CM DSOA Perimeter_bot_ZN_1,  !- Name
   9928     Sum,                     !- Outdoor Air Method
   9929     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9930     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9931 
   9932 DesignSpecification:OutdoorAir,
   9933     CM DSOA Perimeter_bot_ZN_2,  !- Name
   9934     Sum,                     !- Outdoor Air Method
   9935     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9936     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9937 
   9938 DesignSpecification:OutdoorAir,
   9939     CM DSOA Perimeter_bot_ZN_3,  !- Name
   9940     Sum,                     !- Outdoor Air Method
   9941     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9942     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9943 
   9944 DesignSpecification:OutdoorAir,
   9945     CM DSOA Perimeter_bot_ZN_4,  !- Name
   9946     Sum,                     !- Outdoor Air Method
   9947     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9948     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9949 
   9950 Controller:MechanicalVentilation,
   9951     PACU_VAV_TOP_DCV,        !- Name
   9952     ALWAYS_ON,               !- Availability Schedule Name
   9953     Yes,                     !- Demand Controlled Ventilation
   9954     VentilationRateProcedure,!- System Outdoor Air Method
   9955     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
   9956     Core_top,                !- Zone 1 Name
   9957     CM DSOA Core_top,        !- Design Specification Outdoor Air Object Name 1
   9958     CM DSZAD Core_top,       !- Design Specification Zone Air Distribution Object Name 1
   9959     Perimeter_top_ZN_1,      !- Zone 2 Name
   9960     CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name 2
   9961     CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
   9962     Perimeter_top_ZN_2,      !- Zone 3 Name
   9963     CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name 3
   9964     CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
   9965     Perimeter_top_ZN_3,      !- Zone 4 Name
   9966     CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name 4
   9967     CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
   9968     Perimeter_top_ZN_4,      !- Zone 5 Name
   9969     CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name 5
   9970     CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
   9971 
   9972 DesignSpecification:ZoneAirDistribution,
   9973     CM DSZAD Core_top,       !- Name
   9974     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9975     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9976 
   9977 DesignSpecification:ZoneAirDistribution,
   9978     CM DSZAD Perimeter_top_ZN_1,  !- Name
   9979     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9980     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9981 
   9982 DesignSpecification:ZoneAirDistribution,
   9983     CM DSZAD Perimeter_top_ZN_2,  !- Name
   9984     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9985     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9986 
   9987 DesignSpecification:ZoneAirDistribution,
   9988     CM DSZAD Perimeter_top_ZN_3,  !- Name
   9989     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9990     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9991 
   9992 DesignSpecification:ZoneAirDistribution,
   9993     CM DSZAD Perimeter_top_ZN_4,  !- Name
   9994     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9995     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9996 
   9997 DesignSpecification:OutdoorAir,
   9998     CM DSOA Core_top,        !- Name
   9999     Sum,                     !- Outdoor Air Method
  10000     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10001     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10002 
  10003 DesignSpecification:OutdoorAir,
  10004     CM DSOA Perimeter_top_ZN_1,  !- Name
  10005     Sum,                     !- Outdoor Air Method
  10006     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10007     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10008 
  10009 DesignSpecification:OutdoorAir,
  10010     CM DSOA Perimeter_top_ZN_2,  !- Name
  10011     Sum,                     !- Outdoor Air Method
  10012     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10013     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10014 
  10015 DesignSpecification:OutdoorAir,
  10016     CM DSOA Perimeter_top_ZN_3,  !- Name
  10017     Sum,                     !- Outdoor Air Method
  10018     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10019     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10020 
  10021 DesignSpecification:OutdoorAir,
  10022     CM DSOA Perimeter_top_ZN_4,  !- Name
  10023     Sum,                     !- Outdoor Air Method
  10024     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10025     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10026 
  10027 Controller:MechanicalVentilation,
  10028     PACU_VAV_MID_DCV,        !- Name
  10029     ALWAYS_ON,               !- Availability Schedule Name
  10030     Yes,                     !- Demand Controlled Ventilation
  10031     VentilationRateProcedure,!- System Outdoor Air Method
  10032     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  10033     Core_mid,                !- Zone 1 Name
  10034     CM DSOA Core_mid,        !- Design Specification Outdoor Air Object Name 1
  10035     CM DSZAD Core_mid,       !- Design Specification Zone Air Distribution Object Name 1
  10036     Perimeter_mid_ZN_1,      !- Zone 2 Name
  10037     CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name 2
  10038     CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
  10039     Perimeter_mid_ZN_2,      !- Zone 3 Name
  10040     CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name 3
  10041     CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
  10042     Perimeter_mid_ZN_3,      !- Zone 4 Name
  10043     CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name 4
  10044     CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
  10045     Perimeter_mid_ZN_4,      !- Zone 5 Name
  10046     CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name 5
  10047     CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
  10048 
  10049 DesignSpecification:ZoneAirDistribution,
  10050     CM DSZAD Core_mid,       !- Name
  10051     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10052     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10053 
  10054 DesignSpecification:ZoneAirDistribution,
  10055     CM DSZAD Perimeter_mid_ZN_1,  !- Name
  10056     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10057     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10058 
  10059 DesignSpecification:ZoneAirDistribution,
  10060     CM DSZAD Perimeter_mid_ZN_2,  !- Name
  10061     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10062     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10063 
  10064 DesignSpecification:ZoneAirDistribution,
  10065     CM DSZAD Perimeter_mid_ZN_3,  !- Name
  10066     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10067     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10068 
  10069 DesignSpecification:ZoneAirDistribution,
  10070     CM DSZAD Perimeter_mid_ZN_4,  !- Name
  10071     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10072     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10073 
  10074 DesignSpecification:OutdoorAir,
  10075     CM DSOA Core_mid,        !- Name
  10076     Sum,                     !- Outdoor Air Method
  10077     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10078     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10079 
  10080 DesignSpecification:OutdoorAir,
  10081     CM DSOA Perimeter_mid_ZN_1,  !- Name
  10082     Sum,                     !- Outdoor Air Method
  10083     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10084     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10085 
  10086 DesignSpecification:OutdoorAir,
  10087     CM DSOA Perimeter_mid_ZN_2,  !- Name
  10088     Sum,                     !- Outdoor Air Method
  10089     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10090     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10091 
  10092 DesignSpecification:OutdoorAir,
  10093     CM DSOA Perimeter_mid_ZN_3,  !- Name
  10094     Sum,                     !- Outdoor Air Method
  10095     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10096     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10097 
  10098 DesignSpecification:OutdoorAir,
  10099     CM DSOA Perimeter_mid_ZN_4,  !- Name
  10100     Sum,                     !- Outdoor Air Method
  10101     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10102     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10103 
  10104 EnergyManagementSystem:Sensor,
  10105     Facility_Int_LTG,        !- Name
  10106     ,                        !- Output:Variable or Output:Meter Index Key Name
  10107     InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name
  10108 
  10109 EnergyManagementSystem:GlobalVariable,
  10110     Wired_LTG;               !- Erl Variable 1 Name
  10111 
  10112 EnergyManagementSystem:Program,
  10113     Transformer_Load_Prog,   !- Name
  10114     SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1
  10115 
  10116 EnergyManagementSystem:ProgramCallingManager,
  10117     Transformer_Load_Prog_Manager,  !- Name
  10118     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  10119     Transformer_Load_Prog;   !- Program Name 1
  10120 
  10121 EnergyManagementSystem:OutputVariable,
  10122     Wired_LTG,               !- Name
  10123     Wired_LTG,               !- EMS Variable Name
  10124     Summed,                  !- Type of Data in Variable
  10125     ZoneTimeStep,            !- Update Frequency
  10126     ,                        !- EMS Program or Subroutine Name
  10127     J;                       !- Units
  10128 
  10129 Meter:Custom,
  10130     Wired_LTG_Electricity,   !- Name
  10131     Electricity,             !- Fuel Type
  10132     ,                        !- Key Name 1
  10133     Wired_LTG;               !- Output Variable or Meter Name 1
  10134 
  10135 Meter:CustomDecrement,
  10136     Wired_Int_EQUIP,         !- Name
  10137     Electricity,             !- Fuel Type
  10138     InteriorEquipment:Electricity,  !- Source Meter Name
  10139     Core_bottom_Elevators_Equip,  !- Key Name 1
  10140     Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1
  10141 
  10142 ElectricLoadCenter:Transformer,
  10143     Transformer 1,           !- Name
  10144     Always_On,               !- Availability Schedule Name
  10145     PowerInFromGrid,         !- Transformer Usage
  10146     ,                        !- Zone Name
  10147     ,                        !- Radiative Fraction
  10148     45000,                   !- Rated Capacity {VA}
  10149     3,                       !- Phase
  10150     Aluminum,                !- Conductor Material
  10151     150,                     !- Full Load Temperature Rise {C}
  10152     0.1,                     !- Fraction of Eddy Current Losses
  10153     NominalEfficiency,       !- Performance Input Method
  10154     ,                        !- Rated No Load Loss {W}
  10155     ,                        !- Rated Load Loss {W}
  10156     0.977,                   !- Nameplate Efficiency
  10157     0.35,                    !- Per Unit Load for Nameplate Efficiency
  10158     75,                      !- Reference Temperature for Nameplate Efficiency {C}
  10159     ,                        !- Per Unit Load for Maximum Efficiency
  10160     Yes,                     !- Consider Transformer Loss for Utility Cost
  10161     Wired_LTG_Electricity,   !- Meter 1 Name
  10162     Wired_INT_EQUIP;         !- Meter 2 Name
  10163 
  10164 !
  10165 ! End Addendum O transformers implementation
  10166 !
  10167 EnergyManagementSystem:Sensor,
  10168     OAT,                     !- Name
  10169     Environment,             !- Output:Variable or Output:Meter Index Key Name
  10170     Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name
  10171 
  10172 EnergyManagementSystem:Actuator,
  10173     CLGSETP_SCH_Actuator,    !- Name
  10174     CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  10175     Schedule:Compact,        !- Actuated Component Type
  10176     Schedule Value;          !- Actuated Component Control Type
  10177 
  10178 EnergyManagementSystem:Actuator,
  10179     HTGSETP_SCH_Actuator,    !- Name
  10180     HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  10181     Schedule:Compact,        !- Actuated Component Type
  10182     Schedule Value;          !- Actuated Component Control Type
  10183 
  10184 EnergyManagementSystem:ProgramCallingManager,
  10185     OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
  10186     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  10187     OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1
  10188 
  10189 EnergyManagementSystem:Program,
  10190     OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
  10191     IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
  10192     SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
  10193     SET HTGSETP_SCH_Actuator = 15.6,  !- A4
  10194     ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- A5
  10195     SET CLGSETP_SCH_Actuator = 26.7,  !- A6
  10196     SET HTGSETP_SCH_Actuator = 15.6,  !- A7
  10197     ELSE,                    !- A8
  10198     SET CLGSETP_SCH_Actuator = NULL,  !- A9
  10199     SET HTGSETP_SCH_Actuator = NULL,  !- A10
  10200     ENDIF;                   !- A11
  10201 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          94
  Maximum number of Numeric IDF Args=          22
  Number of IDF "Lines"=         934
  Number of Defaulted Fields=         108
  Number of Fields with Defaults=        1899
  Number of Autosized Fields=          80
  Number of Autosizable Fields =         113
  Number of Autocalculated Fields=         143
  Number of Autocalculatable Fields =         252
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=OUTPUT:ENERGYMANAGEMENTSYSTEM
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=OUTPUT:VARIABLE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:CONSTANT
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=DAYLIGHTING:CONTROLS
 Getting object=WATERHEATER:MIXED
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ENERGYMANAGEMENTSYSTEM:SENSOR
 Getting object=ENERGYMANAGEMENTSYSTEM:ACTUATOR
 Getting object=ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAM
 Getting object=ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=WATERUSE:EQUIPMENT
 Getting object=WATERUSE:CONNECTIONS
 Getting object=ELECTRICLOADCENTER:TRANSFORMER
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:ELECTRIC
 Getting object=COIL:HEATING:GAS
 Getting object=AIRLOOPHVAC:RETURNPLENUM
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=EXTERIOR:LIGHTS
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=CONTROLLER:MECHANICALVENTILATION
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:CONSTANTSPEED
 Getting object=METER:CUSTOM
 Getting object=METER:CUSTOMDECREMENT
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 MonthlyInputCount=          19
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=         144
 sizeMonthlyFieldSetInput=         150
 MonthlyTablesCount=         168
 MonthlyColumnsCount=         928
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          63
 sizeColumnTag=         400
 numColumnTag=         397
 sizeTableEntry=        5400
 numTableEntry=        5377
 sizeCompSizeTableEntry=         100
 numCompSizeTableEntry=          65
 NumOfRVariable=       16366
 NumOfRVariable(Total)=       16366
 NumOfRVariable(Actual)=         677
 NumOfRVariable(Summed)=         572
 NumOfRVariable(Meter)=         196
 NumOfIVariable=         723
 NumOfIVariable(Total)=         723
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         160
 NumVarMeterArrays=         197
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           1
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=         144
 NumConsideredOutputVariables=          89
 MaxConsideredOutputVariables=          89
 numActuatorsUsed=           4
 numEMSActuatorsAvailable=        2391
 maxEMSActuatorsAvailable=        3000
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=         460
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         443
 MaxNumOfNodeConnections=        1000
