Time,CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_MID:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_MID:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_TOP:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_TOP:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Heat Load [W],PERIMETER_BOT_ZN_3:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3::Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Heat Load [W],PERIMETER_BOT_ZN_2:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2::Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Heat Load [W],PERIMETER_BOT_ZN_1:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1::Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Heat Load [W],PERIMETER_BOT_ZN_4:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4::Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,0.000000E+00,1.779523E+04,0.000000E+00,1.254484E+00,4.150220E+02,5.824381E+03,1.668029E-02,4.105953E-01,4.473883E+03,5.039161E+03,1.798115E-01,3.552441E-01,2.511397E+03,0.000000E+00,1.009349E-01,0.000000E+00,1.663735E+03,6.929654E+02,6.686666E-02,4.885201E-02,2.538832E+03,1.190687E+03,1.020375E-01,8.394228E-02,1.660553E+03,8.426561E+02,6.673875E-02,5.940231E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.744950E+02,0.000000E+00,2.640299E-02,0.000000E+00,6.915722E+02,0.000000E+00,4.875702E-02,0.000000E+00,4.890334E+02,0.000000E+00,3.447332E-02,1.498437E+03,1.232443E+03,6.022346E-02,8.688532E-02,1.024278E+03,8.164379E+02,4.116659E-02,5.755529E-02,1.533903E+03,1.226352E+03,6.164885E-02,8.645614E-02,1.022987E+03,9.816830E+02,4.111471E-02,6.920674E-02 
00:30:00,0.000000E+00,1.842348E+04,0.000000E+00,1.298677E+00,4.151264E+02,6.490182E+03,1.668449E-02,4.575166E-01,4.475102E+03,5.733724E+03,1.798605E-01,4.041959E-01,2.511681E+03,0.000000E+00,1.009462E-01,0.000000E+00,1.663913E+03,7.823625E+02,6.687382E-02,5.515309E-02,2.539109E+03,1.322232E+03,1.020486E-01,9.321338E-02,1.660730E+03,9.323476E+02,6.674589E-02,6.572435E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.468856E+02,0.000000E+00,3.150589E-02,0.000000E+00,8.133162E+02,0.000000E+00,5.733889E-02,0.000000E+00,5.663531E+02,0.000000E+00,3.992355E-02,1.498486E+03,1.365573E+03,6.022542E-02,9.626797E-02,1.024310E+03,9.023103E+02,4.116786E-02,6.360881E-02,1.533951E+03,1.360141E+03,6.165078E-02,9.588522E-02,1.023019E+03,1.067075E+03,4.111597E-02,7.522455E-02 
00:45:00,0.000000E+00,1.875599E+04,0.000000E+00,1.322089E+00,4.151673E+02,6.882028E+03,1.668613E-02,4.851243E-01,4.476124E+03,6.169733E+03,1.799015E-01,4.349138E-01,2.511921E+03,0.000000E+00,1.009559E-01,0.000000E+00,1.664065E+03,8.369351E+02,6.687991E-02,5.899971E-02,2.539344E+03,1.396161E+03,1.020580E-01,9.842195E-02,1.660881E+03,9.814382E+02,6.675196E-02,6.918577E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.064445E+02,0.000000E+00,3.570406E-02,0.000000E+00,8.934615E+02,0.000000E+00,6.298746E-02,0.000000E+00,6.165968E+02,0.000000E+00,4.346470E-02,1.498519E+03,1.442158E+03,6.022674E-02,1.016636E-01,1.024331E+03,9.526275E+02,4.116872E-02,6.715457E-02,1.533983E+03,1.436407E+03,6.165207E-02,1.012582E-01,1.023040E+03,1.109701E+03,4.111683E-02,7.822659E-02 
01:00:00,0.000000E+00,1.901068E+04,0.000000E+00,1.340042E+00,4.151610E+02,7.118214E+03,1.668588E-02,5.017564E-01,4.476982E+03,6.451662E+03,1.799360E-01,4.547718E-01,2.512124E+03,0.000000E+00,1.009640E-01,0.000000E+00,1.664193E+03,8.720136E+02,6.688503E-02,6.147174E-02,2.539542E+03,1.441477E+03,1.020660E-01,1.016153E-01,1.661009E+03,1.012704E+03,6.675707E-02,7.138976E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.433143E+02,0.000000E+00,3.829992E-02,0.000000E+00,9.351682E+02,0.000000E+00,6.592208E-02,0.000000E+00,6.439166E+02,0.000000E+00,4.539051E-02,1.498539E+03,1.489102E+03,6.022753E-02,1.049715E-01,1.024344E+03,9.836315E+02,4.116924E-02,6.933957E-02,1.534002E+03,1.484960E+03,6.165283E-02,1.046795E-01,1.023053E+03,1.134331E+03,4.111735E-02,7.996304E-02 
01:15:00,0.000000E+00,1.922438E+04,0.000000E+00,1.355105E+00,4.151322E+02,7.299249E+03,1.668472E-02,5.145180E-01,4.477743E+03,6.667372E+03,1.799666E-01,4.699778E-01,2.512302E+03,0.000000E+00,1.009712E-01,0.000000E+00,1.664305E+03,8.990114E+02,6.688954E-02,6.337596E-02,2.539715E+03,1.476526E+03,1.020730E-01,1.040877E-01,1.661120E+03,1.034375E+03,6.676156E-02,7.291864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.649909E+02,0.000000E+00,3.982724E-02,0.000000E+00,9.587488E+02,0.000000E+00,6.758398E-02,0.000000E+00,6.604689E+02,0.000000E+00,4.655767E-02,1.498551E+03,1.522579E+03,6.022802E-02,1.073328E-01,1.024353E+03,1.005763E+03,4.116956E-02,7.090072E-02,1.534014E+03,1.520170E+03,6.165330E-02,1.071631E-01,1.023062E+03,1.150305E+03,4.111768E-02,8.109021E-02 
01:30:00,0.000000E+00,1.940808E+04,0.000000E+00,1.368051E+00,4.150927E+02,7.457205E+03,1.668313E-02,5.256524E-01,4.478441E+03,6.853485E+03,1.799947E-01,4.830970E-01,2.512463E+03,0.000000E+00,1.009777E-01,0.000000E+00,1.664406E+03,9.203767E+02,6.689362E-02,6.488312E-02,2.539872E+03,1.504495E+03,1.020793E-01,1.060609E-01,1.661222E+03,1.050121E+03,6.676563E-02,7.402980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.793813E+02,0.000000E+00,4.084204E-02,0.000000E+00,9.750365E+02,0.000000E+00,6.873278E-02,0.000000E+00,6.721202E+02,0.000000E+00,4.737941E-02,1.498559E+03,1.548593E+03,6.022835E-02,1.091681E-01,1.024358E+03,1.022783E+03,4.116979E-02,7.210147E-02,1.534022E+03,1.547868E+03,6.165360E-02,1.091170E-01,1.023067E+03,1.161002E+03,4.111790E-02,8.184540E-02 
01:45:00,0.000000E+00,1.956882E+04,0.000000E+00,1.379378E+00,4.150441E+02,7.599280E+03,1.668118E-02,5.356670E-01,4.479082E+03,7.018720E+03,1.800205E-01,4.947443E-01,2.512610E+03,0.000000E+00,1.009835E-01,0.000000E+00,1.664499E+03,9.374356E+02,6.689733E-02,6.608664E-02,2.540015E+03,1.527096E+03,1.020850E-01,1.076557E-01,1.661314E+03,1.061530E+03,6.676932E-02,7.483513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.904477E+02,0.000000E+00,4.162251E-02,0.000000E+00,9.874394E+02,0.000000E+00,6.960768E-02,0.000000E+00,6.803322E+02,0.000000E+00,4.795869E-02,1.498564E+03,1.569274E+03,6.022853E-02,1.106273E-01,1.024362E+03,1.036073E+03,4.116992E-02,7.303922E-02,1.534026E+03,1.570127E+03,6.165378E-02,1.106875E-01,1.023071E+03,1.167990E+03,4.111804E-02,8.233894E-02 
02:00:00,0.000000E+00,1.971219E+04,0.000000E+00,1.389481E+00,4.149872E+02,7.729438E+03,1.667889E-02,5.448412E-01,4.479672E+03,7.167633E+03,1.800442E-01,5.052406E-01,2.512743E+03,0.000000E+00,1.009889E-01,0.000000E+00,1.664583E+03,9.512825E+02,6.690071E-02,6.706365E-02,2.540145E+03,1.545636E+03,1.020902E-01,1.089640E-01,1.661397E+03,1.069813E+03,6.677269E-02,7.541990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.989006E+02,0.000000E+00,4.221872E-02,0.000000E+00,9.967538E+02,0.000000E+00,7.026481E-02,0.000000E+00,6.859726E+02,0.000000E+00,4.835664E-02,1.498566E+03,1.586147E+03,6.022860E-02,1.118179E-01,1.024363E+03,1.046672E+03,4.116998E-02,7.378717E-02,1.534027E+03,1.588452E+03,6.165383E-02,1.119805E-01,1.023072E+03,1.172454E+03,4.111810E-02,8.265446E-02 
02:15:00,0.000000E+00,1.985657E+04,0.000000E+00,1.399655E+00,4.155094E+02,7.864349E+03,1.669988E-02,5.543504E-01,4.480496E+03,7.317063E+03,1.800773E-01,5.157734E-01,2.512928E+03,0.000000E+00,1.009963E-01,0.000000E+00,1.664699E+03,9.645197E+02,6.690538E-02,6.799762E-02,2.540326E+03,1.563977E+03,1.020975E-01,1.102582E-01,1.661513E+03,1.077664E+03,6.677734E-02,7.597424E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.073052E+02,0.000000E+00,4.281151E-02,0.000000E+00,1.006839E+03,0.000000E+00,7.097624E-02,0.000000E+00,6.915688E+02,0.000000E+00,4.875147E-02,1.498706E+03,1.603252E+03,6.023424E-02,1.130248E-01,1.024452E+03,1.057203E+03,4.117356E-02,7.453026E-02,1.534167E+03,1.606877E+03,6.165943E-02,1.132804E-01,1.023161E+03,1.177095E+03,4.112166E-02,8.298233E-02 
02:30:00,0.000000E+00,1.999140E+04,0.000000E+00,1.409156E+00,4.160296E+02,7.992231E+03,1.672079E-02,5.633640E-01,4.481295E+03,7.455506E+03,1.801094E-01,5.255316E-01,2.513105E+03,0.000000E+00,1.010035E-01,0.000000E+00,1.664811E+03,9.757636E+02,6.690987E-02,6.879107E-02,2.540499E+03,1.579763E+03,1.021045E-01,1.113722E-01,1.661624E+03,1.083733E+03,6.678181E-02,7.640292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.143696E+02,0.000000E+00,4.330983E-02,0.000000E+00,1.015492E+03,0.000000E+00,7.158674E-02,0.000000E+00,6.957878E+02,0.000000E+00,4.904922E-02,1.498845E+03,1.618353E+03,6.023982E-02,1.140904E-01,1.024540E+03,1.066292E+03,4.117710E-02,7.517175E-02,1.534305E+03,1.623169E+03,6.166497E-02,1.144300E-01,1.023249E+03,1.180558E+03,4.112520E-02,8.322721E-02 
02:45:00,0.000000E+00,2.011979E+04,0.000000E+00,1.418203E+00,4.165466E+02,8.114850E+03,1.674157E-02,5.720058E-01,4.482070E+03,7.585368E+03,1.801406E-01,5.346842E-01,2.513277E+03,0.000000E+00,1.010103E-01,0.000000E+00,1.664919E+03,9.857438E+02,6.691421E-02,6.949498E-02,2.540667E+03,1.593984E+03,1.021112E-01,1.123753E-01,1.661732E+03,1.088778E+03,6.678613E-02,7.675887E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.206991E+02,0.000000E+00,4.375617E-02,0.000000E+00,1.023557E+03,0.000000E+00,7.215545E-02,0.000000E+00,6.991834E+02,0.000000E+00,4.928874E-02,1.498983E+03,1.632388E+03,6.024536E-02,1.150802E-01,1.024628E+03,1.074589E+03,4.118062E-02,7.575687E-02,1.534441E+03,1.638281E+03,6.167046E-02,1.154958E-01,1.023336E+03,1.183502E+03,4.112870E-02,8.343497E-02 
03:00:00,0.000000E+00,2.024178E+04,0.000000E+00,1.426799E+00,4.170577E+02,8.232980E+03,1.676211E-02,5.803312E-01,4.482821E+03,7.708115E+03,1.801707E-01,5.433351E-01,2.513442E+03,0.000000E+00,1.010170E-01,0.000000E+00,1.665023E+03,9.947087E+02,6.691839E-02,7.012726E-02,2.540829E+03,1.606901E+03,1.021177E-01,1.132863E-01,1.661835E+03,1.093061E+03,6.679029E-02,7.706103E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.266302E+02,0.000000E+00,4.417440E-02,0.000000E+00,1.031420E+03,0.000000E+00,7.270992E-02,0.000000E+00,7.019850E+02,0.000000E+00,4.948635E-02,1.499119E+03,1.645614E+03,6.025082E-02,1.160129E-01,1.024714E+03,1.082282E+03,4.118408E-02,7.629948E-02,1.534576E+03,1.652475E+03,6.167589E-02,1.164968E-01,1.023422E+03,1.186115E+03,4.113215E-02,8.361941E-02 
03:15:00,0.000000E+00,2.035883E+04,0.000000E+00,1.435047E+00,4.175622E+02,8.347593E+03,1.678238E-02,5.884089E-01,4.483547E+03,7.825460E+03,1.801999E-01,5.516053E-01,2.513601E+03,0.000000E+00,1.010234E-01,0.000000E+00,1.665123E+03,1.002769E+03,6.692242E-02,7.069572E-02,2.540985E+03,1.618598E+03,1.021240E-01,1.141112E-01,1.661935E+03,1.096692E+03,6.679431E-02,7.731718E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.320977E+02,0.000000E+00,4.455991E-02,0.000000E+00,1.038700E+03,0.000000E+00,7.322325E-02,0.000000E+00,7.042555E+02,0.000000E+00,4.964652E-02,1.499253E+03,1.658075E+03,6.025620E-02,1.168917E-01,1.024799E+03,1.089419E+03,4.118750E-02,7.680277E-02,1.534710E+03,1.665813E+03,6.168123E-02,1.174373E-01,1.023507E+03,1.188429E+03,4.113556E-02,8.378267E-02 
03:30:00,0.000000E+00,2.047177E+04,0.000000E+00,1.443007E+00,4.180597E+02,8.459187E+03,1.680238E-02,5.962738E-01,4.484251E+03,7.938300E+03,1.802282E-01,5.595582E-01,2.513755E+03,0.000000E+00,1.010296E-01,0.000000E+00,1.665220E+03,1.010137E+03,6.692631E-02,7.121528E-02,2.541136E+03,1.629313E+03,1.021300E-01,1.148669E-01,1.662032E+03,1.099902E+03,6.679819E-02,7.754365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.371216E+02,0.000000E+00,4.491415E-02,0.000000E+00,1.045517E+03,0.000000E+00,7.370392E-02,0.000000E+00,7.061475E+02,0.000000E+00,4.977998E-02,1.499385E+03,1.669974E+03,6.026151E-02,1.177307E-01,1.024883E+03,1.096142E+03,4.119087E-02,7.727685E-02,1.534841E+03,1.678499E+03,6.168650E-02,1.183318E-01,1.023590E+03,1.190573E+03,4.113891E-02,8.393396E-02 
03:45:00,0.000000E+00,2.058117E+04,0.000000E+00,1.450717E+00,4.185504E+02,8.567987E+03,1.682210E-02,6.039420E-01,4.484934E+03,8.046585E+03,1.802556E-01,5.671900E-01,2.513904E+03,0.000000E+00,1.010356E-01,0.000000E+00,1.665314E+03,1.017011E+03,6.693009E-02,7.170002E-02,2.541282E+03,1.639237E+03,1.021359E-01,1.155667E-01,1.662125E+03,1.102730E+03,6.680194E-02,7.774311E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.417914E+02,0.000000E+00,4.524341E-02,0.000000E+00,1.051972E+03,0.000000E+00,7.415904E-02,0.000000E+00,7.077675E+02,0.000000E+00,4.989427E-02,1.499515E+03,1.681452E+03,6.026673E-02,1.185401E-01,1.024966E+03,1.102557E+03,4.119418E-02,7.772921E-02,1.534970E+03,1.690685E+03,6.169169E-02,1.191911E-01,1.023673E+03,1.192641E+03,4.114222E-02,8.407982E-02 
04:00:00,0.000000E+00,2.068766E+04,0.000000E+00,1.458223E+00,4.190343E+02,8.674336E+03,1.684155E-02,6.114374E-01,4.485597E+03,8.150875E+03,1.802823E-01,5.745404E-01,2.514049E+03,0.000000E+00,1.010414E-01,0.000000E+00,1.665405E+03,1.023436E+03,6.693374E-02,7.215306E-02,2.541423E+03,1.648535E+03,1.021416E-01,1.162223E-01,1.662216E+03,1.105286E+03,6.680558E-02,7.792337E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.461790E+02,0.000000E+00,4.555277E-02,0.000000E+00,1.058143E+03,0.000000E+00,7.459413E-02,0.000000E+00,7.091952E+02,0.000000E+00,4.999498E-02,1.499643E+03,1.692629E+03,6.027187E-02,1.193281E-01,1.025047E+03,1.108752E+03,4.119745E-02,7.816604E-02,1.535097E+03,1.702498E+03,6.169680E-02,1.200240E-01,1.023754E+03,1.194704E+03,4.114547E-02,8.422529E-02 
04:15:00,0.000000E+00,2.079085E+04,0.000000E+00,1.465496E+00,4.195115E+02,8.778486E+03,1.686073E-02,6.187780E-01,4.486243E+03,8.251644E+03,1.803083E-01,5.816426E-01,2.514189E+03,0.000000E+00,1.010470E-01,0.000000E+00,1.665493E+03,1.029507E+03,6.693729E-02,7.258113E-02,2.541560E+03,1.657343E+03,1.021471E-01,1.168434E-01,1.662304E+03,1.107647E+03,6.680912E-02,7.808987E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.503438E+02,0.000000E+00,4.584643E-02,0.000000E+00,1.064099E+03,0.000000E+00,7.501407E-02,0.000000E+00,7.104993E+02,0.000000E+00,5.008697E-02,1.499769E+03,1.703573E+03,6.027694E-02,1.200998E-01,1.025127E+03,1.114793E+03,4.120066E-02,7.859197E-02,1.535222E+03,1.714033E+03,6.170184E-02,1.208373E-01,1.023833E+03,1.196799E+03,4.114867E-02,8.437308E-02 
04:30:00,0.000000E+00,2.089108E+04,0.000000E+00,1.472561E+00,4.199822E+02,8.880599E+03,1.687965E-02,6.259751E-01,4.486872E+03,8.349261E+03,1.803335E-01,5.885228E-01,2.514325E+03,0.000000E+00,1.010525E-01,0.000000E+00,1.665579E+03,1.035287E+03,6.694075E-02,7.298869E-02,2.541694E+03,1.665746E+03,1.021525E-01,1.174359E-01,1.662390E+03,1.109874E+03,6.681256E-02,7.824688E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.543147E+02,0.000000E+00,4.612640E-02,0.000000E+00,1.069874E+03,0.000000E+00,7.542124E-02,0.000000E+00,7.117386E+02,0.000000E+00,5.017438E-02,1.499893E+03,1.714343E+03,6.028193E-02,1.208592E-01,1.025206E+03,1.120715E+03,4.120383E-02,7.900946E-02,1.535346E+03,1.725342E+03,6.170680E-02,1.216346E-01,1.023912E+03,1.198957E+03,4.115183E-02,8.452523E-02 
04:45:00,0.000000E+00,2.098852E+04,0.000000E+00,1.479429E+00,4.204321E+02,8.980792E+03,1.689773E-02,6.330369E-01,4.487467E+03,8.444030E+03,1.803574E-01,5.952023E-01,2.514455E+03,0.000000E+00,1.010577E-01,0.000000E+00,1.665660E+03,1.040844E+03,6.694402E-02,7.338049E-02,2.541820E+03,1.673836E+03,1.021575E-01,1.180062E-01,1.662470E+03,1.112027E+03,6.681581E-02,7.839875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.581432E+02,0.000000E+00,4.639634E-02,0.000000E+00,1.075518E+03,0.000000E+00,7.581919E-02,0.000000E+00,7.129632E+02,0.000000E+00,5.026075E-02,1.500012E+03,1.724999E+03,6.028670E-02,1.216104E-01,1.025281E+03,1.126558E+03,4.120686E-02,7.942144E-02,1.535464E+03,1.736485E+03,6.171154E-02,1.224203E-01,1.023987E+03,1.201208E+03,4.115485E-02,8.468395E-02 
05:00:00,0.000000E+00,2.108332E+04,0.000000E+00,1.486111E+00,4.208601E+02,9.079154E+03,1.691493E-02,6.399697E-01,4.488030E+03,8.536209E+03,1.803801E-01,6.016992E-01,2.514577E+03,0.000000E+00,1.010626E-01,0.000000E+00,1.665737E+03,1.046231E+03,6.694711E-02,7.376030E-02,2.541940E+03,1.681683E+03,1.021624E-01,1.185595E-01,1.662547E+03,1.114153E+03,6.681889E-02,7.854860E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.618795E+02,0.000000E+00,4.665977E-02,0.000000E+00,1.081065E+03,0.000000E+00,7.621033E-02,0.000000E+00,7.142066E+02,0.000000E+00,5.034844E-02,1.500125E+03,1.735577E+03,6.029124E-02,1.223562E-01,1.025353E+03,1.132352E+03,4.120974E-02,7.982991E-02,1.535576E+03,1.747505E+03,6.171605E-02,1.231972E-01,1.024058E+03,1.203568E+03,4.115772E-02,8.485038E-02 
05:15:00,0.000000E+00,2.231901E+04,0.000000E+00,1.584882E+00,4.212893E+02,1.032515E+04,1.693218E-02,7.336048E-01,4.488591E+03,9.753535E+03,1.804026E-01,6.929407E-01,2.514698E+03,0.000000E+00,1.010675E-01,0.000000E+00,1.665814E+03,1.218937E+03,6.695017E-02,8.666750E-02,2.542058E+03,1.952377E+03,1.021671E-01,1.388061E-01,1.662623E+03,1.286853E+03,6.682194E-02,9.149500E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.100850E+02,0.000000E+00,5.757573E-02,0.000000E+00,1.314781E+03,0.000000E+00,9.344284E-02,0.000000E+00,8.639269E+02,0.000000E+00,6.140822E-02,1.500237E+03,2.011971E+03,6.029577E-02,1.430491E-01,1.025424E+03,1.309032E+03,4.121261E-02,9.307513E-02,1.535688E+03,2.024144E+03,6.172055E-02,1.439135E-01,1.024130E+03,1.379866E+03,4.116058E-02,9.810862E-02 
05:30:00,0.000000E+00,2.269228E+04,0.000000E+00,1.627474E+00,4.217052E+02,1.069803E+04,1.694890E-02,7.679606E-01,4.489128E+03,1.010501E+04,1.804242E-01,7.253104E-01,2.514814E+03,0.000000E+00,1.010721E-01,0.000000E+00,1.665887E+03,1.286418E+03,6.695310E-02,9.249865E-02,2.542172E+03,2.054954E+03,1.021717E-01,1.477327E-01,1.662696E+03,1.353097E+03,6.682486E-02,9.728401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.434810E+02,0.000000E+00,6.055839E-02,0.000000E+00,1.365473E+03,0.000000E+00,9.802243E-02,0.000000E+00,8.986031E+02,0.000000E+00,6.452805E-02,1.500346E+03,2.118851E+03,6.030014E-02,1.523346E-01,1.025493E+03,1.379078E+03,4.121539E-02,9.915908E-02,1.535796E+03,2.131574E+03,6.172490E-02,1.532481E-01,1.024198E+03,1.448414E+03,4.116335E-02,1.041331E-01 
05:45:00,0.000000E+00,2.358394E+04,0.000000E+00,1.709503E+00,4.221033E+02,1.160081E+04,1.696490E-02,8.426308E-01,4.489640E+03,1.099049E+04,1.804448E-01,7.983041E-01,2.514924E+03,0.000000E+00,1.010766E-01,0.000000E+00,1.665956E+03,1.423017E+03,6.695590E-02,1.035854E-01,2.542280E+03,2.266602E+03,1.021760E-01,1.649524E-01,1.662765E+03,1.488053E+03,6.682764E-02,1.082955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.598063E+02,0.000000E+00,6.984303E-02,0.000000E+00,1.546110E+03,0.000000E+00,1.124766E-01,0.000000E+00,1.014286E+03,0.000000E+00,7.380205E-02,1.500451E+03,2.334337E+03,6.030433E-02,1.698791E-01,1.025559E+03,1.517387E+03,4.121805E-02,1.104335E-01,1.535900E+03,2.347563E+03,6.172906E-02,1.708385E-01,1.024264E+03,1.584839E+03,4.116599E-02,1.153164E-01 
06:00:00,0.000000E+00,2.431659E+04,0.000000E+00,1.779522E+00,4.224872E+02,1.233819E+04,1.698033E-02,9.048071E-01,4.490132E+03,1.171134E+04,1.804646E-01,8.588567E-01,2.515030E+03,0.000000E+00,1.010808E-01,0.000000E+00,1.666023E+03,1.569045E+03,6.695857E-02,1.153931E-01,2.542384E+03,2.449357E+03,1.021802E-01,1.799837E-01,1.662831E+03,1.605439E+03,6.683030E-02,1.179744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.081736E+03,0.000000E+00,7.955690E-02,0.000000E+00,1.693259E+03,0.000000E+00,1.243920E-01,0.000000E+00,1.109507E+03,0.000000E+00,8.152316E-02,1.500551E+03,2.533683E+03,6.030836E-02,1.862058E-01,1.025623E+03,1.665749E+03,4.122060E-02,1.224765E-01,1.535999E+03,2.534898E+03,6.173306E-02,1.862609E-01,1.024328E+03,1.703557E+03,4.116854E-02,1.251568E-01 
06:15:00,0.000000E+00,2.624860E+04,0.000000E+00,1.951324E+00,4.228590E+02,1.425755E+04,1.699527E-02,1.063454E+00,4.490607E+03,1.360469E+04,1.804836E-01,1.014902E+00,2.491312E+03,0.000000E+00,1.001276E-01,0.000000E+00,1.650207E+03,1.957957E+03,6.632293E-02,1.468422E-01,2.518663E+03,2.897619E+03,1.012268E-01,2.166266E-01,1.647015E+03,1.895890E+03,6.619464E-02,1.417457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.434850E+03,0.000000E+00,1.077954E-01,0.000000E+00,2.084227E+03,0.000000E+00,1.559074E-01,0.000000E+00,1.363787E+03,0.000000E+00,1.020367E-01,1.480893E+03,3.032238E+03,5.951828E-02,2.268604E-01,1.012515E+03,2.060287E+03,4.069376E-02,1.544542E-01,1.516341E+03,2.990109E+03,6.094296E-02,2.235180E-01,1.011219E+03,1.997140E+03,4.064169E-02,1.492649E-01 
06:30:00,0.000000E+00,2.789678E+04,0.000000E+00,2.109683E+00,4.230871E+02,1.590146E+04,1.700444E-02,1.206771E+00,4.490848E+03,1.522925E+04,1.804933E-01,1.155988E+00,2.467568E+03,4.259746E+03,9.917333E-02,7.324322E-01,1.634375E+03,2.387035E+03,6.568668E-02,1.825892E-01,2.494917E+03,3.296961E+03,1.002725E-01,2.507690E-01,1.631183E+03,2.155622E+03,6.555838E-02,1.639713E-01,0.000000E+00,4.055938E+03,0.000000E+00,6.994495E-01,0.000000E+00,1.835694E+03,0.000000E+00,1.408018E-01,0.000000E+00,2.436436E+03,0.000000E+00,1.855255E-01,0.000000E+00,1.593511E+03,0.000000E+00,1.213613E-01,1.461214E+03,3.506678E+03,5.872742E-02,2.671041E-01,9.993939E+02,2.494962E+03,4.016645E-02,1.907566E-01,1.496661E+03,3.395808E+03,6.015206E-02,2.582573E-01,9.980980E+02,2.259057E+03,4.011437E-02,1.717758E-01 
06:45:00,0.000000E+00,2.947188E+04,0.000000E+00,2.262358E+00,4.228602E+02,1.748701E+04,1.699532E-02,1.345555E+00,4.490296E+03,1.679029E+04,1.804711E-01,1.292116E+00,2.443591E+03,7.488962E+03,9.820977E-02,1.627189E+00,1.618395E+03,2.890684E+03,6.504447E-02,2.243434E-01,2.470937E+03,3.682245E+03,9.930882E-02,2.838019E-01,1.615203E+03,2.407181E+03,6.491618E-02,1.855499E-01,0.000000E+00,7.099243E+03,0.000000E+00,1.546637E+00,0.000000E+00,2.314204E+03,0.000000E+00,1.800595E-01,0.000000E+00,2.778532E+03,0.000000E+00,2.143456E-01,0.000000E+00,1.822092E+03,0.000000E+00,1.406009E-01,1.441377E+03,3.999929E+03,5.793019E-02,3.088836E-01,9.861706E+02,3.005981E+03,3.963502E-02,2.332091E-01,1.476821E+03,3.786770E+03,5.935471E-02,2.918367E-01,9.848747E+02,2.513391E+03,3.958294E-02,1.936879E-01 
07:00:00,0.000000E+00,3.094153E+04,0.000000E+00,2.406680E+00,4.222528E+02,1.899248E+04,1.697091E-02,1.478026E+00,4.488990E+03,1.824802E+04,1.804187E-01,1.420055E+00,2.419490E+03,1.063412E+04,9.724115E-02,2.557111E+00,1.602337E+03,3.449489E+03,6.439910E-02,2.705398E-01,2.446833E+03,4.056679E+03,9.834010E-02,3.159760E-01,1.599145E+03,2.647474E+03,6.427081E-02,2.062289E-01,0.000000E+00,1.007565E+04,0.000000E+00,2.429206E+00,0.000000E+00,2.848911E+03,0.000000E+00,2.238401E-01,0.000000E+00,3.110893E+03,0.000000E+00,2.423928E-01,0.000000E+00,2.037329E+03,0.000000E+00,1.587722E-01,1.421475E+03,4.495412E+03,5.713031E-02,3.508597E-01,9.729063E+02,3.576705E+03,3.910193E-02,2.804695E-01,1.456915E+03,4.166797E+03,5.855470E-02,3.245544E-01,9.716105E+02,2.759848E+03,3.904985E-02,2.149730E-01 
07:15:00,0.000000E+00,3.261816E+04,0.000000E+00,2.587332E+00,4.213061E+02,2.070343E+04,1.693286E-02,1.646499E+00,4.487049E+03,1.989521E+04,1.803406E-01,1.582174E+00,2.395226E+03,1.330224E+04,9.626601E-02,3.363260E+00,1.586176E+03,4.137230E+03,6.374960E-02,3.317466E-01,2.422568E+03,4.503256E+03,9.736492E-02,3.586187E-01,1.582984E+03,2.928764E+03,6.362134E-02,2.331939E-01,0.000000E+00,1.259460E+04,0.000000E+00,3.191409E+00,0.000000E+00,3.525799E+03,0.000000E+00,2.833942E-01,0.000000E+00,3.525960E+03,0.000000E+00,2.811992E-01,0.000000E+00,2.299637E+03,0.000000E+00,1.833671E-01,1.401467E+03,5.077073E+03,5.632618E-02,4.050433E-01,9.595745E+02,4.279666E+03,3.856613E-02,3.431019E-01,1.436904E+03,4.618011E+03,5.775043E-02,3.677183E-01,9.582789E+02,3.049889E+03,3.851406E-02,2.428268E-01 
07:30:00,0.000000E+00,3.418829E+04,0.000000E+00,2.759001E+00,4.200600E+02,2.234755E+04,1.688277E-02,1.807359E+00,4.484492E+03,2.146062E+04,1.802379E-01,1.735144E+00,2.370822E+03,1.586073E+04,9.528523E-02,4.144579E+00,1.569926E+03,4.866528E+03,6.309656E-02,3.978013E-01,2.398165E+03,4.945263E+03,9.638417E-02,4.008670E-01,1.566735E+03,3.206733E+03,6.296832E-02,2.598744E-01,0.000000E+00,1.500950E+04,0.000000E+00,3.929193E+00,0.000000E+00,4.257716E+03,0.000000E+00,3.487413E-01,0.000000E+00,3.958130E+03,0.000000E+00,3.211321E-01,0.000000E+00,2.571163E+03,0.000000E+00,2.085475E-01,1.381379E+03,5.651607E+03,5.551885E-02,4.589998E-01,9.461920E+02,5.027989E+03,3.802829E-02,4.109697E-01,1.416812E+03,5.063696E+03,5.694295E-02,4.104267E-01,9.448968E+02,3.339521E+03,3.797623E-02,2.706811E-01 
07:45:00,0.000000E+00,3.563578E+04,0.000000E+00,2.926131E+00,4.185619E+02,2.389144E+04,1.682256E-02,1.965734E+00,4.481352E+03,2.292767E+04,1.801117E-01,1.885831E+00,2.346282E+03,1.835302E+04,9.429902E-02,4.906475E+00,1.553591E+03,5.621558E+03,6.244009E-02,4.669319E-01,2.373627E+03,5.377609E+03,9.539804E-02,4.435445E-01,1.550401E+03,3.475851E+03,6.231189E-02,2.865789E-01,0.000000E+00,1.735905E+04,0.000000E+00,4.647653E+00,0.000000E+00,5.002988E+03,0.000000E+00,4.162357E-01,0.000000E+00,4.363019E+03,0.000000E+00,3.601895E-01,0.000000E+00,2.825449E+03,0.000000E+00,2.331581E-01,1.361220E+03,6.205731E+03,5.470869E-02,5.124467E-01,9.327646E+02,5.803136E+03,3.748864E-02,4.820011E-01,1.396650E+03,5.497376E+03,5.613265E-02,4.533579E-01,9.314699E+02,3.620606E+03,3.743661E-02,2.985773E-01 
08:00:00,0.000000E+00,3.706807E+04,0.000000E+00,3.090252E+00,4.168839E+02,2.542510E+04,1.675512E-02,2.121456E+00,4.477765E+03,2.439237E+04,1.799675E-01,2.034552E+00,2.321635E+03,2.080457E+04,9.330850E-02,5.656386E+00,1.537189E+03,6.393316E+03,6.178092E-02,5.376451E-01,2.348984E+03,5.819186E+03,9.440769E-02,4.867064E-01,1.534000E+03,3.749150E+03,6.165276E-02,3.134487E-01,0.000000E+00,1.966671E+04,0.000000E+00,5.353679E+00,0.000000E+00,5.767746E+03,0.000000E+00,4.855066E-01,0.000000E+00,4.779247E+03,0.000000E+00,3.998595E-01,0.000000E+00,3.083916E+03,0.000000E+00,2.578994E-01,1.341009E+03,6.746661E+03,5.389640E-02,5.645676E-01,9.193035E+02,6.594189E+03,3.694765E-02,5.545520E-01,1.376436E+03,5.936917E+03,5.532024E-02,4.964864E-01,9.180094E+02,3.905181E+03,3.689564E-02,3.265772E-01 
08:15:00,0.000000E+00,3.723636E+04,0.000000E+00,3.147132E+00,4.150554E+02,2.571866E+04,1.668163E-02,2.175828E+00,4.473775E+03,2.464154E+04,1.798071E-01,2.084210E+00,2.320711E+03,2.322130E+04,9.327146E-02,6.395944E+00,1.536606E+03,6.948443E+03,6.175753E-02,5.910240E-01,2.348066E+03,5.999796E+03,9.437086E-02,5.086694E-01,1.533418E+03,3.851780E+03,6.162942E-02,3.264396E-01,0.000000E+00,2.193677E+04,0.000000E+00,6.048433E+00,0.000000E+00,6.326329E+03,0.000000E+00,5.384474E-01,0.000000E+00,4.953455E+03,0.000000E+00,4.200981E-01,0.000000E+00,3.183504E+03,0.000000E+00,2.698662E-01,1.340508E+03,6.977547E+03,5.387628E-02,5.914340E-01,9.189839E+02,7.163865E+03,3.693483E-02,6.093495E-01,1.375932E+03,6.109048E+03,5.530001E-02,5.178435E-01,9.176903E+02,4.015551E+03,3.688284E-02,3.403719E-01 
08:30:00,0.000000E+00,3.764356E+04,0.000000E+00,3.213720E+00,4.132214E+02,2.624604E+04,1.660792E-02,2.242094E+00,4.469611E+03,2.513759E+04,1.796398E-01,2.147098E+00,2.319717E+03,2.135261E+04,9.323153E-02,6.395394E+00,1.535977E+03,7.485934E+03,6.173231E-02,6.420863E-01,2.347079E+03,6.238735E+03,9.433124E-02,5.339716E-01,1.532791E+03,3.990919E+03,6.160425E-02,3.414871E-01,0.000000E+00,2.012113E+04,0.000000E+00,6.034768E+00,0.000000E+00,6.857336E+03,0.000000E+00,5.883898E-01,0.000000E+00,5.172022E+03,0.000000E+00,4.427347E-01,0.000000E+00,3.310859E+03,0.000000E+00,2.833052E-01,1.339983E+03,7.225010E+03,5.385520E-02,6.180734E-01,9.186484E+02,7.713632E+03,3.692135E-02,6.616036E-01,1.375405E+03,6.335256E+03,5.527884E-02,5.421406E-01,9.173556E+02,4.161013E+03,3.686939E-02,3.560687E-01 
08:45:00,0.000000E+00,3.808640E+04,0.000000E+00,3.282907E+00,4.117169E+02,2.679640E+04,1.654746E-02,2.309997E+00,4.465878E+03,2.568598E+04,1.794898E-01,2.214151E+00,2.318869E+03,2.049583E+04,9.319746E-02,6.226929E+00,1.535443E+03,7.966173E+03,6.171085E-02,6.886674E-01,2.346240E+03,6.503746E+03,9.429754E-02,5.614505E-01,1.532258E+03,4.145878E+03,6.158285E-02,3.578553E-01,0.000000E+00,1.929429E+04,0.000000E+00,5.866145E+00,0.000000E+00,7.325009E+03,0.000000E+00,6.333420E-01,0.000000E+00,5.407985E+03,0.000000E+00,4.668182E-01,0.000000E+00,3.443866E+03,0.000000E+00,2.972270E-01,1.339579E+03,7.447821E+03,5.383898E-02,6.426885E-01,9.183918E+02,8.201253E+03,3.691103E-02,7.089619E-01,1.375001E+03,6.582531E+03,5.526262E-02,5.681746E-01,9.170996E+02,4.318707E+03,3.685910E-02,3.727771E-01 
09:00:00,0.000000E+00,3.860249E+04,0.000000E+00,3.357813E+00,4.104755E+02,2.739571E+04,1.649756E-02,2.381689E+00,4.462560E+03,2.633437E+04,1.793564E-01,2.289284E+00,2.318065E+03,1.971013E+04,9.316521E-02,6.019388E+00,1.534937E+03,8.402944E+03,6.169053E-02,7.318397E-01,2.345447E+03,6.793377E+03,9.426571E-02,5.910089E-01,1.531753E+03,4.321005E+03,6.156258E-02,3.759071E-01,0.000000E+00,1.851525E+04,0.000000E+00,5.656340E+00,0.000000E+00,7.744580E+03,0.000000E+00,6.744872E-01,0.000000E+00,5.661955E+03,0.000000E+00,4.924098E-01,0.000000E+00,3.595510E+03,0.000000E+00,3.126835E-01,1.339206E+03,7.664221E+03,5.382401E-02,6.667639E-01,9.181541E+02,8.637067E+03,3.690150E-02,7.522156E-01,1.374630E+03,6.848093E+03,5.524770E-02,5.957367E-01,9.168623E+02,4.489643E+03,3.684958E-02,3.905879E-01 
09:15:00,0.000000E+00,3.773959E+04,0.000000E+00,3.301800E+00,4.094385E+02,2.661202E+04,1.645588E-02,2.328283E+00,4.459538E+03,2.566855E+04,1.792349E-01,2.245745E+00,2.317344E+03,1.939273E+04,9.313629E-02,5.932984E+00,1.534482E+03,8.548495E+03,6.167232E-02,7.479273E-01,2.344736E+03,6.762284E+03,9.423721E-02,5.916720E-01,1.531300E+03,4.293986E+03,6.154441E-02,3.757057E-01,0.000000E+00,1.817812E+04,0.000000E+00,5.562174E+00,0.000000E+00,7.878365E+03,0.000000E+00,6.892908E-01,0.000000E+00,5.613330E+03,0.000000E+00,4.911378E-01,0.000000E+00,3.557097E+03,0.000000E+00,3.112273E-01,1.338901E+03,7.525675E+03,5.381177E-02,6.584495E-01,9.179596E+02,8.770461E+03,3.689370E-02,7.673349E-01,1.374326E+03,6.784183E+03,5.523551E-02,5.935795E-01,9.166683E+02,4.448624E+03,3.684180E-02,3.892297E-01 
09:30:00,0.000000E+00,3.781719E+04,0.000000E+00,3.308681E+00,4.085856E+02,2.674053E+04,1.642160E-02,2.339564E+00,4.456833E+03,2.595475E+04,1.791262E-01,2.270818E+00,2.316693E+03,1.918037E+04,9.311018E-02,5.870024E+00,1.534072E+03,8.756939E+03,6.165588E-02,7.661869E-01,2.344095E+03,6.918720E+03,9.421151E-02,6.053652E-01,1.530891E+03,4.386597E+03,6.152801E-02,3.838127E-01,0.000000E+00,1.793323E+04,0.000000E+00,5.488821E+00,0.000000E+00,8.066689E+03,0.000000E+00,7.057838E-01,0.000000E+00,5.739047E+03,0.000000E+00,5.021406E-01,0.000000E+00,3.630168E+03,0.000000E+00,3.176229E-01,1.338643E+03,7.562641E+03,5.380139E-02,6.616933E-01,9.177947E+02,8.959608E+03,3.688708E-02,7.839090E-01,1.374069E+03,6.902507E+03,5.522520E-02,6.039388E-01,9.165037E+02,4.521449E+03,3.683520E-02,3.956061E-01 
09:45:00,0.000000E+00,3.747274E+04,0.000000E+00,3.278566E+00,4.078947E+02,2.641340E+04,1.639383E-02,2.310954E+00,4.454500E+03,2.581246E+04,1.790325E-01,2.258382E+00,2.316126E+03,1.903318E+04,9.308747E-02,5.826192E+00,1.533716E+03,8.863710E+03,6.164158E-02,7.755287E-01,2.343538E+03,6.990798E+03,9.418919E-02,6.116692E-01,1.530535E+03,4.429570E+03,6.151375E-02,3.875711E-01,0.000000E+00,1.774494E+04,0.000000E+00,5.432126E+00,0.000000E+00,8.147097E+03,0.000000E+00,7.128175E-01,0.000000E+00,5.770424E+03,0.000000E+00,5.048838E-01,0.000000E+00,3.645338E+03,0.000000E+00,3.189489E-01,1.338429E+03,7.512134E+03,5.379281E-02,6.572722E-01,9.176581E+02,9.041768E+03,3.688161E-02,7.910990E-01,1.373856E+03,6.931704E+03,5.521669E-02,6.064915E-01,9.163674E+02,4.540785E+03,3.682973E-02,3.972968E-01 
10:00:00,0.000000E+00,3.727757E+04,0.000000E+00,3.261495E+00,4.072953E+02,2.623703E+04,1.636974E-02,2.295528E+00,4.452420E+03,2.584635E+04,1.789489E-01,2.261352E+00,2.315621E+03,1.893021E+04,9.306722E-02,5.795412E+00,1.533398E+03,8.931472E+03,6.162883E-02,7.814526E-01,2.343042E+03,7.099150E+03,9.416930E-02,6.211452E-01,1.530218E+03,4.495976E+03,6.150103E-02,3.933789E-01,0.000000E+00,1.759411E+04,0.000000E+00,5.386511E+00,0.000000E+00,8.184536E+03,0.000000E+00,7.160878E-01,0.000000E+00,5.833634E+03,0.000000E+00,5.104107E-01,0.000000E+00,3.682344E+03,0.000000E+00,3.221846E-01,1.338242E+03,7.494594E+03,5.378535E-02,6.557338E-01,9.175393E+02,9.079823E+03,3.687684E-02,7.944247E-01,1.373672E+03,6.992478E+03,5.520929E-02,6.118054E-01,9.162489E+02,4.579625E+03,3.682498E-02,4.006930E-01 
10:15:00,0.000000E+00,3.712322E+04,0.000000E+00,3.247994E+00,4.067529E+02,2.609484E+04,1.634795E-02,2.283090E+00,4.450545E+03,2.593381E+04,1.788735E-01,2.269009E+00,2.315167E+03,1.886683E+04,9.304898E-02,5.776453E+00,1.533111E+03,8.953203E+03,6.161735E-02,7.833509E-01,2.342596E+03,7.221256E+03,9.415139E-02,6.318269E-01,1.529932E+03,4.569365E+03,6.148958E-02,3.997989E-01,0.000000E+00,1.747771E+04,0.000000E+00,5.351202E+00,0.000000E+00,8.172073E+03,0.000000E+00,7.149942E-01,0.000000E+00,5.906381E+03,0.000000E+00,5.167738E-01,0.000000E+00,3.724024E+03,0.000000E+00,3.258304E-01,1.338075E+03,7.491800E+03,5.377863E-02,6.554877E-01,9.174322E+02,9.067901E+03,3.687255E-02,7.933790E-01,1.373506E+03,7.063177E+03,5.520263E-02,6.179896E-01,9.161421E+02,4.622696E+03,3.682070E-02,4.044604E-01 
10:30:00,0.000000E+00,3.699085E+04,0.000000E+00,3.236416E+00,4.062531E+02,2.597106E+04,1.632786E-02,2.272263E+00,4.448861E+03,2.605456E+04,1.788058E-01,2.279576E+00,2.314759E+03,1.883744E+04,9.303261E-02,5.767720E+00,1.532855E+03,8.921929E+03,6.160704E-02,7.806129E-01,2.342196E+03,7.355532E+03,9.413535E-02,6.435747E-01,1.529676E+03,4.648090E+03,6.147930E-02,4.066866E-01,0.000000E+00,1.739152E+04,0.000000E+00,5.325003E+00,0.000000E+00,8.103763E+03,0.000000E+00,7.090159E-01,0.000000E+00,5.988143E+03,0.000000E+00,5.239267E-01,0.000000E+00,3.769056E+03,0.000000E+00,3.297699E-01,1.337922E+03,7.503042E+03,5.377248E-02,6.564711E-01,9.173343E+02,8.999803E+03,3.686863E-02,7.874195E-01,1.373354E+03,7.142968E+03,5.519654E-02,6.249703E-01,9.160445E+02,4.668844E+03,3.681679E-02,4.084978E-01 
10:45:00,0.000000E+00,3.687374E+04,0.000000E+00,3.226171E+00,4.057861E+02,2.586004E+04,1.630909E-02,2.262551E+00,4.447349E+03,2.619783E+04,1.787450E-01,2.292114E+00,2.314393E+03,1.883106E+04,9.301795E-02,5.765923E+00,1.532624E+03,8.840921E+03,6.159781E-02,7.735239E-01,2.341838E+03,7.496994E+03,9.412097E-02,6.559517E-01,1.529447E+03,4.727841E+03,6.147010E-02,4.136643E-01,0.000000E+00,1.732579E+04,0.000000E+00,5.304988E+00,0.000000E+00,7.983637E+03,0.000000E+00,6.985047E-01,0.000000E+00,6.074880E+03,0.000000E+00,5.315154E-01,0.000000E+00,3.813760E+03,0.000000E+00,3.336811E-01,1.337780E+03,7.523024E+03,5.376680E-02,6.582196E-01,9.172438E+02,8.879744E+03,3.686500E-02,7.769140E-01,1.373213E+03,7.227771E+03,5.519090E-02,6.323900E-01,9.159541E+02,4.714394E+03,3.681317E-02,4.124832E-01 
11:00:00,0.000000E+00,3.676722E+04,0.000000E+00,3.216853E+00,4.053454E+02,2.575795E+04,1.629137E-02,2.253620E+00,4.445987E+03,2.635565E+04,1.786903E-01,2.305922E+00,2.314065E+03,1.884105E+04,9.300479E-02,5.769076E+00,1.532418E+03,8.710726E+03,6.158953E-02,7.621314E-01,2.341516E+03,7.643447E+03,9.410809E-02,6.687654E-01,1.529241E+03,4.806562E+03,6.146184E-02,4.205519E-01,0.000000E+00,1.727492E+04,0.000000E+00,5.289476E+00,0.000000E+00,7.812864E+03,0.000000E+00,6.835624E-01,0.000000E+00,6.165278E+03,0.000000E+00,5.394245E-01,0.000000E+00,3.856638E+03,0.000000E+00,3.374325E-01,1.337648E+03,7.549057E+03,5.376149E-02,6.604975E-01,9.171592E+02,8.709031E+03,3.686161E-02,7.619768E-01,1.373082E+03,7.316239E+03,5.518564E-02,6.401304E-01,9.158697E+02,4.757884E+03,3.680979E-02,4.162881E-01 
11:15:00,0.000000E+00,3.666811E+04,0.000000E+00,3.208182E+00,4.049258E+02,2.566211E+04,1.627451E-02,2.245237E+00,4.444758E+03,2.652136E+04,1.786409E-01,2.320422E+00,2.313770E+03,1.886115E+04,9.299296E-02,5.775285E+00,1.532232E+03,8.532643E+03,6.158208E-02,7.465492E-01,2.341228E+03,7.792460E+03,9.409652E-02,6.818031E-01,1.529056E+03,4.882278E+03,6.145441E-02,4.271764E-01,0.000000E+00,1.723362E+04,0.000000E+00,5.276868E+00,0.000000E+00,7.593573E+03,0.000000E+00,6.643752E-01,0.000000E+00,6.257802E+03,0.000000E+00,5.475196E-01,0.000000E+00,3.896248E+03,0.000000E+00,3.408980E-01,1.337523E+03,7.577974E+03,5.375649E-02,6.630278E-01,9.170795E+02,8.489800E+03,3.685842E-02,7.427946E-01,1.372958E+03,7.406772E+03,5.518069E-02,6.480515E-01,9.157903E+02,4.797884E+03,3.680660E-02,4.197878E-01 
11:30:00,0.000000E+00,3.657417E+04,0.000000E+00,3.199964E+00,4.045230E+02,2.557066E+04,1.625832E-02,2.237236E+00,4.443645E+03,2.669023E+04,1.785962E-01,2.335197E+00,2.313505E+03,1.888641E+04,9.298231E-02,5.783055E+00,1.532065E+03,8.309955E+03,6.157538E-02,7.270645E-01,2.340968E+03,7.942083E+03,9.408610E-02,6.948940E-01,1.528889E+03,4.953872E+03,6.144773E-02,4.334402E-01,0.000000E+00,1.719768E+04,0.000000E+00,5.265884E+00,0.000000E+00,7.329558E+03,0.000000E+00,6.412752E-01,0.000000E+00,6.351088E+03,0.000000E+00,5.556814E-01,0.000000E+00,3.931893E+03,0.000000E+00,3.440166E-01,1.337404E+03,7.607279E+03,5.375174E-02,6.655919E-01,9.170039E+02,8.226005E+03,3.685538E-02,7.197136E-01,1.372841E+03,7.498043E+03,5.517598E-02,6.560369E-01,9.157149E+02,4.833721E+03,3.680358E-02,4.229232E-01 
11:45:00,0.000000E+00,3.648387E+04,0.000000E+00,3.192063E+00,4.041170E+02,2.548226E+04,1.624200E-02,2.229502E+00,4.442571E+03,2.685852E+04,1.785530E-01,2.349921E+00,2.313251E+03,1.891244E+04,9.297212E-02,5.791044E+00,1.531905E+03,8.048329E+03,6.156897E-02,7.041732E-01,2.340720E+03,8.090477E+03,9.407614E-02,7.078773E-01,1.528730E+03,5.020300E+03,6.144134E-02,4.392520E-01,0.000000E+00,1.716365E+04,0.000000E+00,5.255479E+00,0.000000E+00,7.027041E+03,0.000000E+00,6.148067E-01,0.000000E+00,6.443861E+03,0.000000E+00,5.637982E-01,0.000000E+00,3.962882E+03,0.000000E+00,3.467277E-01,1.337286E+03,7.634531E+03,5.374700E-02,6.679763E-01,9.169286E+02,7.923907E+03,3.685236E-02,6.932816E-01,1.372724E+03,7.588777E+03,5.517128E-02,6.639755E-01,9.156398E+02,4.864728E+03,3.680057E-02,4.256359E-01 
12:00:00,0.000000E+00,3.639617E+04,0.000000E+00,3.184391E+00,4.037033E+02,2.539600E+04,1.622538E-02,2.221955E+00,4.441518E+03,2.702261E+04,1.785107E-01,2.364278E+00,2.313004E+03,1.893408E+04,9.296223E-02,5.797684E+00,1.531750E+03,7.756732E+03,6.156274E-02,6.786598E-01,2.340479E+03,8.234228E+03,9.406647E-02,7.204543E-01,1.528575E+03,5.081094E+03,6.143513E-02,4.445708E-01,0.000000E+00,1.712700E+04,0.000000E+00,5.244264E+00,0.000000E+00,6.695496E+03,0.000000E+00,5.857988E-01,0.000000E+00,6.533279E+03,0.000000E+00,5.716215E-01,0.000000E+00,3.989175E+03,0.000000E+00,3.490279E-01,1.337167E+03,7.656440E+03,5.374223E-02,6.698931E-01,9.168527E+02,7.592995E+03,3.684932E-02,6.643287E-01,1.372606E+03,7.676149E+03,5.516655E-02,6.716199E-01,9.155642E+02,4.891083E+03,3.679753E-02,4.279416E-01 
12:15:00,0.000000E+00,3.631039E+04,0.000000E+00,3.176886E+00,4.032859E+02,2.531125E+04,1.620860E-02,2.214540E+00,4.440496E+03,2.717978E+04,1.784696E-01,2.378028E+00,2.312767E+03,1.894939E+04,9.295270E-02,5.802379E+00,1.531601E+03,7.449557E+03,6.155674E-02,6.517836E-01,2.340247E+03,8.369272E+03,9.405715E-02,7.322695E-01,1.528426E+03,5.136165E+03,6.142915E-02,4.493889E-01,0.000000E+00,1.708618E+04,0.000000E+00,5.231769E+00,0.000000E+00,6.349754E+03,0.000000E+00,5.555489E-01,0.000000E+00,6.615742E+03,0.000000E+00,5.788362E-01,0.000000E+00,4.010996E+03,0.000000E+00,3.509369E-01,1.337048E+03,7.672157E+03,5.373745E-02,6.712682E-01,9.167768E+02,7.248082E+03,3.684628E-02,6.341510E-01,1.372488E+03,7.756575E+03,5.516181E-02,6.786564E-01,9.154885E+02,4.912679E+03,3.679450E-02,4.298309E-01 
12:30:00,0.000000E+00,3.622617E+04,0.000000E+00,3.169517E+00,4.028668E+02,2.522767E+04,1.619176E-02,2.207228E+00,4.439508E+03,2.732785E+04,1.784299E-01,2.390983E+00,2.312539E+03,1.895580E+04,9.294354E-02,5.804345E+00,1.531457E+03,7.152450E+03,6.155097E-02,6.257885E-01,2.340024E+03,8.491392E+03,9.404820E-02,7.429538E-01,1.528283E+03,5.185717E+03,6.142340E-02,4.537240E-01,0.000000E+00,1.703907E+04,0.000000E+00,5.217347E+00,0.000000E+00,6.016016E+03,0.000000E+00,5.263493E-01,0.000000E+00,6.687438E+03,0.000000E+00,5.851089E-01,0.000000E+00,4.028725E+03,0.000000E+00,3.524878E-01,1.336929E+03,7.680123E+03,5.373269E-02,6.719650E-01,9.167011E+02,6.915251E+03,3.684324E-02,6.050305E-01,1.372370E+03,7.826253E+03,5.515708E-02,6.847525E-01,9.154130E+02,4.930003E+03,3.679147E-02,4.313464E-01 
12:45:00,0.000000E+00,3.614359E+04,0.000000E+00,3.162293E+00,4.024472E+02,2.514538E+04,1.617490E-02,2.200029E+00,4.438555E+03,2.746556E+04,1.783916E-01,2.403031E+00,2.312319E+03,1.895939E+04,9.293473E-02,5.805445E+00,1.531319E+03,6.881195E+03,6.154543E-02,6.020556E-01,2.339810E+03,8.602561E+03,9.403960E-02,7.526798E-01,1.528145E+03,5.250369E+03,6.141788E-02,4.593804E-01,0.000000E+00,1.699226E+04,0.000000E+00,5.203013E+00,0.000000E+00,5.710350E+03,0.000000E+00,4.996061E-01,0.000000E+00,6.750740E+03,0.000000E+00,5.906470E-01,0.000000E+00,4.063066E+03,0.000000E+00,3.554923E-01,1.336811E+03,7.685982E+03,5.372794E-02,6.724774E-01,9.166257E+02,6.610526E+03,3.684022E-02,5.783695E-01,1.372253E+03,7.887528E+03,5.515237E-02,6.901133E-01,9.153379E+02,4.964003E+03,3.678846E-02,4.343210E-01 
13:00:00,0.000000E+00,3.606325E+04,0.000000E+00,3.155264E+00,4.020280E+02,2.506495E+04,1.615804E-02,2.192992E+00,4.437636E+03,2.759201E+04,1.783547E-01,2.414094E+00,2.312109E+03,1.896224E+04,9.292627E-02,5.806318E+00,1.531186E+03,6.643128E+03,6.154010E-02,5.812268E-01,2.339604E+03,8.702128E+03,9.403133E-02,7.613907E-01,1.528013E+03,5.346389E+03,6.141258E-02,4.677816E-01,0.000000E+00,1.694824E+04,0.000000E+00,5.189535E+00,0.000000E+00,5.440293E+03,0.000000E+00,4.759789E-01,0.000000E+00,6.805306E+03,0.000000E+00,5.954207E-01,0.000000E+00,4.130236E+03,0.000000E+00,3.613693E-01,1.336693E+03,7.691949E+03,5.372322E-02,6.729993E-01,9.165508E+02,6.341409E+03,3.683721E-02,5.548242E-01,1.372136E+03,7.940076E+03,5.514769E-02,6.947105E-01,9.152633E+02,5.031163E+03,3.678546E-02,4.401972E-01 
13:15:00,0.000000E+00,3.598590E+04,0.000000E+00,3.148497E+00,4.016094E+02,2.498715E+04,1.614122E-02,2.186185E+00,4.436747E+03,2.770674E+04,1.783190E-01,2.424132E+00,2.311906E+03,1.896564E+04,9.291813E-02,5.807361E+00,1.531059E+03,6.443794E+03,6.153498E-02,5.637872E-01,2.339406E+03,8.789402E+03,9.402338E-02,7.690260E-01,1.527886E+03,5.484472E+03,6.140747E-02,4.798635E-01,0.000000E+00,1.690860E+04,0.000000E+00,5.177400E+00,0.000000E+00,5.211548E+03,0.000000E+00,4.559662E-01,0.000000E+00,6.850667E+03,0.000000E+00,5.993891E-01,0.000000E+00,4.240884E+03,0.000000E+00,3.710508E-01,1.336576E+03,7.699538E+03,5.371852E-02,6.736632E-01,9.164764E+02,6.113546E+03,3.683422E-02,5.348887E-01,1.372020E+03,7.983491E+03,5.514303E-02,6.985087E-01,9.151891E+02,5.142326E+03,3.678248E-02,4.499238E-01 
13:30:00,0.000000E+00,3.591234E+04,0.000000E+00,3.142061E+00,4.011921E+02,2.491273E+04,1.612445E-02,2.179674E+00,4.435890E+03,2.780966E+04,1.782845E-01,2.433135E+00,2.311711E+03,1.896995E+04,9.291030E-02,5.808681E+00,1.530936E+03,6.286226E+03,6.153004E-02,5.500019E-01,2.339215E+03,8.863667E+03,9.401573E-02,7.755231E-01,1.527764E+03,5.671394E+03,6.140256E-02,4.962189E-01,0.000000E+00,1.687395E+04,0.000000E+00,5.166788E+00,0.000000E+00,5.027219E+03,0.000000E+00,4.398398E-01,0.000000E+00,6.886316E+03,0.000000E+00,6.025077E-01,0.000000E+00,4.401788E+03,0.000000E+00,3.851297E-01,1.336460E+03,7.709350E+03,5.371386E-02,6.745217E-01,9.164025E+02,5.929987E+03,3.683126E-02,5.188295E-01,1.371905E+03,8.017226E+03,5.513841E-02,7.014599E-01,9.151154E+02,5.304355E+03,3.677953E-02,4.641013E-01 
13:45:00,0.000000E+00,3.584324E+04,0.000000E+00,3.136016E+00,4.007760E+02,2.484239E+04,1.610773E-02,2.173520E+00,4.435060E+03,2.790080E+04,1.782512E-01,2.441109E+00,2.311523E+03,1.897527E+04,9.290276E-02,5.810310E+00,1.530817E+03,6.171115E+03,6.152529E-02,5.399315E-01,2.339032E+03,8.924691E+03,9.400836E-02,7.808618E-01,1.527646E+03,5.910732E+03,6.139783E-02,5.171607E-01,0.000000E+00,1.684444E+04,0.000000E+00,5.157753E+00,0.000000E+00,4.888060E+03,0.000000E+00,4.276655E-01,0.000000E+00,6.912219E+03,0.000000E+00,6.047736E-01,0.000000E+00,4.616777E+03,0.000000E+00,4.039412E-01,1.336345E+03,7.721706E+03,5.370923E-02,6.756027E-01,9.163291E+02,5.791431E+03,3.682831E-02,5.067079E-01,1.371790E+03,8.041245E+03,5.513382E-02,7.035610E-01,9.150423E+02,5.520884E+03,3.677659E-02,4.830474E-01 
14:00:00,0.000000E+00,3.577913E+04,0.000000E+00,3.130407E+00,4.003616E+02,2.477666E+04,1.609107E-02,2.167769E+00,4.434258E+03,2.798056E+04,1.782189E-01,2.448087E+00,2.311342E+03,1.898140E+04,9.289548E-02,5.812190E+00,1.530703E+03,6.095646E+03,6.152071E-02,5.333295E-01,2.338855E+03,8.972527E+03,9.400126E-02,7.850466E-01,1.527532E+03,6.203786E+03,6.139326E-02,5.428025E-01,0.000000E+00,1.682000E+04,0.000000E+00,5.150269E+00,0.000000E+00,4.791253E+03,0.000000E+00,4.191967E-01,0.000000E+00,6.928490E+03,0.000000E+00,6.061968E-01,0.000000E+00,4.886808E+03,0.000000E+00,4.275684E-01,1.336230E+03,7.736556E+03,5.370463E-02,6.769021E-01,9.162563E+02,5.695035E+03,3.682539E-02,4.982749E-01,1.371677E+03,8.055662E+03,5.512926E-02,7.048221E-01,9.149697E+02,5.793188E+03,3.677368E-02,5.068737E-01 
14:15:00,0.000000E+00,3.572040E+04,0.000000E+00,3.125269E+00,3.999489E+02,2.471593E+04,1.607448E-02,2.162457E+00,4.433481E+03,2.804890E+04,1.781877E-01,2.454066E+00,2.311167E+03,1.898676E+04,9.288846E-02,5.813829E+00,1.530593E+03,6.051402E+03,6.151629E-02,5.294594E-01,2.338684E+03,9.006516E+03,9.399440E-02,7.880199E-01,1.527423E+03,6.548746E+03,6.138886E-02,5.729856E-01,0.000000E+00,1.679925E+04,0.000000E+00,5.143916E+00,0.000000E+00,4.728419E+03,0.000000E+00,4.137001E-01,0.000000E+00,6.934617E+03,0.000000E+00,6.067326E-01,0.000000E+00,5.210328E+03,0.000000E+00,4.558755E-01,1.336117E+03,7.752622E+03,5.370007E-02,6.783078E-01,9.161841E+02,5.632391E+03,3.682249E-02,4.927951E-01,1.371564E+03,8.059936E+03,5.512473E-02,7.051957E-01,9.148978E+02,6.119503E+03,3.677079E-02,5.354255E-01 
14:30:00,0.000000E+00,3.566715E+04,0.000000E+00,3.120610E+00,3.995380E+02,2.466036E+04,1.605797E-02,2.157595E+00,4.432729E+03,2.810563E+04,1.781574E-01,2.459028E+00,2.310998E+03,1.898904E+04,9.288167E-02,5.814529E+00,1.530487E+03,6.023115E+03,6.151202E-02,5.269853E-01,2.338519E+03,9.026302E+03,9.398778E-02,7.897505E-01,1.527317E+03,6.940710E+03,6.138461E-02,6.072811E-01,0.000000E+00,1.677994E+04,0.000000E+00,5.138003E+00,0.000000E+00,4.684146E+03,0.000000E+00,4.098275E-01,0.000000E+00,6.930327E+03,0.000000E+00,6.063569E-01,0.000000E+00,5.582673E+03,0.000000E+00,4.884542E-01,1.336004E+03,7.768109E+03,5.369554E-02,6.796628E-01,9.161125E+02,5.588143E+03,3.681961E-02,4.889246E-01,1.371452E+03,8.053790E+03,5.512024E-02,7.046577E-01,9.148264E+02,6.495079E+03,3.676792E-02,5.682871E-01 
14:45:00,0.000000E+00,3.561903E+04,0.000000E+00,3.116401E+00,3.991291E+02,2.460966E+04,1.604154E-02,2.153159E+00,4.431999E+03,2.815030E+04,1.781281E-01,2.462936E+00,2.310835E+03,1.898008E+04,9.287511E-02,5.811785E+00,1.530384E+03,5.994119E+03,6.150789E-02,5.244490E-01,2.338360E+03,9.028323E+03,9.398137E-02,7.899268E-01,1.527214E+03,7.362939E+03,6.138049E-02,6.442244E-01,0.000000E+00,1.675374E+04,0.000000E+00,5.129982E+00,0.000000E+00,4.641600E+03,0.000000E+00,4.061058E-01,0.000000E+00,6.912116E+03,0.000000E+00,6.047632E-01,0.000000E+00,5.987291E+03,0.000000E+00,5.238564E-01,1.335892E+03,7.776114E+03,5.369105E-02,6.803633E-01,9.160415E+02,5.545548E+03,3.681676E-02,4.851985E-01,1.371341E+03,8.033722E+03,5.511579E-02,7.029015E-01,9.147556E+02,6.903154E+03,3.676508E-02,6.039919E-01 
15:00:00,0.000000E+00,3.557534E+04,0.000000E+00,3.112578E+00,3.987222E+02,2.456315E+04,1.602518E-02,2.149090E+00,4.431290E+03,2.818207E+04,1.780996E-01,2.465715E+00,2.310677E+03,1.896117E+04,9.286876E-02,5.805993E+00,1.530285E+03,5.963658E+03,6.150389E-02,5.217843E-01,2.338205E+03,9.015116E+03,9.397517E-02,7.887707E-01,1.527115E+03,7.791297E+03,6.137651E-02,6.817033E-01,0.000000E+00,1.672200E+04,0.000000E+00,5.120264E+00,0.000000E+00,4.600165E+03,0.000000E+00,4.024809E-01,0.000000E+00,6.882550E+03,0.000000E+00,6.021760E-01,0.000000E+00,6.400421E+03,0.000000E+00,5.600027E-01,1.335781E+03,7.777878E+03,5.368660E-02,6.805174E-01,9.159710E+02,5.503917E+03,3.681393E-02,4.815566E-01,1.371231E+03,8.002305E+03,5.511137E-02,7.001524E-01,9.146854E+02,7.319651E+03,3.676226E-02,6.404332E-01 
