  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         689
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       16712
  Total Number of Numeric Fields=       38446
  Total Number of Fields=       55158
  Processing Input Data File (in.idf) -- Start
      1 !-Generator IDFEditor 1.44
      2 !-Option OriginalOrderTop UseSpecialFormat
      3 
      4 !-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
      5 !-      Use '!' comments if they need to be retained when using the IDFEditor.
      6 
      7 Output:Variable,*,Zone Air Terminal VAV Damper Position,Detailed;
      8 
      9 Output:SQLite,
     10     SimpleAndTabular;        !- Option Type
     11 
     12 EnergyManagementSystem:TrendVariable,
     13     T_Set_Point_Logged,      !- Name
     14     ZoneT_Setpoint_Reset_bak,!- EMS Variable Name
     15     2;                       !- Number of Timesteps to be Logged
     16 
     17 Output:Variable,Perimeter_top_ZN_3,Zone Mean Air Temperature,Detailed;
     18 
     19 Schedule:Compact,
     20     HTGSETP_SCH_PACU_VAV_bot,!- Name
     21     Temperature,             !- Schedule Type Limits Name
     22     Through: 12/31,          !- Field 1
     23     For: WinterDesignDay,    !- Field 2
     24     Until: 05:00, 15.6,      !- Field 4
     25     Until: 06:00, 17.6,      !- Field 6
     26     Until: 07:00, 19.6,      !- Field 8
     27     Until: 22:00, 21.0,      !- Field 10
     28     Until: 24:00, 15.6,      !- Field 12
     29     For: Weekdays,           !- Field 13
     30     Until: 05:00, 15.6,      !- Field 15
     31     Until: 06:00, 21.0,      !- Field 17
     32     Until: 07:00, 21.0,      !- Field 19
     33     Until: 22:00, 21.0,      !- Field 21
     34     Until: 24:00, 15.6,      !- Field 23
     35     For SummerDesignDay,     !- Field 24
     36     Until: 24:00, 15.6,      !- Field 26
     37     For: Saturday,           !- Field 27
     38     Until: 05:00, 15.6,      !- Field 29
     39     Until: 06:00, 21.0,      !- Field 31
     40     Until: 07:00, 21.0,      !- Field 33
     41     Until: 17:00, 21.0,      !- Field 35
     42     Until: 24:00, 15.6,      !- Field 37
     43     For:Sunday Holidays AllOtherDays,  !- Field 38
     44     Until: 24:00, 15.6;      !- Field 40
     45 
     46 Output:Variable,Perimeter_top_ZN_3,Zone Outdoor Air Drybulb Temperature,Detailed;
     47 Output:Variable,Custom_Zone_ClgT_Setpoint,Schedule Value,Detailed;
     48 Output:Variable,Perimeter_top_ZN_3 VAV Box Outlet Node,System Node Mass Flow Rate,Detailed;
     49 Output:Variable,Perimeter_top_ZN_3 VAV Box Outlet Node,System Node Temperature,Detailed;
     50 
     51 Output:EnergyManagementSystem,
     52     Verbose,                 !- Actuator Availability Dictionary Reporting
     53     None,                    !- Internal Variable Availability Dictionary Reporting
     54     ErrorsOnly;              !- EMS Runtime Language Debug Output Level
     55 
     56 ! Custom zone cooling setpoint
     57 Schedule:Constant,Custom_Zone_ClgT_Setpoint,Temperature,30;
     58 
     59 EnergyManagementSystem:Actuator,
     60     ZoneT_Setpoint_Reset,    !- Name
     61     Custom_Zone_ClgT_Setpoint,  !- Actuated Component Unique Name
     62     Schedule:Constant,       !- Actuated Component Type
     63     Schedule Value;          !- Actuated Component Control Type
     64 
     65 !asda
     66 EnergyManagementSystem:Program,
     67     MyCustom_Zone_Clg_Setpoint,  !- Name
     68     if (currentEnvironment==3),  !- Program Line 1
     69     if hour<6,               !- Program Line 2
     70     Set ZoneT_Setpoint_Reset = 30,  !- A4
     71     Set ZoneT_Setpoint_Reset_bak = ZoneT_Setpoint_Reset,  !- A5
     72     elseif (Hour>=6) && (Hour<22),  !- A6
     73     set temp = minute,       !- A7
     74     set temp_value = @Mod minute 15,  !- A8
     75     if (temp_value==0),      !- A9
     76     Set ZoneT_Setpoint_Reset = @RandomUniform  16 24,  !- A10
     77     Set ZoneT_Setpoint_Reset_bak = ZoneT_Setpoint_Reset,  !- A11
     78     else,                    !- A12
     79     set temp = @TrendValue T_Set_Point_Logged 1,  !- A13
     80     Set ZoneT_Setpoint_Reset = @TrendValue T_Set_Point_Logged 1,  !- A14
     81     Set ZoneT_Setpoint_Reset_bak = ZoneT_Setpoint_Reset,  !- A15
     82     endif,                   !- A16
     83     else,                    !- A17
     84     Set ZoneT_Setpoint_Reset = 30,  !- A18
     85     Set ZoneT_Setpoint_Reset_bak = ZoneT_Setpoint_Reset,  !- A19
     86     endif,                   !- A20
     87     else,                    !- A21
     88     if hour<6,               !- A22
     89     Set ZoneT_Setpoint_Reset = 30,  !- A23
     90     Set ZoneT_Setpoint_Reset_bak = ZoneT_Setpoint_Reset,  !- A24
     91     elseif (Hour>=6) && (Hour<22),  !- A25
     92     Set ZoneT_Setpoint_Reset = 16,  !- A26
     93     Set ZoneT_Setpoint_Reset_bak = ZoneT_Setpoint_Reset,  !- A27
     94     else,                    !- A28
     95     Set ZoneT_Setpoint_Reset = 30,  !- A29
     96     Set ZoneT_Setpoint_Reset_bak = ZoneT_Setpoint_Reset,  !- A30
     97     endif,                   !- A31
     98     endif;                   !- A32
     99 
    100 EnergyManagementSystem:ProgramCallingManager,
    101     MyCustom_Zone_ClgT_Reset_CallPoint,  !- Name
    102     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    103     MyCustom_Zone_Clg_Setpoint;  !- Program Name 1
    104 
    105 EnergyManagementSystem:Actuator,
    106     VAV_1_Flowrate_Setpoint, !- Name
    107     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Actuated Component Unique Name
    108     System Node Setpoint,    !- Actuated Component Type
    109     Mass Flow Rate Setpoint; !- Actuated Component Control Type
    110 
    111 EnergyManagementSystem:Program,
    112     VAV_1_Flowrate_Set,      !- Name
    113     if CurrentEnvironment == 3,  !- Program Line 1
    114     Set VAV_1_Flowrate_Setpoint =0.85,  !- Program Line 2
    115     ELSE,                    !- A4
    116     Set VAV_1_Flowrate_Setpoint =NULL,  !- A5
    117     ENDIF;                   !- A6
    118 
    119 EnergyManagementSystem:ProgramCallingManager,
    120     EMS-based Setpoint Managers,  !- Name
    121     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    122     VAV_1_Flowrate_Set;      !- Program Name 1
    123 
    124 ! -----------------------------------------------------------------------
    125 ! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
    126 ! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from
    127 ! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee,
    128 ! Advanced Energy Design Guide series, and other building industry expert input.
    129 ! The original purpose of developing these prototype building models was to measure energy saving impacts from
    130 ! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards
    131 ! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling
    132 ! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis
    133 ! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models",
    134 ! both posted at this website.
    135 ! -----------------------------------------------------------------------
    136 !
    137 ! BEGIN ECONOMIZER MAP
    138 ! Economizer Name, DX COIL Name
    139 ! PACU_VAV_bot_OA_Controller, PACU_VAV_bot_CoolC DXCoil
    140 ! PACU_VAV_mid_OA_Controller, PACU_VAV_mid_CoolC DXCoil
    141 ! PACU_VAV_top_OA_Controller, PACU_VAV_top_CoolC DXCoil
    142 ! END ECONOMIZER MAP
    143 !
    144 ! WeatherFile:  USA_FL_Miami.Intl.AP.722020_TMY3.epw
    145 ! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/OfficeMedium/90.1_std2013/input.nobackup/PI.Oct2013_OfficeMedium_STD2013_Miami.dd.idf
    146 ! Run Case:     PI.Oct2013_OfficeMedium_STD2013_Miami
    147 ! GPARM parameters as input:
    148 !    Case = PI.Oct2013_OfficeMedium_STD2013_Miami
    149 !    weatherfile = USA_FL_Miami_TMY2.epw
    150 !    annual_run = yes
    151 !    slab_gtp = Zone1A_nonres_R0_0ftV_OfficeMedium_Miami_AddendumBB.gtp
    152 !    basement_tempt = OfficeMedium_STD2007_Miami_bsmt.idf
    153 !    avg_oa_tempt_ip = 75.76
    154 !    maxdiff_oa_tempt_ip = 14.35
    155 !    ext_wall_type = SteelFramedWall
    156 !    nonres_ext_wall_ufactor = 0.704104612
    157 !    roof_type = LightweightRoof
    158 !    nonres_roof_ufactor = 0.272556624
    159 !    roof_emissivity = 0.75
    160 !    roof_solar_absorp = 0.45
    161 !    nonres_window = Window_U_0.60_SHGC_0.25
    162 !    economizer = NoEconomizer
    163 !    skip_economizer_control = No
    164 !    sidelighting_control = yes_AY
    165 !    LPD_office = 8.826406542
    166 !    exterior_lights_watts = 0
    167 !    exterior_lights_watts_a = 623.03
    168 !    exterior_lights_watts_b = 7476.45
    169 !    avg_oa_tempt = 24.31111111
    170 !    maxdiff_oa_tempt = 7.972222222
    171 !    infil = 0.00056896
    172 !    oa_flow_per_area = 0.000431773
    173 !    SAT_reset_switch = No
    174 !    SAT_reset_T = NA
    175 !    door_infil = 1.04300287
    176 !    frac_ofpk = 0.144
    177 !    damper_sched = MinOA_Sched
    178 !    economizer_lockout = NoLockout
    179 !    heating_damper_act = Normal
    180 !    add_ck_pacu_vav_bot = Yes
    181 !    add_ck_pacu_vav_mid = Yes
    182 !    add_ck_pacu_vav_top = Yes
    183 !    core_bottom_mdp = 0.3
    184 !    perimeter_bot_zn_1_mdp = 0.314144253750149
    185 !    perimeter_bot_zn_2_mdp = 0.3
    186 !    perimeter_bot_zn_3_mdp = 0.323291276838756
    187 !    perimeter_bot_zn_4_mdp = 0.3
    188 !    core_mid_mdp = 0.358790110848353
    189 !    perimeter_mid_zn_1_mdp = 0.3
    190 !    perimeter_mid_zn_2_mdp = 0.3
    191 !    perimeter_mid_zn_3_mdp = 0.3
    192 !    perimeter_mid_zn_4_mdp = 0.3
    193 !    core_top_mdp = 0.341177534848771
    194 !    perimeter_top_zn_1_mdp = 0.3
    195 !    perimeter_top_zn_2_mdp = 0.3
    196 !    perimeter_top_zn_3_mdp = 0.3
    197 !    perimeter_top_zn_4_mdp = 0.3
    198 !    pacu_vav_bot_oaf = 1.19508883333333
    199 !    pacu_vav_mid_oaf = 1.19508883333333
    200 !    pacu_vav_top_oaf = 1.19508883333333
    201 !    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
    202 !    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 125
    203 !    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
    204 !    addendum_cd = yes
    205 !    pv_generator = no
    206 !    pv_surface_area = 0
    207 !    STD189_overhang = no
    208 !    swh_et = 0.808039999
    209 !    swh_ua = 7.561562668
    210 !    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
    211 !    PACU_VAV_bot_ERV = No
    212 !    PACU_VAV_mid_ERV = No
    213 !    PACU_VAV_top_ERV = No
    214 !    LTG_SCH_SET = LTG_SET_STD2013
    215 !    transformer_size = 45000
    216 !    transformer_eff = 0.977
    217 !    PACU_VAV_bot_ERV_power = 907.476237916664
    218 !    PACU_VAV_mid_ERV_power = 907.476237916664
    219 !    PACU_VAV_top_ERV_power = 907.476237916664
    220 !    OA_BASED_OPTIMUM_START_EMS = yes
    221 !    OPTIMUM_START_SF_DEPENDENT_EMS = no
    222 !    wwr = 0.33
    223 !    pipe_heat_loss = 1277
    224 !    skip_EMSprogram = yes
    225 !    HtgSetP_Sch_PACU_VAV_bot = HTGSETP_SCH_YES_OPTIMUM
    226 !    HtgSetP_Sch_PACU_VAV_mid = HTGSETP_SCH_YES_OPTIMUM
    227 !    HtgSetP_Sch_PACU_VAV_top = HTGSETP_SCH_YES_OPTIMUM
    228 !    ClgSetP_Sch_PACU_VAV_bot = CLGSETP_SCH_YES_OPTIMUM
    229 !    ClgSetP_Sch_PACU_VAV_mid = CLGSETP_SCH_YES_OPTIMUM
    230 !    ClgSetP_Sch_PACU_VAV_top = CLGSETP_SCH_YES_OPTIMUM
    231 !    Wfile_TMY3 = USA_FL_Miami.Intl.AP.722020_TMY3.epw
    232 !    loadProfile = No
    233 !    receptacle_ctrl_occ_reduction_frac = 0.95308699
    234 !    receptacle_ctrl_unocc_reduction_frac = 0.769184602
    235 Version,8.0;
    236 
    237 Building,
    238     Medium Office,           !- Name
    239     0.0000,                  !- North Axis {deg}
    240     City,                    !- Terrain
    241     0.0400,                  !- Loads Convergence Tolerance Value
    242     0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    243     FullInteriorAndExterior, !- Solar Distribution
    244     25,                      !- Maximum Number of Warmup Days
    245     6;                       !- Minimum Number of Warmup Days
    246 
    247 Timestep,60;
    248 SurfaceConvectionAlgorithm:Inside,TARP;
    249 SurfaceConvectionAlgorithm:Outside,TARP;
    250 HeatBalanceAlgorithm,ConductionTransferFunction;
    251 
    252 ShadowCalculation,
    253     AverageOverDaysInFrequency,  !- Calculation Method
    254     30;                      !- Calculation Frequency
    255 
    256 SimulationControl,
    257     Yes,                     !- Do Zone Sizing Calculation
    258     Yes,                     !- Do System Sizing Calculation
    259     Yes,                     !- Do Plant Sizing Calculation
    260     Yes,                     !- Run Simulation for Sizing Periods
    261     YES;                     !- Run Simulation for Weather File Run Periods
    262 
    263 RunPeriod,
    264     ,                        !- Name
    265     6,                       !- Begin Month
    266     20,                      !- Begin Day of Month
    267     6,                       !- End Month
    268     27,                      !- End Day of Month
    269     Sunday,                  !- Day of Week for Start Day
    270     No,                      !- Use Weather File Holidays and Special Days
    271     No,                      !- Use Weather File Daylight Saving Period
    272     No,                      !- Apply Weekend Holiday Rule
    273     Yes,                     !- Use Weather File Rain Indicators
    274     Yes;                     !- Use Weather File Snow Indicators
    275 
    276 ! US National Holidays
    277 RunPeriodControl:SpecialDays,
    278     New Years Day,           !- Name
    279     January 1,               !- Start Date
    280     1,                       !- Duration {days}
    281     Holiday;                 !- Special Day Type
    282 
    283 RunPeriodControl:SpecialDays,
    284     Veterans Day,            !- Name
    285     November 11,             !- Start Date
    286     1,                       !- Duration {days}
    287     Holiday;                 !- Special Day Type
    288 
    289 RunPeriodControl:SpecialDays,
    290     Christmas,               !- Name
    291     December 25,             !- Start Date
    292     1,                       !- Duration {days}
    293     Holiday;                 !- Special Day Type
    294 
    295 RunPeriodControl:SpecialDays,
    296     Independence Day,        !- Name
    297     July 4,                  !- Start Date
    298     1,                       !- Duration {days}
    299     Holiday;                 !- Special Day Type
    300 
    301 RunPeriodControl:SpecialDays,
    302     MLK Day,                 !- Name
    303     3rd Monday in January,   !- Start Date
    304     1,                       !- Duration {days}
    305     Holiday;                 !- Special Day Type
    306 
    307 RunPeriodControl:SpecialDays,
    308     Presidents Day,          !- Name
    309     3rd Monday in February,  !- Start Date
    310     1,                       !- Duration {days}
    311     Holiday;                 !- Special Day Type
    312 
    313 RunPeriodControl:SpecialDays,
    314     Memorial Day,            !- Name
    315     Last Monday in May,      !- Start Date
    316     1,                       !- Duration {days}
    317     Holiday;                 !- Special Day Type
    318 
    319 RunPeriodControl:SpecialDays,
    320     Labor Day,               !- Name
    321     1st Monday in September, !- Start Date
    322     1,                       !- Duration {days}
    323     Holiday;                 !- Special Day Type
    324 
    325 RunPeriodControl:SpecialDays,
    326     Columbus Day,            !- Name
    327     2nd Monday in October,   !- Start Date
    328     1,                       !- Duration {days}
    329     Holiday;                 !- Special Day Type
    330 
    331 RunPeriodControl:SpecialDays,
    332     Thanksgiving,            !- Name
    333     4th Thursday in November,!- Start Date
    334     1,                       !- Duration {days}
    335     Holiday;                 !- Special Day Type
    336 
    337 ! Daylight Saving Period in US
    338 RunPeriodControl:DaylightSavingTime,
    339     2nd Sunday in March,     !- Start Date
    340     1st Sunday in November;  !- End Date
    341 
    342 ! Location and design-day objects created by:
    343 ! Site:Location and design-day objects created by:
    344 ! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_FL_Miami.Intl.AP.722020_TMY3.ddy
    345 !
    346 Site:Location,
    347     Miami Intl Ap_FL_USA Design_Conditions,  !- Name
    348     25.82,                   !- Latitude {deg}
    349     -80.30,                  !- Longitude {deg}
    350     -5.00,                   !- Time Zone {hr}
    351     11.00;                   !- Elevation {m}
    352 
    353 SizingPeriod:DesignDay,
    354     Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    355     1,                       !- Month
    356     21,                      !- Day of Month
    357     WinterDesignDay,         !- Day Type
    358     8.7,                     !- Maximum Dry-Bulb Temperature {C}
    359     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    360     DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    361     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    362     Wetbulb,                 !- Humidity Condition Type
    363     8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    364     ,                        !- Humidity Condition Day Schedule Name
    365     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    366     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    367     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    368     101193.,                 !- Barometric Pressure {Pa}
    369     3.8,                     !- Wind Speed {m/s}
    370     340,                     !- Wind Direction {deg}
    371     No,                      !- Rain Indicator
    372     No,                      !- Snow Indicator
    373     No,                      !- Daylight Saving Time Indicator
    374     ASHRAEClearSky,          !- Solar Model Indicator
    375     ,                        !- Beam Solar Day Schedule Name
    376     ,                        !- Diffuse Solar Day Schedule Name
    377     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    378     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    379     0.00;                    !- Sky Clearness
    380 
    381 SizingPeriod:DesignDay,
    382     Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    383     7,                       !- Month
    384     21,                      !- Day of Month
    385     SummerDesignDay,         !- Day Type
    386     33.2,                    !- Maximum Dry-Bulb Temperature {C}
    387     6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    388     DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    389     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    390     Wetbulb,                 !- Humidity Condition Type
    391     25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    392     ,                        !- Humidity Condition Day Schedule Name
    393     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    394     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    395     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    396     101193.,                 !- Barometric Pressure {Pa}
    397     4.5,                     !- Wind Speed {m/s}
    398     140,                     !- Wind Direction {deg}
    399     No,                      !- Rain Indicator
    400     No,                      !- Snow Indicator
    401     No,                      !- Daylight Saving Time Indicator
    402     ASHRAETau,               !- Solar Model Indicator
    403     ,                        !- Beam Solar Day Schedule Name
    404     ,                        !- Diffuse Solar Day Schedule Name
    405     0.528,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    406     1.905;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    407 
    408 !
    409 ! Ground temperature object produced by /tools/bin/gt2idf /phome/comstd/_p.gtp/state.analyses/slab/output/Zone1A_nonres_R0_0ftV_OfficeMedium_Miami_AddendumBB.gtp
    410 Site:GroundTemperature:BuildingSurface,20.99,20.98,20.99,21.04,21.06,23.22,23.57,23.64,23.66,21.46,21.16,21.05;
    411 
    412 Site:WaterMainsTemperature,
    413     Correlation,             !- Calculation Method
    414     ,                        !- Temperature Schedule Name
    415     24.31111111,             !- Annual Average Outdoor Air Temperature {C}
    416     7.972222222;             !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
    417 
    418 ! ------------------------------------------------------------------
    419 ! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
    420 ! $Log: OpaqueLibraryScript_v30.idf,v $
    421 ! Revision 1.5  2010/10/21 19:30:30  atha577
    422 ! Removed bb constructions for skylights.
    423 !
    424 ! Revision 1.4  2010/10/16 00:49:56  atha577
    425 ! Minor change to bb code.
    426 !
    427 ! Revision 1.3  2010/10/16 00:08:35  atha577
    428 ! Added bb skylight constructions.
    429 !
    430 ! Revision 1.2  2010/01/20 21:56:42  d3l143
    431 ! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
    432 !
    433 ! Revision 1.1  2010/01/20 21:49:30  d3l143
    434 ! Initial revision
    435 !
    436 ! Note:
    437 ! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0.
    438 !                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
    439 !                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
    440 ! ------------------------------------------------------------------
    441 !
    442 Material,
    443     Std Wood 6inch,          !- Name
    444     MediumSmooth,            !- Roughness
    445     0.15,                    !- Thickness {m}
    446     0.12,                    !- Conductivity {W/m-K}
    447     540.0000,                !- Density {kg/m3}
    448     1210,                    !- Specific Heat {J/kg-K}
    449     0.9000000,               !- Thermal Absorptance
    450     0.7000000,               !- Solar Absorptance
    451     0.7000000;               !- Visible Absorptance
    452 
    453 Material,
    454     AC02 Acoustic Ceiling,   !- Name
    455     MediumSmooth,            !- Roughness
    456     1.2700000E-02,           !- Thickness {m}
    457     5.7000000E-02,           !- Conductivity {W/m-K}
    458     288.0000,                !- Density {kg/m3}
    459     1339.000,                !- Specific Heat {J/kg-K}
    460     0.9000000,               !- Thermal Absorptance
    461     0.7000000,               !- Solar Absorptance
    462     0.2000000;               !- Visible Absorptance
    463 
    464 Material,
    465     F07 25mm stucco,         !- Name
    466     Smooth,                  !- Roughness
    467     0.0254,                  !- Thickness {m}
    468     0.72,                    !- Conductivity {W/m-K}
    469     1856,                    !- Density {kg/m3}
    470     840,                     !- Specific Heat {J/kg-K}
    471     0.9,                     !- Thermal Absorptance
    472     0.7,                     !- Solar Absorptance
    473     0.7;                     !- Visible Absorptance
    474 
    475 Material,
    476     F08 Metal surface,       !- Name
    477     Smooth,                  !- Roughness
    478     0.0008,                  !- Thickness {m}
    479     45.28,                   !- Conductivity {W/m-K}
    480     7824,                    !- Density {kg/m3}
    481     500;                     !- Specific Heat {J/kg-K}
    482 
    483 Material,
    484     F08 Metal roof surface,  !- Name
    485     Smooth,                  !- Roughness
    486     0.0008,                  !- Thickness {m}
    487     45.28,                   !- Conductivity {W/m-K}
    488     7824,                    !- Density {kg/m3}
    489     500,                     !- Specific Heat {J/kg-K}
    490     0.75,                    !- Thermal Absorptance
    491     0.45;                    !- Solar Absorptance
    492 
    493 Material,
    494     F12 Asphalt shingles,    !- Name
    495     VeryRough,               !- Roughness
    496     0.0032,                  !- Thickness {m}
    497     0.04,                    !- Conductivity {W/m-K}
    498     1120,                    !- Density {kg/m3}
    499     1260,                    !- Specific Heat {J/kg-K}
    500     0.75,                    !- Thermal Absorptance
    501     0.45;                    !- Solar Absorptance
    502 
    503 Material,
    504     F13 Built-up roofing,    !- Name
    505     Rough,                   !- Roughness
    506     0.0095,                  !- Thickness {m}
    507     0.16,                    !- Conductivity {W/m-K}
    508     1120,                    !- Density {kg/m3}
    509     1460,                    !- Specific Heat {J/kg-K}
    510     0.75,                    !- Thermal Absorptance
    511     0.45;                    !- Solar Absorptance
    512 
    513 Material,
    514     G01 13mm gypsum board,   !- Name
    515     Smooth,                  !- Roughness
    516     0.0127,                  !- Thickness {m}
    517     0.1600,                  !- Conductivity {W/m-K}
    518     800.0000,                !- Density {kg/m3}
    519     1090.0000,               !- Specific Heat {J/kg-K}
    520     0.9000,                  !- Thermal Absorptance
    521     0.7000,                  !- Solar Absorptance
    522     0.5000;                  !- Visible Absorptance
    523 
    524 Material,
    525     G01 16mm gypsum board,   !- Name
    526     MediumSmooth,            !- Roughness
    527     0.0159,                  !- Thickness {m}
    528     0.16,                    !- Conductivity {W/m-K}
    529     800,                     !- Density {kg/m3}
    530     1090;                    !- Specific Heat {J/kg-K}
    531 
    532 Material,
    533     G02 16mm plywood,        !- Name
    534     Smooth,                  !- Roughness
    535     0.0159,                  !- Thickness {m}
    536     0.12,                    !- Conductivity {W/m-K}
    537     544,                     !- Density {kg/m3}
    538     1210;                    !- Specific Heat {J/kg-K}
    539 
    540 Material,
    541     M14 150mm heavyweight concrete roof,  !- Name
    542     MediumRough,             !- Roughness
    543     0.1524,                  !- Thickness {m}
    544     2.31,                    !- Conductivity {W/m-K}
    545     2322,                    !- Density {kg/m3}
    546     832;                     !- Specific Heat {J/kg-K}
    547 
    548 Material,
    549     100mm Normalweight concrete wall,  !- Name
    550     MediumRough,             !- Roughness
    551     0.1016,                  !- Thickness {m}
    552     2.31,                    !- Conductivity {W/m-K}
    553     2322,                    !- Density {kg/m3}
    554     832;                     !- Specific Heat {J/kg-K}
    555 
    556 Material,
    557     200mm Normalweight concrete wall,  !- Name
    558     MediumRough,             !- Roughness
    559     0.2032,                  !- Thickness {m}
    560     2.31,                    !- Conductivity {W/m-K}
    561     2322,                    !- Density {kg/m3}
    562     832;                     !- Specific Heat {J/kg-K}
    563 
    564 Material,
    565     100mm Normalweight concrete floor,  !- Name
    566     MediumRough,             !- Roughness
    567     0.1016,                  !- Thickness {m}
    568     2.31,                    !- Conductivity {W/m-K}
    569     2322,                    !- Density {kg/m3}
    570     832;                     !- Specific Heat {J/kg-K}
    571 
    572 Material,
    573     150mm Normalweight concrete floor,  !- Name
    574     MediumRough,             !- Roughness
    575     0.1524,                  !- Thickness {m}
    576     2.31,                    !- Conductivity {W/m-K}
    577     2322,                    !- Density {kg/m3}
    578     832;                     !- Specific Heat {J/kg-K}
    579 
    580 Material,
    581     200mm Normalweight concrete floor,  !- Name
    582     MediumRough,             !- Roughness
    583     0.2032,                  !- Thickness {m}
    584     2.31,                    !- Conductivity {W/m-K}
    585     2322,                    !- Density {kg/m3}
    586     832;                     !- Specific Heat {J/kg-K}
    587 
    588 Material,
    589     M10 200mm concrete block wall,  !- Name
    590     MediumRough,             !- Roughness
    591     0.2032,                  !- Thickness {m}
    592     0.72,                    !- Conductivity {W/m-K}
    593     800,                     !- Density {kg/m3}
    594     832;                     !- Specific Heat {J/kg-K}
    595 
    596 Material,
    597     M10 200mm concrete block basement wall,  !- Name
    598     MediumRough,             !- Roughness
    599     0.2032,                  !- Thickness {m}
    600     1.326,                   !- Conductivity {W/m-K}
    601     1842,                    !- Density {kg/m3}
    602     912;                     !- Specific Heat {J/kg-K}
    603 
    604 ! Name
    605 ! Roughness
    606 ! Thermal Resistance
    607 ! Absorptance:Thermal --
    608 ! Absorptance:Solar
    609 Material:NoMass,
    610     CP02 CARPET PAD,         !- Name
    611     VeryRough,               !- Roughness
    612     0.21648,                 !- Thermal Resistance {m2-K/W}
    613     0.9,                     !- Thermal Absorptance
    614     0.7,                     !- Solar Absorptance
    615     0.8;                     !- Visible Absorptance
    616 
    617 Material:NoMass,
    618     Air_Wall_Material,       !- Name
    619     Rough,                   !- Roughness
    620     0.2079491,               !- Thermal Resistance {m2-K/W}
    621     0.9,                     !- Thermal Absorptance
    622     0.7;                     !- Solar Absorptance
    623 
    624 Material:NoMass,
    625     Nonres_Roof_Insulation,  !- Name
    626     MediumSmooth,            !- Roughness
    627     3.47220376108688,        !- Thermal Resistance {m2-K/W}
    628     0.9,                     !- Thermal Absorptance
    629     0.7,                     !- Solar Absorptance
    630     0.7;                     !- Visible Absorptance
    631 
    632 Material:NoMass,
    633     Res_Roof_Insulation,     !- Name
    634     MediumSmooth,            !- Roughness
    635     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    636     0.9,                     !- Thermal Absorptance
    637     0.7,                     !- Solar Absorptance
    638     0.7;                     !- Visible Absorptance
    639 
    640 Material:NoMass,
    641     Semiheated_Roof_Insulation,  !- Name
    642     MediumSmooth,            !- Roughness
    643     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    644     0.9,                     !- Thermal Absorptance
    645     0.7,                     !- Solar Absorptance
    646     0.7;                     !- Visible Absorptance
    647 
    648 Material:NoMass,
    649     Nonres_Exterior_Wall_Insulation,  !- Name
    650     MediumSmooth,            !- Roughness
    651     1.0365220592115,         !- Thermal Resistance {m2-K/W}
    652     0.9,                     !- Thermal Absorptance
    653     0.7,                     !- Solar Absorptance
    654     0.7;                     !- Visible Absorptance
    655 
    656 Material:NoMass,
    657     Res_Exterior_Wall_Insulation,  !- Name
    658     MediumSmooth,            !- Roughness
    659     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    660     0.9,                     !- Thermal Absorptance
    661     0.7,                     !- Solar Absorptance
    662     0.7;                     !- Visible Absorptance
    663 
    664 Material:NoMass,
    665     Semiheated_Exterior_Wall_Insulation,  !- Name
    666     MediumSmooth,            !- Roughness
    667     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    668     0.9,                     !- Thermal Absorptance
    669     0.7,                     !- Solar Absorptance
    670     0.7;                     !- Visible Absorptance
    671 
    672 Material:NoMass,
    673     Nonres_Floor_Insulation, !- Name
    674     MediumSmooth,            !- Roughness
    675     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    676     0.9,                     !- Thermal Absorptance
    677     0.7,                     !- Solar Absorptance
    678     0.7;                     !- Visible Absorptance
    679 
    680 Material:NoMass,
    681     Res_Floor_Insulation,    !- Name
    682     MediumSmooth,            !- Roughness
    683     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    684     0.9,                     !- Thermal Absorptance
    685     0.7,                     !- Solar Absorptance
    686     0.7;                     !- Visible Absorptance
    687 
    688 Material:NoMass,
    689     Semiheated_Floor_Insulation,  !- Name
    690     MediumSmooth,            !- Roughness
    691     0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    692     0.9,                     !- Thermal Absorptance
    693     0.7,                     !- Solar Absorptance
    694     0.7;                     !- Visible Absorptance
    695 
    696 Material:NoMass,
    697     Std Opaque Door Panel,   !- Name
    698     MediumRough,             !- Roughness
    699     0.123456790123457,       !- Thermal Resistance {m2-K/W}
    700     0.9,                     !- Thermal Absorptance
    701     0.7,                     !- Solar Absorptance
    702     0.7;                     !- Visible Absorptance
    703 
    704 Construction,
    705     InteriorFurnishings,     !- Name
    706     Std Wood 6inch;          !- Outside Layer
    707 
    708 Construction,
    709     Air_Wall,                !- Name
    710     Air_Wall_Material;       !- Outside Layer
    711 
    712 Construction,
    713     DropCeiling,             !- Name
    714     AC02 Acoustic Ceiling;   !- Outside Layer
    715 
    716 Construction,
    717     OpaqueDoor,              !- Name
    718     Std Opaque Door Panel;   !- Outside Layer
    719 
    720 Construction,
    721     AtticRoofDeck,           !- Name
    722     F12 Asphalt shingles,    !- Outside Layer
    723     G02 16mm plywood;        !- Layer 2
    724 
    725 Construction,
    726     int_wall,                !- Name
    727     G01 13mm gypsum board,   !- Outside Layer
    728     G01 13mm gypsum board;   !- Layer 2
    729 
    730 Construction,
    731     ext_slab_8in_with_carpet,!- Name
    732     200mm Normalweight concrete floor,  !- Outside Layer
    733     CP02 CARPET PAD;         !- Layer 2
    734 
    735 Construction,
    736     ext_slab_8in,            !- Name
    737     200mm Normalweight concrete floor;  !- Outside Layer
    738 
    739 Construction,
    740     ext_slab_6in_with_carpet,!- Name
    741     150mm Normalweight concrete floor,  !- Outside Layer
    742     CP02 CARPET PAD;         !- Layer 2
    743 
    744 Construction,
    745     ext_slab_6in,            !- Name
    746     150mm Normalweight concrete floor;  !- Outside Layer
    747 
    748 Construction,
    749     int_slab_floor,          !- Name
    750     100mm Normalweight concrete floor,  !- Outside Layer
    751     CP02 CARPET PAD;         !- Layer 2
    752 
    753 Construction,
    754     int_slab_ceiling,        !- Name
    755     CP02 CARPET PAD,         !- Outside Layer
    756     100mm Normalweight concrete floor;  !- Layer 2
    757 
    758 Construction,
    759     basement_wall,           !- Name
    760     M10 200mm concrete block basement wall;  !- Outside Layer
    761 
    762 Construction,
    763     int_wood_floor,          !- Name
    764     AC02 Acoustic Ceiling,   !- Outside Layer
    765     G02 16mm plywood,        !- Layer 2
    766     CP02 CARPET PAD;         !- Layer 3
    767 
    768 Construction,
    769     ext_soffit_floor,        !- Name
    770     G02 16mm plywood;        !- Outside Layer
    771 
    772 Construction,
    773     nonres_roof,             !- Name
    774     F13 Built-up roofing,    !- Outside Layer
    775     Nonres_Roof_Insulation,  !- Layer 2
    776     F08 Metal surface;       !- Layer 3
    777 
    778 Construction,
    779     res_roof,                !- Name
    780     F13 Built-up roofing,    !- Outside Layer
    781     Res_Roof_Insulation,     !- Layer 2
    782     F08 Metal surface;       !- Layer 3
    783 
    784 Construction,
    785     semiheated_roof,         !- Name
    786     F13 Built-up roofing,    !- Outside Layer
    787     Semiheated_Roof_Insulation,  !- Layer 2
    788     F08 Metal surface;       !- Layer 3
    789 
    790 Construction,
    791     nonres_ext_wall,         !- Name
    792     F07 25mm stucco,         !- Outside Layer
    793     G01 16mm gypsum board,   !- Layer 2
    794     Nonres_Exterior_Wall_Insulation,  !- Layer 3
    795     G01 16mm gypsum board;   !- Layer 4
    796 
    797 Construction,
    798     res_ext_wall,            !- Name
    799     F07 25mm stucco,         !- Outside Layer
    800     G01 16mm gypsum board,   !- Layer 2
    801     Res_Exterior_Wall_Insulation,  !- Layer 3
    802     G01 16mm gypsum board;   !- Layer 4
    803 
    804 Construction,
    805     semiheated_ext_wall,     !- Name
    806     F07 25mm stucco,         !- Outside Layer
    807     G01 16mm gypsum board,   !- Layer 2
    808     Semiheated_Exterior_Wall_Insulation,  !- Layer 3
    809     G01 16mm gypsum board;   !- Layer 4
    810 
    811 Construction,
    812     nonres_floor,            !- Name
    813     Nonres_Floor_Insulation, !- Outside Layer
    814     100mm Normalweight concrete floor,  !- Layer 2
    815     CP02 CARPET PAD;         !- Layer 3
    816 
    817 Construction,
    818     res_floor,               !- Name
    819     Res_Floor_Insulation,    !- Outside Layer
    820     100mm Normalweight concrete floor,  !- Layer 2
    821     CP02 CARPET PAD;         !- Layer 3
    822 
    823 Construction,
    824     semiheated_floor,        !- Name
    825     Semiheated_Floor_Insulation,  !- Outside Layer
    826     100mm Normalweight concrete floor,  !- Layer 2
    827     CP02 CARPET PAD;         !- Layer 3
    828 
    829 Construction,
    830     nonres_floor_ceiling,    !- Name
    831     CP02 CARPET PAD,         !- Outside Layer
    832     100mm Normalweight concrete floor,  !- Layer 2
    833     Nonres_Floor_Insulation; !- Layer 3
    834 
    835 Construction,
    836     res_floor_ceiling,       !- Name
    837     CP02 CARPET PAD,         !- Outside Layer
    838     100mm Normalweight concrete floor,  !- Layer 2
    839     Res_Floor_Insulation;    !- Layer 3
    840 
    841 Construction,
    842     semiheated_floor_ceiling,!- Name
    843     CP02 CARPET PAD,         !- Outside Layer
    844     100mm Normalweight concrete floor,  !- Layer 2
    845     Semiheated_Floor_Insulation;  !- Layer 3
    846 
    847 ! ------------------------------------------------------------------
    848 ! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
    849 ! $Log: WindowsLibrary_v30.idf,v $
    850 ! Revision 1.6  2010/10/16 00:03:25  atha577
    851 ! Deleted bb skylight constructions. Added them to opaquelibraryscript.
    852 !
    853 ! Revision 1.5  2010/10/15 23:31:07  atha577
    854 ! Added addendum bb skylight constructions.
    855 !
    856 ! Revision 1.4  2010/10/14 22:53:47  atha577
    857 ! Added new skylight constructions for bb
    858 !
    859 ! Revision 1.3  2010/05/19 20:10:16  atha577
    860 ! *** empty log message ***
    861 !
    862 ! Revision 1.2  2010/05/19 20:08:49  atha577
    863 ! added bb constructions.
    864 !
    865 !
    866 ! Revision 1.1  2010/01/20 21:58:41  d3l143
    867 ! Initial revision
    868 ! Revised 5/19/2010: Added new constructions for bb from E+ window
    869 !       construction library
      ***** Tabs eliminated from above line
    870 !
    871 ! ------------------------------------------------------------------
    872 !
    873 WindowMaterial:Glazing,
    874     GREEN 6MM,               !- Name
    875     SpectralAverage,         !- Optical Data Type
    876     ,                        !- Window Glass Spectral Data Set Name
    877     0.006,                   !- Thickness {m}
    878     0.487,                   !- Solar Transmittance at Normal Incidence
    879     0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    880     0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    881     0.749,                   !- Visible Transmittance at Normal Incidence
    882     0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    883     0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    884     0.0,                     !- Infrared Transmittance at Normal Incidence
    885     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    886     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    887     0.9;                     !- Conductivity {W/m-K}
    888 
    889 ! ID 221
    890 WindowMaterial:Glazing,
    891     REF B CLEAR HI 6MM,      !- Name
    892     SpectralAverage,         !- Optical Data Type
    893     ,                        !- Window Glass Spectral Data Set Name
    894     0.006,                   !- Thickness {m}
    895     0.240,                   !- Solar Transmittance at Normal Incidence
    896     0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    897     0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    898     0.300,                   !- Visible Transmittance at Normal Incidence
    899     0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    900     0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    901     0.0,                     !- Infrared Transmittance at Normal Incidence
    902     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    903     0.60,                    !- Back Side Infrared Hemispherical Emissivity
    904     0.9;                     !- Conductivity {W/m-K}
    905 
    906 WindowMaterial:Glazing,
    907     REF C CLEAR HI 6MM,      !- Name
    908     SpectralAverage,         !- Optical Data Type
    909     ,                        !- Window Glass Spectral Data Set Name
    910     0.006,                   !- Thickness {m}
    911     0.200,                   !- Solar Transmittance at Normal Incidence
    912     0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    913     0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    914     0.220,                   !- Visible Transmittance at Normal Incidence
    915     0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    916     0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    917     0.0,                     !- Infrared Transmittance at Normal Incidence
    918     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    919     0.55,                    !- Back Side Infrared Hemispherical Emissivity
    920     0.9;                     !- Conductivity {W/m-K}
    921 
    922 WindowMaterial:Glazing,
    923     ECREF-1 COLORED 6MM,     !- Name
    924     SpectralAverage,         !- Optical Data Type
    925     ,                        !- Window Glass Spectral Data Set Name
    926     0.006,                   !- Thickness {m}
    927     0.099,                   !- Solar Transmittance at Normal Incidence
    928     0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    929     0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    930     0.155,                   !- Visible Transmittance at Normal Incidence
    931     0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    932     0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    933     0.0,                     !- Infrared Transmittance at Normal Incidence
    934     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    935     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    936     0.9;                     !- Conductivity {W/m-K}
    937 
    938 WindowMaterial:Glazing,
    939     REF B TINT MID 6MM,      !- Name
    940     SpectralAverage,         !- Optical Data Type
    941     ,                        !- Window Glass Spectral Data Set Name
    942     0.006,                   !- Thickness {m}
    943     0.100,                   !- Solar Transmittance at Normal Incidence
    944     0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    945     0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    946     0.130,                   !- Visible Transmittance at Normal Incidence
    947     0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    948     0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    949     0.0,                     !- Infrared Transmittance at Normal Incidence
    950     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    951     0.45,                    !- Back Side Infrared Hemispherical Emissivity
    952     0.9;                     !- Conductivity {W/m-K}
    953 
    954 WindowMaterial:Glazing,
    955     CLEAR 6MM,               !- Name
    956     SpectralAverage,         !- Optical Data Type
    957     ,                        !- Window Glass Spectral Data Set Name
    958     0.006,                   !- Thickness {m}
    959     0.775,                   !- Solar Transmittance at Normal Incidence
    960     0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    961     0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    962     0.881,                   !- Visible Transmittance at Normal Incidence
    963     0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    964     0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    965     0.0,                     !- Infrared Transmittance at Normal Incidence
    966     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    967     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    968     0.9;                     !- Conductivity {W/m-K}
    969 
    970 WindowMaterial:Glazing,
    971     REF D CLEAR 6MM,         !- Name
    972     SpectralAverage,         !- Optical Data Type
    973     ,                        !- Window Glass Spectral Data Set Name
    974     0.006,                   !- Thickness {m}
    975     0.429,                   !- Solar Transmittance at Normal Incidence
    976     0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    977     0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    978     0.334,                   !- Visible Transmittance at Normal Incidence
    979     0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    980     0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    981     0.0,                     !- Infrared Transmittance at Normal Incidence
    982     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    983     0.82,                    !- Back Side Infrared Hemispherical Emissivity
    984     0.9;                     !- Conductivity {W/m-K}
    985 
    986 WindowMaterial:Glazing,
    987     BLUE 6MM,                !- Name
    988     SpectralAverage,         !- Optical Data Type
    989     ,                        !- Window Glass Spectral Data Set Name
    990     0.006,                   !- Thickness {m}
    991     0.480,                   !- Solar Transmittance at Normal Incidence
    992     0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    993     0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    994     0.570,                   !- Visible Transmittance at Normal Incidence
    995     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    996     0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    997     0.0,                     !- Infrared Transmittance at Normal Incidence
    998     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    999     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1000     0.9;                     !- Conductivity {W/m-K}
   1001 
   1002 WindowMaterial:Glazing,
   1003     GREY 6MM,                !- Name
   1004     SpectralAverage,         !- Optical Data Type
   1005     ,                        !- Window Glass Spectral Data Set Name
   1006     0.006,                   !- Thickness {m}
   1007     0.455,                   !- Solar Transmittance at Normal Incidence
   1008     0.053,                   !- Front Side Solar Reflectance at Normal Incidence
   1009     0.053,                   !- Back Side Solar Reflectance at Normal Incidence
   1010     0.431,                   !- Visible Transmittance at Normal Incidence
   1011     0.052,                   !- Front Side Visible Reflectance at Normal Incidence
   1012     0.052,                   !- Back Side Visible Reflectance at Normal Incidence
   1013     0.0,                     !- Infrared Transmittance at Normal Incidence
   1014     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1015     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1016     0.9;                     !- Conductivity {W/m-K}
   1017 
   1018 WindowMaterial:Glazing,
   1019     LoE CLEAR 6MM,           !- Name
   1020     SpectralAverage,         !- Optical Data Type
   1021     ,                        !- Window Glass Spectral Data Set Name
   1022     0.006,                   !- Thickness {m}
   1023     0.600,                   !- Solar Transmittance at Normal Incidence
   1024     0.170,                   !- Front Side Solar Reflectance at Normal Incidence
   1025     0.220,                   !- Back Side Solar Reflectance at Normal Incidence
   1026     0.840,                   !- Visible Transmittance at Normal Incidence
   1027     0.055,                   !- Front Side Visible Reflectance at Normal Incidence
   1028     0.078,                   !- Back Side Visible Reflectance at Normal Incidence
   1029     0.0,                     !- Infrared Transmittance at Normal Incidence
   1030     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1031     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1032     0.9;                     !- Conductivity {W/m-K}
   1033 
   1034 ! ID 451
   1035 WindowMaterial:Glazing,
   1036     LoE TINT 6MM,            !- Name
   1037     SpectralAverage,         !- Optical Data Type
   1038     ,                        !- Window Glass Spectral Data Set Name
   1039     0.006,                   !- Thickness {m}
   1040     0.360,                   !- Solar Transmittance at Normal Incidence
   1041     0.093,                   !- Front Side Solar Reflectance at Normal Incidence
   1042     0.200,                   !- Back Side Solar Reflectance at Normal Incidence
   1043     0.500,                   !- Visible Transmittance at Normal Incidence
   1044     0.035,                   !- Front Side Visible Reflectance at Normal Incidence
   1045     0.054,                   !- Back Side Visible Reflectance at Normal Incidence
   1046     0.0,                     !- Infrared Transmittance at Normal Incidence
   1047     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1048     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1049     0.9;                     !- Conductivity {W/m-K}
   1050 
   1051 ! ID 232
   1052 WindowMaterial:Glazing,
   1053     REF B TINT HI 6MM,       !- Name
   1054     SpectralAverage,         !- Optical Data Type
   1055     ,                        !- Window Glass Spectral Data Set Name
   1056     0.006,                   !- Thickness {m}
   1057     0.150,                   !- Solar Transmittance at Normal Incidence
   1058     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
   1059     0.330,                   !- Back Side Solar Reflectance at Normal Incidence
   1060     0.180,                   !- Visible Transmittance at Normal Incidence
   1061     0.080,                   !- Front Side Visible Reflectance at Normal Incidence
   1062     0.280,                   !- Back Side Visible Reflectance at Normal Incidence
   1063     0.0,                     !- Infrared Transmittance at Normal Incidence
   1064     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1065     0.60,                    !- Back Side Infrared Hemispherical Emissivity
   1066     0.9;                     !- Conductivity {W/m-K}
   1067 
   1068 ! ID 241
   1069 WindowMaterial:Glazing,
   1070     REF C CLEAR MID 6MM,     !- Name
   1071     SpectralAverage,         !- Optical Data Type
   1072     ,                        !- Window Glass Spectral Data Set Name
   1073     0.006,                   !- Thickness {m}
   1074     0.170,                   !- Solar Transmittance at Normal Incidence
   1075     0.200,                   !- Front Side Solar Reflectance at Normal Incidence
   1076     0.420,                   !- Back Side Solar Reflectance at Normal Incidence
   1077     0.190,                   !- Visible Transmittance at Normal Incidence
   1078     0.210,                   !- Front Side Visible Reflectance at Normal Incidence
   1079     0.380,                   !- Back Side Visible Reflectance at Normal Incidence
   1080     0.0,                     !- Infrared Transmittance at Normal Incidence
   1081     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1082     0.51,                    !- Back Side Infrared Hemispherical Emissivity
   1083     0.9;                     !- Conductivity {W/m-K}
   1084 
   1085 ! ID 270
   1086 WindowMaterial:Glazing,
   1087     REF D TINT 6MM,          !- Name
   1088     SpectralAverage,         !- Optical Data Type
   1089     ,                        !- Window Glass Spectral Data Set Name
   1090     0.006,                   !- Thickness {m}
   1091     0.300,                   !- Solar Transmittance at Normal Incidence
   1092     0.140,                   !- Front Side Solar Reflectance at Normal Incidence
   1093     0.360,                   !- Back Side Solar Reflectance at Normal Incidence
   1094     0.250,                   !- Visible Transmittance at Normal Incidence
   1095     0.180,                   !- Front Side Visible Reflectance at Normal Incidence
   1096     0.450,                   !- Back Side Visible Reflectance at Normal Incidence
   1097     0.0,                     !- Infrared Transmittance at Normal Incidence
   1098     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1099     0.82,                    !- Back Side Infrared Hemispherical Emissivity
   1100     0.9;                     !- Conductivity {W/m-K}
   1101 
   1102 ! ID 601
   1103 WindowMaterial:Glazing,
   1104     COATED POLY-77,          !- Name
   1105     SpectralAverage,         !- Optical Data Type
   1106     ,                        !- Window Glass Spectral Data Set Name
   1107     0.00051,                 !- Thickness {m}
   1108     0.504,                   !- Solar Transmittance at Normal Incidence
   1109     0.402,                   !- Front Side Solar Reflectance at Normal Incidence
   1110     0.398,                   !- Back Side Solar Reflectance at Normal Incidence
   1111     0.766,                   !- Visible Transmittance at Normal Incidence
   1112     0.147,                   !- Front Side Visible Reflectance at Normal Incidence
   1113     0.167,                   !- Back Side Visible Reflectance at Normal Incidence
   1114     0.0,                     !- Infrared Transmittance at Normal Incidence
   1115     0.075,                   !- Front Side Infrared Hemispherical Emissivity
   1116     0.720,                   !- Back Side Infrared Hemispherical Emissivity
   1117     0.14;                    !- Conductivity {W/m-K}
   1118 
   1119 ! ID 550
   1120 WindowMaterial:Glazing,
   1121     LoE SPEC SEL TINT 6MM,   !- Name
   1122     SpectralAverage,         !- Optical Data Type
   1123     ,                        !- Window Glass Spectral Data Set Name
   1124     0.006,                   !- Thickness {m}
   1125     0.260,                   !- Solar Transmittance at Normal Incidence
   1126     0.140,                   !- Front Side Solar Reflectance at Normal Incidence
   1127     0.410,                   !- Back Side Solar Reflectance at Normal Incidence
   1128     0.460,                   !- Visible Transmittance at Normal Incidence
   1129     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
   1130     0.040,                   !- Back Side Visible Reflectance at Normal Incidence
   1131     0.0,                     !- Infrared Transmittance at Normal Incidence
   1132     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1133     0.03,                    !- Back Side Infrared Hemispherical Emissivity
   1134     0.9;                     !- Conductivity {W/m-K}
   1135 
   1136 ! ID 351
   1137 WindowMaterial:Glazing,
   1138     PYR B CLEAR 6MM,         !- Name
   1139     SpectralAverage,         !- Optical Data Type
   1140     ,                        !- Window Glass Spectral Data Set Name
   1141     0.006,                   !- Thickness {m}
   1142     0.680,                   !- Solar Transmittance at Normal Incidence
   1143     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
   1144     0.100,                   !- Back Side Solar Reflectance at Normal Incidence
   1145     0.810,                   !- Visible Transmittance at Normal Incidence
   1146     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   1147     0.120,                   !- Back Side Visible Reflectance at Normal Incidence
   1148     0.0,                     !- Infrared Transmittance at Normal Incidence
   1149     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1150     0.20,                    !- Back Side Infrared Hemispherical Emissivity
   1151     0.9;                     !- Conductivity {W/m-K}
   1152 
   1153 ! ID 2
   1154 WindowMaterial:Glazing,
   1155     CLEAR 3MM,               !- Name
   1156     SpectralAverage,         !- Optical Data Type
   1157     ,                        !- Window Glass Spectral Data Set Name
   1158     0.003,                   !- Thickness {m}
   1159     0.837,                   !- Solar Transmittance at Normal Incidence
   1160     0.075,                   !- Front Side Solar Reflectance at Normal Incidence
   1161     0.075,                   !- Back Side Solar Reflectance at Normal Incidence
   1162     0.898,                   !- Visible Transmittance at Normal Incidence
   1163     0.081,                   !- Front Side Visible Reflectance at Normal Incidence
   1164     0.081,                   !- Back Side Visible Reflectance at Normal Incidence
   1165     0.0,                     !- Infrared Transmittance at Normal Incidence
   1166     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1167     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1168     0.9;                     !- Conductivity {W/m-K}
   1169 
   1170 ! ID 220
   1171 WindowMaterial:Glazing,
   1172     REF B CLEAR LO 6MM,      !- Name
   1173     SpectralAverage,         !- Optical Data Type
   1174     ,                        !- Window Glass Spectral Data Set Name
   1175     0.006,                   !- Thickness {m}
   1176     0.150,                   !- Solar Transmittance at Normal Incidence
   1177     0.220,                   !- Front Side Solar Reflectance at Normal Incidence
   1178     0.380,                   !- Back Side Solar Reflectance at Normal Incidence
   1179     0.200,                   !- Visible Transmittance at Normal Incidence
   1180     0.230,                   !- Front Side Visible Reflectance at Normal Incidence
   1181     0.330,                   !- Back Side Visible Reflectance at Normal Incidence
   1182     0.0,                     !- Infrared Transmittance at Normal Incidence
   1183     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1184     0.58,                    !- Back Side Infrared Hemispherical Emissivity
   1185     0.9;                     !- Conductivity {W/m-K}
   1186 
   1187 ! ID 200
   1188 WindowMaterial:Glazing,
   1189     REF A CLEAR LO 6MM,      !- Name
   1190     SpectralAverage,         !- Optical Data Type
   1191     ,                        !- Window Glass Spectral Data Set Name
   1192     0.006,                   !- Thickness {m}
   1193     0.066,                   !- Solar Transmittance at Normal Incidence
   1194     0.341,                   !- Front Side Solar Reflectance at Normal Incidence
   1195     0.493,                   !- Back Side Solar Reflectance at Normal Incidence
   1196     0.080,                   !- Visible Transmittance at Normal Incidence
   1197     0.410,                   !- Front Side Visible Reflectance at Normal Incidence
   1198     0.370,                   !- Back Side Visible Reflectance at Normal Incidence
   1199     0.0,                     !- Infrared Transmittance at Normal Incidence
   1200     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1201     0.40,                    !- Back Side Infrared Hemispherical Emissivity
   1202     0.9;                     !- Conductivity {W/m-K}
   1203 
   1204 ! ID 11
   1205 WindowMaterial:Glazing,
   1206     GREEN 3MM,               !- Name
   1207     SpectralAverage,         !- Optical Data Type
   1208     ,                        !- Window Glass Spectral Data Set Name
   1209     0.003,                   !- Thickness {m}
   1210     0.635,                   !- Solar Transmittance at Normal Incidence
   1211     0.063,                   !- Front Side Solar Reflectance at Normal Incidence
   1212     0.063,                   !- Back Side Solar Reflectance at Normal Incidence
   1213     0.822,                   !- Visible Transmittance at Normal Incidence
   1214     0.075,                   !- Front Side Visible Reflectance at Normal Incidence
   1215     0.075,                   !- Back Side Visible Reflectance at Normal Incidence
   1216     0.0,                     !- Infrared Transmittance at Normal Incidence
   1217     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1218     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1219     0.9;                     !- Conductivity {W/m-K}
   1220 
   1221 ! ID 705
   1222 WindowMaterial:Glazing,
   1223     ECABS-2 COLORED 6MM,     !- Name
   1224     SpectralAverage,         !- Optical Data Type
   1225     ,                        !- Window Glass Spectral Data Set Name
   1226     0.006,                   !- Thickness {m}
   1227     0.111,                   !- Solar Transmittance at Normal Incidence
   1228     0.179,                   !- Front Side Solar Reflectance at Normal Incidence
   1229     0.179,                   !- Back Side Solar Reflectance at Normal Incidence
   1230     0.128,                   !- Visible Transmittance at Normal Incidence
   1231     0.081,                   !- Front Side Visible Reflectance at Normal Incidence
   1232     0.081,                   !- Back Side Visible Reflectance at Normal Incidence
   1233     0.0,                     !- Infrared Transmittance at Normal Incidence
   1234     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1235     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1236     0.9;                     !- Conductivity {W/m-K}
   1237 
   1238 ! ID 603
   1239 WindowMaterial:Glazing,
   1240     COATED POLY-55,          !- Name
   1241     SpectralAverage,         !- Optical Data Type
   1242     ,                        !- Window Glass Spectral Data Set Name
   1243     0.00051,                 !- Thickness {m}
   1244     0.320,                   !- Solar Transmittance at Normal Incidence
   1245     0.582,                   !- Front Side Solar Reflectance at Normal Incidence
   1246     0.593,                   !- Back Side Solar Reflectance at Normal Incidence
   1247     0.551,                   !- Visible Transmittance at Normal Incidence
   1248     0.336,                   !- Front Side Visible Reflectance at Normal Incidence
   1249     0.375,                   !- Back Side Visible Reflectance at Normal Incidence
   1250     0.0,                     !- Infrared Transmittance at Normal Incidence
   1251     0.046,                   !- Front Side Infrared Hemispherical Emissivity
   1252     0.720,                   !- Back Side Infrared Hemispherical Emissivity
   1253     0.14;                    !- Conductivity {W/m-K}
   1254 
   1255 ! ID 707
   1256 WindowMaterial:Glazing,
   1257     ECREF-2 COLORED 6MM,     !- Name
   1258     SpectralAverage,         !- Optical Data Type
   1259     ,                        !- Window Glass Spectral Data Set Name
   1260     0.006,                   !- Thickness {m}
   1261     0.099,                   !- Solar Transmittance at Normal Incidence
   1262     0.219,                   !- Front Side Solar Reflectance at Normal Incidence
   1263     0.219,                   !- Back Side Solar Reflectance at Normal Incidence
   1264     0.155,                   !- Visible Transmittance at Normal Incidence
   1265     0.073,                   !- Front Side Visible Reflectance at Normal Incidence
   1266     0.073,                   !- Back Side Visible Reflectance at Normal Incidence
   1267     0.0,                     !- Infrared Transmittance at Normal Incidence
   1268     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1269     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1270     0.9;                     !- Conductivity {W/m-K}
   1271 
   1272 !
   1273 WindowMaterial:Glazing,
   1274     LoE SPEC SEL CLEAR 6MM Rev,  !- Name
   1275     SpectralAverage,         !- Optical Data Type
   1276     ,                        !- Window Glass Spectral Data Set Name
   1277     0.006,                   !- Thickness {m}
   1278     0.430,                   !- Solar Transmittance at Normal Incidence
   1279     0.420,                   !- Front Side Solar Reflectance at Normal Incidence
   1280     0.300,                   !- Back Side Solar Reflectance at Normal Incidence
   1281     0.770,                   !- Visible Transmittance at Normal Incidence
   1282     0.060,                   !- Front Side Visible Reflectance at Normal Incidence
   1283     0.070,                   !- Back Side Visible Reflectance at Normal Incidence
   1284     0.0,                     !- Infrared Transmittance at Normal Incidence
   1285     0.03,                    !- Front Side Infrared Hemispherical Emissivity
   1286     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1287     0.9;                     !- Conductivity {W/m-K}
   1288 
   1289 ! ID 6
   1290 WindowMaterial:Glazing,
   1291     BRONZE 6MM,              !- Name
   1292     SpectralAverage,         !- Optical Data Type
   1293     ,                        !- Window Glass Spectral Data Set Name
   1294     0.006,                   !- Thickness {m}
   1295     0.482,                   !- Solar Transmittance at Normal Incidence
   1296     0.054,                   !- Front Side Solar Reflectance at Normal Incidence
   1297     0.054,                   !- Back Side Solar Reflectance at Normal Incidence
   1298     0.534,                   !- Visible Transmittance at Normal Incidence
   1299     0.057,                   !- Front Side Visible Reflectance at Normal Incidence
   1300     0.057,                   !- Back Side Visible Reflectance at Normal Incidence
   1301     0.0,                     !- Infrared Transmittance at Normal Incidence
   1302     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1303     0.84,                    !- Back Side Infrared Hemispherical Emissivity
   1304     0.9;                     !- Conductivity {W/m-K}
   1305 
   1306 ! ID 211
   1307 WindowMaterial:Glazing,
   1308     REF A TINT MID 6MM,      !- Name
   1309     SpectralAverage,         !- Optical Data Type
   1310     ,                        !- Window Glass Spectral Data Set Name
   1311     0.006,                   !- Thickness {m}
   1312     0.060,                   !- Solar Transmittance at Normal Incidence
   1313     0.130,                   !- Front Side Solar Reflectance at Normal Incidence
   1314     0.420,                   !- Back Side Solar Reflectance at Normal Incidence
   1315     0.090,                   !- Visible Transmittance at Normal Incidence
   1316     0.140,                   !- Front Side Visible Reflectance at Normal Incidence
   1317     0.350,                   !- Back Side Visible Reflectance at Normal Incidence
   1318     0.0,                     !- Infrared Transmittance at Normal Incidence
   1319     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1320     0.47,                    !- Back Side Infrared Hemispherical Emissivity
   1321     0.9;                     !- Conductivity {W/m-K}
   1322 
   1323 WindowMaterial:Glazing,
   1324     Theoretical Glass 297,   !- Name
   1325     SpectralAverage,         !- Optical Data Type
   1326     ,                        !- Window Glass Spectral Data Set Name
   1327     0.003,                   !- Thickness {m}
   1328     0.375039,                !- Solar Transmittance at Normal Incidence
   1329     0.574961,                !- Front Side Solar Reflectance at Normal Incidence
   1330     0.574961,                !- Back Side Solar Reflectance at Normal Incidence
   1331     0.529698,                !- Visible Transmittance at Normal Incidence
   1332     0.420302,                !- Front Side Visible Reflectance at Normal Incidence
   1333     0.420302,                !- Back Side Visible Reflectance at Normal Incidence
   1334     0,                       !- Infrared Transmittance at Normal Incidence
   1335     0.9,                     !- Front Side Infrared Hemispherical Emissivity
   1336     0.9,                     !- Back Side Infrared Hemispherical Emissivity
   1337     0.0103561;               !- Conductivity {W/m-K}
   1338 
   1339 WindowMaterial:Glazing,
   1340     Theoretical Glass 347,   !- Name
   1341     SpectralAverage,         !- Optical Data Type
   1342     ,                        !- Window Glass Spectral Data Set Name
   1343     0.003,                   !- Thickness {m}
   1344     0.315861,                !- Solar Transmittance at Normal Incidence
   1345     0.634139,                !- Front Side Solar Reflectance at Normal Incidence
   1346     0.634139,                !- Back Side Solar Reflectance at Normal Incidence
   1347     0.479911,                !- Visible Transmittance at Normal Incidence
   1348     0.470089,                !- Front Side Visible Reflectance at Normal Incidence
   1349     0.470089,                !- Back Side Visible Reflectance at Normal Incidence
   1350     0,                       !- Infrared Transmittance at Normal Incidence
   1351     0.9,                     !- Front Side Infrared Hemispherical Emissivity
   1352     0.9,                     !- Back Side Infrared Hemispherical Emissivity
   1353     0.010358;                !- Conductivity {W/m-K}
   1354 
   1355 WindowMaterial:Gas,
   1356     AIR 6MM,                 !- Name
   1357     Air,                     !- Gas Type
   1358     0.0063;                  !- Thickness {m}
   1359 
   1360 WindowMaterial:Gas,
   1361     AIR 13MM,                !- Name
   1362     Air,                     !- Gas Type
   1363     0.0127;                  !- Thickness {m}
   1364 
   1365 WindowMaterial:Gas,
   1366     ARGON 13MM,              !- Name
   1367     Argon,                   !- Gas Type
   1368     0.0127;                  !- Thickness {m}
   1369 
   1370 !    Sgl Green 6mm,           !- Name
   1371 Construction,
   1372     Window_U_1.22_SHGC_0.61, !- Name
   1373     GREEN 6MM;               !- Outside Layer
   1374 
   1375 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1376 Construction,
   1377     Window_U_1.22_SHGC_0.39, !- Name
   1378     REF B CLEAR HI 6MM;      !- Outside Layer
   1379 
   1380 !    Sgl Ref-C-H Clr 6mm,     !- Name
   1381 Construction,
   1382     Window_U_1.22_SHGC_0.34, !- Name
   1383     REF C CLEAR HI 6MM;      !- Outside Layer
   1384 
   1385 !    Sgl Elec Ref Colored 6mm,!- Name
   1386 Construction,
   1387     Window_U_1.22_SHGC_0.25, !- Name
   1388     ECREF-1 COLORED 6MM;     !- Outside Layer
   1389 
   1390 !    Sgl Ref-B-M Tint 6mm,    !- Name
   1391 Construction,
   1392     Window_U_0.72_SHGC_0.25, !- Name
   1393     REF B TINT MID 6MM;      !- Outside Layer
   1394 
   1395 !    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
   1396 Construction,
   1397     Window_U_0.62_SHGC_0.39, !- Name
   1398     REF D CLEAR 6MM,         !- Outside Layer
   1399     AIR 6MM,                 !- Layer 2
   1400     CLEAR 6MM;               !- Layer 3
   1401 
   1402 !    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
   1403 Construction,
   1404     Window_U_0.57_SHGC_0.39, !- Name
   1405     REF D CLEAR 6MM,         !- Outside Layer
   1406     AIR 6MM,                 !- Layer 2
   1407     CLEAR 6MM;               !- Layer 3
   1408 
   1409 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1410 Construction,
   1411     Window_U_0.65_SHGC_0.25, !- Name
   1412     REF C CLEAR HI 6MM,      !- Outside Layer
   1413     AIR 6MM,                 !- Layer 2
   1414     CLEAR 6MM;               !- Layer 3
   1415 
   1416 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1417 Construction,
   1418     Window_U_0.62_SHGC_0.25, !- Name
   1419     REF C CLEAR HI 6MM,      !- Outside Layer
   1420     AIR 6MM,                 !- Layer 2
   1421     CLEAR 6MM;               !- Layer 3
   1422 
   1423 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1424 Construction,
   1425     Window_U_0.57_SHGC_0.25, !- Name
   1426     REF C CLEAR HI 6MM,      !- Outside Layer
   1427     AIR 6MM,                 !- Layer 2
   1428     CLEAR 6MM;               !- Layer 3
   1429 
   1430 !    Dbl Blue 6mm/6mm Air,    !- Name
   1431 Construction,
   1432     Window_U_0.62_SHGC_0.49, !- Name
   1433     BLUE 6MM,                !- Outside Layer
   1434     AIR 6MM,                 !- Layer 2
   1435     CLEAR 6MM;               !- Layer 3
   1436 
   1437 !    Dbl Blue 6mm/6mm Air,    !- Name
   1438 Construction,
   1439     Window_U_0.57_SHGC_0.49, !- Name
   1440     BLUE 6MM,                !- Outside Layer
   1441     AIR 6MM,                 !- Layer 2
   1442     CLEAR 6MM;               !- Layer 3
   1443 
   1444 !    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
   1445 Construction,
   1446     Window_U_0.52_SHGC_0.40, !- Name
   1447     REF D CLEAR 6MM,         !- Outside Layer
   1448     AIR 13MM,                !- Layer 2
   1449     CLEAR 6MM;               !- Layer 3
   1450 
   1451 !    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
   1452 Construction,
   1453     Window_U_0.48_SHGC_0.40, !- Name
   1454     REF D CLEAR 6MM,         !- Outside Layer
   1455     AIR 13MM,                !- Layer 2
   1456     CLEAR 6MM;               !- Layer 3
   1457 
   1458 !    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
   1459 Construction,
   1460     Window_U_0.42_SHGC_0.45, !- Name
   1461     REF D CLEAR 6MM,         !- Outside Layer
   1462     ARGON 13MM,              !- Layer 2
   1463     CLEAR 6MM;               !- Layer 3
   1464 
   1465 !    Dbl Grey 6mm/13mm Air,   !- Name
   1466 Construction,
   1467     Window_U_0.46_SHGC_0.45, !- Name
   1468     GREY 6MM,                !- Outside Layer
   1469     AIR 13MM,                !- Layer 2
   1470     CLEAR 6MM;               !- Layer 3
   1471 
   1472 !    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
   1473 Construction,
   1474     Window_U_0.42_SHGC_0.40, !- Name
   1475     LoE TINT 6MM,            !- Outside Layer
   1476     AIR 6MM,                 !- Layer 2
   1477     CLEAR 6MM;               !- Layer 3
   1478 
   1479 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
   1480 Construction,
   1481     Window_U_0.43_SHGC_0.26, !- Name
   1482     REF B CLEAR HI 6MM,      !- Outside Layer
   1483     AIR 13MM,                !- Layer 2
   1484     CLEAR 6MM;               !- Layer 3
   1485 
   1486 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
   1487 Construction,
   1488     Window_U_0.44_SHGC_0.26, !- Name
   1489     REF B CLEAR HI 6MM,      !- Outside Layer
   1490     AIR 13MM,                !- Layer 2
   1491     CLEAR 6MM;               !- Layer 3
   1492 
   1493 !    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
   1494 Construction,
   1495     Window_U_0.42_SHGC_0.35, !- Name
   1496     LoE TINT 6MM,            !- Outside Layer
   1497     AIR 6MM,                 !- Layer 2
   1498     CLEAR 6MM;               !- Layer 3
   1499 
   1500 !    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name
   1501 Construction,
   1502     Window_U_0.33_SHGC_0.40, !- Name
   1503     LoE TINT 6MM,            !- Outside Layer
   1504     AIR 13MM,                !- Layer 2
   1505     CLEAR 6MM;               !- Layer 3
   1506 
   1507 Construction,
   1508     Window_U_0.34_SHGC_0.40, !- Name
   1509     LoE TINT 6MM,            !- Outside Layer
   1510     AIR 13MM,                !- Layer 2
   1511     CLEAR 6MM;               !- Layer 3
   1512 
   1513 !    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name
   1514 Construction,
   1515     Window_U_0.35_SHGC_0.35, !- Name
   1516     LoE TINT 6MM,            !- Outside Layer
   1517     AIR 13MM,                !- Layer 2
   1518     CLEAR 6MM;               !- Layer 3
   1519 
   1520 !    Dbl Ref-D Tint 6mm/6mm Air,  !- Name
   1521 Construction,
   1522     Window_U_0.55_SHGC_0.31, !- Name
   1523     REF D TINT 6MM,          !- Outside Layer
   1524     AIR 6MM,                 !- Layer 2
   1525     CLEAR 6MM;               !- Layer 3
   1526 
   1527 !    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name
   1528 Construction,
   1529     Window_U_0.43_SHGC_0.29, !- Name
   1530     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1531     AIR 6MM,                 !- Layer 2
   1532     CLEAR 6MM;               !- Layer 3
   1533 
   1534 !    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name
   1535 Construction,
   1536     Window_U_0.34_SHGC_0.45, !- Name
   1537     PYR B CLEAR 6MM,         !- Outside Layer
   1538     AIR 13MM,                !- Layer 2
   1539     CLEAR 6MM;               !- Layer 3
   1540 
   1541 !       Dbl Ref-D Tint 6mm/6mm Air,  !- Name
   1542 Construction,
   1543     Window_U_0.56_SHGC_0.35, !- Name
   1544     REF D TINT 6MM,          !- Outside Layer
   1545     AIR 6MM,                 !- Layer 2
   1546     CLEAR 6MM;               !- Layer 3
   1547 
   1548 !    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)
   1549 Construction,
   1550     Window_U_0.45_SHGC_0.31, !- Name
   1551     REF B CLEAR HI 6MM,      !- Outside Layer
   1552     AIR 13MM,                !- Layer 2
   1553     CLEAR 6MM;               !- Layer 3
   1554 
   1555 !    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)
   1556 Construction,
   1557     Window_U_0.33_SHGC_0.45, !- Name
   1558     CLEAR 3MM,               !- Outside Layer
   1559     AIR 6MM,                 !- Layer 2
   1560     COATED POLY-77,          !- Layer 3
   1561     AIR 6MM,                 !- Layer 4
   1562     CLEAR 3MM;               !- Layer 5
   1563 
   1564 ! Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163
      ***** Tabs eliminated from above line
   1565 Construction,
   1566     Window_U_0.38_SHGC_0.26, !- Name
   1567     REF B TINT HI 6MM,       !- Outside Layer
   1568     ARGON 13MM,              !- Layer 2
   1569     CLEAR 6MM;               !- Layer 3
   1570 
   1571 ! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444
   1572 Construction,
   1573     Window_U_0.25_SHGC_0.40, !- Name
   1574     LoE TINT 6MM,            !- Outside Layer
   1575     ARGON 13MM,              !- Layer 2
   1576     CLEAR 6MM;               !- Layer 3
   1577 
   1578 ! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173
   1579 Construction,
   1580     Window_U_0.35_SHGC_0.26, !- Name
   1581     REF C CLEAR MID 6MM,     !- Outside Layer
   1582     ARGON 13MM,              !- Layer 2
   1583     CLEAR 6MM;               !- Layer 3
   1584 
   1585 !    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
   1586 Construction,
   1587     Window_U_0.54_SHGC_0.27, !- Name
   1588     REF C CLEAR HI 6MM,      !- Outside Layer
   1589     AIR 6MM,                 !- Layer 2
   1590     CLEAR 6MM;               !- Layer 3
   1591 
   1592 !    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name
   1593 Construction,
   1594     Window_U_0.54_SHGC_0.18, !- Name
   1595     REF A TINT MID 6MM,      !- Outside Layer
   1596     AIR 6MM,                 !- Layer 2
   1597     CLEAR 6MM;               !- Layer 3
   1598 
   1599 !    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name
   1600 Construction,
   1601     Window_U_0.54_SHGC_0.13, !- Name
   1602     REF A CLEAR LO 6MM,      !- Outside Layer
   1603     AIR 13MM,                !- Layer 2
   1604     CLEAR 6MM;               !- Layer 3
   1605 
   1606 !    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
   1607 Construction,
   1608     Window_U_0.33_SHGC_0.11, !- Name
   1609     ECREF-2 COLORED 6MM,     !- Outside Layer
   1610     AIR 13MM,                !- Layer 2
   1611     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1612 
   1613 !    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name
   1614 Construction,
   1615     Window_U_0.29_SHGC_0.22, !- Name
   1616     BRONZE 6MM,              !- Outside Layer
   1617     AIR 6MM,                 !- Layer 2
   1618     COATED POLY-55,          !- Layer 3
   1619     AIR 6MM,                 !- Layer 4
   1620     CLEAR 6MM;               !- Layer 5
   1621 
   1622 !    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
   1623 Construction,
   1624     Window_U_0.29_SHGC_0.17, !- Name
   1625     ECABS-2 COLORED 6MM,     !- Outside Layer
   1626     AIR 13MM,                !- Layer 2
   1627     CLEAR 6MM;               !- Layer 3
   1628 
   1629 !    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
   1630 Construction,
   1631     Window_U_0.29_SHGC_0.11, !- Name
   1632     ECREF-2 COLORED 6MM,     !- Outside Layer
   1633     AIR 13MM,                !- Layer 2
   1634     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1635 
   1636 !    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name
   1637 Construction,
   1638     Window_U_0.24_SHGC_0.23, !- Name
   1639     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1640     ARGON 13MM,              !- Layer 2
   1641     CLEAR 6MM;               !- Layer 3
   1642 
   1643 !    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name
   1644 Construction,
   1645     Window_U_0.24_SHGC_0.16, !- Name
   1646     ECABS-2 COLORED 6MM,     !- Outside Layer
   1647     ARGON 13MM,              !- Layer 2
   1648     CLEAR 6MM;               !- Layer 3
   1649 
   1650 !    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name
   1651 Construction,
   1652     Window_U_0.24_SHGC_0.11, !- Name
   1653     ECABS-2 COLORED 6MM,     !- Outside Layer
   1654     ARGON 13MM,              !- Layer 2
   1655     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1656 
   1657 !    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name
   1658 Construction,
   1659     Window_U_0.19_SHGC_0.20, !- Name
   1660     BRONZE 6MM,              !- Outside Layer
   1661     AIR 13MM,                !- Layer 2
   1662     COATED POLY-55,          !- Layer 3
   1663     AIR 13MM,                !- Layer 4
   1664     CLEAR 6MM;               !- Layer 5
   1665 
   1666 !
   1667 !
   1668 ! Following constructions are added as part of Addendum bb
   1669 !
   1670 !
   1671 ! Dbl Ref-C-H Clr 6mm/6mm Air
   1672 Construction,
   1673     Window_U_0.71_SHGC_0.25, !- Name
   1674     REF C CLEAR HI 6MM,      !- Outside Layer
   1675     AIR 6MM,                 !- Layer 2
   1676     CLEAR 6MM;               !- Layer 3
   1677 
   1678 ! Dbl Ref-B-H Clr 6mm/13mm Arg
   1679 Construction,
   1680     Window_U_0.38_SHGC_0.30, !- Name
   1681     REF B CLEAR HI 6MM,      !- Outside Layer
   1682     ARGON 13MM,              !- Layer 2
   1683     CLEAR 6MM;               !- Layer 3
   1684 
   1685 ! Dbl LoE Spec Sel Tint 6mm/6mm Air
   1686 Construction,
   1687     Window_U_0.36_SHGC_0.35, !- Name
   1688     LoE SPEC SEL TINT 6MM,   !- Outside Layer
   1689     AIR 6MM,                 !- Layer 2
   1690     CLEAR 6MM;               !- Layer 3
   1691 
   1692 ! Dbl LoE (e2=.1) Tint 6mm/13mm Air
   1693 Construction,
   1694     Window_U_0.30_SHGC_0.40, !- Name
   1695     LoE TINT 6MM,            !- Outside Layer
   1696     AIR 13MM,                !- Layer 2
   1697     CLEAR 6MM;               !- Layer 3
   1698 
   1699 !
   1700 !
   1701 ! End set of new bb constructions
   1702 !
   1703 !
   1704 !=================skylight====================
   1705 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1706 Construction,
   1707     Window_U_1.98_SHGC_0.36, !- Name
   1708     REF B CLEAR HI 6MM;      !- Outside Layer
   1709 
   1710 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1711 Construction,
   1712     Window_U_1.17_SHGC_0.39, !- Name
   1713     REF B CLEAR HI 6MM;      !- Outside Layer
   1714 
   1715 !    Sgl Green 6mm,           !- Name
   1716 Construction,
   1717     Window_U_1.98_SHGC_0.61, !- Name
   1718     GREEN 6MM;               !- Outside Layer
   1719 
   1720 !    Sgl Ref-D Clr 6mm,       !- Name
   1721 Construction,
   1722     Window_U_1.17_SHGC_0.49, !- Name
   1723     REF D CLEAR 6MM;         !- Outside Layer
   1724 
   1725 !    Sgl Green 3mm,           !- Name
   1726 Construction,
   1727     Window_U_1.17_SHGC_0.68, !- Name
   1728     GREEN 3MM;               !- Outside Layer
   1729 
   1730 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1731 Construction,
   1732     Window_U_0.98_SHGC_0.45, !- Name
   1733     REF B CLEAR HI 6MM;      !- Outside Layer
   1734 
   1735 !    Sgl Ref-B-H Clr 6mm,     !- Name
   1736 Construction,
   1737     Window_U_0.98_SHGC_0.68, !- Name
   1738     REF B CLEAR HI 6MM;      !- Outside Layer
   1739 
   1740 !    Sgl Ref-A-L Clr 6mm,     !- Name
   1741 Construction,
   1742     Window_U_0.88_SHGC_0.16, !- Name
   1743     REF A CLEAR LO 6MM;      !- Outside Layer
   1744 
   1745 !    Sgl Elec Ref Colored 6mm,!- Name
   1746 Construction,
   1747     Window_U_0.88_SHGC_0.27, !- Name
   1748     ECREF-1 COLORED 6MM;     !- Outside Layer
   1749 
   1750 !    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name
   1751 Construction,
   1752     Window_U_0.52_SHGC_0.22, !- Name
   1753     REF B CLEAR LO 6MM,      !- Outside Layer
   1754     AIR 6MM,                 !- Layer 2
   1755     CLEAR 6MM;               !- Layer 3
   1756 
   1757 !    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name
   1758 Construction,
   1759     Window_U_0.44_SHGC_0.20, !- Name
   1760     REF B TINT HI 6MM,       !- Outside Layer
   1761     AIR 13MM,                !- Layer 2
   1762     CLEAR 6MM;               !- Layer 3
   1763 
   1764 Construction,
   1765     Window_U_0.39_SHGC_0.38, !- Name
   1766     Theoretical Glass 297;   !- Outside Layer
   1767 
   1768 Construction,
   1769     Window_U_0.39_SHGC_0.32, !- Name
   1770     Theoretical Glass 347;   !- Outside Layer
   1771 
   1772 !=================Additional Skylight Constructions for 189.1====================
   1773 !    Sgl LoE (e2=.2) Clr 6mm,     !- Name
   1774 Construction,
   1775     Window_U_0.75_SHGC_0.72, !- Name
   1776     PYR B CLEAR 6MM;         !- Outside Layer
   1777 
   1778 !    Sgl LoE (e2=.2) Clr 3mm,     !- Name
   1779 Construction,
   1780     Window_U_0.67_SHGC_0.77, !- Name
   1781     PYR B CLEAR 3MM;         !- Outside Layer
   1782 
   1783 !    Dbl Clr 3mm/6mm Air,     !- Name
   1784 Construction,
   1785     Window_U_0.56_SHGC_0.76, !- Name
   1786     CLEAR 3MM,               !- Outside Layer
   1787     AIR 6MM,                 !- Layer 2
   1788     CLEAR 3MM;               !- Layer 3
   1789 
   1790 ! ID 350
   1791 WindowMaterial:Glazing,
   1792     PYR B CLEAR 3MM,         !- Name
   1793     SpectralAverage,         !- Optical Data Type
   1794     ,                        !- Window Glass Spectral Data Set Name
   1795     0.003,                   !- Thickness {m}
   1796     0.740,                   !- Solar Transmittance at Normal Incidence
   1797     0.090,                   !- Front Side Solar Reflectance at Normal Incidence
   1798     0.100,                   !- Back Side Solar Reflectance at Normal Incidence
   1799     0.820,                   !- Visible Transmittance at Normal Incidence
   1800     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   1801     0.120,                   !- Back Side Visible Reflectance at Normal Incidence
   1802     0.0,                     !- Infrared Transmittance at Normal Incidence
   1803     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1804     0.20,                    !- Back Side Infrared Hemispherical Emissivity
   1805     0.9;                     !- Conductivity {W/m-K}
   1806 
   1807 !=================Additional Window Constructions for 189.1====================
   1808 !    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name
   1809 Construction,
   1810     Window_U_0.40_SHGC_0.43, !- Name
   1811     LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
   1812     AIR 6MM,                 !- Layer 2
   1813     CLEAR 6MM;               !- Layer 3
   1814 
   1815 ! ID 500
   1816 WindowMaterial:Glazing,
   1817     LoE SPEC SEL CLEAR 3MM,  !- Name
   1818     SpectralAverage,         !- Optical Data Type
   1819     ,                        !- Window Glass Spectral Data Set Name
   1820     0.003,                   !- Thickness {m}
   1821     0.450,                   !- Solar Transmittance at Normal Incidence
   1822     0.340,                   !- Front Side Solar Reflectance at Normal Incidence
   1823     0.370,                   !- Back Side Solar Reflectance at Normal Incidence
   1824     0.780,                   !- Visible Transmittance at Normal Incidence
   1825     0.070,                   !- Front Side Visible Reflectance at Normal Incidence
   1826     0.060,                   !- Back Side Visible Reflectance at Normal Incidence
   1827     0.0,                     !- Infrared Transmittance at Normal Incidence
   1828     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1829     0.03,                    !- Back Side Infrared Hemispherical Emissivity
   1830     0.9;                     !- Conductivity {W/m-K}
   1831 
   1832 !=================Additional Window Materials and Constructions for 50% Concept====================
   1833 ! ID 704
   1834 WindowMaterial:Glazing,
   1835     ECABS-2 BLEACHED 6MM,    !- Name
   1836     SpectralAverage,         !- Optical Data Type
   1837     ,                        !- Window Glass Spectral Data Set Name
   1838     0.006,                   !- Thickness {m}
   1839     0.814,                   !- Solar Transmittance at Normal Incidence
   1840     0.086,                   !- Front Side Solar Reflectance at Normal Incidence
   1841     0.086,                   !- Back Side Solar Reflectance at Normal Incidence
   1842     0.847,                   !- Visible Transmittance at Normal Incidence
   1843     0.099,                   !- Front Side Visible Reflectance at Normal Incidence
   1844     0.099,                   !- Back Side Visible Reflectance at Normal Incidence
   1845     0.0,                     !- Infrared Transmittance at Normal Incidence
   1846     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   1847     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   1848     0.9;                     !- Conductivity {W/m-K}
   1849 
   1850 !    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name
   1851 Construction,
   1852     Window_U_0.40_SHGC_0.45, !- Name
   1853     ECABS-2 BLEACHED 6MM,    !- Outside Layer
   1854     AIR 6MM,                 !- Layer 2
   1855     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   1856 
   1857 !
   1858 ! The next four constructions are derived from Window 6.3.
   1859 ! Refer to the scorecard for individual layers' definitions.
   1860 !
   1861 WindowMaterial:Glazing,
   1862     Glass_2175_LayerAvg,     !- Name
   1863     SpectralAverage,         !- Optical Data Type
   1864     ,                        !- Window Glass Spectral Data Set Name
   1865     0.008600,                !- Thickness {m}
   1866     0.167758,                !- Solar Transmittance at Normal Incidence
   1867     2.176064e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1868     4.379779e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1869     0.416044,                !- Visible Transmittance at Normal Incidence
   1870     0.078729,                !- Front Side Visible Reflectance at Normal Incidence
   1871     0.106540,                !- Back Side Visible Reflectance at Normal Incidence
   1872     0.000000,                !- Infrared Transmittance at Normal Incidence
   1873     0.840000,                !- Front Side Infrared Hemispherical Emissivity
   1874     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1875     1;                       !- Conductivity {W/m-K}
   1876 
   1877 WindowMaterial:Glazing,
   1878     Glass_2022F_LayerAvg,    !- Name
   1879     SpectralAverage,         !- Optical Data Type
   1880     ,                        !- Window Glass Spectral Data Set Name
   1881     0.003900,                !- Thickness {m}
   1882     0.355897,                !- Solar Transmittance at Normal Incidence
   1883     3.940945e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1884     2.656452e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1885     0.677694,                !- Visible Transmittance at Normal Incidence
   1886     0.042734,                !- Front Side Visible Reflectance at Normal Incidence
   1887     0.055470,                !- Back Side Visible Reflectance at Normal Incidence
   1888     0.000000,                !- Infrared Transmittance at Normal Incidence
   1889     0.046000,                !- Front Side Infrared Hemispherical Emissivity
   1890     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1891     1;                       !- Conductivity {W/m-K}
   1892 
   1893 WindowMaterial:Glazing,
   1894     Glass_2052_LayerAvg,     !- Name
   1895     SpectralAverage,         !- Optical Data Type
   1896     ,                        !- Window Glass Spectral Data Set Name
   1897     0.008370,                !- Thickness {m}
   1898     0.507767,                !- Solar Transmittance at Normal Incidence
   1899     5.422805e-002,           !- Front Side Solar Reflectance at Normal Incidence
   1900     5.449309e-002,           !- Back Side Solar Reflectance at Normal Incidence
   1901     0.586833,                !- Visible Transmittance at Normal Incidence
   1902     0.058050,                !- Front Side Visible Reflectance at Normal Incidence
   1903     0.058397,                !- Back Side Visible Reflectance at Normal Incidence
   1904     0.000000,                !- Infrared Transmittance at Normal Incidence
   1905     0.840000,                !- Front Side Infrared Hemispherical Emissivity
   1906     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1907     1;                       !- Conductivity {W/m-K}
   1908 
   1909 WindowMaterial:Glazing,
   1910     Glass_2010F_LayerAvg,    !- Name
   1911     SpectralAverage,         !- Optical Data Type
   1912     ,                        !- Window Glass Spectral Data Set Name
   1913     0.002210,                !- Thickness {m}
   1914     0.434294,                !- Solar Transmittance at Normal Incidence
   1915     4.183747e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1916     3.410654e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1917     0.797579,                !- Visible Transmittance at Normal Incidence
   1918     0.043577,                !- Front Side Visible Reflectance at Normal Incidence
   1919     0.056031,                !- Back Side Visible Reflectance at Normal Incidence
   1920     0.000000,                !- Infrared Transmittance at Normal Incidence
   1921     0.042274,                !- Front Side Infrared Hemispherical Emissivity
   1922     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1923     1;                       !- Conductivity {W/m-K}
   1924 
   1925 WindowMaterial:Glazing,
   1926     Glass_2027F_LayerAvg,    !- Name
   1927     SpectralAverage,         !- Optical Data Type
   1928     ,                        !- Window Glass Spectral Data Set Name
   1929     0.004000,                !- Thickness {m}
   1930     0.369744,                !- Solar Transmittance at Normal Incidence
   1931     4.700695e-001,           !- Front Side Solar Reflectance at Normal Incidence
   1932     3.409350e-001,           !- Back Side Solar Reflectance at Normal Incidence
   1933     0.765222,                !- Visible Transmittance at Normal Incidence
   1934     0.054600,                !- Front Side Visible Reflectance at Normal Incidence
   1935     0.073741,                !- Back Side Visible Reflectance at Normal Incidence
   1936     0.000000,                !- Infrared Transmittance at Normal Incidence
   1937     0.036750,                !- Front Side Infrared Hemispherical Emissivity
   1938     0.840000,                !- Back Side Infrared Hemispherical Emissivity
   1939     1;                       !- Conductivity {W/m-K}
   1940 
   1941 WindowMaterial:Gas,
   1942     Gap_1_W_0_0025,          !- Name
   1943     Air,                     !- Gas Type
   1944     0.0025;                  !- Thickness {m}
   1945 
   1946 WindowMaterial:Gas,
   1947     Gap_1_W_0_0032,          !- Name
   1948     Air,                     !- Gas Type
   1949     0.0032;                  !- Thickness {m}
   1950 
   1951 WindowMaterial:Gas,
   1952     Gap_1_W_0_0042,          !- Name
   1953     Air,                     !- Gas Type
   1954     0.0042;                  !- Thickness {m}
   1955 
   1956 WindowMaterial:Gas,
   1957     Gap_1_W_0_0043,          !- Name
   1958     Air,                     !- Gas Type
   1959     0.0043;                  !- Thickness {m}
   1960 
   1961 WindowMaterial:Gas,
   1962     Gap_1_W_0_0018,          !- Name
   1963     Air,                     !- Gas Type
   1964     0.0018;                  !- Thickness {m}
   1965 
   1966 WindowMaterial:Gas,
   1967     Gap_1_W_0_0024,          !- Name
   1968     Air,                     !- Gas Type
   1969     0.0024;                  !- Thickness {m}
   1970 
   1971 WindowMaterial:Gas,
   1972     Gap_1_W_0_0038,          !- Name
   1973     Air,                     !- Gas Type
   1974     0.0038;                  !- Thickness {m}
   1975 
   1976 Construction,
   1977     Window_U_0.60_SHGC_0.25, !- Name
   1978     Glass_2175_LayerAvg,     !- Outside Layer
   1979     Gap_1_W_0_0025,          !- Layer 2
   1980     Glass_2022F_LayerAvg;    !- Layer 3
   1981 
   1982 Construction,
   1983     Window_U_0.55_SHGC_0.25, !- Name
   1984     Glass_2175_LayerAvg,     !- Outside Layer
   1985     Gap_1_W_0_0032,          !- Layer 2
   1986     Glass_2022F_LayerAvg;    !- Layer 3
   1987 
   1988 Construction,
   1989     Window_U_0.50_SHGC_0.25, !- Name
   1990     Glass_2175_LayerAvg,     !- Outside Layer
   1991     Gap_1_W_0_0042,          !- Layer 2
   1992     Glass_2022F_LayerAvg;    !- Layer 3
   1993 
   1994 Construction,
   1995     Window_U_0.47_SHGC_0.40, !- Name
   1996     Glass_2052_LayerAvg,     !- Outside Layer
   1997     Gap_1_W_0_0043,          !- Layer 2
   1998     Glass_2010F_LayerAvg;    !- Layer 3
   1999 
   2000 !=================Additional Skylight Materials and Constructions for 50% Concept====================
   2001 !
   2002 ! The next four constructions are derived from Window 6.3.
   2003 ! Refer to the scorecard for individual layers.
   2004 !
   2005 Construction,
   2006     Window_U_0.75_SHGC_0.35, !- Name
   2007     Glass_2052_LayerAvg,     !- Outside Layer
   2008     Gap_1_W_0_0018,          !- Layer 2
   2009     Glass_2027F_LayerAvg;    !- Layer 3
   2010 
   2011 Construction,
   2012     Window_U_0.65_SHGC_0.35, !- Name
   2013     Glass_2052_LayerAvg,     !- Outside Layer
   2014     Gap_1_W_0_0024,          !- Layer 2
   2015     Glass_2027F_LayerAvg;    !- Layer 3
   2016 
   2017 Construction,
   2018     Window_U_0.55_SHGC_0.35, !- Name
   2019     Glass_2052_LayerAvg,     !- Outside Layer
   2020     Gap_1_W_0_0038,          !- Layer 2
   2021     Glass_2027F_LayerAvg;    !- Layer 3
   2022 
   2023 Construction,
   2024     Window_U_0.50_SHGC_0.40, !- Name
   2025     Glass_2052_LayerAvg,     !- Outside Layer
   2026     Gap_1_W_0_0038,          !- Layer 2
   2027     Glass_2027F_LayerAvg;    !- Layer 3
   2028 
   2029 !=================Additional Windows for IECC Analysis================================================
   2030 !Sgl Elec Ref Colored 6mm
   2031 Construction,
   2032     Window_U_1.16_SHGC_0.25, !- Name
   2033     ECREF-1 COLORED 6MM;     !- Outside Layer
   2034 
   2035 ! Sgl Elec Ref Colored 6mm
   2036 Construction,
   2037     Window_U_1.08_SHGC_0.25, !- Name
   2038     ECREF-1 COLORED 6MM;     !- Outside Layer
   2039 
   2040 ! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name
   2041 ! ID 706
   2042 WindowMaterial:Glazing,
   2043     ECREF-2 BLEACHED 6MM,    !- Name
   2044     SpectralAverage,         !- Optical Data Type
   2045     ,                        !- Window Glass Spectral Data Set Name
   2046     0.006,                   !- Thickness {m}
   2047     0.694,                   !- Solar Transmittance at Normal Incidence
   2048     0.168,                   !- Front Side Solar Reflectance at Normal Incidence
   2049     0.168,                   !- Back Side Solar Reflectance at Normal Incidence
   2050     0.818,                   !- Visible Transmittance at Normal Incidence
   2051     0.110,                   !- Front Side Visible Reflectance at Normal Incidence
   2052     0.110,                   !- Back Side Visible Reflectance at Normal Incidence
   2053     0.0,                     !- Infrared Transmittance at Normal Incidence
   2054     0.84,                    !- Front Side Infrared Hemispherical Emissivity
   2055     0.10,                    !- Back Side Infrared Hemispherical Emissivity
   2056     0.9;                     !- Conductivity {W/m-K}
   2057 
   2058 Construction,
   2059     Window_U_0.29_SHGC_0.45, !- Name
   2060     ECREF-2 BLEACHED 6MM,    !- Outside Layer
   2061     AIR 13MM,                !- Layer 2
   2062     LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3
   2063 
   2064 !=================Additional Skylights for IECC Analysis================================================
   2065 ! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.
   2066 !Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
   2067 ! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
   2068 ! Skylight frame has ben added with the following properties-
   2069 ! Frame width = 0.7129; Frame conductivity = 283.91
   2070 Construction,
   2071     Window_U_1.60_SHGC_0.40, !- Name
   2072     REF B CLEAR HI 6MM;      !- Outside Layer
   2073 
   2074 ! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
   2075 ! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
   2076 ! Skylight frame has ben added with the following properties-
   2077 ! Frame width = 0.1271; Frame conductivity = 283.91
   2078 Construction,
   2079     Window_U_1.05_SHGC_0.40, !- Name
   2080     REF B CLEAR HI 6MM;      !- Outside Layer
   2081 
   2082 ! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
   2083 ! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
   2084 Construction,
   2085     Window_U_0.90_SHGC_0.40, !- Name
   2086     REF B CLEAR HI 6MM;      !- Outside Layer
   2087 
   2088 Zone,
   2089     Core_bottom,             !- Name
   2090     0.0000,                  !- Direction of Relative North {deg}
   2091     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2092     1,                       !- Type
   2093     1.0000,                  !- Multiplier
   2094     2.7432,                  !- Ceiling Height {m}
   2095     autocalculate,           !- Volume {m3}
   2096     autocalculate,           !- Floor Area {m2}
   2097     ,                        !- Zone Inside Convection Algorithm
   2098     ,                        !- Zone Outside Convection Algorithm
   2099     YES;                     !- Part of Total Floor Area
   2100 
   2101 Zone,
   2102     TopFloor_Plenum,         !- Name
   2103     0.0000,                  !- Direction of Relative North {deg}
   2104     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2105     1,                       !- Type
   2106     1.0000,                  !- Multiplier
   2107     1.2192,                  !- Ceiling Height {m}
   2108     autocalculate,           !- Volume {m3}
   2109     autocalculate,           !- Floor Area {m2}
   2110     ,                        !- Zone Inside Convection Algorithm
   2111     ,                        !- Zone Outside Convection Algorithm
   2112     No;                      !- Part of Total Floor Area
   2113 
   2114 Zone,
   2115     MidFloor_Plenum,         !- Name
   2116     0.0000,                  !- Direction of Relative North {deg}
   2117     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2118     1,                       !- Type
   2119     1.0000,                  !- Multiplier
   2120     1.2192,                  !- Ceiling Height {m}
   2121     autocalculate,           !- Volume {m3}
   2122     autocalculate,           !- Floor Area {m2}
   2123     ,                        !- Zone Inside Convection Algorithm
   2124     ,                        !- Zone Outside Convection Algorithm
   2125     No;                      !- Part of Total Floor Area
   2126 
   2127 Zone,
   2128     FirstFloor_Plenum,       !- Name
   2129     0.0000,                  !- Direction of Relative North {deg}
   2130     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2131     1,                       !- Type
   2132     1.0000,                  !- Multiplier
   2133     1.2192,                  !- Ceiling Height {m}
   2134     autocalculate,           !- Volume {m3}
   2135     autocalculate,           !- Floor Area {m2}
   2136     ,                        !- Zone Inside Convection Algorithm
   2137     ,                        !- Zone Outside Convection Algorithm
   2138     No;                      !- Part of Total Floor Area
   2139 
   2140 Zone,
   2141     Core_mid,                !- Name
   2142     0.0000,                  !- Direction of Relative North {deg}
   2143     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2144     1,                       !- Type
   2145     1.0000,                  !- Multiplier
   2146     2.7432,                  !- Ceiling Height {m}
   2147     autocalculate,           !- Volume {m3}
   2148     autocalculate,           !- Floor Area {m2}
   2149     ,                        !- Zone Inside Convection Algorithm
   2150     ,                        !- Zone Outside Convection Algorithm
   2151     YES;                     !- Part of Total Floor Area
   2152 
   2153 Zone,
   2154     Core_top,                !- Name
   2155     0.0000,                  !- Direction of Relative North {deg}
   2156     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2157     1,                       !- Type
   2158     1.0000,                  !- Multiplier
   2159     2.7432,                  !- Ceiling Height {m}
   2160     autocalculate,           !- Volume {m3}
   2161     autocalculate,           !- Floor Area {m2}
   2162     ,                        !- Zone Inside Convection Algorithm
   2163     ,                        !- Zone Outside Convection Algorithm
   2164     YES;                     !- Part of Total Floor Area
   2165 
   2166 Zone,
   2167     Perimeter_top_ZN_3,      !- Name
   2168     0.0000,                  !- Direction of Relative North {deg}
   2169     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2170     1,                       !- Type
   2171     1.0000,                  !- Multiplier
   2172     2.7432,                  !- Ceiling Height {m}
   2173     autocalculate,           !- Volume {m3}
   2174     autocalculate,           !- Floor Area {m2}
   2175     ,                        !- Zone Inside Convection Algorithm
   2176     ,                        !- Zone Outside Convection Algorithm
   2177     YES;                     !- Part of Total Floor Area
   2178 
   2179 Zone,
   2180     Perimeter_top_ZN_2,      !- Name
   2181     0.0000,                  !- Direction of Relative North {deg}
   2182     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2183     1,                       !- Type
   2184     1.0000,                  !- Multiplier
   2185     2.7432,                  !- Ceiling Height {m}
   2186     autocalculate,           !- Volume {m3}
   2187     autocalculate,           !- Floor Area {m2}
   2188     ,                        !- Zone Inside Convection Algorithm
   2189     ,                        !- Zone Outside Convection Algorithm
   2190     YES;                     !- Part of Total Floor Area
   2191 
   2192 Zone,
   2193     Perimeter_top_ZN_1,      !- Name
   2194     0.0000,                  !- Direction of Relative North {deg}
   2195     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2196     1,                       !- Type
   2197     1.0000,                  !- Multiplier
   2198     2.7432,                  !- Ceiling Height {m}
   2199     autocalculate,           !- Volume {m3}
   2200     autocalculate,           !- Floor Area {m2}
   2201     ,                        !- Zone Inside Convection Algorithm
   2202     ,                        !- Zone Outside Convection Algorithm
   2203     YES;                     !- Part of Total Floor Area
   2204 
   2205 Zone,
   2206     Perimeter_top_ZN_4,      !- Name
   2207     0.0000,                  !- Direction of Relative North {deg}
   2208     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2209     1,                       !- Type
   2210     1.0000,                  !- Multiplier
   2211     2.7432,                  !- Ceiling Height {m}
   2212     autocalculate,           !- Volume {m3}
   2213     autocalculate,           !- Floor Area {m2}
   2214     ,                        !- Zone Inside Convection Algorithm
   2215     ,                        !- Zone Outside Convection Algorithm
   2216     YES;                     !- Part of Total Floor Area
   2217 
   2218 Zone,
   2219     Perimeter_bot_ZN_3,      !- Name
   2220     0.0000,                  !- Direction of Relative North {deg}
   2221     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2222     1,                       !- Type
   2223     1.0000,                  !- Multiplier
   2224     2.7432,                  !- Ceiling Height {m}
   2225     autocalculate,           !- Volume {m3}
   2226     autocalculate,           !- Floor Area {m2}
   2227     ,                        !- Zone Inside Convection Algorithm
   2228     ,                        !- Zone Outside Convection Algorithm
   2229     YES;                     !- Part of Total Floor Area
   2230 
   2231 Zone,
   2232     Perimeter_bot_ZN_2,      !- Name
   2233     0.0000,                  !- Direction of Relative North {deg}
   2234     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2235     1,                       !- Type
   2236     1.0000,                  !- Multiplier
   2237     2.7432,                  !- Ceiling Height {m}
   2238     autocalculate,           !- Volume {m3}
   2239     autocalculate,           !- Floor Area {m2}
   2240     ,                        !- Zone Inside Convection Algorithm
   2241     ,                        !- Zone Outside Convection Algorithm
   2242     YES;                     !- Part of Total Floor Area
   2243 
   2244 Zone,
   2245     Perimeter_bot_ZN_1,      !- Name
   2246     0.0000,                  !- Direction of Relative North {deg}
   2247     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2248     1,                       !- Type
   2249     1.0000,                  !- Multiplier
   2250     2.7432,                  !- Ceiling Height {m}
   2251     autocalculate,           !- Volume {m3}
   2252     autocalculate,           !- Floor Area {m2}
   2253     ,                        !- Zone Inside Convection Algorithm
   2254     ,                        !- Zone Outside Convection Algorithm
   2255     YES;                     !- Part of Total Floor Area
   2256 
   2257 Zone,
   2258     Perimeter_bot_ZN_4,      !- Name
   2259     0.0000,                  !- Direction of Relative North {deg}
   2260     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2261     1,                       !- Type
   2262     1.0000,                  !- Multiplier
   2263     2.7432,                  !- Ceiling Height {m}
   2264     autocalculate,           !- Volume {m3}
   2265     autocalculate,           !- Floor Area {m2}
   2266     ,                        !- Zone Inside Convection Algorithm
   2267     ,                        !- Zone Outside Convection Algorithm
   2268     YES;                     !- Part of Total Floor Area
   2269 
   2270 Zone,
   2271     Perimeter_mid_ZN_3,      !- Name
   2272     0.0000,                  !- Direction of Relative North {deg}
   2273     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2274     1,                       !- Type
   2275     1.0000,                  !- Multiplier
   2276     2.7432,                  !- Ceiling Height {m}
   2277     autocalculate,           !- Volume {m3}
   2278     autocalculate,           !- Floor Area {m2}
   2279     ,                        !- Zone Inside Convection Algorithm
   2280     ,                        !- Zone Outside Convection Algorithm
   2281     YES;                     !- Part of Total Floor Area
   2282 
   2283 Zone,
   2284     Perimeter_mid_ZN_2,      !- Name
   2285     0.0000,                  !- Direction of Relative North {deg}
   2286     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2287     1,                       !- Type
   2288     1.0000,                  !- Multiplier
   2289     2.7432,                  !- Ceiling Height {m}
   2290     autocalculate,           !- Volume {m3}
   2291     autocalculate,           !- Floor Area {m2}
   2292     ,                        !- Zone Inside Convection Algorithm
   2293     ,                        !- Zone Outside Convection Algorithm
   2294     YES;                     !- Part of Total Floor Area
   2295 
   2296 Zone,
   2297     Perimeter_mid_ZN_1,      !- Name
   2298     0.0000,                  !- Direction of Relative North {deg}
   2299     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2300     1,                       !- Type
   2301     1.0000,                  !- Multiplier
   2302     2.7432,                  !- Ceiling Height {m}
   2303     autocalculate,           !- Volume {m3}
   2304     autocalculate,           !- Floor Area {m2}
   2305     ,                        !- Zone Inside Convection Algorithm
   2306     ,                        !- Zone Outside Convection Algorithm
   2307     YES;                     !- Part of Total Floor Area
   2308 
   2309 Zone,
   2310     Perimeter_mid_ZN_4,      !- Name
   2311     0.0000,                  !- Direction of Relative North {deg}
   2312     0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
   2313     1,                       !- Type
   2314     1.0000,                  !- Multiplier
   2315     2.7432,                  !- Ceiling Height {m}
   2316     autocalculate,           !- Volume {m3}
   2317     autocalculate,           !- Floor Area {m2}
   2318     ,                        !- Zone Inside Convection Algorithm
   2319     ,                        !- Zone Outside Convection Algorithm
   2320     YES;                     !- Part of Total Floor Area
   2321 
   2322 GlobalGeometryRules,
   2323     ULC,                     !- Starting Vertex Position
   2324     Counterclockwise,        !- Vertex Entry Direction
   2325     Relative;                !- Coordinate System
   2326 
   2327 BuildingSurface:Detailed,
   2328     Building_Roof,           !- Name
   2329     Roof,                    !- Surface Type
   2330     nonres_roof,             !- Construction Name
   2331     TopFloor_Plenum,         !- Zone Name
   2332     Outdoors,                !- Outside Boundary Condition
   2333     ,                        !- Outside Boundary Condition Object
   2334     SunExposed,              !- Sun Exposure
   2335     WindExposed,             !- Wind Exposure
   2336     AutoCalculate,           !- View Factor to Ground
   2337     4,                       !- Number of Vertices
   2338     49.911000, 0.000000, 11.887200,     !- X,Y,Z  1 {m}
   2339     49.911000, 33.273800, 11.887200,    !- X,Y,Z  2 {m}
   2340     0.000000, 33.273800, 11.887200,     !- X,Y,Z  3 {m}
   2341     0.000000, 0.000000, 11.887200;      !- X,Y,Z  4 {m}
   2342 
   2343 BuildingSurface:Detailed,
   2344     Perimeter_bot_ZN_1_Ceiling,  !- Name
   2345     Ceiling,                 !- Surface Type
   2346     DropCeiling,             !- Construction Name
   2347     Perimeter_bot_ZN_1,      !- Zone Name
   2348     Zone,                    !- Outside Boundary Condition
   2349     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2350     NoSun,                   !- Sun Exposure
   2351     NoWind,                  !- Wind Exposure
   2352     AutoCalculate,           !- View Factor to Ground
   2353     4,                       !- Number of Vertices
   2354     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2355     45.3375, 4.5732, 2.7432,            !- X,Y,Z  2 {m}
   2356     4.5732, 4.5732, 2.7432,             !- X,Y,Z  3 {m}
   2357     0.0000, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2358 
   2359 BuildingSurface:Detailed,
   2360     Perimeter_bot_ZN_2_Ceiling,  !- Name
   2361     Ceiling,                 !- Surface Type
   2362     DropCeiling,             !- Construction Name
   2363     Perimeter_bot_ZN_2,      !- Zone Name
   2364     Zone,                    !- Outside Boundary Condition
   2365     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2366     NoSun,                   !- Sun Exposure
   2367     NoWind,                  !- Wind Exposure
   2368     AutoCalculate,           !- View Factor to Ground
   2369     4,                       !- Number of Vertices
   2370     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2371     45.3375, 28.7006, 2.7432,           !- X,Y,Z  2 {m}
   2372     45.3375, 4.5732, 2.7432,            !- X,Y,Z  3 {m}
   2373     49.911, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2374 
   2375 BuildingSurface:Detailed,
   2376     Perimeter_bot_ZN_3_Ceiling,  !- Name
   2377     Ceiling,                 !- Surface Type
   2378     DropCeiling,             !- Construction Name
   2379     Perimeter_bot_ZN_3,      !- Zone Name
   2380     Zone,                    !- Outside Boundary Condition
   2381     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2382     NoSun,                   !- Sun Exposure
   2383     NoWind,                  !- Wind Exposure
   2384     AutoCalculate,           !- View Factor to Ground
   2385     4,                       !- Number of Vertices
   2386     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2387     4.5732, 28.7006, 2.7432,            !- X,Y,Z  2 {m}
   2388     45.3375, 28.7006, 2.7432,           !- X,Y,Z  3 {m}
   2389     49.911, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2390 
   2391 BuildingSurface:Detailed,
   2392     Perimeter_bot_ZN_4_Ceiling,  !- Name
   2393     Ceiling,                 !- Surface Type
   2394     DropCeiling,             !- Construction Name
   2395     Perimeter_bot_ZN_4,      !- Zone Name
   2396     Zone,                    !- Outside Boundary Condition
   2397     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2398     NoSun,                   !- Sun Exposure
   2399     NoWind,                  !- Wind Exposure
   2400     AutoCalculate,           !- View Factor to Ground
   2401     4,                       !- Number of Vertices
   2402     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2403     4.5732, 4.5732, 2.7432,             !- X,Y,Z  2 {m}
   2404     4.5732, 28.7006, 2.7432,            !- X,Y,Z  3 {m}
   2405     0.0000, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2406 
   2407 BuildingSurface:Detailed,
   2408     Core_bot_ZN_5_Ceiling,   !- Name
   2409     Ceiling,                 !- Surface Type
   2410     DropCeiling,             !- Construction Name
   2411     Core_bottom,             !- Zone Name
   2412     Zone,                    !- Outside Boundary Condition
   2413     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2414     NoSun,                   !- Sun Exposure
   2415     NoWind,                  !- Wind Exposure
   2416     AutoCalculate,           !- View Factor to Ground
   2417     4,                       !- Number of Vertices
   2418     4.5732, 28.7006, 2.7432,            !- X,Y,Z  1 {m}
   2419     4.5732, 4.5732, 2.7432,             !- X,Y,Z  2 {m}
   2420     45.3375, 4.5732, 2.7432,            !- X,Y,Z  3 {m}
   2421     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2422 
   2423 BuildingSurface:Detailed,
   2424     Perimeter_mid_ZN_1_Ceiling,  !- Name
   2425     Ceiling,                 !- Surface Type
   2426     DropCeiling,             !- Construction Name
   2427     Perimeter_mid_ZN_1,      !- Zone Name
   2428     Zone,                    !- Outside Boundary Condition
   2429     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2430     NoSun,                   !- Sun Exposure
   2431     NoWind,                  !- Wind Exposure
   2432     AutoCalculate,           !- View Factor to Ground
   2433     4,                       !- Number of Vertices
   2434     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2435     45.3375, 4.5732, 6.7056,            !- X,Y,Z  2 {m}
   2436     4.5732, 4.5732, 6.7056,             !- X,Y,Z  3 {m}
   2437     0.0000, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   2438 
   2439 BuildingSurface:Detailed,
   2440     Perimeter_mid_ZN_2_Ceiling,  !- Name
   2441     Ceiling,                 !- Surface Type
   2442     DropCeiling,             !- Construction Name
   2443     Perimeter_mid_ZN_2,      !- Zone Name
   2444     Zone,                    !- Outside Boundary Condition
   2445     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2446     NoSun,                   !- Sun Exposure
   2447     NoWind,                  !- Wind Exposure
   2448     AutoCalculate,           !- View Factor to Ground
   2449     4,                       !- Number of Vertices
   2450     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   2451     45.3375, 28.7006, 6.7056,           !- X,Y,Z  2 {m}
   2452     45.3375, 4.5732, 6.7056,            !- X,Y,Z  3 {m}
   2453     49.911, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   2454 
   2455 BuildingSurface:Detailed,
   2456     Perimeter_mid_ZN_3_Ceiling,  !- Name
   2457     Ceiling,                 !- Surface Type
   2458     DropCeiling,             !- Construction Name
   2459     Perimeter_mid_ZN_3,      !- Zone Name
   2460     Zone,                    !- Outside Boundary Condition
   2461     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2462     NoSun,                   !- Sun Exposure
   2463     NoWind,                  !- Wind Exposure
   2464     AutoCalculate,           !- View Factor to Ground
   2465     4,                       !- Number of Vertices
   2466     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   2467     4.5732, 28.7006, 6.7056,            !- X,Y,Z  2 {m}
   2468     45.3375, 28.7006, 6.7056,           !- X,Y,Z  3 {m}
   2469     49.911, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   2470 
   2471 BuildingSurface:Detailed,
   2472     Perimeter_mid_ZN_4_Ceiling,  !- Name
   2473     Ceiling,                 !- Surface Type
   2474     DropCeiling,             !- Construction Name
   2475     Perimeter_mid_ZN_4,      !- Zone Name
   2476     Zone,                    !- Outside Boundary Condition
   2477     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2478     NoSun,                   !- Sun Exposure
   2479     NoWind,                  !- Wind Exposure
   2480     AutoCalculate,           !- View Factor to Ground
   2481     4,                       !- Number of Vertices
   2482     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   2483     4.5732, 4.5732, 6.7056,             !- X,Y,Z  2 {m}
   2484     4.5732, 28.7006, 6.7056,            !- X,Y,Z  3 {m}
   2485     0.0000, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   2486 
   2487 BuildingSurface:Detailed,
   2488     Core_mid_ZN_5_Ceiling,   !- Name
   2489     Ceiling,                 !- Surface Type
   2490     DropCeiling,             !- Construction Name
   2491     Core_mid,                !- Zone Name
   2492     Zone,                    !- Outside Boundary Condition
   2493     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2494     NoSun,                   !- Sun Exposure
   2495     NoWind,                  !- Wind Exposure
   2496     AutoCalculate,           !- View Factor to Ground
   2497     4,                       !- Number of Vertices
   2498     4.5732, 28.7006, 6.7056,            !- X,Y,Z  1 {m}
   2499     4.5732, 4.5732, 6.7056,             !- X,Y,Z  2 {m}
   2500     45.3375, 4.5732, 6.7056,            !- X,Y,Z  3 {m}
   2501     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   2502 
   2503 BuildingSurface:Detailed,
   2504     Perimeter_top_ZN_1_Ceiling,  !- Name
   2505     Ceiling,                 !- Surface Type
   2506     DropCeiling,             !- Construction Name
   2507     Perimeter_top_ZN_1,      !- Zone Name
   2508     Zone,                    !- Outside Boundary Condition
   2509     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2510     NoSun,                   !- Sun Exposure
   2511     NoWind,                  !- Wind Exposure
   2512     AutoCalculate,           !- View Factor to Ground
   2513     4,                       !- Number of Vertices
   2514     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   2515     49.911, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   2516     45.3375, 4.5732, 10.668,            !- X,Y,Z  3 {m}
   2517     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   2518 
   2519 BuildingSurface:Detailed,
   2520     Perimeter_top_ZN_2_Ceiling,  !- Name
   2521     Ceiling,                 !- Surface Type
   2522     DropCeiling,             !- Construction Name
   2523     Perimeter_top_ZN_2,      !- Zone Name
   2524     Zone,                    !- Outside Boundary Condition
   2525     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2526     NoSun,                   !- Sun Exposure
   2527     NoWind,                  !- Wind Exposure
   2528     AutoCalculate,           !- View Factor to Ground
   2529     4,                       !- Number of Vertices
   2530     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   2531     49.911, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   2532     45.3375, 28.7006, 10.668,           !- X,Y,Z  3 {m}
   2533     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   2534 
   2535 BuildingSurface:Detailed,
   2536     Perimeter_top_ZN_3_Ceiling,  !- Name
   2537     Ceiling,                 !- Surface Type
   2538     DropCeiling,             !- Construction Name
   2539     Perimeter_top_ZN_3,      !- Zone Name
   2540     Zone,                    !- Outside Boundary Condition
   2541     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2542     NoSun,                   !- Sun Exposure
   2543     NoWind,                  !- Wind Exposure
   2544     AutoCalculate,           !- View Factor to Ground
   2545     4,                       !- Number of Vertices
   2546     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   2547     0.0000, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   2548     4.5732, 28.7006, 10.668,            !- X,Y,Z  3 {m}
   2549     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   2550 
   2551 BuildingSurface:Detailed,
   2552     Perimeter_top_ZN_4_Ceiling,  !- Name
   2553     Ceiling,                 !- Surface Type
   2554     DropCeiling,             !- Construction Name
   2555     Perimeter_top_ZN_4,      !- Zone Name
   2556     Zone,                    !- Outside Boundary Condition
   2557     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2558     NoSun,                   !- Sun Exposure
   2559     NoWind,                  !- Wind Exposure
   2560     AutoCalculate,           !- View Factor to Ground
   2561     4,                       !- Number of Vertices
   2562     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   2563     0.0000, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   2564     4.5732, 4.5732, 10.668,             !- X,Y,Z  3 {m}
   2565     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   2566 
   2567 BuildingSurface:Detailed,
   2568     Core_top_ZN_5_Ceiling,   !- Name
   2569     Ceiling,                 !- Surface Type
   2570     DropCeiling,             !- Construction Name
   2571     Core_top,                !- Zone Name
   2572     Zone,                    !- Outside Boundary Condition
   2573     TopFloor_Plenum,         !- Outside Boundary Condition Object
   2574     NoSun,                   !- Sun Exposure
   2575     NoWind,                  !- Wind Exposure
   2576     AutoCalculate,           !- View Factor to Ground
   2577     4,                       !- Number of Vertices
   2578     45.3375, 4.5732, 10.668,            !- X,Y,Z  1 {m}
   2579     45.3375, 28.7006, 10.668,           !- X,Y,Z  2 {m}
   2580     4.5732, 28.7006, 10.668,            !- X,Y,Z  3 {m}
   2581     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   2582 
   2583 BuildingSurface:Detailed,
   2584     Perimeter_bot_ZN_1_Floor,!- Name
   2585     Floor,                   !- Surface Type
   2586     ext_slab_8in_with_carpet,!- Construction Name
   2587     Perimeter_bot_ZN_1,      !- Zone Name
   2588     Ground,                  !- Outside Boundary Condition
   2589     ,                        !- Outside Boundary Condition Object
   2590     NoSun,                   !- Sun Exposure
   2591     NoWind,                  !- Wind Exposure
   2592     AutoCalculate,           !- View Factor to Ground
   2593     4,                       !- Number of Vertices
   2594     0.0000, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
   2595     4.5732, 4.5732, 0.0000,             !- X,Y,Z  2 {m}
   2596     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2597     49.911, 0.0000, 0.0000;             !- X,Y,Z  4 {m}
   2598 
   2599 BuildingSurface:Detailed,
   2600     Perimeter_bot_ZN_2_Floor,!- Name
   2601     Floor,                   !- Surface Type
   2602     ext_slab_8in_with_carpet,!- Construction Name
   2603     Perimeter_bot_ZN_2,      !- Zone Name
   2604     Ground,                  !- Outside Boundary Condition
   2605     ,                        !- Outside Boundary Condition Object
   2606     NoSun,                   !- Sun Exposure
   2607     NoWind,                  !- Wind Exposure
   2608     AutoCalculate,           !- View Factor to Ground
   2609     4,                       !- Number of Vertices
   2610     49.911, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
   2611     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2612     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2613     49.911, 33.2738, 0.0000;            !- X,Y,Z  4 {m}
   2614 
   2615 BuildingSurface:Detailed,
   2616     Perimeter_bot_ZN_3_Floor,!- Name
   2617     Floor,                   !- Surface Type
   2618     ext_slab_8in_with_carpet,!- Construction Name
   2619     Perimeter_bot_ZN_3,      !- Zone Name
   2620     Ground,                  !- Outside Boundary Condition
   2621     ,                        !- Outside Boundary Condition Object
   2622     NoSun,                   !- Sun Exposure
   2623     NoWind,                  !- Wind Exposure
   2624     AutoCalculate,           !- View Factor to Ground
   2625     4,                       !- Number of Vertices
   2626     49.911, 33.2738, 0.0000,            !- X,Y,Z  1 {m}
   2627     45.3375, 28.7006, 0.0000,           !- X,Y,Z  2 {m}
   2628     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2629     0.0000, 33.2738, 0.0000;            !- X,Y,Z  4 {m}
   2630 
   2631 BuildingSurface:Detailed,
   2632     Perimeter_bot_ZN_4_Floor,!- Name
   2633     Floor,                   !- Surface Type
   2634     ext_slab_8in_with_carpet,!- Construction Name
   2635     Perimeter_bot_ZN_4,      !- Zone Name
   2636     Ground,                  !- Outside Boundary Condition
   2637     ,                        !- Outside Boundary Condition Object
   2638     NoSun,                   !- Sun Exposure
   2639     NoWind,                  !- Wind Exposure
   2640     AutoCalculate,           !- View Factor to Ground
   2641     4,                       !- Number of Vertices
   2642     0.0000, 33.2738, 0.0000,            !- X,Y,Z  1 {m}
   2643     4.5732, 28.7006, 0.0000,            !- X,Y,Z  2 {m}
   2644     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2645     0.0000, 0.0000, 0.0000;             !- X,Y,Z  4 {m}
   2646 
   2647 BuildingSurface:Detailed,
   2648     Core_bot_ZN_5_Floor,     !- Name
   2649     Floor,                   !- Surface Type
   2650     ext_slab_8in_with_carpet,!- Construction Name
   2651     Core_bottom,             !- Zone Name
   2652     Ground,                  !- Outside Boundary Condition
   2653     ,                        !- Outside Boundary Condition Object
   2654     NoSun,                   !- Sun Exposure
   2655     NoWind,                  !- Wind Exposure
   2656     AutoCalculate,           !- View Factor to Ground
   2657     4,                       !- Number of Vertices
   2658     45.3375, 28.7006, 0.0000,           !- X,Y,Z  1 {m}
   2659     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2660     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2661     4.5732, 28.7006, 0.0000;            !- X,Y,Z  4 {m}
   2662 
   2663 BuildingSurface:Detailed,
   2664     Perimeter_mid_ZN_1_Floor,!- Name
   2665     Floor,                   !- Surface Type
   2666     int_slab_floor,          !- Construction Name
   2667     Perimeter_mid_ZN_1,      !- Zone Name
   2668     Zone,                    !- Outside Boundary Condition
   2669     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2670     NoSun,                   !- Sun Exposure
   2671     NoWind,                  !- Wind Exposure
   2672     AutoCalculate,           !- View Factor to Ground
   2673     4,                       !- Number of Vertices
   2674     0.0000, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   2675     4.5732, 4.5732, 3.9624,             !- X,Y,Z  2 {m}
   2676     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   2677     49.911, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   2678 
   2679 BuildingSurface:Detailed,
   2680     Perimeter_mid_ZN_2_Floor,!- Name
   2681     Floor,                   !- Surface Type
   2682     int_slab_floor,          !- Construction Name
   2683     Perimeter_mid_ZN_2,      !- Zone Name
   2684     Zone,                    !- Outside Boundary Condition
   2685     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2686     NoSun,                   !- Sun Exposure
   2687     NoWind,                  !- Wind Exposure
   2688     AutoCalculate,           !- View Factor to Ground
   2689     4,                       !- Number of Vertices
   2690     49.911, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   2691     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   2692     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   2693     49.911, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   2694 
   2695 BuildingSurface:Detailed,
   2696     Perimeter_mid_ZN_3_Floor,!- Name
   2697     Floor,                   !- Surface Type
   2698     int_slab_floor,          !- Construction Name
   2699     Perimeter_mid_ZN_3,      !- Zone Name
   2700     Zone,                    !- Outside Boundary Condition
   2701     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2702     NoSun,                   !- Sun Exposure
   2703     NoWind,                  !- Wind Exposure
   2704     AutoCalculate,           !- View Factor to Ground
   2705     4,                       !- Number of Vertices
   2706     49.911, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   2707     45.3375, 28.7006, 3.9624,           !- X,Y,Z  2 {m}
   2708     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   2709     0.0000, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   2710 
   2711 BuildingSurface:Detailed,
   2712     Perimeter_mid_ZN_4_Floor,!- Name
   2713     Floor,                   !- Surface Type
   2714     int_slab_floor,          !- Construction Name
   2715     Perimeter_mid_ZN_4,      !- Zone Name
   2716     Zone,                    !- Outside Boundary Condition
   2717     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2718     NoSun,                   !- Sun Exposure
   2719     NoWind,                  !- Wind Exposure
   2720     AutoCalculate,           !- View Factor to Ground
   2721     4,                       !- Number of Vertices
   2722     0.0000, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   2723     4.5732, 28.7006, 3.9624,            !- X,Y,Z  2 {m}
   2724     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   2725     0.0000, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   2726 
   2727 BuildingSurface:Detailed,
   2728     Core_mid_ZN_5_Floor,     !- Name
   2729     Floor,                   !- Surface Type
   2730     int_slab_floor,          !- Construction Name
   2731     Core_mid,                !- Zone Name
   2732     Zone,                    !- Outside Boundary Condition
   2733     FirstFloor_Plenum,       !- Outside Boundary Condition Object
   2734     NoSun,                   !- Sun Exposure
   2735     NoWind,                  !- Wind Exposure
   2736     AutoCalculate,           !- View Factor to Ground
   2737     4,                       !- Number of Vertices
   2738     45.3375, 28.7006, 3.9624,           !- X,Y,Z  1 {m}
   2739     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   2740     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   2741     4.5732, 28.7006, 3.9624;            !- X,Y,Z  4 {m}
   2742 
   2743 BuildingSurface:Detailed,
   2744     Perimeter_top_ZN_1_Floor,!- Name
   2745     Floor,                   !- Surface Type
   2746     int_slab_floor,          !- Construction Name
   2747     Perimeter_top_ZN_1,      !- Zone Name
   2748     Zone,                    !- Outside Boundary Condition
   2749     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2750     NoSun,                   !- Sun Exposure
   2751     NoWind,                  !- Wind Exposure
   2752     AutoCalculate,           !- View Factor to Ground
   2753     4,                       !- Number of Vertices
   2754     0.0000, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   2755     4.5732, 4.5732, 7.9248,             !- X,Y,Z  2 {m}
   2756     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   2757     49.911, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   2758 
   2759 BuildingSurface:Detailed,
   2760     Perimeter_top_ZN_2_Floor,!- Name
   2761     Floor,                   !- Surface Type
   2762     int_slab_floor,          !- Construction Name
   2763     Perimeter_top_ZN_2,      !- Zone Name
   2764     Zone,                    !- Outside Boundary Condition
   2765     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2766     NoSun,                   !- Sun Exposure
   2767     NoWind,                  !- Wind Exposure
   2768     AutoCalculate,           !- View Factor to Ground
   2769     4,                       !- Number of Vertices
   2770     49.911, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   2771     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   2772     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   2773     49.911, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   2774 
   2775 BuildingSurface:Detailed,
   2776     Perimeter_top_ZN_3_Floor,!- Name
   2777     Floor,                   !- Surface Type
   2778     int_slab_floor,          !- Construction Name
   2779     Perimeter_top_ZN_3,      !- Zone Name
   2780     Zone,                    !- Outside Boundary Condition
   2781     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2782     NoSun,                   !- Sun Exposure
   2783     NoWind,                  !- Wind Exposure
   2784     AutoCalculate,           !- View Factor to Ground
   2785     4,                       !- Number of Vertices
   2786     49.911, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   2787     45.3375, 28.7006, 7.9248,           !- X,Y,Z  2 {m}
   2788     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   2789     0.0000, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   2790 
   2791 BuildingSurface:Detailed,
   2792     Perimeter_top_ZN_4_Floor,!- Name
   2793     Floor,                   !- Surface Type
   2794     int_slab_floor,          !- Construction Name
   2795     Perimeter_top_ZN_4,      !- Zone Name
   2796     Zone,                    !- Outside Boundary Condition
   2797     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2798     NoSun,                   !- Sun Exposure
   2799     NoWind,                  !- Wind Exposure
   2800     AutoCalculate,           !- View Factor to Ground
   2801     4,                       !- Number of Vertices
   2802     0.0000, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   2803     4.5732, 28.7006, 7.9248,            !- X,Y,Z  2 {m}
   2804     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   2805     0.0000, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   2806 
   2807 BuildingSurface:Detailed,
   2808     Core_top_ZN_5_Floor,     !- Name
   2809     Floor,                   !- Surface Type
   2810     int_slab_floor,          !- Construction Name
   2811     Core_top,                !- Zone Name
   2812     Zone,                    !- Outside Boundary Condition
   2813     MidFloor_Plenum,         !- Outside Boundary Condition Object
   2814     NoSun,                   !- Sun Exposure
   2815     NoWind,                  !- Wind Exposure
   2816     AutoCalculate,           !- View Factor to Ground
   2817     4,                       !- Number of Vertices
   2818     45.3375, 28.7006, 7.9248,           !- X,Y,Z  1 {m}
   2819     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   2820     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   2821     4.5732, 28.7006, 7.9248;            !- X,Y,Z  4 {m}
   2822 
   2823 BuildingSurface:Detailed,
   2824     Perimeter_bot_ZN_1_Wall_South,  !- Name
   2825     Wall,                    !- Surface Type
   2826     nonres_ext_wall,         !- Construction Name
   2827     Perimeter_bot_ZN_1,      !- Zone Name
   2828     Outdoors,                !- Outside Boundary Condition
   2829     ,                        !- Outside Boundary Condition Object
   2830     SunExposed,              !- Sun Exposure
   2831     WindExposed,             !- Wind Exposure
   2832     AutoCalculate,           !- View Factor to Ground
   2833     4,                       !- Number of Vertices
   2834     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2835     0.0000, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2836     49.911, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
   2837     49.911, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2838 
   2839 BuildingSurface:Detailed,
   2840     Perimeter_bot_ZN_1_Wall_East,  !- Name
   2841     Wall,                    !- Surface Type
   2842     int_wall,                !- Construction Name
   2843     Perimeter_bot_ZN_1,      !- Zone Name
   2844     Zone,                    !- Outside Boundary Condition
   2845     Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
   2846     NoSun,                   !- Sun Exposure
   2847     NoWind,                  !- Wind Exposure
   2848     AutoCalculate,           !- View Factor to Ground
   2849     4,                       !- Number of Vertices
   2850     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2851     49.911, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2852     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2853     45.3375, 4.5732, 2.7432;            !- X,Y,Z  4 {m}
   2854 
   2855 BuildingSurface:Detailed,
   2856     Perimeter_bot_ZN_2_Wall_East,  !- Name
   2857     Wall,                    !- Surface Type
   2858     nonres_ext_wall,         !- Construction Name
   2859     Perimeter_bot_ZN_2,      !- Zone Name
   2860     Outdoors,                !- Outside Boundary Condition
   2861     ,                        !- Outside Boundary Condition Object
   2862     SunExposed,              !- Sun Exposure
   2863     WindExposed,             !- Wind Exposure
   2864     AutoCalculate,           !- View Factor to Ground
   2865     4,                       !- Number of Vertices
   2866     49.911, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2867     49.911, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2868     49.911, 33.2738, 0.0000,            !- X,Y,Z  3 {m}
   2869     49.911, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2870 
   2871 BuildingSurface:Detailed,
   2872     Perimeter_bot_ZN_2_Wall_North,  !- Name
   2873     Wall,                    !- Surface Type
   2874     int_wall,                !- Construction Name
   2875     Perimeter_bot_ZN_2,      !- Zone Name
   2876     Zone,                    !- Outside Boundary Condition
   2877     Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
   2878     NoSun,                   !- Sun Exposure
   2879     NoWind,                  !- Wind Exposure
   2880     AutoCalculate,           !- View Factor to Ground
   2881     4,                       !- Number of Vertices
   2882     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2883     49.911, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2884     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2885     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2886 
   2887 BuildingSurface:Detailed,
   2888     Perimeter_bot_ZN_3_Wall_North,  !- Name
   2889     Wall,                    !- Surface Type
   2890     nonres_ext_wall,         !- Construction Name
   2891     Perimeter_bot_ZN_3,      !- Zone Name
   2892     Outdoors,                !- Outside Boundary Condition
   2893     ,                        !- Outside Boundary Condition Object
   2894     SunExposed,              !- Sun Exposure
   2895     WindExposed,             !- Wind Exposure
   2896     AutoCalculate,           !- View Factor to Ground
   2897     4,                       !- Number of Vertices
   2898     49.911, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2899     49.911, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2900     0.0000, 33.2738, 0.0000,            !- X,Y,Z  3 {m}
   2901     0.0000, 33.2738, 2.7432;            !- X,Y,Z  4 {m}
   2902 
   2903 BuildingSurface:Detailed,
   2904     Perimeter_bot_ZN_3_Wall_West,  !- Name
   2905     Wall,                    !- Surface Type
   2906     int_wall,                !- Construction Name
   2907     Perimeter_bot_ZN_3,      !- Zone Name
   2908     Zone,                    !- Outside Boundary Condition
   2909     Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
   2910     NoSun,                   !- Sun Exposure
   2911     NoWind,                  !- Wind Exposure
   2912     AutoCalculate,           !- View Factor to Ground
   2913     4,                       !- Number of Vertices
   2914     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2915     0.0000, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2916     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2917     4.5732, 28.7006, 2.7432;            !- X,Y,Z  4 {m}
   2918 
   2919 BuildingSurface:Detailed,
   2920     Perimeter_bot_ZN_4_Wall_West,  !- Name
   2921     Wall,                    !- Surface Type
   2922     nonres_ext_wall,         !- Construction Name
   2923     Perimeter_bot_ZN_4,      !- Zone Name
   2924     Outdoors,                !- Outside Boundary Condition
   2925     ,                        !- Outside Boundary Condition Object
   2926     SunExposed,              !- Sun Exposure
   2927     WindExposed,             !- Wind Exposure
   2928     AutoCalculate,           !- View Factor to Ground
   2929     4,                       !- Number of Vertices
   2930     0.0000, 33.2738, 2.7432,            !- X,Y,Z  1 {m}
   2931     0.0000, 33.2738, 0.0000,            !- X,Y,Z  2 {m}
   2932     0.0000, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
   2933     0.0000, 0.0000, 2.7432;             !- X,Y,Z  4 {m}
   2934 
   2935 BuildingSurface:Detailed,
   2936     Perimeter_bot_ZN_4_Wall_South,  !- Name
   2937     Wall,                    !- Surface Type
   2938     int_wall,                !- Construction Name
   2939     Perimeter_bot_ZN_4,      !- Zone Name
   2940     Zone,                    !- Outside Boundary Condition
   2941     Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
   2942     NoSun,                   !- Sun Exposure
   2943     NoWind,                  !- Wind Exposure
   2944     AutoCalculate,           !- View Factor to Ground
   2945     4,                       !- Number of Vertices
   2946     0.0000, 0.0000, 2.7432,             !- X,Y,Z  1 {m}
   2947     0.0000, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
   2948     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   2949     4.5732, 4.5732, 2.7432;             !- X,Y,Z  4 {m}
   2950 
   2951 BuildingSurface:Detailed,
   2952     Core_bot_ZN_5_Wall_South,!- Name
   2953     Wall,                    !- Surface Type
   2954     int_wall,                !- Construction Name
   2955     Core_bottom,             !- Zone Name
   2956     Zone,                    !- Outside Boundary Condition
   2957     Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
   2958     NoSun,                   !- Sun Exposure
   2959     NoWind,                  !- Wind Exposure
   2960     AutoCalculate,           !- View Factor to Ground
   2961     4,                       !- Number of Vertices
   2962     4.5732, 4.5732, 2.7432,             !- X,Y,Z  1 {m}
   2963     4.5732, 4.5732, 0.0000,             !- X,Y,Z  2 {m}
   2964     45.3375, 4.5732, 0.0000,            !- X,Y,Z  3 {m}
   2965     45.3375, 4.5732, 2.7432;            !- X,Y,Z  4 {m}
   2966 
   2967 BuildingSurface:Detailed,
   2968     Core_bot_ZN_5_Wall_East, !- Name
   2969     Wall,                    !- Surface Type
   2970     int_wall,                !- Construction Name
   2971     Core_bottom,             !- Zone Name
   2972     Zone,                    !- Outside Boundary Condition
   2973     Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
   2974     NoSun,                   !- Sun Exposure
   2975     NoWind,                  !- Wind Exposure
   2976     AutoCalculate,           !- View Factor to Ground
   2977     4,                       !- Number of Vertices
   2978     45.3375, 4.5732, 2.7432,            !- X,Y,Z  1 {m}
   2979     45.3375, 4.5732, 0.0000,            !- X,Y,Z  2 {m}
   2980     45.3375, 28.7006, 0.0000,           !- X,Y,Z  3 {m}
   2981     45.3375, 28.7006, 2.7432;           !- X,Y,Z  4 {m}
   2982 
   2983 BuildingSurface:Detailed,
   2984     Core_bot_ZN_5_Wall_North,!- Name
   2985     Wall,                    !- Surface Type
   2986     int_wall,                !- Construction Name
   2987     Core_bottom,             !- Zone Name
   2988     Zone,                    !- Outside Boundary Condition
   2989     Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
   2990     NoSun,                   !- Sun Exposure
   2991     NoWind,                  !- Wind Exposure
   2992     AutoCalculate,           !- View Factor to Ground
   2993     4,                       !- Number of Vertices
   2994     45.3375, 28.7006, 2.7432,           !- X,Y,Z  1 {m}
   2995     45.3375, 28.7006, 0.0000,           !- X,Y,Z  2 {m}
   2996     4.5732, 28.7006, 0.0000,            !- X,Y,Z  3 {m}
   2997     4.5732, 28.7006, 2.7432;            !- X,Y,Z  4 {m}
   2998 
   2999 BuildingSurface:Detailed,
   3000     Core_bot_ZN_5_Wall_West, !- Name
   3001     Wall,                    !- Surface Type
   3002     int_wall,                !- Construction Name
   3003     Core_bottom,             !- Zone Name
   3004     Zone,                    !- Outside Boundary Condition
   3005     Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
   3006     NoSun,                   !- Sun Exposure
   3007     NoWind,                  !- Wind Exposure
   3008     AutoCalculate,           !- View Factor to Ground
   3009     4,                       !- Number of Vertices
   3010     4.5732, 28.7006, 2.7432,            !- X,Y,Z  1 {m}
   3011     4.5732, 28.7006, 0.0000,            !- X,Y,Z  2 {m}
   3012     4.5732, 4.5732, 0.0000,             !- X,Y,Z  3 {m}
   3013     4.5732, 4.5732, 2.7432;             !- X,Y,Z  4 {m}
   3014 
   3015 BuildingSurface:Detailed,
   3016     Perimeter_mid_ZN_1_Wall_South,  !- Name
   3017     Wall,                    !- Surface Type
   3018     nonres_ext_wall,         !- Construction Name
   3019     Perimeter_mid_ZN_1,      !- Zone Name
   3020     Outdoors,                !- Outside Boundary Condition
   3021     ,                        !- Outside Boundary Condition Object
   3022     SunExposed,              !- Sun Exposure
   3023     WindExposed,             !- Wind Exposure
   3024     AutoCalculate,           !- View Factor to Ground
   3025     4,                       !- Number of Vertices
   3026     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3027     0.0000, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3028     49.911, 0.0000, 3.9624,             !- X,Y,Z  3 {m}
   3029     49.911, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   3030 
   3031 BuildingSurface:Detailed,
   3032     Perimeter_mid_ZN_1_Wall_East,  !- Name
   3033     Wall,                    !- Surface Type
   3034     int_wall,                !- Construction Name
   3035     Perimeter_mid_ZN_1,      !- Zone Name
   3036     Zone,                    !- Outside Boundary Condition
   3037     Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
   3038     NoSun,                   !- Sun Exposure
   3039     NoWind,                  !- Wind Exposure
   3040     AutoCalculate,           !- View Factor to Ground
   3041     4,                       !- Number of Vertices
   3042     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3043     49.911, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3044     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   3045     45.3375, 4.5732, 6.7056;            !- X,Y,Z  4 {m}
   3046 
   3047 BuildingSurface:Detailed,
   3048     Perimeter_mid_ZN_2_Wall_East,  !- Name
   3049     Wall,                    !- Surface Type
   3050     nonres_ext_wall,         !- Construction Name
   3051     Perimeter_mid_ZN_2,      !- Zone Name
   3052     Outdoors,                !- Outside Boundary Condition
   3053     ,                        !- Outside Boundary Condition Object
   3054     SunExposed,              !- Sun Exposure
   3055     WindExposed,             !- Wind Exposure
   3056     AutoCalculate,           !- View Factor to Ground
   3057     4,                       !- Number of Vertices
   3058     49.911, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3059     49.911, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3060     49.911, 33.2738, 3.9624,            !- X,Y,Z  3 {m}
   3061     49.911, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   3062 
   3063 BuildingSurface:Detailed,
   3064     Perimeter_mid_ZN_2_Wall_North,  !- Name
   3065     Wall,                    !- Surface Type
   3066     int_wall,                !- Construction Name
   3067     Perimeter_mid_ZN_2,      !- Zone Name
   3068     Zone,                    !- Outside Boundary Condition
   3069     Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
   3070     NoSun,                   !- Sun Exposure
   3071     NoWind,                  !- Wind Exposure
   3072     AutoCalculate,           !- View Factor to Ground
   3073     4,                       !- Number of Vertices
   3074     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3075     49.911, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3076     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   3077     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   3078 
   3079 BuildingSurface:Detailed,
   3080     Perimeter_mid_ZN_3_Wall_North,  !- Name
   3081     Wall,                    !- Surface Type
   3082     nonres_ext_wall,         !- Construction Name
   3083     Perimeter_mid_ZN_3,      !- Zone Name
   3084     Outdoors,                !- Outside Boundary Condition
   3085     ,                        !- Outside Boundary Condition Object
   3086     SunExposed,              !- Sun Exposure
   3087     WindExposed,             !- Wind Exposure
   3088     AutoCalculate,           !- View Factor to Ground
   3089     4,                       !- Number of Vertices
   3090     49.911, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3091     49.911, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3092     0.0000, 33.2738, 3.9624,            !- X,Y,Z  3 {m}
   3093     0.0000, 33.2738, 6.7056;            !- X,Y,Z  4 {m}
   3094 
   3095 BuildingSurface:Detailed,
   3096     Perimeter_mid_ZN_3_Wall_West,  !- Name
   3097     Wall,                    !- Surface Type
   3098     int_wall,                !- Construction Name
   3099     Perimeter_mid_ZN_3,      !- Zone Name
   3100     Zone,                    !- Outside Boundary Condition
   3101     Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
   3102     NoSun,                   !- Sun Exposure
   3103     NoWind,                  !- Wind Exposure
   3104     AutoCalculate,           !- View Factor to Ground
   3105     4,                       !- Number of Vertices
   3106     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3107     0.0000, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3108     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   3109     4.5732, 28.7006, 6.7056;            !- X,Y,Z  4 {m}
   3110 
   3111 BuildingSurface:Detailed,
   3112     Perimeter_mid_ZN_4_Wall_West,  !- Name
   3113     Wall,                    !- Surface Type
   3114     nonres_ext_wall,         !- Construction Name
   3115     Perimeter_mid_ZN_4,      !- Zone Name
   3116     Outdoors,                !- Outside Boundary Condition
   3117     ,                        !- Outside Boundary Condition Object
   3118     SunExposed,              !- Sun Exposure
   3119     WindExposed,             !- Wind Exposure
   3120     AutoCalculate,           !- View Factor to Ground
   3121     4,                       !- Number of Vertices
   3122     0.0000, 33.2738, 6.7056,            !- X,Y,Z  1 {m}
   3123     0.0000, 33.2738, 3.9624,            !- X,Y,Z  2 {m}
   3124     0.0000, 0.0000, 3.9624,             !- X,Y,Z  3 {m}
   3125     0.0000, 0.0000, 6.7056;             !- X,Y,Z  4 {m}
   3126 
   3127 BuildingSurface:Detailed,
   3128     Perimeter_mid_ZN_4_Wall_South,  !- Name
   3129     Wall,                    !- Surface Type
   3130     int_wall,                !- Construction Name
   3131     Perimeter_mid_ZN_4,      !- Zone Name
   3132     Zone,                    !- Outside Boundary Condition
   3133     Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
   3134     NoSun,                   !- Sun Exposure
   3135     NoWind,                  !- Wind Exposure
   3136     AutoCalculate,           !- View Factor to Ground
   3137     4,                       !- Number of Vertices
   3138     0.0000, 0.0000, 6.7056,             !- X,Y,Z  1 {m}
   3139     0.0000, 0.0000, 3.9624,             !- X,Y,Z  2 {m}
   3140     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   3141     4.5732, 4.5732, 6.7056;             !- X,Y,Z  4 {m}
   3142 
   3143 BuildingSurface:Detailed,
   3144     Core_mid_ZN_5_Wall_North,!- Name
   3145     Wall,                    !- Surface Type
   3146     int_wall,                !- Construction Name
   3147     Core_mid,                !- Zone Name
   3148     Zone,                    !- Outside Boundary Condition
   3149     Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
   3150     NoSun,                   !- Sun Exposure
   3151     NoWind,                  !- Wind Exposure
   3152     AutoCalculate,           !- View Factor to Ground
   3153     4,                       !- Number of Vertices
   3154     45.3375, 28.7006, 6.7056,           !- X,Y,Z  1 {m}
   3155     45.3375, 28.7006, 3.9624,           !- X,Y,Z  2 {m}
   3156     4.5732, 28.7006, 3.9624,            !- X,Y,Z  3 {m}
   3157     4.5732, 28.7006, 6.7056;            !- X,Y,Z  4 {m}
   3158 
   3159 BuildingSurface:Detailed,
   3160     Core_mid_ZN_5_Wall_East, !- Name
   3161     Wall,                    !- Surface Type
   3162     int_wall,                !- Construction Name
   3163     Core_mid,                !- Zone Name
   3164     Zone,                    !- Outside Boundary Condition
   3165     Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
   3166     NoSun,                   !- Sun Exposure
   3167     NoWind,                  !- Wind Exposure
   3168     AutoCalculate,           !- View Factor to Ground
   3169     4,                       !- Number of Vertices
   3170     45.3375, 4.5732, 6.7056,            !- X,Y,Z  1 {m}
   3171     45.3375, 4.5732, 3.9624,            !- X,Y,Z  2 {m}
   3172     45.3375, 28.7006, 3.9624,           !- X,Y,Z  3 {m}
   3173     45.3375, 28.7006, 6.7056;           !- X,Y,Z  4 {m}
   3174 
   3175 BuildingSurface:Detailed,
   3176     Core_mid_ZN_5_Wall_South,!- Name
   3177     Wall,                    !- Surface Type
   3178     int_wall,                !- Construction Name
   3179     Core_mid,                !- Zone Name
   3180     Zone,                    !- Outside Boundary Condition
   3181     Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
   3182     NoSun,                   !- Sun Exposure
   3183     NoWind,                  !- Wind Exposure
   3184     AutoCalculate,           !- View Factor to Ground
   3185     4,                       !- Number of Vertices
   3186     4.5732, 4.5732, 6.7056,             !- X,Y,Z  1 {m}
   3187     4.5732, 4.5732, 3.9624,             !- X,Y,Z  2 {m}
   3188     45.3375, 4.5732, 3.9624,            !- X,Y,Z  3 {m}
   3189     45.3375, 4.5732, 6.7056;            !- X,Y,Z  4 {m}
   3190 
   3191 BuildingSurface:Detailed,
   3192     Core_mid_ZN_5_Wall_West, !- Name
   3193     Wall,                    !- Surface Type
   3194     int_wall,                !- Construction Name
   3195     Core_mid,                !- Zone Name
   3196     Zone,                    !- Outside Boundary Condition
   3197     Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
   3198     NoSun,                   !- Sun Exposure
   3199     NoWind,                  !- Wind Exposure
   3200     AutoCalculate,           !- View Factor to Ground
   3201     4,                       !- Number of Vertices
   3202     4.5732, 28.7006, 6.7056,            !- X,Y,Z  1 {m}
   3203     4.5732, 28.7006, 3.9624,            !- X,Y,Z  2 {m}
   3204     4.5732, 4.5732, 3.9624,             !- X,Y,Z  3 {m}
   3205     4.5732, 4.5732, 6.7056;             !- X,Y,Z  4 {m}
   3206 
   3207 BuildingSurface:Detailed,
   3208     Perimeter_top_ZN_1_Wall_South,  !- Name
   3209     Wall,                    !- Surface Type
   3210     nonres_ext_wall,         !- Construction Name
   3211     Perimeter_top_ZN_1,      !- Zone Name
   3212     Outdoors,                !- Outside Boundary Condition
   3213     ,                        !- Outside Boundary Condition Object
   3214     SunExposed,              !- Sun Exposure
   3215     WindExposed,             !- Wind Exposure
   3216     AutoCalculate,           !- View Factor to Ground
   3217     4,                       !- Number of Vertices
   3218     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3219     0.0000, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3220     49.911, 0.0000, 7.9248,             !- X,Y,Z  3 {m}
   3221     49.911, 0.0000, 10.668;             !- X,Y,Z  4 {m}
   3222 
   3223 BuildingSurface:Detailed,
   3224     Perimeter_top_ZN_1_Wall_East,  !- Name
   3225     Wall,                    !- Surface Type
   3226     int_wall,                !- Construction Name
   3227     Perimeter_top_ZN_1,      !- Zone Name
   3228     Zone,                    !- Outside Boundary Condition
   3229     Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
   3230     NoSun,                   !- Sun Exposure
   3231     NoWind,                  !- Wind Exposure
   3232     AutoCalculate,           !- View Factor to Ground
   3233     4,                       !- Number of Vertices
   3234     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3235     49.911, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3236     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   3237     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   3238 
   3239 BuildingSurface:Detailed,
   3240     Perimeter_top_ZN_2_Wall_East,  !- Name
   3241     Wall,                    !- Surface Type
   3242     nonres_ext_wall,         !- Construction Name
   3243     Perimeter_top_ZN_2,      !- Zone Name
   3244     Outdoors,                !- Outside Boundary Condition
   3245     ,                        !- Outside Boundary Condition Object
   3246     SunExposed,              !- Sun Exposure
   3247     WindExposed,             !- Wind Exposure
   3248     AutoCalculate,           !- View Factor to Ground
   3249     4,                       !- Number of Vertices
   3250     49.911, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3251     49.911, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3252     49.911, 33.2738, 7.9248,            !- X,Y,Z  3 {m}
   3253     49.911, 33.2738, 10.668;            !- X,Y,Z  4 {m}
   3254 
   3255 BuildingSurface:Detailed,
   3256     Perimeter_top_ZN_2_Wall_North,  !- Name
   3257     Wall,                    !- Surface Type
   3258     int_wall,                !- Construction Name
   3259     Perimeter_top_ZN_2,      !- Zone Name
   3260     Zone,                    !- Outside Boundary Condition
   3261     Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
   3262     NoSun,                   !- Sun Exposure
   3263     NoWind,                  !- Wind Exposure
   3264     AutoCalculate,           !- View Factor to Ground
   3265     4,                       !- Number of Vertices
   3266     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3267     49.911, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3268     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   3269     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   3270 
   3271 BuildingSurface:Detailed,
   3272     Perimeter_top_ZN_3_Wall_North,  !- Name
   3273     Wall,                    !- Surface Type
   3274     nonres_ext_wall,         !- Construction Name
   3275     Perimeter_top_ZN_3,      !- Zone Name
   3276     Outdoors,                !- Outside Boundary Condition
   3277     ,                        !- Outside Boundary Condition Object
   3278     SunExposed,              !- Sun Exposure
   3279     WindExposed,             !- Wind Exposure
   3280     AutoCalculate,           !- View Factor to Ground
   3281     4,                       !- Number of Vertices
   3282     49.911, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3283     49.911, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3284     0.0000, 33.2738, 7.9248,            !- X,Y,Z  3 {m}
   3285     0.0000, 33.2738, 10.668;            !- X,Y,Z  4 {m}
   3286 
   3287 BuildingSurface:Detailed,
   3288     Perimeter_top_ZN_3_Wall_West,  !- Name
   3289     Wall,                    !- Surface Type
   3290     int_wall,                !- Construction Name
   3291     Perimeter_top_ZN_3,      !- Zone Name
   3292     Zone,                    !- Outside Boundary Condition
   3293     Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
   3294     NoSun,                   !- Sun Exposure
   3295     NoWind,                  !- Wind Exposure
   3296     AutoCalculate,           !- View Factor to Ground
   3297     4,                       !- Number of Vertices
   3298     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3299     0.0000, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3300     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   3301     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   3302 
   3303 BuildingSurface:Detailed,
   3304     Perimeter_top_ZN_4_Wall_West,  !- Name
   3305     Wall,                    !- Surface Type
   3306     nonres_ext_wall,         !- Construction Name
   3307     Perimeter_top_ZN_4,      !- Zone Name
   3308     Outdoors,                !- Outside Boundary Condition
   3309     ,                        !- Outside Boundary Condition Object
   3310     SunExposed,              !- Sun Exposure
   3311     WindExposed,             !- Wind Exposure
   3312     AutoCalculate,           !- View Factor to Ground
   3313     4,                       !- Number of Vertices
   3314     0.0000, 33.2738, 10.668,            !- X,Y,Z  1 {m}
   3315     0.0000, 33.2738, 7.9248,            !- X,Y,Z  2 {m}
   3316     0.0000, 0.0000, 7.9248,             !- X,Y,Z  3 {m}
   3317     0.0000, 0.0000, 10.668;             !- X,Y,Z  4 {m}
   3318 
   3319 BuildingSurface:Detailed,
   3320     Perimeter_top_ZN_4_Wall_South,  !- Name
   3321     Wall,                    !- Surface Type
   3322     int_wall,                !- Construction Name
   3323     Perimeter_top_ZN_4,      !- Zone Name
   3324     Zone,                    !- Outside Boundary Condition
   3325     Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
   3326     NoSun,                   !- Sun Exposure
   3327     NoWind,                  !- Wind Exposure
   3328     AutoCalculate,           !- View Factor to Ground
   3329     4,                       !- Number of Vertices
   3330     0.0000, 0.0000, 10.668,             !- X,Y,Z  1 {m}
   3331     0.0000, 0.0000, 7.9248,             !- X,Y,Z  2 {m}
   3332     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   3333     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   3334 
   3335 BuildingSurface:Detailed,
   3336     Core_top_ZN_5_Wall_North,!- Name
   3337     Wall,                    !- Surface Type
   3338     int_wall,                !- Construction Name
   3339     Core_top,                !- Zone Name
   3340     Zone,                    !- Outside Boundary Condition
   3341     Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
   3342     NoSun,                   !- Sun Exposure
   3343     NoWind,                  !- Wind Exposure
   3344     AutoCalculate,           !- View Factor to Ground
   3345     4,                       !- Number of Vertices
   3346     45.3375, 28.7006, 10.668,           !- X,Y,Z  1 {m}
   3347     45.3375, 28.7006, 7.9248,           !- X,Y,Z  2 {m}
   3348     4.5732, 28.7006, 7.9248,            !- X,Y,Z  3 {m}
   3349     4.5732, 28.7006, 10.668;            !- X,Y,Z  4 {m}
   3350 
   3351 BuildingSurface:Detailed,
   3352     Core_top_ZN_5_Wall_East, !- Name
   3353     Wall,                    !- Surface Type
   3354     int_wall,                !- Construction Name
   3355     Core_top,                !- Zone Name
   3356     Zone,                    !- Outside Boundary Condition
   3357     Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
   3358     NoSun,                   !- Sun Exposure
   3359     NoWind,                  !- Wind Exposure
   3360     AutoCalculate,           !- View Factor to Ground
   3361     4,                       !- Number of Vertices
   3362     45.3375, 4.5732, 10.668,            !- X,Y,Z  1 {m}
   3363     45.3375, 4.5732, 7.9248,            !- X,Y,Z  2 {m}
   3364     45.3375, 28.7006, 7.9248,           !- X,Y,Z  3 {m}
   3365     45.3375, 28.7006, 10.668;           !- X,Y,Z  4 {m}
   3366 
   3367 BuildingSurface:Detailed,
   3368     Core_top_ZN_5_Wall_South,!- Name
   3369     Wall,                    !- Surface Type
   3370     int_wall,                !- Construction Name
   3371     Core_top,                !- Zone Name
   3372     Zone,                    !- Outside Boundary Condition
   3373     Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
   3374     NoSun,                   !- Sun Exposure
   3375     NoWind,                  !- Wind Exposure
   3376     AutoCalculate,           !- View Factor to Ground
   3377     4,                       !- Number of Vertices
   3378     4.5732, 4.5732, 10.668,             !- X,Y,Z  1 {m}
   3379     4.5732, 4.5732, 7.9248,             !- X,Y,Z  2 {m}
   3380     45.3375, 4.5732, 7.9248,            !- X,Y,Z  3 {m}
   3381     45.3375, 4.5732, 10.668;            !- X,Y,Z  4 {m}
   3382 
   3383 BuildingSurface:Detailed,
   3384     Core_top_ZN_5_Wall_West, !- Name
   3385     Wall,                    !- Surface Type
   3386     int_wall,                !- Construction Name
   3387     Core_top,                !- Zone Name
   3388     Zone,                    !- Outside Boundary Condition
   3389     Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
   3390     NoSun,                   !- Sun Exposure
   3391     NoWind,                  !- Wind Exposure
   3392     AutoCalculate,           !- View Factor to Ground
   3393     4,                       !- Number of Vertices
   3394     4.5732, 28.7006, 10.668,            !- X,Y,Z  1 {m}
   3395     4.5732, 28.7006, 7.9248,            !- X,Y,Z  2 {m}
   3396     4.5732, 4.5732, 7.9248,             !- X,Y,Z  3 {m}
   3397     4.5732, 4.5732, 10.668;             !- X,Y,Z  4 {m}
   3398 
   3399 BuildingSurface:Detailed,
   3400     Perimeter_bot_Plenum_Wall_North,  !- Name
   3401     Wall,                    !- Surface Type
   3402     nonres_ext_wall,         !- Construction Name
   3403     FirstFloor_Plenum,       !- Zone Name
   3404     Outdoors,                !- Outside Boundary Condition
   3405     ,                        !- Outside Boundary Condition Object
   3406     SunExposed,              !- Sun Exposure
   3407     WindExposed,             !- Wind Exposure
   3408     AutoCalculate,           !- View Factor to Ground
   3409     4,                       !- Number of Vertices
   3410     49.911, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   3411     49.911, 33.2738, 2.7432,            !- X,Y,Z  2 {m}
   3412     0.0000, 33.2738, 2.7432,            !- X,Y,Z  3 {m}
   3413     0.0000, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   3414 
   3415 BuildingSurface:Detailed,
   3416     Perimeter_bot_Plenum_Wall_East,  !- Name
   3417     Wall,                    !- Surface Type
   3418     nonres_ext_wall,         !- Construction Name
   3419     FirstFloor_Plenum,       !- Zone Name
   3420     Outdoors,                !- Outside Boundary Condition
   3421     ,                        !- Outside Boundary Condition Object
   3422     SunExposed,              !- Sun Exposure
   3423     WindExposed,             !- Wind Exposure
   3424     AutoCalculate,           !- View Factor to Ground
   3425     4,                       !- Number of Vertices
   3426     49.911, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   3427     49.911, 0.0000, 2.7432,             !- X,Y,Z  2 {m}
   3428     49.911, 33.2738, 2.7432,            !- X,Y,Z  3 {m}
   3429     49.911, 33.2738, 3.9624;            !- X,Y,Z  4 {m}
   3430 
   3431 BuildingSurface:Detailed,
   3432     Perimeter_bot_Plenum_Wall_South,  !- Name
   3433     Wall,                    !- Surface Type
   3434     nonres_ext_wall,         !- Construction Name
   3435     FirstFloor_Plenum,       !- Zone Name
   3436     Outdoors,                !- Outside Boundary Condition
   3437     ,                        !- Outside Boundary Condition Object
   3438     SunExposed,              !- Sun Exposure
   3439     WindExposed,             !- Wind Exposure
   3440     AutoCalculate,           !- View Factor to Ground
   3441     4,                       !- Number of Vertices
   3442     0.0000, 0.0000, 3.9624,             !- X,Y,Z  1 {m}
   3443     0.0000, 0.0000, 2.7432,             !- X,Y,Z  2 {m}
   3444     49.911, 0.0000, 2.7432,             !- X,Y,Z  3 {m}
   3445     49.911, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   3446 
   3447 BuildingSurface:Detailed,
   3448     Perimeter_bot_Plenum_Wall_West,  !- Name
   3449     Wall,                    !- Surface Type
   3450     nonres_ext_wall,         !- Construction Name
   3451     FirstFloor_Plenum,       !- Zone Name
   3452     Outdoors,                !- Outside Boundary Condition
   3453     ,                        !- Outside Boundary Condition Object
   3454     SunExposed,              !- Sun Exposure
   3455     WindExposed,             !- Wind Exposure
   3456     AutoCalculate,           !- View Factor to Ground
   3457     4,                       !- Number of Vertices
   3458     0.0000, 33.2738, 3.9624,            !- X,Y,Z  1 {m}
   3459     0.0000, 33.2738, 2.7432,            !- X,Y,Z  2 {m}
   3460     0.0000, 0.0000, 2.7432,             !- X,Y,Z  3 {m}
   3461     0.0000, 0.0000, 3.9624;             !- X,Y,Z  4 {m}
   3462 
   3463 BuildingSurface:Detailed,
   3464     Perimeter_mid_Plenum_Wall_North,  !- Name
   3465     Wall,                    !- Surface Type
   3466     nonres_ext_wall,         !- Construction Name
   3467     MidFloor_Plenum,         !- Zone Name
   3468     Outdoors,                !- Outside Boundary Condition
   3469     ,                        !- Outside Boundary Condition Object
   3470     SunExposed,              !- Sun Exposure
   3471     WindExposed,             !- Wind Exposure
   3472     AutoCalculate,           !- View Factor to Ground
   3473     4,                       !- Number of Vertices
   3474     49.911, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   3475     49.911, 33.2738, 6.7056,            !- X,Y,Z  2 {m}
   3476     0.0000, 33.2738, 6.7056,            !- X,Y,Z  3 {m}
   3477     0.0000, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   3478 
   3479 BuildingSurface:Detailed,
   3480     Perimeter_mid_Plenum_Wall_East,  !- Name
   3481     Wall,                    !- Surface Type
   3482     nonres_ext_wall,         !- Construction Name
   3483     MidFloor_Plenum,         !- Zone Name
   3484     Outdoors,                !- Outside Boundary Condition
   3485     ,                        !- Outside Boundary Condition Object
   3486     SunExposed,              !- Sun Exposure
   3487     WindExposed,             !- Wind Exposure
   3488     AutoCalculate,           !- View Factor to Ground
   3489     4,                       !- Number of Vertices
   3490     49.911, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   3491     49.911, 0.0000, 6.7056,             !- X,Y,Z  2 {m}
   3492     49.911, 33.2738, 6.7056,            !- X,Y,Z  3 {m}
   3493     49.911, 33.2738, 7.9248;            !- X,Y,Z  4 {m}
   3494 
   3495 BuildingSurface:Detailed,
   3496     Perimeter_mid_Plenum_Wall_South,  !- Name
   3497     Wall,                    !- Surface Type
   3498     nonres_ext_wall,         !- Construction Name
   3499     MidFloor_Plenum,         !- Zone Name
   3500     Outdoors,                !- Outside Boundary Condition
   3501     ,                        !- Outside Boundary Condition Object
   3502     SunExposed,              !- Sun Exposure
   3503     WindExposed,             !- Wind Exposure
   3504     AutoCalculate,           !- View Factor to Ground
   3505     4,                       !- Number of Vertices
   3506     0.0000, 0.0000, 7.9248,             !- X,Y,Z  1 {m}
   3507     0.0000, 0.0000, 6.7056,             !- X,Y,Z  2 {m}
   3508     49.911, 0.0000, 6.7056,             !- X,Y,Z  3 {m}
   3509     49.911, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   3510 
   3511 BuildingSurface:Detailed,
   3512     Perimeter_mid_Plenum_Wall_West,  !- Name
   3513     Wall,                    !- Surface Type
   3514     nonres_ext_wall,         !- Construction Name
   3515     MidFloor_Plenum,         !- Zone Name
   3516     Outdoors,                !- Outside Boundary Condition
   3517     ,                        !- Outside Boundary Condition Object
   3518     SunExposed,              !- Sun Exposure
   3519     WindExposed,             !- Wind Exposure
   3520     AutoCalculate,           !- View Factor to Ground
   3521     4,                       !- Number of Vertices
   3522     0.0000, 33.2738, 7.9248,            !- X,Y,Z  1 {m}
   3523     0.0000, 33.2738, 6.7056,            !- X,Y,Z  2 {m}
   3524     0.0000, 0.0000, 6.7056,             !- X,Y,Z  3 {m}
   3525     0.0000, 0.0000, 7.9248;             !- X,Y,Z  4 {m}
   3526 
   3527 BuildingSurface:Detailed,
   3528     Perimeter_top_Plenum_Wall_North,  !- Name
   3529     Wall,                    !- Surface Type
   3530     nonres_ext_wall,         !- Construction Name
   3531     TopFloor_Plenum,         !- Zone Name
   3532     Outdoors,                !- Outside Boundary Condition
   3533     ,                        !- Outside Boundary Condition Object
   3534     SunExposed,              !- Sun Exposure
   3535     WindExposed,             !- Wind Exposure
   3536     AutoCalculate,           !- View Factor to Ground
   3537     4,                       !- Number of Vertices
   3538     49.911, 33.2738, 11.8872,           !- X,Y,Z  1 {m}
   3539     49.911, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   3540     0.0000, 33.2738, 10.668,            !- X,Y,Z  3 {m}
   3541     0.0000, 33.2738, 11.8872;           !- X,Y,Z  4 {m}
   3542 
   3543 BuildingSurface:Detailed,
   3544     Perimeter_top_Plenum_Wall_East,  !- Name
   3545     Wall,                    !- Surface Type
   3546     nonres_ext_wall,         !- Construction Name
   3547     TopFloor_Plenum,         !- Zone Name
   3548     Outdoors,                !- Outside Boundary Condition
   3549     ,                        !- Outside Boundary Condition Object
   3550     SunExposed,              !- Sun Exposure
   3551     WindExposed,             !- Wind Exposure
   3552     AutoCalculate,           !- View Factor to Ground
   3553     4,                       !- Number of Vertices
   3554     49.911, 0.0000, 11.8872,            !- X,Y,Z  1 {m}
   3555     49.911, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   3556     49.911, 33.2738, 10.668,            !- X,Y,Z  3 {m}
   3557     49.911, 33.2738, 11.8872;           !- X,Y,Z  4 {m}
   3558 
   3559 BuildingSurface:Detailed,
   3560     Perimeter_top_Plenum_Wall_South,  !- Name
   3561     Wall,                    !- Surface Type
   3562     nonres_ext_wall,         !- Construction Name
   3563     TopFloor_Plenum,         !- Zone Name
   3564     Outdoors,                !- Outside Boundary Condition
   3565     ,                        !- Outside Boundary Condition Object
   3566     SunExposed,              !- Sun Exposure
   3567     WindExposed,             !- Wind Exposure
   3568     AutoCalculate,           !- View Factor to Ground
   3569     4,                       !- Number of Vertices
   3570     0.0000, 0.0000, 11.8872,            !- X,Y,Z  1 {m}
   3571     0.0000, 0.0000, 10.668,             !- X,Y,Z  2 {m}
   3572     49.911, 0.0000, 10.668,             !- X,Y,Z  3 {m}
   3573     49.911, 0.0000, 11.8872;            !- X,Y,Z  4 {m}
   3574 
   3575 BuildingSurface:Detailed,
   3576     Perimeter_top_Plenum_Wall_West,  !- Name
   3577     Wall,                    !- Surface Type
   3578     nonres_ext_wall,         !- Construction Name
   3579     TopFloor_Plenum,         !- Zone Name
   3580     Outdoors,                !- Outside Boundary Condition
   3581     ,                        !- Outside Boundary Condition Object
   3582     SunExposed,              !- Sun Exposure
   3583     WindExposed,             !- Wind Exposure
   3584     AutoCalculate,           !- View Factor to Ground
   3585     4,                       !- Number of Vertices
   3586     0.0000, 33.2738, 11.8872,           !- X,Y,Z  1 {m}
   3587     0.0000, 33.2738, 10.668,            !- X,Y,Z  2 {m}
   3588     0.0000, 0.0000, 10.668,             !- X,Y,Z  3 {m}
   3589     0.0000, 0.0000, 11.8872;            !- X,Y,Z  4 {m}
   3590 
   3591 FenestrationSurface:Detailed,
   3592     Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
   3593     Window,                  !- Surface Type
   3594     Window_U_0.60_SHGC_0.25, !- Construction Name
   3595     Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
   3596     ,                        !- Outside Boundary Condition Object
   3597     AutoCalculate,           !- View Factor to Ground
   3598     ,                        !- Shading Control Name
   3599     ,                        !- Frame and Divider Name
   3600     1.0000,                  !- Multiplier
   3601     4,                       !- Number of Vertices
   3602     0.000, 0.0000, 2.3293,              !- X,Y,Z  1 {m}
   3603     0.000, 0.0000, 1.021708,            !- X,Y,Z  2 {m}
   3604     49.91, 0.0000, 1.021708,            !- X,Y,Z  3 {m}
   3605     49.91, 0.0000, 2.3293;              !- X,Y,Z  4 {m}
   3606 
   3607 FenestrationSurface:Detailed,
   3608     Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
   3609     Window,                  !- Surface Type
   3610     Window_U_0.60_SHGC_0.25, !- Construction Name
   3611     Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
   3612     ,                        !- Outside Boundary Condition Object
   3613     AutoCalculate,           !- View Factor to Ground
   3614     ,                        !- Shading Control Name
   3615     ,                        !- Frame and Divider Name
   3616     1.0000,                  !- Multiplier
   3617     4,                       !- Number of Vertices
   3618     49.911, 0.0000, 2.3293,             !- X,Y,Z  1 {m}
   3619     49.911, 0.0000, 1.021708,           !- X,Y,Z  2 {m}
   3620     49.911, 33.2737, 1.021708,          !- X,Y,Z  3 {m}
   3621     49.911, 33.2737, 2.3293;            !- X,Y,Z  4 {m}
   3622 
   3623 FenestrationSurface:Detailed,
   3624     Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
   3625     Window,                  !- Surface Type
   3626     Window_U_0.60_SHGC_0.25, !- Construction Name
   3627     Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
   3628     ,                        !- Outside Boundary Condition Object
   3629     AutoCalculate,           !- View Factor to Ground
   3630     ,                        !- Shading Control Name
   3631     ,                        !- Frame and Divider Name
   3632     1.0000,                  !- Multiplier
   3633     4,                       !- Number of Vertices
   3634     49.91, 33.2738, 2.3293,             !- X,Y,Z  1 {m}
   3635     49.91, 33.2738, 1.021708,           !- X,Y,Z  2 {m}
   3636     0.000, 33.2738, 1.021708,           !- X,Y,Z  3 {m}
   3637     0.000, 33.2738, 2.3293;             !- X,Y,Z  4 {m}
   3638 
   3639 FenestrationSurface:Detailed,
   3640     Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
   3641     Window,                  !- Surface Type
   3642     Window_U_0.60_SHGC_0.25, !- Construction Name
   3643     Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
   3644     ,                        !- Outside Boundary Condition Object
   3645     AutoCalculate,           !- View Factor to Ground
   3646     ,                        !- Shading Control Name
   3647     ,                        !- Frame and Divider Name
   3648     1.0000,                  !- Multiplier
   3649     4,                       !- Number of Vertices
   3650     0.000, 33.2737, 2.3293,             !- X,Y,Z  1 {m}
   3651     0.000, 33.2737, 1.021708,           !- X,Y,Z  2 {m}
   3652     0.000, 0.0000, 1.021708,            !- X,Y,Z  3 {m}
   3653     0.000, 0.0000, 2.3293;              !- X,Y,Z  4 {m}
   3654 
   3655 FenestrationSurface:Detailed,
   3656     Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
   3657     Window,                  !- Surface Type
   3658     Window_U_0.60_SHGC_0.25, !- Construction Name
   3659     Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
   3660     ,                        !- Outside Boundary Condition Object
   3661     AutoCalculate,           !- View Factor to Ground
   3662     ,                        !- Shading Control Name
   3663     ,                        !- Frame and Divider Name
   3664     1.0000,                  !- Multiplier
   3665     4,                       !- Number of Vertices
   3666     0.000, 0.0000, 6.2917,              !- X,Y,Z  1 {m}
   3667     0.000, 0.0000, 4.984108,            !- X,Y,Z  2 {m}
   3668     49.91, 0.0000, 4.984108,            !- X,Y,Z  3 {m}
   3669     49.91, 0.0000, 6.2917;              !- X,Y,Z  4 {m}
   3670 
   3671 FenestrationSurface:Detailed,
   3672     Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
   3673     Window,                  !- Surface Type
   3674     Window_U_0.60_SHGC_0.25, !- Construction Name
   3675     Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
   3676     ,                        !- Outside Boundary Condition Object
   3677     AutoCalculate,           !- View Factor to Ground
   3678     ,                        !- Shading Control Name
   3679     ,                        !- Frame and Divider Name
   3680     1.0000,                  !- Multiplier
   3681     4,                       !- Number of Vertices
   3682     49.911, 0.0000, 6.2917,             !- X,Y,Z  1 {m}
   3683     49.911, 0.0000, 4.984108,           !- X,Y,Z  2 {m}
   3684     49.911, 33.2737, 4.984108,          !- X,Y,Z  3 {m}
   3685     49.911, 33.2737, 6.2917;            !- X,Y,Z  4 {m}
   3686 
   3687 FenestrationSurface:Detailed,
   3688     Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
   3689     Window,                  !- Surface Type
   3690     Window_U_0.60_SHGC_0.25, !- Construction Name
   3691     Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
   3692     ,                        !- Outside Boundary Condition Object
   3693     AutoCalculate,           !- View Factor to Ground
   3694     ,                        !- Shading Control Name
   3695     ,                        !- Frame and Divider Name
   3696     1.0000,                  !- Multiplier
   3697     4,                       !- Number of Vertices
   3698     49.91, 33.2738, 6.2917,             !- X,Y,Z  1 {m}
   3699     49.91, 33.2738, 4.984108,           !- X,Y,Z  2 {m}
   3700     0.000, 33.2738, 4.984108,           !- X,Y,Z  3 {m}
   3701     0.000, 33.2738, 6.2917;             !- X,Y,Z  4 {m}
   3702 
   3703 FenestrationSurface:Detailed,
   3704     Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
   3705     Window,                  !- Surface Type
   3706     Window_U_0.60_SHGC_0.25, !- Construction Name
   3707     Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
   3708     ,                        !- Outside Boundary Condition Object
   3709     AutoCalculate,           !- View Factor to Ground
   3710     ,                        !- Shading Control Name
   3711     ,                        !- Frame and Divider Name
   3712     1.0000,                  !- Multiplier
   3713     4,                       !- Number of Vertices
   3714     0.000, 33.2737, 6.2917,             !- X,Y,Z  1 {m}
   3715     0.000, 33.2737, 4.984108,           !- X,Y,Z  2 {m}
   3716     0.000, 0.0000, 4.984108,            !- X,Y,Z  3 {m}
   3717     0.000, 0.0000, 6.2917;              !- X,Y,Z  4 {m}
   3718 
   3719 FenestrationSurface:Detailed,
   3720     Perimeter_top_ZN_1_Wall_South_Window,  !- Name
   3721     Window,                  !- Surface Type
   3722     Window_U_0.60_SHGC_0.25, !- Construction Name
   3723     Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
   3724     ,                        !- Outside Boundary Condition Object
   3725     AutoCalculate,           !- View Factor to Ground
   3726     ,                        !- Shading Control Name
   3727     ,                        !- Frame and Divider Name
   3728     1.0000,                  !- Multiplier
   3729     4,                       !- Number of Vertices
   3730     0.000, 0.0000, 10.2541,             !- X,Y,Z  1 {m}
   3731     0.000, 0.0000, 8.946508,            !- X,Y,Z  2 {m}
   3732     49.91, 0.0000, 8.946508,            !- X,Y,Z  3 {m}
   3733     49.91, 0.0000, 10.2541;             !- X,Y,Z  4 {m}
   3734 
   3735 FenestrationSurface:Detailed,
   3736     Perimeter_top_ZN_2_Wall_East_Window,  !- Name
   3737     Window,                  !- Surface Type
   3738     Window_U_0.60_SHGC_0.25, !- Construction Name
   3739     Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
   3740     ,                        !- Outside Boundary Condition Object
   3741     AutoCalculate,           !- View Factor to Ground
   3742     ,                        !- Shading Control Name
   3743     ,                        !- Frame and Divider Name
   3744     1.0000,                  !- Multiplier
   3745     4,                       !- Number of Vertices
   3746     49.911, 0.0000, 10.2541,            !- X,Y,Z  1 {m}
   3747     49.911, 0.0000, 8.946508,           !- X,Y,Z  2 {m}
   3748     49.911, 33.2737, 8.946508,          !- X,Y,Z  3 {m}
   3749     49.911, 33.2737, 10.2541;           !- X,Y,Z  4 {m}
   3750 
   3751 FenestrationSurface:Detailed,
   3752     Perimeter_top_ZN_3_Wall_North_Window,  !- Name
   3753     Window,                  !- Surface Type
   3754     Window_U_0.60_SHGC_0.25, !- Construction Name
   3755     Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
   3756     ,                        !- Outside Boundary Condition Object
   3757     AutoCalculate,           !- View Factor to Ground
   3758     ,                        !- Shading Control Name
   3759     ,                        !- Frame and Divider Name
   3760     1.0000,                  !- Multiplier
   3761     4,                       !- Number of Vertices
   3762     49.91, 33.2738, 10.2541,            !- X,Y,Z  1 {m}
   3763     49.91, 33.2738, 8.946508,           !- X,Y,Z  2 {m}
   3764     0.000, 33.2738, 8.946508,           !- X,Y,Z  3 {m}
   3765     0.000, 33.2738, 10.2541;            !- X,Y,Z  4 {m}
   3766 
   3767 FenestrationSurface:Detailed,
   3768     Perimeter_top_ZN_4_Wall_West_Window,  !- Name
   3769     Window,                  !- Surface Type
   3770     Window_U_0.60_SHGC_0.25, !- Construction Name
   3771     Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
   3772     ,                        !- Outside Boundary Condition Object
   3773     AutoCalculate,           !- View Factor to Ground
   3774     ,                        !- Shading Control Name
   3775     ,                        !- Frame and Divider Name
   3776     1.0000,                  !- Multiplier
   3777     4,                       !- Number of Vertices
   3778     0.000, 33.2737, 10.2541,            !- X,Y,Z  1 {m}
   3779     0.000, 33.2737, 8.946508,           !- X,Y,Z  2 {m}
   3780     0.000, 0.0000, 8.946508,            !- X,Y,Z  3 {m}
   3781     0.000, 0.0000, 10.2541;             !- X,Y,Z  4 {m}
   3782 
   3783 InternalMass,
   3784     Core_bottom_InternalMass_1,  !- Name
   3785     InteriorFurnishings,     !- Construction Name
   3786     Core_bottom,             !- Zone Name
   3787     1967.0770;               !- Surface Area {m2}
   3788 
   3789 InternalMass,
   3790     Core_mid_InternalMass_1, !- Name
   3791     InteriorFurnishings,     !- Construction Name
   3792     Core_mid,                !- Zone Name
   3793     1967.0770;               !- Surface Area {m2}
   3794 
   3795 InternalMass,
   3796     Core_top_InternalMass_1, !- Name
   3797     InteriorFurnishings,     !- Construction Name
   3798     Core_top,                !- Zone Name
   3799     1967.0770;               !- Surface Area {m2}
   3800 
   3801 InternalMass,
   3802     Perimeter_top_ZN_3_InternalMass_1,  !- Name
   3803     InteriorFurnishings,     !- Construction Name
   3804     Perimeter_top_ZN_3,      !- Zone Name
   3805     414.6750;                !- Surface Area {m2}
   3806 
   3807 InternalMass,
   3808     Perimeter_top_ZN_2_InternalMass_1,  !- Name
   3809     InteriorFurnishings,     !- Construction Name
   3810     Perimeter_top_ZN_2,      !- Zone Name
   3811     262.5073;                !- Surface Area {m2}
   3812 
   3813 InternalMass,
   3814     Perimeter_top_ZN_1_InternalMass_1,  !- Name
   3815     InteriorFurnishings,     !- Construction Name
   3816     Perimeter_top_ZN_1,      !- Zone Name
   3817     414.6723;                !- Surface Area {m2}
   3818 
   3819 InternalMass,
   3820     Perimeter_top_ZN_4_InternalMass_1,  !- Name
   3821     InteriorFurnishings,     !- Construction Name
   3822     Perimeter_top_ZN_4,      !- Zone Name
   3823     262.5056;                !- Surface Area {m2}
   3824 
   3825 InternalMass,
   3826     Perimeter_bot_ZN_3_InternalMass_1,  !- Name
   3827     InteriorFurnishings,     !- Construction Name
   3828     Perimeter_bot_ZN_3,      !- Zone Name
   3829     414.6750;                !- Surface Area {m2}
   3830 
   3831 InternalMass,
   3832     Perimeter_bot_ZN_2_InternalMass_1,  !- Name
   3833     InteriorFurnishings,     !- Construction Name
   3834     Perimeter_bot_ZN_2,      !- Zone Name
   3835     262.5073;                !- Surface Area {m2}
   3836 
   3837 InternalMass,
   3838     Perimeter_bot_ZN_1_InternalMass_1,  !- Name
   3839     InteriorFurnishings,     !- Construction Name
   3840     Perimeter_bot_ZN_1,      !- Zone Name
   3841     414.6723;                !- Surface Area {m2}
   3842 
   3843 InternalMass,
   3844     Perimeter_bot_ZN_4_InternalMass_1,  !- Name
   3845     InteriorFurnishings,     !- Construction Name
   3846     Perimeter_bot_ZN_4,      !- Zone Name
   3847     262.5056;                !- Surface Area {m2}
   3848 
   3849 !============== insert these here ======================
   3850 InternalMass,
   3851     Perimeter_mid_ZN_3_InternalMass_1,  !- Name
   3852     InteriorFurnishings,     !- Construction Name
   3853     Perimeter_mid_ZN_3,      !- Zone Name
   3854     414.6750;                !- Surface Area {m2}
   3855 
   3856 InternalMass,
   3857     Perimeter_mid_ZN_2_InternalMass_1,  !- Name
   3858     InteriorFurnishings,     !- Construction Name
   3859     Perimeter_mid_ZN_2,      !- Zone Name
   3860     262.5073;                !- Surface Area {m2}
   3861 
   3862 InternalMass,
   3863     Perimeter_mid_ZN_1_InternalMass_1,  !- Name
   3864     InteriorFurnishings,     !- Construction Name
   3865     Perimeter_mid_ZN_1,      !- Zone Name
   3866     414.6723;                !- Surface Area {m2}
   3867 
   3868 InternalMass,
   3869     Perimeter_mid_ZN_4_InternalMass_1,  !- Name
   3870     InteriorFurnishings,     !- Construction Name
   3871     Perimeter_mid_ZN_4,      !- Zone Name
   3872     262.5056;                !- Surface Area {m2}
   3873 
   3874 ScheduleTypeLimits,
   3875     Any Number;              !- Name
   3876 
   3877 ScheduleTypeLimits,
   3878     Fraction,                !- Name
   3879     0.0,                     !- Lower Limit Value
   3880     1.0,                     !- Upper Limit Value
   3881     Continuous;              !- Numeric Type
   3882 
   3883 ScheduleTypeLimits,
   3884     Temperature,             !- Name
   3885     -60,                     !- Lower Limit Value
   3886     200,                     !- Upper Limit Value
   3887     Continuous;              !- Numeric Type
   3888 
   3889 ScheduleTypeLimits,
   3890     On/Off,                  !- Name
   3891     0,                       !- Lower Limit Value
   3892     1,                       !- Upper Limit Value
   3893     Discrete;                !- Numeric Type
   3894 
   3895 ScheduleTypeLimits,
   3896     Control Type,            !- Name
   3897     0,                       !- Lower Limit Value
   3898     4,                       !- Upper Limit Value
   3899     Discrete;                !- Numeric Type
   3900 
   3901 ScheduleTypeLimits,
   3902     Humidity,                !- Name
   3903     10,                      !- Lower Limit Value
   3904     90,                      !- Upper Limit Value
   3905     Continuous;              !- Numeric Type
   3906 
   3907 ScheduleTypeLimits,
   3908     Number;                  !- Name
   3909 
   3910 Schedule:Compact,
   3911     Exterior_lighting_schedule_a,  !- Name
   3912     fraction,                !- Schedule Type Limits Name
   3913     Through:12/31,           !- Field 1
   3914     For:AllDays,             !- Field 2
   3915     Until: 06:00, 0,         !- Field 4
   3916     Until: 24:00, 1;         !- Field 6
   3917 
   3918 Schedule:Compact,
   3919     Exterior_lighting_schedule_b,  !- Name
   3920     fraction,                !- Schedule Type Limits Name
   3921     Through:12/31,           !- Field 1
   3922     For:AllDays,             !- Field 2
   3923     Until: 06:00, 0.7,       !- Field 4
   3924     Until: 24:00, 1;         !- Field 6
   3925 
   3926 Schedule:Compact,
   3927     Hours_of_operation,      !- Name
   3928     on/off,                  !- Schedule Type Limits Name
   3929     Through: 12/31,          !- Field 1
   3930     For: Weekdays SummerDesignDay,  !- Field 2
   3931     Until: 06:00, 0.0,       !- Field 4
   3932     Until: 22:00, 1.0,       !- Field 6
   3933     Until: 24:00, 0.0,       !- Field 8
   3934     For: Saturday WinterDesignDay,  !- Field 9
   3935     Until: 06:00, 0.0,       !- Field 11
   3936     Until: 18:00, 1.0,       !- Field 13
   3937     Until: 24:00, 0.0,       !- Field 15
   3938     For:Sunday Holidays AllOtherDays,  !- Field 16
   3939     Until: 24:00, 0.0;       !- Field 18
   3940 
   3941 Schedule:Compact,
   3942     ALWAYS_ON,               !- Name
   3943     Fraction,                !- Schedule Type Limits Name
   3944     Through: 12/31,          !- Field 1
   3945     For: AllDays,            !- Field 2
   3946     Until: 24:00, 1.0;       !- Field 4
   3947 
   3948 Schedule:Compact,
   3949     Exterior_Lgt_ALWAYS_ON,  !- Name
   3950     Fraction,                !- Schedule Type Limits Name
   3951     Through: 12/31,          !- Field 1
   3952     For: AllDays,            !- Field 2
   3953     Until: 24:00, 1;         !- Field 4
   3954 
   3955 Schedule:Compact,
   3956     Exterior_Lgt_189_1,      !- Name
   3957     Fraction,                !- Schedule Type Limits Name
   3958     Through:12/31,           !- Field 1
   3959     For:Weekdays,            !- Field 2
   3960     Until:  9:00, 0.5,       !- Field 4
   3961     Until: 24:00, 1.0,       !- Field 6
   3962     For:Saturday,            !- Field 7
   3963     Until:  9:00, 0.5,       !- Field 9
   3964     Until: 19:00, 1.0,       !- Field 11
   3965     Until: 24:00, 0.5,       !- Field 13
   3966     For:Sunday Holidays AllOtherDays,  !- Field 14
   3967     Until:  9:00, 0.5,       !- Field 16
   3968     Until: 18:00, 1.0,       !- Field 18
   3969     Until: 24:00, 0.5;       !- Field 20
   3970 
   3971 Schedule:Compact,
   3972     ALWAYS_OFF,              !- Name
   3973     Fraction,                !- Schedule Type Limits Name
   3974     Through: 12/31,          !- Field 1
   3975     For: AllDays,            !- Field 2
   3976     Until: 24:00, 0.0;       !- Field 4
   3977 
   3978 Schedule:Compact,
   3979     HVACOperationSchd,       !- Name
   3980     on/off,                  !- Schedule Type Limits Name
   3981     Through: 12/31,          !- Field 1
   3982     For: Weekdays SummerDesignDay,  !- Field 2
   3983     Until: 06:00, 0.0,       !- Field 4
   3984     Until: 22:00, 1.0,       !- Field 6
   3985     Until: 24:00, 0.0,       !- Field 8
   3986     For: Saturday WinterDesignDay,  !- Field 9
   3987     Until: 06:00, 0.0,       !- Field 11
   3988     Until: 18:00, 1.0,       !- Field 13
   3989     Until: 24:00, 0.0,       !- Field 15
   3990     For:Sunday Holidays AllOtherDays,  !- Field 16
   3991     Until: 24:00, 0.0;       !- Field 18
   3992 
   3993 ! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
   3994 ! lighting schedules for ASHRAE90.1-STD2010
   3995 ! lighting schedules for IECC2006 / IECC2009
   3996 ! lighting schedules for IECC2012
   3997 ! lighting schedules for ASHRAE1891_2009
   3998 ! lighting schedules for ASHRAE1891_2011
   3999 ! lighting schedules for ASHRAE90.1-2013
   4000 Schedule:Compact,
   4001     BLDG_LIGHT_SCH,          !- Name
   4002     Fraction,                !- Schedule Type Limits Name
   4003     Through: 12/31,          !- Field 1
   4004     For: Weekdays,           !- Field 2
   4005     Until: 5:00, 0.05,       !- Field 4
   4006     Until: 6:00, 0.1,        !- Field 6
   4007     Until: 7:00, 0.08623256, !- Field 8
   4008     Until: 8:00, 0.25869768, !- Field 10
   4009     Until: 17:00, 0.77609304,!- Field 12
   4010     Until: 18:00, 0.4311628, !- Field 14
   4011     Until: 20:00, 0.25869768,!- Field 16
   4012     Until: 22:00, 0.17246512,!- Field 18
   4013     Until: 23:00, 0.08623256,!- Field 20
   4014     Until: 24:00, 0.04311628,!- Field 22
   4015     For: SummerDesignDay,    !- Field 23
   4016     Until: 24:00, 1,         !- Field 25
   4017     For: Saturday,           !- Field 26
   4018     Until: 6:00, 0.05,       !- Field 28
   4019     Until: 8:00, 0.08623256, !- Field 30
   4020     Until: 12:00, 0.25869768,!- Field 32
   4021     Until: 17:00, 0.12934884,!- Field 34
   4022     Until: 19:00, 0.04311628,!- Field 36
   4023     Until: 24:00, 0.05,      !- Field 38
   4024     For: WinterDesignDay,    !- Field 39
   4025     Until: 24:00, 0,         !- Field 41
   4026     For: Sunday Holidays AllOtherDays,  !- Field 42
   4027     Until: 6:00, 0.05,       !- Field 44
   4028     Until: 18:00, 0.04311628,!- Field 46
   4029     Until: 24:00, 0.05;      !- Field 48
   4030 
   4031 Schedule:Compact,
   4032     BLDG_EQUIP_SCH,          !- Name
   4033     Fraction,                !- Schedule Type Limits Name
   4034     Through: 12/31,          !- Field 1
   4035     For: Weekdays,           !- Field 2
   4036     Until: 06:00, 0.3076738408,
   4037                              !- Field 4
   4038     Until: 08:00, 0.381234796,
   4039                              !- Field 6
   4040     Until: 12:00, 0.857778291,
   4041                              !- Field 8
   4042     Until: 13:00, 0.762469592,
   4043                              !- Field 10
   4044     Until: 17:00, 0.857778291,
   4045                              !- Field 12
   4046     Until: 18:00, 0.476543495,
   4047                              !- Field 14
   4048     Until: 24:00, 0.381234796,
   4049                              !- Field 16
   4050     For: SummerDesignDay,    !- Field 17
   4051     Until: 24:00, 1.0,       !- Field 19
   4052     For: Saturday,           !- Field 20
   4053     Until: 06:00, 0.2307553806,
   4054                              !- Field 22
   4055     Until: 08:00, 0.381234796,
   4056                              !- Field 24
   4057     Until: 12:00, 0.476543495,
   4058                              !- Field 26
   4059     Until: 17:00, 0.3335804465,
   4060                              !- Field 28
   4061     Until: 19:00, 0.285926097,
   4062                              !- Field 30
   4063     Until: 24:00, 0.2307553806,
   4064                              !- Field 32
   4065     For: WinterDesignDay,    !- Field 33
   4066     Until: 24:00, 0.0,       !- Field 35
   4067     For: Sunday Holidays AllOtherDays,  !- Field 36
   4068     Until: 06:00, 0.2307553806,
   4069                              !- Field 38
   4070     Until: 18:00, 0.285926097,
   4071                              !- Field 40
   4072     Until: 24:00, 0.2307553806;
   4073                              !- Field 42
   4074 
   4075 Schedule:Compact,
   4076     BLDG_OCC_SCH,            !- Name
   4077     Fraction,                !- Schedule Type Limits Name
   4078     Through: 12/31,          !- Field 1
   4079     For: Weekdays,           !- Field 2
   4080     Until: 06:00, 0.0,       !- Field 4
   4081     Until: 07:00, 0.1,       !- Field 6
   4082     Until: 08:00, 0.2,       !- Field 8
   4083     Until: 12:00, 0.95,      !- Field 10
   4084     Until: 13:00, 0.5,       !- Field 12
   4085     Until: 17:00, 0.95,      !- Field 14
   4086     Until: 18:00, 0.3,       !- Field 16
   4087     Until: 22:00, 0.1,       !- Field 18
   4088     Until: 24:00, 0.05,      !- Field 20
   4089     For: SummerDesignDay,    !- Field 21
   4090     Until: 06:00, 0.0,       !- Field 23
   4091     Until: 22:00, 1.0,       !- Field 25
   4092     Until: 24:00, 0.05,      !- Field 27
   4093     For: Saturday,           !- Field 28
   4094     Until: 06:00, 0.0,       !- Field 30
   4095     Until: 08:00, 0.1,       !- Field 32
   4096     Until: 12:00, 0.3,       !- Field 34
   4097     Until: 17:00, 0.1,       !- Field 36
   4098     Until: 19:00, 0.05,      !- Field 38
   4099     Until: 24:00, 0.0,       !- Field 40
   4100     For: WinterDesignDay,    !- Field 41
   4101     Until: 24:00, 0.0,       !- Field 43
   4102     For:Sunday Holidays AllOtherDays,  !- Field 44
   4103     Until: 06:00, 0.0,       !- Field 46
   4104     Until: 18:00, 0.05,      !- Field 48
   4105     Until: 24:00, 0.0;       !- Field 50
   4106 
   4107 Schedule:Compact,
   4108     BLDG_ELEVATORS,          !- Name
   4109     Fraction,                !- Schedule Type Limits Name
   4110     Through: 12/31,          !- Field 1
   4111     For: SummerDesignDay,    !- Field 2
   4112     Until: 24:00, 0.69,      !- Field 4
   4113     For: WinterDesignDay,    !- Field 5
   4114     Until: 24:00, 0.0,       !- Field 7
   4115     For: Weekdays,           !- Field 8
   4116     Until: 07:00, 0.0,       !- Field 10
   4117     Until: 08:00, 0.35,      !- Field 12
   4118     Until: 09:00, 0.69,      !- Field 14
   4119     Until: 10:00, 0.43,      !- Field 16
   4120     Until: 11:00, 0.37,      !- Field 18
   4121     Until: 12:00, 0.43,      !- Field 20
   4122     Until: 13:00, 0.58,      !- Field 22
   4123     Until: 14:00, 0.48,      !- Field 24
   4124     Until: 15:00, 0.37,      !- Field 26
   4125     Until: 16:00, 0.37,      !- Field 28
   4126     Until: 17:00, 0.46,      !- Field 30
   4127     Until: 18:00, 0.62,      !- Field 32
   4128     Until: 19:00, 0.12,      !- Field 34
   4129     Until: 20:00, 0.04,      !- Field 36
   4130     Until: 21:00, 0.04,      !- Field 38
   4131     Until: 24:00, 0.00,      !- Field 40
   4132     For: Saturday,           !- Field 41
   4133     Until: 07:00, 0.0,       !- Field 43
   4134     Until: 08:00, 0.16,      !- Field 45
   4135     Until: 09:00, 0.14,      !- Field 47
   4136     Until: 10:00, 0.21,      !- Field 49
   4137     Until: 11:00, 0.18,      !- Field 51
   4138     Until: 12:00, 0.25,      !- Field 53
   4139     Until: 13:00, 0.21,      !- Field 55
   4140     Until: 14:00, 0.13,      !- Field 57
   4141     Until: 15:00, 0.08,      !- Field 59
   4142     Until: 16:00, 0.04,      !- Field 61
   4143     Until: 17:00, 0.05,      !- Field 63
   4144     Until: 18:00, 0.06,      !- Field 65
   4145     Until: 24:00, 0.00,      !- Field 67
   4146     For:Sunday Holidays AllOtherDays,  !- Field 68
   4147     Until: 24:00, 0.0;       !- Field 70
   4148 
   4149 Schedule:Compact,
   4150     ELEV_LIGHT_FAN_SCH_24_7, !- Name
   4151     Fraction,                !- Schedule Type Limits Name
   4152     Through: 12/31,          !- Field 1
   4153     For: AllDays,            !- Field 2
   4154     Until: 24:00, 1;         !- Field 4
   4155 
   4156 Schedule:Compact,
   4157     ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
   4158     Fraction,                !- Schedule Type Limits Name
   4159     Through: 12/31,          !- Field 1
   4160     For: SummerDesignDay,    !- Field 2
   4161     Until: 24:00, 0.69,      !- Field 4
   4162     For: WinterDesignDay,    !- Field 5
   4163     Until: 24:00, 0.0,       !- Field 7
   4164     For: Weekdays,           !- Field 8
   4165     Until: 07:00, 0.0,       !- Field 10
   4166     Until: 08:00, 0.35,      !- Field 12
   4167     Until: 09:00, 0.69,      !- Field 14
   4168     Until: 10:00, 0.43,      !- Field 16
   4169     Until: 11:00, 0.37,      !- Field 18
   4170     Until: 12:00, 0.43,      !- Field 20
   4171     Until: 13:00, 0.58,      !- Field 22
   4172     Until: 14:00, 0.48,      !- Field 24
   4173     Until: 15:00, 0.37,      !- Field 26
   4174     Until: 16:00, 0.37,      !- Field 28
   4175     Until: 17:00, 0.46,      !- Field 30
   4176     Until: 18:00, 0.62,      !- Field 32
   4177     Until: 19:00, 0.12,      !- Field 34
   4178     Until: 20:00, 0.04,      !- Field 36
   4179     Until: 21:00, 0.04,      !- Field 38
   4180     Until: 24:00, 0.00,      !- Field 40
   4181     For: Saturday,           !- Field 41
   4182     Until: 07:00, 0.0,       !- Field 43
   4183     Until: 08:00, 0.16,      !- Field 45
   4184     Until: 09:00, 0.14,      !- Field 47
   4185     Until: 10:00, 0.21,      !- Field 49
   4186     Until: 11:00, 0.18,      !- Field 51
   4187     Until: 12:00, 0.25,      !- Field 53
   4188     Until: 13:00, 0.21,      !- Field 55
   4189     Until: 14:00, 0.13,      !- Field 57
   4190     Until: 15:00, 0.08,      !- Field 59
   4191     Until: 16:00, 0.04,      !- Field 61
   4192     Until: 17:00, 0.05,      !- Field 63
   4193     Until: 18:00, 0.06,      !- Field 65
   4194     Until: 24:00, 0.00,      !- Field 67
   4195     For:Sunday Holidays AllOtherDays,  !- Field 68
   4196     Until: 24:00, 0.0;       !- Field 70
   4197 
   4198 Schedule:Compact,
   4199     BLDG_SWH_SCH,            !- Name
   4200     Fraction,                !- Schedule Type Limits Name
   4201     Through: 12/31,          !- Field 1
   4202     For: Weekdays SummerDesignDay,  !- Field 2
   4203     Until: 05:00, 0.00,      !- Field 4
   4204     Until: 06:00, 0.00,      !- Field 6
   4205     Until: 07:00, 0.07,      !- Field 8
   4206     Until: 08:00, 0.19,      !- Field 10
   4207     Until: 09:00, 0.35,      !- Field 12
   4208     Until: 10:00, 0.38,      !- Field 14
   4209     Until: 11:00, 0.39,      !- Field 16
   4210     Until: 12:00, 0.47,      !- Field 18
   4211     Until: 13:00, 0.57,      !- Field 20
   4212     Until: 14:00, 0.54,      !- Field 22
   4213     Until: 15:00, 0.34,      !- Field 24
   4214     Until: 16:00, 0.33,      !- Field 26
   4215     Until: 17:00, 0.44,      !- Field 28
   4216     Until: 18:00, 0.26,      !- Field 30
   4217     Until: 19:00, 0.21,      !- Field 32
   4218     Until: 20:00, 0.15,      !- Field 34
   4219     Until: 21:00, 0.17,      !- Field 36
   4220     Until: 22:00, 0.08,      !- Field 38
   4221     Until: 24:00, 0.05,      !- Field 40
   4222     For: Saturday WinterDesignDay,  !- Field 41
   4223     Until: 05:00, 0.00,      !- Field 43
   4224     Until: 06:00, 0.00,      !- Field 45
   4225     Until: 07:00, 0.07,      !- Field 47
   4226     Until: 08:00, 0.11,      !- Field 49
   4227     Until: 09:00, 0.15,      !- Field 51
   4228     Until: 10:00, 0.21,      !- Field 53
   4229     Until: 11:00, 0.19,      !- Field 55
   4230     Until: 12:00, 0.23,      !- Field 57
   4231     Until: 13:00, 0.20,      !- Field 59
   4232     Until: 14:00, 0.19,      !- Field 61
   4233     Until: 15:00, 0.15,      !- Field 63
   4234     Until: 16:00, 0.13,      !- Field 65
   4235     Until: 17:00, 0.14,      !- Field 67
   4236     Until: 19:00, 0.07,      !- Field 69
   4237     Until: 22:00, 0.00,      !- Field 71
   4238     Until: 24:00, 0.00,      !- Field 73
   4239     For:Sunday Holidays AllOtherDays,  !- Field 74
   4240     Until: 05:00, 0.00,      !- Field 76
   4241     Until: 06:00, 0.00,      !- Field 78
   4242     Until: 11:00, 0.04,      !- Field 80
   4243     Until: 13:00, 0.06,      !- Field 82
   4244     Until: 14:00, 0.09,      !- Field 84
   4245     Until: 15:00, 0.06,      !- Field 86
   4246     Until: 18:00, 0.04,      !- Field 88
   4247     Until: 22:00, 0.00,      !- Field 90
   4248     Until: 24:00, 0.00;      !- Field 92
   4249 
   4250 Schedule:Compact,
   4251     ACTIVITY_SCH,            !- Name
   4252     Any Number,              !- Schedule Type Limits Name
   4253     Through: 12/31,          !- Field 1
   4254     For: AllDays,            !- Field 2
   4255     Until: 24:00, 120.;      !- Field 4
   4256 
   4257 Schedule:Compact,
   4258     WORK_EFF_SCH,            !- Name
   4259     Fraction,                !- Schedule Type Limits Name
   4260     Through: 12/31,          !- Field 1
   4261     For: AllDays,            !- Field 2
   4262     Until: 24:00, 0.0;       !- Field 4
   4263 
   4264 Schedule:Compact,
   4265     AIR_VELO_SCH,            !- Name
   4266     Any Number,              !- Schedule Type Limits Name
   4267     Through: 12/31,          !- Field 1
   4268     For: AllDays,            !- Field 2
   4269     Until: 24:00, 0.2;       !- Field 4
   4270 
   4271 Schedule:Compact,
   4272     CLOTHING_SCH,            !- Name
   4273     Any Number,              !- Schedule Type Limits Name
   4274     Through: 04/30,          !- Field 1
   4275     For: AllDays,            !- Field 2
   4276     Until: 24:00, 1.0,       !- Field 4
   4277     Through: 09/30,          !- Field 5
   4278     For: AllDays,            !- Field 6
   4279     Until: 24:00, 0.5,       !- Field 8
   4280     Through: 12/31,          !- Field 9
   4281     For: AllDays,            !- Field 10
   4282     Until: 24:00, 1.0;       !- Field 12
   4283 
   4284 Schedule:Compact,
   4285     SHADING_SCH,             !- Name
   4286     Any Number,              !- Schedule Type Limits Name
   4287     Through: 12/31,          !- Field 1
   4288     For: AllDays,            !- Field 2
   4289     Until: 24:00, 0.0;       !- Field 4
   4290 
   4291 Schedule:Compact,
   4292     PlantOnSched,            !- Name
   4293     On/Off,                  !- Schedule Type Limits Name
   4294     Through: 12/31,          !- Field 1
   4295     For: AllDays,            !- Field 2
   4296     Until: 24:00, 1.0;       !- Field 4
   4297 
   4298 Schedule:Compact,
   4299     FAN_SCH,                 !- Name
   4300     Fraction,                !- Schedule Type Limits Name
   4301     Through: 12/31,          !- Field 1
   4302     For: AllDays,            !- Field 2
   4303     Until: 24:00, 1.0;       !- Field 4
   4304 
   4305 Schedule:Compact,
   4306     ReheatCoilAvailSched,    !- Name
   4307     Fraction,                !- Schedule Type Limits Name
   4308     Through: 12/31,          !- Field 1
   4309     For: AllDays,            !- Field 2
   4310     Until: 24:00, 1.0;       !- Field 4
   4311 
   4312 Schedule:Compact,
   4313     CoolingCoilAvailSched,   !- Name
   4314     Fraction,                !- Schedule Type Limits Name
   4315     Through: 12/31,          !- Field 1
   4316     For: AllDays,            !- Field 2
   4317     Until: 24:00, 1.0;       !- Field 4
   4318 
   4319 Schedule:Compact,
   4320     HTGSETP_SCH_YES_OPTIMUM_Bak,  !- Name
   4321     Temperature,             !- Schedule Type Limits Name
   4322     Through: 12/31,          !- Field 1
   4323     For: WinterDesignDay,    !- Field 2
   4324     Until: 05:00, 15.6,      !- Field 4
   4325     Until: 06:00, 17.6,      !- Field 6
   4326     Until: 07:00, 19.6,      !- Field 8
   4327     Until: 22:00, 21.0,      !- Field 10
   4328     Until: 24:00, 15.6,      !- Field 12
   4329     For: Weekdays,           !- Field 13
   4330     Until: 05:00, 15.6,      !- Field 15
   4331     Until: 06:00, 17.8,      !- Field 17
   4332     Until: 07:00, 20.0,      !- Field 19
   4333     Until: 22:00, 21.0,      !- Field 21
   4334     Until: 24:00, 15.6,      !- Field 23
   4335     For SummerDesignDay,     !- Field 24
   4336     Until: 24:00, 15.6,      !- Field 26
   4337     For: Saturday,           !- Field 27
   4338     Until: 05:00, 15.6,      !- Field 29
   4339     Until: 06:00, 17.8,      !- Field 31
   4340     Until: 07:00, 20.0,      !- Field 33
   4341     Until: 17:00, 21.0,      !- Field 35
   4342     Until: 24:00, 15.6,      !- Field 37
   4343     For:Sunday Holidays AllOtherDays,  !- Field 38
   4344     Until: 24:00, 15.6;      !- Field 40
   4345 
   4346 Schedule:Compact,
   4347     HTGSETP_SCH_YES_OPTIMUM, !- Name
   4348     Temperature,             !- Schedule Type Limits Name
   4349     Through: 12/31,          !- Field 1
   4350     For: WinterDesignDay,    !- Field 2
   4351     Until: 24:00, 15.6,      !- Field 4
   4352     For: AllOtherDays,       !- Field 5
   4353     Until: 24:00, 15.6;      !- Field 7
   4354 
   4355 Schedule:Compact,
   4356     HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
   4357     Temperature,             !- Schedule Type Limits Name
   4358     Through: 12/31,          !- Field 1
   4359     For: WinterDesignDay,    !- Field 2
   4360     Until: 05:00, 15.6,      !- Field 4
   4361     Until: 06:00, 17.6,      !- Field 6
   4362     Until: 07:00, 19.6,      !- Field 8
   4363     Until: 22:00, 21.0,      !- Field 10
   4364     Until: 24:00, 15.6,      !- Field 12
   4365     For: Weekdays,           !- Field 13
   4366     Until: 05:00, 15.6,      !- Field 15
   4367     Until: 06:00, 17.8,      !- Field 17
   4368     Until: 07:00, 20.0,      !- Field 19
   4369     Until: 22:00, 21.0,      !- Field 21
   4370     Until: 24:00, 15.6,      !- Field 23
   4371     For SummerDesignDay,     !- Field 24
   4372     Until: 24:00, 15.6,      !- Field 26
   4373     For: Saturday,           !- Field 27
   4374     Until: 05:00, 15.6,      !- Field 29
   4375     Until: 06:00, 17.8,      !- Field 31
   4376     Until: 07:00, 20.0,      !- Field 33
   4377     Until: 17:00, 21.0,      !- Field 35
   4378     Until: 24:00, 15.6,      !- Field 37
   4379     For:Sunday Holidays AllOtherDays,  !- Field 38
   4380     Until: 24:00, 15.6;      !- Field 40
   4381 
   4382 Schedule:Compact,
   4383     HTGSETP_SCH_NO_OPTIMUM,  !- Name
   4384     Temperature,             !- Schedule Type Limits Name
   4385     Through: 12/31,          !- Field 1
   4386     For: WinterDesignDay,    !- Field 2
   4387     Until: 05:00, 15.6,      !- Field 4
   4388     Until: 06:00, 17.6,      !- Field 6
   4389     Until: 07:00, 19.6,      !- Field 8
   4390     Until: 22:00, 21.0,      !- Field 10
   4391     Until: 24:00, 15.6,      !- Field 12
   4392     For: Weekdays,           !- Field 13
   4393     Until: 05:00, 15.6,      !- Field 15
   4394     Until: 06:00, 21.0,      !- Field 17
   4395     Until: 07:00, 21.0,      !- Field 19
   4396     Until: 22:00, 21.0,      !- Field 21
   4397     Until: 24:00, 15.6,      !- Field 23
   4398     For SummerDesignDay,     !- Field 24
   4399     Until: 24:00, 15.6,      !- Field 26
   4400     For: Saturday,           !- Field 27
   4401     Until: 05:00, 15.6,      !- Field 29
   4402     Until: 06:00, 21.0,      !- Field 31
   4403     Until: 07:00, 21.0,      !- Field 33
   4404     Until: 17:00, 21.0,      !- Field 35
   4405     Until: 24:00, 15.6,      !- Field 37
   4406     For:Sunday Holidays AllOtherDays,  !- Field 38
   4407     Until: 24:00, 15.6;      !- Field 40
   4408 
   4409 !    HTGSETP_SCH_PACU_VAV_mid,
   4410 Schedule:Compact,
   4411     HTGSETP_SCH_PACU_VAV_mid,!- Name
   4412     Temperature,             !- Schedule Type Limits Name
   4413     Through: 12/31,          !- Field 1
   4414     For: WinterDesignDay,    !- Field 2
   4415     Until: 05:00, 15.6,      !- Field 4
   4416     Until: 06:00, 17.6,      !- Field 6
   4417     Until: 07:00, 19.6,      !- Field 8
   4418     Until: 22:00, 21.0,      !- Field 10
   4419     Until: 24:00, 15.6,      !- Field 12
   4420     For: Weekdays,           !- Field 13
   4421     Until: 05:00, 15.6,      !- Field 15
   4422     Until: 06:00, 21.0,      !- Field 17
   4423     Until: 07:00, 21.0,      !- Field 19
   4424     Until: 22:00, 21.0,      !- Field 21
   4425     Until: 24:00, 15.6,      !- Field 23
   4426     For SummerDesignDay,     !- Field 24
   4427     Until: 24:00, 15.6,      !- Field 26
   4428     For: Saturday,           !- Field 27
   4429     Until: 05:00, 15.6,      !- Field 29
   4430     Until: 06:00, 21.0,      !- Field 31
   4431     Until: 07:00, 21.0,      !- Field 33
   4432     Until: 17:00, 21.0,      !- Field 35
   4433     Until: 24:00, 15.6,      !- Field 37
   4434     For:Sunday Holidays AllOtherDays,  !- Field 38
   4435     Until: 24:00, 15.6;      !- Field 40
   4436 
   4437 !    HTGSETP_SCH_PACU_VAV_top,
   4438 Schedule:Compact,
   4439     HTGSETP_SCH_PACU_VAV_top,!- Name
   4440     Temperature,             !- Schedule Type Limits Name
   4441     Through: 12/31,          !- Field 1
   4442     For: WinterDesignDay,    !- Field 2
   4443     Until: 05:00, 15.6,      !- Field 4
   4444     Until: 06:00, 17.6,      !- Field 6
   4445     Until: 07:00, 19.6,      !- Field 8
   4446     Until: 22:00, 21.0,      !- Field 10
   4447     Until: 24:00, 15.6,      !- Field 12
   4448     For: Weekdays,           !- Field 13
   4449     Until: 05:00, 15.6,      !- Field 15
   4450     Until: 06:00, 21.0,      !- Field 17
   4451     Until: 07:00, 21.0,      !- Field 19
   4452     Until: 22:00, 21.0,      !- Field 21
   4453     Until: 24:00, 15.6,      !- Field 23
   4454     For SummerDesignDay,     !- Field 24
   4455     Until: 24:00, 15.6,      !- Field 26
   4456     For: Saturday,           !- Field 27
   4457     Until: 05:00, 15.6,      !- Field 29
   4458     Until: 06:00, 21.0,      !- Field 31
   4459     Until: 07:00, 21.0,      !- Field 33
   4460     Until: 17:00, 21.0,      !- Field 35
   4461     Until: 24:00, 15.6,      !- Field 37
   4462     For:Sunday Holidays AllOtherDays,  !- Field 38
   4463     Until: 24:00, 15.6;      !- Field 40
   4464 
   4465 Schedule:Compact,
   4466     CLGSETP_SCH_YES_OPTIMUM, !- Name
   4467     Temperature,             !- Schedule Type Limits Name
   4468     Through: 12/31,          !- Field 1
   4469     For: SummerDesignDay,    !- Field 2
   4470     Until: 05:00, 26.7,      !- Field 4
   4471     Until: 06:00, 25.7,      !- Field 6
   4472     Until: 07:00, 25.0,      !- Field 8
   4473     Until: 22:00, 24.0,      !- Field 10
   4474     Until: 24:00, 26.7,      !- Field 12
   4475     For: Weekdays,           !- Field 13
   4476     Until: 05:00, 26.7,      !- Field 15
   4477     Until: 06:00, 25.6,      !- Field 17
   4478     Until: 07:00, 25.0,      !- Field 19
   4479     Until: 22:00, 24.0,      !- Field 21
   4480     Until: 24:00, 26.7,      !- Field 23
   4481     For: Saturday,           !- Field 24
   4482     Until: 05:00, 26.7,      !- Field 26
   4483     Until: 06:00, 25.7,      !- Field 28
   4484     Until: 07:00, 25.0,      !- Field 30
   4485     Until: 17:00, 24.0,      !- Field 32
   4486     Until: 24:00, 26.7,      !- Field 34
   4487     For WinterDesignDay,     !- Field 35
   4488     Until: 24:00, 26.7,      !- Field 37
   4489     For:Sunday Holidays AllOtherDays,  !- Field 38
   4490     Until: 24:00, 26.7;      !- Field 40
   4491 
   4492 Schedule:Compact,
   4493     CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
   4494     Temperature,             !- Schedule Type Limits Name
   4495     Through: 12/31,          !- Field 1
   4496     For: SummerDesignDay,    !- Field 2
   4497     Until: 05:00, 26.7,      !- Field 4
   4498     Until: 06:00, 25.7,      !- Field 6
   4499     Until: 07:00, 25.0,      !- Field 8
   4500     Until: 22:00, 24.0,      !- Field 10
   4501     Until: 24:00, 26.7,      !- Field 12
   4502     For: Weekdays,           !- Field 13
   4503     Until: 05:00, 26.7,      !- Field 15
   4504     Until: 06:00, 25.6,      !- Field 17
   4505     Until: 07:00, 25.0,      !- Field 19
   4506     Until: 22:00, 24.0,      !- Field 21
   4507     Until: 24:00, 26.7,      !- Field 23
   4508     For: Saturday,           !- Field 24
   4509     Until: 05:00, 26.7,      !- Field 26
   4510     Until: 06:00, 25.7,      !- Field 28
   4511     Until: 07:00, 25.0,      !- Field 30
   4512     Until: 17:00, 24.0,      !- Field 32
   4513     Until: 24:00, 26.7,      !- Field 34
   4514     For WinterDesignDay,     !- Field 35
   4515     Until: 24:00, 26.7,      !- Field 37
   4516     For:Sunday Holidays AllOtherDays,  !- Field 38
   4517     Until: 24:00, 26.7;      !- Field 40
   4518 
   4519 Schedule:Compact,
   4520     CLGSETP_SCH_NO_OPTIMUM,  !- Name
   4521     Temperature,             !- Schedule Type Limits Name
   4522     Through: 12/31,          !- Field 1
   4523     For: SummerDesignDay,    !- Field 2
   4524     Until: 05:00, 26.7,      !- Field 4
   4525     Until: 06:00, 25.7,      !- Field 6
   4526     Until: 07:00, 25.0,      !- Field 8
   4527     Until: 22:00, 24.0,      !- Field 10
   4528     Until: 24:00, 26.7,      !- Field 12
   4529     For: Weekdays,           !- Field 13
   4530     Until: 05:00, 26.7,      !- Field 15
   4531     Until: 06:00, 24.0,      !- Field 17
   4532     Until: 07:00, 24.0,      !- Field 19
   4533     Until: 22:00, 24.0,      !- Field 21
   4534     Until: 24:00, 26.7,      !- Field 23
   4535     For: Saturday,           !- Field 24
   4536     Until: 05:00, 26.7,      !- Field 26
   4537     Until: 06:00, 24.0,      !- Field 28
   4538     Until: 07:00, 24.0,      !- Field 30
   4539     Until: 17:00, 24.0,      !- Field 32
   4540     Until: 24:00, 26.7,      !- Field 34
   4541     For WinterDesignDay,     !- Field 35
   4542     Until: 24:00, 26.7,      !- Field 37
   4543     For:Sunday Holidays AllOtherDays,  !- Field 38
   4544     Until: 24:00, 26.7;      !- Field 40
   4545 
   4546 !   CLGSETP_SCH_PACU_VAV_bot,
   4547 Schedule:Compact,
   4548     CLGSETP_SCH_PACU_VAV_bot,!- Name
   4549     Temperature,             !- Schedule Type Limits Name
   4550     Through: 12/31,          !- Field 1
   4551     For: SummerDesignDay,    !- Field 2
   4552     Until: 05:00, 26.7,      !- Field 4
   4553     Until: 06:00, 25.7,      !- Field 6
   4554     Until: 07:00, 25.0,      !- Field 8
   4555     Until: 22:00, 24.0,      !- Field 10
   4556     Until: 24:00, 26.7,      !- Field 12
   4557     For: Weekdays,           !- Field 13
   4558     Until: 05:00, 26.7,      !- Field 15
   4559     Until: 06:00, 24.0,      !- Field 17
   4560     Until: 07:00, 24.0,      !- Field 19
   4561     Until: 22:00, 24.0,      !- Field 21
   4562     Until: 24:00, 26.7,      !- Field 23
   4563     For: Saturday,           !- Field 24
   4564     Until: 05:00, 26.7,      !- Field 26
   4565     Until: 06:00, 24.0,      !- Field 28
   4566     Until: 07:00, 24.0,      !- Field 30
   4567     Until: 17:00, 24.0,      !- Field 32
   4568     Until: 24:00, 26.7,      !- Field 34
   4569     For WinterDesignDay,     !- Field 35
   4570     Until: 24:00, 26.7,      !- Field 37
   4571     For:Sunday Holidays AllOtherDays,  !- Field 38
   4572     Until: 24:00, 26.7;      !- Field 40
   4573 
   4574 !   CLGSETP_SCH_PACU_VAV_bot,
   4575 Schedule:Compact,
   4576     CLGSETP_SCH_PACU_VAV_mid,!- Name
   4577     Temperature,             !- Schedule Type Limits Name
   4578     Through: 12/31,          !- Field 1
   4579     For: SummerDesignDay,    !- Field 2
   4580     Until: 05:00, 26.7,      !- Field 4
   4581     Until: 06:00, 25.7,      !- Field 6
   4582     Until: 07:00, 25.0,      !- Field 8
   4583     Until: 22:00, 24.0,      !- Field 10
   4584     Until: 24:00, 26.7,      !- Field 12
   4585     For: Weekdays,           !- Field 13
   4586     Until: 05:00, 26.7,      !- Field 15
   4587     Until: 06:00, 24.0,      !- Field 17
   4588     Until: 07:00, 24.0,      !- Field 19
   4589     Until: 22:00, 24.0,      !- Field 21
   4590     Until: 24:00, 26.7,      !- Field 23
   4591     For: Saturday,           !- Field 24
   4592     Until: 05:00, 26.7,      !- Field 26
   4593     Until: 06:00, 24.0,      !- Field 28
   4594     Until: 07:00, 24.0,      !- Field 30
   4595     Until: 17:00, 24.0,      !- Field 32
   4596     Until: 24:00, 26.7,      !- Field 34
   4597     For WinterDesignDay,     !- Field 35
   4598     Until: 24:00, 26.7,      !- Field 37
   4599     For:Sunday Holidays AllOtherDays,  !- Field 38
   4600     Until: 24:00, 26.7;      !- Field 40
   4601 
   4602 !   CLGSETP_SCH_PACU_VAV_bot,
   4603 Schedule:Compact,
   4604     CLGSETP_SCH_PACU_VAV_top,!- Name
   4605     Temperature,             !- Schedule Type Limits Name
   4606     Through: 12/31,          !- Field 1
   4607     For: SummerDesignDay,    !- Field 2
   4608     Until: 05:00, 26.7,      !- Field 4
   4609     Until: 06:00, 25.7,      !- Field 6
   4610     Until: 07:00, 25.0,      !- Field 8
   4611     Until: 22:00, 24.0,      !- Field 10
   4612     Until: 24:00, 26.7,      !- Field 12
   4613     For: Weekdays,           !- Field 13
   4614     Until: 05:00, 26.7,      !- Field 15
   4615     Until: 06:00, 24.0,      !- Field 17
   4616     Until: 07:00, 24.0,      !- Field 19
   4617     Until: 22:00, 24.0,      !- Field 21
   4618     Until: 24:00, 26.7,      !- Field 23
   4619     For: Saturday,           !- Field 24
   4620     Until: 05:00, 26.7,      !- Field 26
   4621     Until: 06:00, 24.0,      !- Field 28
   4622     Until: 07:00, 24.0,      !- Field 30
   4623     Until: 17:00, 24.0,      !- Field 32
   4624     Until: 24:00, 26.7,      !- Field 34
   4625     For WinterDesignDay,     !- Field 35
   4626     Until: 24:00, 26.7,      !- Field 37
   4627     For:Sunday Holidays AllOtherDays,  !- Field 38
   4628     Until: 24:00, 26.7;      !- Field 40
   4629 
   4630 !    CLGSETP_SCH_NO_SETBACK,
   4631 Schedule:Compact,
   4632     CLGSETP_SCH_NO_SETBACK,  !- Name
   4633     Temperature,             !- Schedule Type Limits Name
   4634     Through: 12/31,          !- Field 1
   4635     For: SummerDesignDay,    !- Field 2
   4636     Until: 05:00, 26.7,      !- Field 4
   4637     Until: 06:00, 25.7,      !- Field 6
   4638     Until: 07:00, 25.0,      !- Field 8
   4639     Until: 22:00, 24.0,      !- Field 10
   4640     Until: 24:00, 26.7,      !- Field 12
   4641     For: Weekdays,           !- Field 13
   4642     Until: 05:00, 24.0,      !- Field 15
   4643     Until: 06:00, 24.0,      !- Field 17
   4644     Until: 07:00, 24.0,      !- Field 19
   4645     Until: 22:00, 24.0,      !- Field 21
   4646     Until: 24:00, 24.0,      !- Field 23
   4647     For: Saturday,           !- Field 24
   4648     Until: 05:00, 24.0,      !- Field 26
   4649     Until: 06:00, 24.0,      !- Field 28
   4650     Until: 07:00, 24.0,      !- Field 30
   4651     Until: 17:00, 24.0,      !- Field 32
   4652     Until: 24:00, 24.0,      !- Field 34
   4653     For WinterDesignDay,     !- Field 35
   4654     Until: 24:00, 24.0,      !- Field 37
   4655     For:Sunday Holidays AllOtherDays,  !- Field 38
   4656     Until: 24:00, 24.0;      !- Field 40
   4657 
   4658 Schedule:Compact,
   4659     Humidity Setpoint Schedule,  !- Name
   4660     Humidity,                !- Schedule Type Limits Name
   4661     Through: 12/31,          !- Field 1
   4662     For: Weekdays SummerDesignDay,  !- Field 2
   4663     Until: 24:00, 50,        !- Field 4
   4664     For: Saturday WinterDesignDay,  !- Field 5
   4665     Until: 24:00, 50,        !- Field 7
   4666     For:Sunday Holidays AllOtherDays,  !- Field 8
   4667     Until: 24:00, 50;        !- Field 10
   4668 
   4669 Schedule:Compact,
   4670     MinOA_MotorizedDamper_Sched,  !- Name
   4671     fraction,                !- Schedule Type Limits Name
   4672     Through: 12/31,          !- Field 1
   4673     For: Weekdays SummerDesignDay,  !- Field 2
   4674     Until: 07:00, 0.0,       !- Field 4
   4675     Until: 22:00, 1.0,       !- Field 6
   4676     Until: 24:00, 0.0,       !- Field 8
   4677     For: Saturday WinterDesignDay,  !- Field 9
   4678     Until: 07:00, 0.0,       !- Field 11
   4679     Until: 18:00, 1.0,       !- Field 13
   4680     Until: 24:00, 0.0,       !- Field 15
   4681     For:Sunday Holidays AllOtherDays,  !- Field 16
   4682     Until: 24:00, 0.0;       !- Field 18
   4683 
   4684 Schedule:Compact,
   4685     MinOA_Sched,             !- Name
   4686     fraction,                !- Schedule Type Limits Name
   4687     Through: 12/31,          !- Field 1
   4688     For: AllDays,            !- Field 2
   4689     Until: 24:00, 1.0;       !- Field 4
   4690 
   4691 Schedule:Compact,
   4692     Dual Zone Control Type Sched,  !- Name
   4693     Control Type,            !- Schedule Type Limits Name
   4694     Through: 12/31,          !- Field 1
   4695     For: AllDays,            !- Field 2
   4696     Until: 24:00, 4;         !- Field 4
   4697 
   4698 Schedule:Compact,
   4699     Cool-Supply-Air-Temp-Sch,!- Name
   4700     Temperature,             !- Schedule Type Limits Name
   4701     Through: 12/31,          !- Field 1
   4702     For: AllDays,            !- Field 2
   4703     Until: 24:00, 12.8;      !- Field 4
   4704 
   4705 Schedule:Compact,
   4706     Heat-Supply-Air-Temp-Sch,!- Name
   4707     Temperature,             !- Schedule Type Limits Name
   4708     Through: 12/31,          !- Field 1
   4709     For: AllDays,            !- Field 2
   4710     Until: 24:00, 12.8;      !- Field 4
   4711 
   4712 Schedule:Compact,
   4713     CW-Loop-Temp-Schedule,   !- Name
   4714     Temperature,             !- Schedule Type Limits Name
   4715     Through: 12/31,          !- Field 1
   4716     For: AllDays,            !- Field 2
   4717     Until: 24:00, 6.7;       !- Field 4
   4718 
   4719 Schedule:Compact,
   4720     HW-Loop-Temp-Schedule,   !- Name
   4721     Temperature,             !- Schedule Type Limits Name
   4722     Through: 12/31,          !- Field 1
   4723     For: AllDays,            !- Field 2
   4724     Until: 24:00, 60.;       !- Field 4
   4725 
   4726 Schedule:Compact,
   4727     Core_bottom sub cat Latent fract sched,  !- Name
   4728     Fraction,                !- Schedule Type Limits Name
   4729     Through: 12/31,          !- Field 1
   4730     For: AllDays,            !- Field 2
   4731     Until: 24:00, 0.05;      !- Field 4
   4732 
   4733 Schedule:Compact,
   4734     Core_bottom sub cat Sensible fract sched,  !- Name
   4735     Fraction,                !- Schedule Type Limits Name
   4736     Through: 12/31,          !- Field 1
   4737     For: AllDays,            !- Field 2
   4738     Until: 24:00, 0.2;       !- Field 4
   4739 
   4740 Schedule:Compact,
   4741     Core_bottom sub cat Temp Sched,  !- Name
   4742     Temperature,             !- Schedule Type Limits Name
   4743     Through: 12/31,          !- Field 1
   4744     For: AllDays,            !- Field 2
   4745     Until: 24:00, 60.0;      !- Field 4
   4746 
   4747 Schedule:Compact,
   4748     Core_bottom sub catHot Supply Temp Sched,  !- Name
   4749     Temperature,             !- Schedule Type Limits Name
   4750     Through: 12/31,          !- Field 1
   4751     For: AllDays,            !- Field 2
   4752     Until: 24:00, 55;        !- Field 4
   4753 
   4754 Schedule:Compact,
   4755     Core_mid sub cat Latent fract sched,  !- Name
   4756     Fraction,                !- Schedule Type Limits Name
   4757     Through: 12/31,          !- Field 1
   4758     For: AllDays,            !- Field 2
   4759     Until: 24:00, 0.05;      !- Field 4
   4760 
   4761 Schedule:Compact,
   4762     Core_mid sub cat Sensible fract sched,  !- Name
   4763     Fraction,                !- Schedule Type Limits Name
   4764     Through: 12/31,          !- Field 1
   4765     For: AllDays,            !- Field 2
   4766     Until: 24:00, 0.2;       !- Field 4
   4767 
   4768 Schedule:Compact,
   4769     Core_mid sub cat Temp Sched,  !- Name
   4770     Temperature,             !- Schedule Type Limits Name
   4771     Through: 12/31,          !- Field 1
   4772     For: AllDays,            !- Field 2
   4773     Until: 24:00, 60.0;      !- Field 4
   4774 
   4775 Schedule:Compact,
   4776     Core_mid sub catHot Supply Temp Sched,  !- Name
   4777     Temperature,             !- Schedule Type Limits Name
   4778     Through: 12/31,          !- Field 1
   4779     For: AllDays,            !- Field 2
   4780     Until: 24:00, 55;        !- Field 4
   4781 
   4782 Schedule:Compact,
   4783     Core_top sub cat Latent fract sched,  !- Name
   4784     Fraction,                !- Schedule Type Limits Name
   4785     Through: 12/31,          !- Field 1
   4786     For: AllDays,            !- Field 2
   4787     Until: 24:00, 0.05;      !- Field 4
   4788 
   4789 Schedule:Compact,
   4790     Core_top sub cat Sensible fract sched,  !- Name
   4791     Fraction,                !- Schedule Type Limits Name
   4792     Through: 12/31,          !- Field 1
   4793     For: AllDays,            !- Field 2
   4794     Until: 24:00, 0.2;       !- Field 4
   4795 
   4796 Schedule:Compact,
   4797     Core_top sub cat Temp Sched,  !- Name
   4798     Temperature,             !- Schedule Type Limits Name
   4799     Through: 12/31,          !- Field 1
   4800     For: AllDays,            !- Field 2
   4801     Until: 24:00, 60.0;      !- Field 4
   4802 
   4803 Schedule:Compact,
   4804     Core_top sub catHot Supply Temp Sched,  !- Name
   4805     Temperature,             !- Schedule Type Limits Name
   4806     Through: 12/31,          !- Field 1
   4807     For: AllDays,            !- Field 2
   4808     Until: 24:00, 55;        !- Field 4
   4809 
   4810 Schedule:Compact,
   4811     Perimeter_top_ZN_3 sub cat Latent fract sched,  !- Name
   4812     Fraction,                !- Schedule Type Limits Name
   4813     Through: 12/31,          !- Field 1
   4814     For: AllDays,            !- Field 2
   4815     Until: 24:00, 0.05;      !- Field 4
   4816 
   4817 Schedule:Compact,
   4818     Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Name
   4819     Fraction,                !- Schedule Type Limits Name
   4820     Through: 12/31,          !- Field 1
   4821     For: AllDays,            !- Field 2
   4822     Until: 24:00, 0.2;       !- Field 4
   4823 
   4824 Schedule:Compact,
   4825     Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
   4826     Temperature,             !- Schedule Type Limits Name
   4827     Through: 12/31,          !- Field 1
   4828     For: AllDays,            !- Field 2
   4829     Until: 24:00, 60.0;      !- Field 4
   4830 
   4831 Schedule:Compact,
   4832     Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Name
   4833     Temperature,             !- Schedule Type Limits Name
   4834     Through: 12/31,          !- Field 1
   4835     For: AllDays,            !- Field 2
   4836     Until: 24:00, 55;        !- Field 4
   4837 
   4838 Schedule:Compact,
   4839     Perimeter_top_ZN_2 sub cat Latent fract sched,  !- Name
   4840     Fraction,                !- Schedule Type Limits Name
   4841     Through: 12/31,          !- Field 1
   4842     For: AllDays,            !- Field 2
   4843     Until: 24:00, 0.05;      !- Field 4
   4844 
   4845 Schedule:Compact,
   4846     Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Name
   4847     Fraction,                !- Schedule Type Limits Name
   4848     Through: 12/31,          !- Field 1
   4849     For: AllDays,            !- Field 2
   4850     Until: 24:00, 0.2;       !- Field 4
   4851 
   4852 Schedule:Compact,
   4853     Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
   4854     Temperature,             !- Schedule Type Limits Name
   4855     Through: 12/31,          !- Field 1
   4856     For: AllDays,            !- Field 2
   4857     Until: 24:00, 60.0;      !- Field 4
   4858 
   4859 Schedule:Compact,
   4860     Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Name
   4861     Temperature,             !- Schedule Type Limits Name
   4862     Through: 12/31,          !- Field 1
   4863     For: AllDays,            !- Field 2
   4864     Until: 24:00, 55;        !- Field 4
   4865 
   4866 Schedule:Compact,
   4867     Perimeter_top_ZN_1 sub cat Latent fract sched,  !- Name
   4868     Fraction,                !- Schedule Type Limits Name
   4869     Through: 12/31,          !- Field 1
   4870     For: AllDays,            !- Field 2
   4871     Until: 24:00, 0.05;      !- Field 4
   4872 
   4873 Schedule:Compact,
   4874     Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Name
   4875     Fraction,                !- Schedule Type Limits Name
   4876     Through: 12/31,          !- Field 1
   4877     For: AllDays,            !- Field 2
   4878     Until: 24:00, 0.2;       !- Field 4
   4879 
   4880 Schedule:Compact,
   4881     Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
   4882     Temperature,             !- Schedule Type Limits Name
   4883     Through: 12/31,          !- Field 1
   4884     For: AllDays,            !- Field 2
   4885     Until: 24:00, 60.0;      !- Field 4
   4886 
   4887 Schedule:Compact,
   4888     Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Name
   4889     Temperature,             !- Schedule Type Limits Name
   4890     Through: 12/31,          !- Field 1
   4891     For: AllDays,            !- Field 2
   4892     Until: 24:00, 55;        !- Field 4
   4893 
   4894 Schedule:Compact,
   4895     Perimeter_top_ZN_4 sub cat Latent fract sched,  !- Name
   4896     Fraction,                !- Schedule Type Limits Name
   4897     Through: 12/31,          !- Field 1
   4898     For: AllDays,            !- Field 2
   4899     Until: 24:00, 0.05;      !- Field 4
   4900 
   4901 Schedule:Compact,
   4902     Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Name
   4903     Fraction,                !- Schedule Type Limits Name
   4904     Through: 12/31,          !- Field 1
   4905     For: AllDays,            !- Field 2
   4906     Until: 24:00, 0.2;       !- Field 4
   4907 
   4908 Schedule:Compact,
   4909     Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
   4910     Temperature,             !- Schedule Type Limits Name
   4911     Through: 12/31,          !- Field 1
   4912     For: AllDays,            !- Field 2
   4913     Until: 24:00, 60.0;      !- Field 4
   4914 
   4915 Schedule:Compact,
   4916     Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Name
   4917     Temperature,             !- Schedule Type Limits Name
   4918     Through: 12/31,          !- Field 1
   4919     For: AllDays,            !- Field 2
   4920     Until: 24:00, 55;        !- Field 4
   4921 
   4922 Schedule:Compact,
   4923     Perimeter_bot_ZN_3 sub cat Latent fract sched,  !- Name
   4924     Fraction,                !- Schedule Type Limits Name
   4925     Through: 12/31,          !- Field 1
   4926     For: AllDays,            !- Field 2
   4927     Until: 24:00, 0.05;      !- Field 4
   4928 
   4929 Schedule:Compact,
   4930     Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Name
   4931     Fraction,                !- Schedule Type Limits Name
   4932     Through: 12/31,          !- Field 1
   4933     For: AllDays,            !- Field 2
   4934     Until: 24:00, 0.2;       !- Field 4
   4935 
   4936 Schedule:Compact,
   4937     Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
   4938     Temperature,             !- Schedule Type Limits Name
   4939     Through: 12/31,          !- Field 1
   4940     For: AllDays,            !- Field 2
   4941     Until: 24:00, 60.0;      !- Field 4
   4942 
   4943 Schedule:Compact,
   4944     Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Name
   4945     Temperature,             !- Schedule Type Limits Name
   4946     Through: 12/31,          !- Field 1
   4947     For: AllDays,            !- Field 2
   4948     Until: 24:00, 55;        !- Field 4
   4949 
   4950 Schedule:Compact,
   4951     Perimeter_bot_ZN_2 sub cat Latent fract sched,  !- Name
   4952     Fraction,                !- Schedule Type Limits Name
   4953     Through: 12/31,          !- Field 1
   4954     For: AllDays,            !- Field 2
   4955     Until: 24:00, 0.05;      !- Field 4
   4956 
   4957 Schedule:Compact,
   4958     Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Name
   4959     Fraction,                !- Schedule Type Limits Name
   4960     Through: 12/31,          !- Field 1
   4961     For: AllDays,            !- Field 2
   4962     Until: 24:00, 0.2;       !- Field 4
   4963 
   4964 Schedule:Compact,
   4965     Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
   4966     Temperature,             !- Schedule Type Limits Name
   4967     Through: 12/31,          !- Field 1
   4968     For: AllDays,            !- Field 2
   4969     Until: 24:00, 60.0;      !- Field 4
   4970 
   4971 Schedule:Compact,
   4972     Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Name
   4973     Temperature,             !- Schedule Type Limits Name
   4974     Through: 12/31,          !- Field 1
   4975     For: AllDays,            !- Field 2
   4976     Until: 24:00, 55;        !- Field 4
   4977 
   4978 Schedule:Compact,
   4979     Perimeter_bot_ZN_1 sub cat Latent fract sched,  !- Name
   4980     Fraction,                !- Schedule Type Limits Name
   4981     Through: 12/31,          !- Field 1
   4982     For: AllDays,            !- Field 2
   4983     Until: 24:00, 0.05;      !- Field 4
   4984 
   4985 Schedule:Compact,
   4986     Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Name
   4987     Fraction,                !- Schedule Type Limits Name
   4988     Through: 12/31,          !- Field 1
   4989     For: AllDays,            !- Field 2
   4990     Until: 24:00, 0.2;       !- Field 4
   4991 
   4992 Schedule:Compact,
   4993     Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
   4994     Temperature,             !- Schedule Type Limits Name
   4995     Through: 12/31,          !- Field 1
   4996     For: AllDays,            !- Field 2
   4997     Until: 24:00, 60.0;      !- Field 4
   4998 
   4999 Schedule:Compact,
   5000     Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Name
   5001     Temperature,             !- Schedule Type Limits Name
   5002     Through: 12/31,          !- Field 1
   5003     For: AllDays,            !- Field 2
   5004     Until: 24:00, 55;        !- Field 4
   5005 
   5006 Schedule:Compact,
   5007     Perimeter_bot_ZN_4 sub cat Latent fract sched,  !- Name
   5008     Fraction,                !- Schedule Type Limits Name
   5009     Through: 12/31,          !- Field 1
   5010     For: AllDays,            !- Field 2
   5011     Until: 24:00, 0.05;      !- Field 4
   5012 
   5013 Schedule:Compact,
   5014     Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Name
   5015     Fraction,                !- Schedule Type Limits Name
   5016     Through: 12/31,          !- Field 1
   5017     For: AllDays,            !- Field 2
   5018     Until: 24:00, 0.2;       !- Field 4
   5019 
   5020 Schedule:Compact,
   5021     Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
   5022     Temperature,             !- Schedule Type Limits Name
   5023     Through: 12/31,          !- Field 1
   5024     For: AllDays,            !- Field 2
   5025     Until: 24:00, 60.0;      !- Field 4
   5026 
   5027 Schedule:Compact,
   5028     Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Name
   5029     Temperature,             !- Schedule Type Limits Name
   5030     Through: 12/31,          !- Field 1
   5031     For: AllDays,            !- Field 2
   5032     Until: 24:00, 55;        !- Field 4
   5033 
   5034 Schedule:Compact,
   5035     Perimeter_mid_ZN_3 sub cat Latent fract sched,  !- Name
   5036     Fraction,                !- Schedule Type Limits Name
   5037     Through: 12/31,          !- Field 1
   5038     For: AllDays,            !- Field 2
   5039     Until: 24:00, 0.05;      !- Field 4
   5040 
   5041 Schedule:Compact,
   5042     Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Name
   5043     Fraction,                !- Schedule Type Limits Name
   5044     Through: 12/31,          !- Field 1
   5045     For: AllDays,            !- Field 2
   5046     Until: 24:00, 0.2;       !- Field 4
   5047 
   5048 Schedule:Compact,
   5049     Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
   5050     Temperature,             !- Schedule Type Limits Name
   5051     Through: 12/31,          !- Field 1
   5052     For: AllDays,            !- Field 2
   5053     Until: 24:00, 60.0;      !- Field 4
   5054 
   5055 Schedule:Compact,
   5056     Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Name
   5057     Temperature,             !- Schedule Type Limits Name
   5058     Through: 12/31,          !- Field 1
   5059     For: AllDays,            !- Field 2
   5060     Until: 24:00, 55;        !- Field 4
   5061 
   5062 Schedule:Compact,
   5063     Perimeter_mid_ZN_2 sub cat Latent fract sched,  !- Name
   5064     Fraction,                !- Schedule Type Limits Name
   5065     Through: 12/31,          !- Field 1
   5066     For: AllDays,            !- Field 2
   5067     Until: 24:00, 0.05;      !- Field 4
   5068 
   5069 Schedule:Compact,
   5070     Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Name
   5071     Fraction,                !- Schedule Type Limits Name
   5072     Through: 12/31,          !- Field 1
   5073     For: AllDays,            !- Field 2
   5074     Until: 24:00, 0.2;       !- Field 4
   5075 
   5076 Schedule:Compact,
   5077     Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
   5078     Temperature,             !- Schedule Type Limits Name
   5079     Through: 12/31,          !- Field 1
   5080     For: AllDays,            !- Field 2
   5081     Until: 24:00, 60.0;      !- Field 4
   5082 
   5083 Schedule:Compact,
   5084     Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Name
   5085     Temperature,             !- Schedule Type Limits Name
   5086     Through: 12/31,          !- Field 1
   5087     For: AllDays,            !- Field 2
   5088     Until: 24:00, 55;        !- Field 4
   5089 
   5090 Schedule:Compact,
   5091     Perimeter_mid_ZN_1 sub cat Latent fract sched,  !- Name
   5092     Fraction,                !- Schedule Type Limits Name
   5093     Through: 12/31,          !- Field 1
   5094     For: AllDays,            !- Field 2
   5095     Until: 24:00, 0.05;      !- Field 4
   5096 
   5097 Schedule:Compact,
   5098     Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Name
   5099     Fraction,                !- Schedule Type Limits Name
   5100     Through: 12/31,          !- Field 1
   5101     For: AllDays,            !- Field 2
   5102     Until: 24:00, 0.2;       !- Field 4
   5103 
   5104 Schedule:Compact,
   5105     Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
   5106     Temperature,             !- Schedule Type Limits Name
   5107     Through: 12/31,          !- Field 1
   5108     For: AllDays,            !- Field 2
   5109     Until: 24:00, 60.0;      !- Field 4
   5110 
   5111 Schedule:Compact,
   5112     Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Name
   5113     Temperature,             !- Schedule Type Limits Name
   5114     Through: 12/31,          !- Field 1
   5115     For: AllDays,            !- Field 2
   5116     Until: 24:00, 55;        !- Field 4
   5117 
   5118 Schedule:Compact,
   5119     Perimeter_mid_ZN_4 sub cat Latent fract sched,  !- Name
   5120     Fraction,                !- Schedule Type Limits Name
   5121     Through: 12/31,          !- Field 1
   5122     For: AllDays,            !- Field 2
   5123     Until: 24:00, 0.05;      !- Field 4
   5124 
   5125 Schedule:Compact,
   5126     Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Name
   5127     Fraction,                !- Schedule Type Limits Name
   5128     Through: 12/31,          !- Field 1
   5129     For: AllDays,            !- Field 2
   5130     Until: 24:00, 0.2;       !- Field 4
   5131 
   5132 Schedule:Compact,
   5133     Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
   5134     Temperature,             !- Schedule Type Limits Name
   5135     Through: 12/31,          !- Field 1
   5136     For: AllDays,            !- Field 2
   5137     Until: 24:00, 60.0;      !- Field 4
   5138 
   5139 Schedule:Compact,
   5140     Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Name
   5141     Temperature,             !- Schedule Type Limits Name
   5142     Through: 12/31,          !- Field 1
   5143     For: AllDays,            !- Field 2
   5144     Until: 24:00, 55;        !- Field 4
   5145 
   5146 Schedule:Compact,
   5147     SHWSys1-Loop-Temp-Schedule,  !- Name
   5148     Temperature,             !- Schedule Type Limits Name
   5149     Through: 12/31,          !- Field 1
   5150     For: AllDays,            !- Field 2
   5151     Until: 24:00, 60.0;      !- Field 4
   5152 
   5153 Schedule:Compact,
   5154     SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
   5155     Temperature,             !- Schedule Type Limits Name
   5156     Through: 12/31,          !- Field 1
   5157     For: AllDays,            !- Field 2
   5158     Until: 24:00, 60.0;      !- Field 4
   5159 
   5160 Schedule:Compact,
   5161     SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
   5162     Temperature,             !- Schedule Type Limits Name
   5163     Through: 12/31,          !- Field 1
   5164     For: AllDays,            !- Field 2
   5165     Until: 24:00, 22.0;      !- Field 4
   5166 
   5167 Schedule:Compact,
   5168     INFIL_SCH_PNNL,          !- Name
   5169     fraction,                !- Schedule Type Limits Name
   5170     Through: 12/31,          !- Field 1
   5171     For: Weekdays SummerDesignDay,  !- Field 2
   5172     Until: 06:00, 1.0,       !- Field 4
   5173     Until: 22:00, 0.25,      !- Field 6
   5174     Until: 24:00, 1.0,       !- Field 8
   5175     For: Saturday WinterDesignDay,  !- Field 9
   5176     Until: 06:00, 1.0,       !- Field 11
   5177     Until: 18:00, 0.25,      !- Field 13
   5178     Until: 24:00, 1.0,       !- Field 15
   5179     For:Sunday Holidays AllOtherDays,  !- Field 16
   5180     Until: 24:00, 1.0;       !- Field 18
   5181 
   5182 Schedule:Compact,
   5183     INFIL_Door_Opening_SCH,  !- Name
   5184     fraction,                !- Schedule Type Limits Name
   5185     Through: 12/31,          !- Field 1
   5186     For: Weekdays,           !- Field 2
   5187     Until: 06:00, 0.0,       !- Field 4
   5188     Until: 07:00, 0.144,     !- Field 6
   5189     Until: 08:00, 1.0,       !- Field 8
   5190     Until: 12:00, 0.144,     !- Field 10
   5191     Until: 13:00, 1.0,       !- Field 12
   5192     Until: 17:00, 0.144,     !- Field 14
   5193     Until: 18:00, 1.0,       !- Field 16
   5194     Until: 19:00, 0.144,     !- Field 18
   5195     Until: 24:00, 0.0,       !- Field 20
   5196     For: Saturday Sunday Holidays AllOtherDays,  !- Field 21
   5197     Until: 24:00, 0.0;       !- Field 23
   5198 
   5199 People,
   5200     Core_bottom,             !- Name
   5201     Core_bottom,             !- Zone or ZoneList Name
   5202     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5203     Area/Person,             !- Number of People Calculation Method
   5204     ,                        !- Number of People
   5205     ,                        !- People per Zone Floor Area {person/m2}
   5206     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5207     0.3000,                  !- Fraction Radiant
   5208     AUTOCALCULATE,           !- Sensible Heat Fraction
   5209     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5210     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5211     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5212     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5213     ,                        !- Surface Name/Angle Factor List Name
   5214     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5215     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5216     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5217     FANGER;                  !- Thermal Comfort Model 1 Type
   5218 
   5219 People,
   5220     Core_mid,                !- Name
   5221     Core_mid,                !- Zone or ZoneList Name
   5222     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5223     Area/Person,             !- Number of People Calculation Method
   5224     ,                        !- Number of People
   5225     ,                        !- People per Zone Floor Area {person/m2}
   5226     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5227     0.3000,                  !- Fraction Radiant
   5228     AUTOCALCULATE,           !- Sensible Heat Fraction
   5229     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5230     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5231     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5232     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5233     ,                        !- Surface Name/Angle Factor List Name
   5234     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5235     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5236     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5237     FANGER;                  !- Thermal Comfort Model 1 Type
   5238 
   5239 People,
   5240     Core_top,                !- Name
   5241     Core_top,                !- Zone or ZoneList Name
   5242     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5243     Area/Person,             !- Number of People Calculation Method
   5244     ,                        !- Number of People
   5245     ,                        !- People per Zone Floor Area {person/m2}
   5246     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5247     0.3000,                  !- Fraction Radiant
   5248     AUTOCALCULATE,           !- Sensible Heat Fraction
   5249     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5250     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5251     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5252     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5253     ,                        !- Surface Name/Angle Factor List Name
   5254     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5255     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5256     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5257     FANGER;                  !- Thermal Comfort Model 1 Type
   5258 
   5259 People,
   5260     Perimeter_top_ZN_3,      !- Name
   5261     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5262     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5263     Area/Person,             !- Number of People Calculation Method
   5264     ,                        !- Number of People
   5265     ,                        !- People per Zone Floor Area {person/m2}
   5266     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5267     0.3000,                  !- Fraction Radiant
   5268     AUTOCALCULATE,           !- Sensible Heat Fraction
   5269     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5270     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5271     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5272     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5273     ,                        !- Surface Name/Angle Factor List Name
   5274     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5275     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5276     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5277     FANGER;                  !- Thermal Comfort Model 1 Type
   5278 
   5279 People,
   5280     Perimeter_top_ZN_2,      !- Name
   5281     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5282     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5283     Area/Person,             !- Number of People Calculation Method
   5284     ,                        !- Number of People
   5285     ,                        !- People per Zone Floor Area {person/m2}
   5286     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5287     0.3000,                  !- Fraction Radiant
   5288     AUTOCALCULATE,           !- Sensible Heat Fraction
   5289     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5290     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5291     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5292     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5293     ,                        !- Surface Name/Angle Factor List Name
   5294     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5295     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5296     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5297     FANGER;                  !- Thermal Comfort Model 1 Type
   5298 
   5299 People,
   5300     Perimeter_top_ZN_1,      !- Name
   5301     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5302     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5303     Area/Person,             !- Number of People Calculation Method
   5304     ,                        !- Number of People
   5305     ,                        !- People per Zone Floor Area {person/m2}
   5306     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5307     0.3000,                  !- Fraction Radiant
   5308     AUTOCALCULATE,           !- Sensible Heat Fraction
   5309     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5310     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5311     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5312     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5313     ,                        !- Surface Name/Angle Factor List Name
   5314     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5315     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5316     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5317     FANGER;                  !- Thermal Comfort Model 1 Type
   5318 
   5319 People,
   5320     Perimeter_top_ZN_4,      !- Name
   5321     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5322     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5323     Area/Person,             !- Number of People Calculation Method
   5324     ,                        !- Number of People
   5325     ,                        !- People per Zone Floor Area {person/m2}
   5326     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5327     0.3000,                  !- Fraction Radiant
   5328     AUTOCALCULATE,           !- Sensible Heat Fraction
   5329     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5330     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5331     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5332     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5333     ,                        !- Surface Name/Angle Factor List Name
   5334     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5335     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5336     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5337     FANGER;                  !- Thermal Comfort Model 1 Type
   5338 
   5339 People,
   5340     Perimeter_bot_ZN_3,      !- Name
   5341     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5342     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5343     Area/Person,             !- Number of People Calculation Method
   5344     ,                        !- Number of People
   5345     ,                        !- People per Zone Floor Area {person/m2}
   5346     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5347     0.3000,                  !- Fraction Radiant
   5348     AUTOCALCULATE,           !- Sensible Heat Fraction
   5349     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5350     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5351     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5352     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5353     ,                        !- Surface Name/Angle Factor List Name
   5354     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5355     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5356     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5357     FANGER;                  !- Thermal Comfort Model 1 Type
   5358 
   5359 People,
   5360     Perimeter_bot_ZN_2,      !- Name
   5361     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5362     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5363     Area/Person,             !- Number of People Calculation Method
   5364     ,                        !- Number of People
   5365     ,                        !- People per Zone Floor Area {person/m2}
   5366     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5367     0.3000,                  !- Fraction Radiant
   5368     AUTOCALCULATE,           !- Sensible Heat Fraction
   5369     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5370     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5371     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5372     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5373     ,                        !- Surface Name/Angle Factor List Name
   5374     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5375     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5376     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5377     FANGER;                  !- Thermal Comfort Model 1 Type
   5378 
   5379 People,
   5380     Perimeter_bot_ZN_1,      !- Name
   5381     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5382     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5383     Area/Person,             !- Number of People Calculation Method
   5384     ,                        !- Number of People
   5385     ,                        !- People per Zone Floor Area {person/m2}
   5386     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5387     0.3000,                  !- Fraction Radiant
   5388     AUTOCALCULATE,           !- Sensible Heat Fraction
   5389     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5390     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5391     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5392     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5393     ,                        !- Surface Name/Angle Factor List Name
   5394     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5395     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5396     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5397     FANGER;                  !- Thermal Comfort Model 1 Type
   5398 
   5399 People,
   5400     Perimeter_bot_ZN_4,      !- Name
   5401     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5402     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5403     Area/Person,             !- Number of People Calculation Method
   5404     ,                        !- Number of People
   5405     ,                        !- People per Zone Floor Area {person/m2}
   5406     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5407     0.3000,                  !- Fraction Radiant
   5408     AUTOCALCULATE,           !- Sensible Heat Fraction
   5409     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5410     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5411     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5412     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5413     ,                        !- Surface Name/Angle Factor List Name
   5414     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5415     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5416     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5417     FANGER;                  !- Thermal Comfort Model 1 Type
   5418 
   5419 People,
   5420     Perimeter_mid_ZN_3,      !- Name
   5421     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5422     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5423     Area/Person,             !- Number of People Calculation Method
   5424     ,                        !- Number of People
   5425     ,                        !- People per Zone Floor Area {person/m2}
   5426     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5427     0.3000,                  !- Fraction Radiant
   5428     AUTOCALCULATE,           !- Sensible Heat Fraction
   5429     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5430     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5431     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5432     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5433     ,                        !- Surface Name/Angle Factor List Name
   5434     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5435     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5436     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5437     FANGER;                  !- Thermal Comfort Model 1 Type
   5438 
   5439 People,
   5440     Perimeter_mid_ZN_2,      !- Name
   5441     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5442     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5443     Area/Person,             !- Number of People Calculation Method
   5444     ,                        !- Number of People
   5445     ,                        !- People per Zone Floor Area {person/m2}
   5446     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5447     0.3000,                  !- Fraction Radiant
   5448     AUTOCALCULATE,           !- Sensible Heat Fraction
   5449     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5450     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5451     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5452     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5453     ,                        !- Surface Name/Angle Factor List Name
   5454     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5455     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5456     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5457     FANGER;                  !- Thermal Comfort Model 1 Type
   5458 
   5459 People,
   5460     Perimeter_mid_ZN_1,      !- Name
   5461     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5462     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5463     Area/Person,             !- Number of People Calculation Method
   5464     ,                        !- Number of People
   5465     ,                        !- People per Zone Floor Area {person/m2}
   5466     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5467     0.3000,                  !- Fraction Radiant
   5468     AUTOCALCULATE,           !- Sensible Heat Fraction
   5469     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5470     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5471     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5472     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5473     ,                        !- Surface Name/Angle Factor List Name
   5474     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5475     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5476     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5477     FANGER;                  !- Thermal Comfort Model 1 Type
   5478 
   5479 People,
   5480     Perimeter_mid_ZN_4,      !- Name
   5481     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5482     BLDG_OCC_SCH,            !- Number of People Schedule Name
   5483     Area/Person,             !- Number of People Calculation Method
   5484     ,                        !- Number of People
   5485     ,                        !- People per Zone Floor Area {person/m2}
   5486     18.5787942465724,        !- Zone Floor Area per Person {m2/person}
   5487     0.3000,                  !- Fraction Radiant
   5488     AUTOCALCULATE,           !- Sensible Heat Fraction
   5489     ACTIVITY_SCH,            !- Activity Level Schedule Name
   5490     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   5491     No,                      !- Enable ASHRAE 55 Comfort Warnings
   5492     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   5493     ,                        !- Surface Name/Angle Factor List Name
   5494     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   5495     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   5496     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   5497     FANGER;                  !- Thermal Comfort Model 1 Type
   5498 
   5499 Lights,
   5500     Core_bottom_Lights,      !- Name
   5501     Core_bottom,             !- Zone or ZoneList Name
   5502     BLDG_LIGHT_SCH,          !- Schedule Name
   5503     Watts/Area,              !- Design Level Calculation Method
   5504     ,                        !- Lighting Level {W}
   5505     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5506     ,                        !- Watts per Person {W/person}
   5507     0.0000,                  !- Return Air Fraction
   5508     0.7000,                  !- Fraction Radiant
   5509     0.2000,                  !- Fraction Visible
   5510     1.0000,                  !- Fraction Replaceable
   5511     General Lights,          !- End-Use Subcategory
   5512     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5513 
   5514 Lights,
   5515     Core_mid_Lights,         !- Name
   5516     Core_mid,                !- Zone or ZoneList Name
   5517     BLDG_LIGHT_SCH,          !- Schedule Name
   5518     Watts/Area,              !- Design Level Calculation Method
   5519     ,                        !- Lighting Level {W}
   5520     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5521     ,                        !- Watts per Person {W/person}
   5522     0.0000,                  !- Return Air Fraction
   5523     0.7000,                  !- Fraction Radiant
   5524     0.2000,                  !- Fraction Visible
   5525     1.0000,                  !- Fraction Replaceable
   5526     General Lights,          !- End-Use Subcategory
   5527     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5528 
   5529 Lights,
   5530     Core_top_Lights,         !- Name
   5531     Core_top,                !- Zone or ZoneList Name
   5532     BLDG_LIGHT_SCH,          !- Schedule Name
   5533     Watts/Area,              !- Design Level Calculation Method
   5534     ,                        !- Lighting Level {W}
   5535     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5536     ,                        !- Watts per Person {W/person}
   5537     0.0000,                  !- Return Air Fraction
   5538     0.7000,                  !- Fraction Radiant
   5539     0.2000,                  !- Fraction Visible
   5540     1.0000,                  !- Fraction Replaceable
   5541     General Lights,          !- End-Use Subcategory
   5542     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5543 
   5544 Lights,
   5545     Perimeter_top_ZN_3_Lights,  !- Name
   5546     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5547     BLDG_LIGHT_SCH,          !- Schedule Name
   5548     Watts/Area,              !- Design Level Calculation Method
   5549     ,                        !- Lighting Level {W}
   5550     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5551     ,                        !- Watts per Person {W/person}
   5552     0.0000,                  !- Return Air Fraction
   5553     0.7000,                  !- Fraction Radiant
   5554     0.2000,                  !- Fraction Visible
   5555     1.0000,                  !- Fraction Replaceable
   5556     General Lights,          !- End-Use Subcategory
   5557     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5558 
   5559 Lights,
   5560     Perimeter_top_ZN_2_Lights,  !- Name
   5561     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5562     BLDG_LIGHT_SCH,          !- Schedule Name
   5563     Watts/Area,              !- Design Level Calculation Method
   5564     ,                        !- Lighting Level {W}
   5565     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5566     ,                        !- Watts per Person {W/person}
   5567     0.0000,                  !- Return Air Fraction
   5568     0.7000,                  !- Fraction Radiant
   5569     0.2000,                  !- Fraction Visible
   5570     1.0000,                  !- Fraction Replaceable
   5571     General Lights,          !- End-Use Subcategory
   5572     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5573 
   5574 Lights,
   5575     Perimeter_top_ZN_1_Lights,  !- Name
   5576     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5577     BLDG_LIGHT_SCH,          !- Schedule Name
   5578     Watts/Area,              !- Design Level Calculation Method
   5579     ,                        !- Lighting Level {W}
   5580     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5581     ,                        !- Watts per Person {W/person}
   5582     0.0000,                  !- Return Air Fraction
   5583     0.7000,                  !- Fraction Radiant
   5584     0.2000,                  !- Fraction Visible
   5585     1.0000,                  !- Fraction Replaceable
   5586     General Lights,          !- End-Use Subcategory
   5587     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5588 
   5589 Lights,
   5590     Perimeter_top_ZN_4_Lights,  !- Name
   5591     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5592     BLDG_LIGHT_SCH,          !- Schedule Name
   5593     Watts/Area,              !- Design Level Calculation Method
   5594     ,                        !- Lighting Level {W}
   5595     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5596     ,                        !- Watts per Person {W/person}
   5597     0.0000,                  !- Return Air Fraction
   5598     0.7000,                  !- Fraction Radiant
   5599     0.2000,                  !- Fraction Visible
   5600     1.0000,                  !- Fraction Replaceable
   5601     General Lights,          !- End-Use Subcategory
   5602     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5603 
   5604 Lights,
   5605     Perimeter_bot_ZN_3_Lights,  !- Name
   5606     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5607     BLDG_LIGHT_SCH,          !- Schedule Name
   5608     Watts/Area,              !- Design Level Calculation Method
   5609     ,                        !- Lighting Level {W}
   5610     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5611     ,                        !- Watts per Person {W/person}
   5612     0.0000,                  !- Return Air Fraction
   5613     0.7000,                  !- Fraction Radiant
   5614     0.2000,                  !- Fraction Visible
   5615     1.0000,                  !- Fraction Replaceable
   5616     General Lights,          !- End-Use Subcategory
   5617     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5618 
   5619 Lights,
   5620     Perimeter_bot_ZN_2_Lights,  !- Name
   5621     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5622     BLDG_LIGHT_SCH,          !- Schedule Name
   5623     Watts/Area,              !- Design Level Calculation Method
   5624     ,                        !- Lighting Level {W}
   5625     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5626     ,                        !- Watts per Person {W/person}
   5627     0.0000,                  !- Return Air Fraction
   5628     0.7000,                  !- Fraction Radiant
   5629     0.2000,                  !- Fraction Visible
   5630     1.0000,                  !- Fraction Replaceable
   5631     General Lights,          !- End-Use Subcategory
   5632     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5633 
   5634 Lights,
   5635     Perimeter_bot_ZN_1_Lights,  !- Name
   5636     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5637     BLDG_LIGHT_SCH,          !- Schedule Name
   5638     Watts/Area,              !- Design Level Calculation Method
   5639     ,                        !- Lighting Level {W}
   5640     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5641     ,                        !- Watts per Person {W/person}
   5642     0.0000,                  !- Return Air Fraction
   5643     0.7000,                  !- Fraction Radiant
   5644     0.2000,                  !- Fraction Visible
   5645     1.0000,                  !- Fraction Replaceable
   5646     General Lights,          !- End-Use Subcategory
   5647     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5648 
   5649 Lights,
   5650     Perimeter_bot_ZN_4_Lights,  !- Name
   5651     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5652     BLDG_LIGHT_SCH,          !- Schedule Name
   5653     Watts/Area,              !- Design Level Calculation Method
   5654     ,                        !- Lighting Level {W}
   5655     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5656     ,                        !- Watts per Person {W/person}
   5657     0.0000,                  !- Return Air Fraction
   5658     0.7000,                  !- Fraction Radiant
   5659     0.2000,                  !- Fraction Visible
   5660     1.0000,                  !- Fraction Replaceable
   5661     General Lights,          !- End-Use Subcategory
   5662     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5663 
   5664 Lights,
   5665     Perimeter_mid_ZN_3_Lights,  !- Name
   5666     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5667     BLDG_LIGHT_SCH,          !- Schedule Name
   5668     Watts/Area,              !- Design Level Calculation Method
   5669     ,                        !- Lighting Level {W}
   5670     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5671     ,                        !- Watts per Person {W/person}
   5672     0.0000,                  !- Return Air Fraction
   5673     0.7000,                  !- Fraction Radiant
   5674     0.2000,                  !- Fraction Visible
   5675     1.0000,                  !- Fraction Replaceable
   5676     General Lights,          !- End-Use Subcategory
   5677     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5678 
   5679 Lights,
   5680     Perimeter_mid_ZN_2_Lights,  !- Name
   5681     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5682     BLDG_LIGHT_SCH,          !- Schedule Name
   5683     Watts/Area,              !- Design Level Calculation Method
   5684     ,                        !- Lighting Level {W}
   5685     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5686     ,                        !- Watts per Person {W/person}
   5687     0.0000,                  !- Return Air Fraction
   5688     0.7000,                  !- Fraction Radiant
   5689     0.2000,                  !- Fraction Visible
   5690     1.0000,                  !- Fraction Replaceable
   5691     General Lights,          !- End-Use Subcategory
   5692     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5693 
   5694 Lights,
   5695     Perimeter_mid_ZN_1_Lights,  !- Name
   5696     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5697     BLDG_LIGHT_SCH,          !- Schedule Name
   5698     Watts/Area,              !- Design Level Calculation Method
   5699     ,                        !- Lighting Level {W}
   5700     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5701     ,                        !- Watts per Person {W/person}
   5702     0.0000,                  !- Return Air Fraction
   5703     0.7000,                  !- Fraction Radiant
   5704     0.2000,                  !- Fraction Visible
   5705     1.0000,                  !- Fraction Replaceable
   5706     General Lights,          !- End-Use Subcategory
   5707     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5708 
   5709 Lights,
   5710     Perimeter_mid_ZN_4_Lights,  !- Name
   5711     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5712     BLDG_LIGHT_SCH,          !- Schedule Name
   5713     Watts/Area,              !- Design Level Calculation Method
   5714     ,                        !- Lighting Level {W}
   5715     8.826406542,             !- Watts per Zone Floor Area {W/m2}
   5716     ,                        !- Watts per Person {W/person}
   5717     0.0000,                  !- Return Air Fraction
   5718     0.7000,                  !- Fraction Radiant
   5719     0.2000,                  !- Fraction Visible
   5720     1.0000,                  !- Fraction Replaceable
   5721     General Lights,          !- End-Use Subcategory
   5722     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   5723 
   5724 ElectricEquipment,
   5725     Core_bottom_MiscPlug_Equip,  !- Name
   5726     Core_bottom,             !- Zone or ZoneList Name
   5727     BLDG_EQUIP_SCH,          !- Schedule Name
   5728     EquipmentLevel,          !- Design Level Calculation Method
   5729     7937.1558,               !- Design Level {W}
   5730     ,                        !- Watts per Zone Floor Area {W/m2}
   5731     ,                        !- Watts per Person {W/person}
   5732     0.0000,                  !- Fraction Latent
   5733     0.5000,                  !- Fraction Radiant
   5734     0.0000,                  !- Fraction Lost
   5735     MiscPlug;                !- End-Use Subcategory
   5736 
   5737 ElectricEquipment,
   5738     Core_mid_MiscPlug_Equip, !- Name
   5739     Core_mid,                !- Zone or ZoneList Name
   5740     BLDG_EQUIP_SCH,          !- Schedule Name
   5741     EquipmentLevel,          !- Design Level Calculation Method
   5742     7937.1558,               !- Design Level {W}
   5743     ,                        !- Watts per Zone Floor Area {W/m2}
   5744     ,                        !- Watts per Person {W/person}
   5745     0.0000,                  !- Fraction Latent
   5746     0.5000,                  !- Fraction Radiant
   5747     0.0000,                  !- Fraction Lost
   5748     MiscPlug;                !- End-Use Subcategory
   5749 
   5750 ElectricEquipment,
   5751     Core_top_MiscPlug_Equip, !- Name
   5752     Core_top,                !- Zone or ZoneList Name
   5753     BLDG_EQUIP_SCH,          !- Schedule Name
   5754     EquipmentLevel,          !- Design Level Calculation Method
   5755     7937.1558,               !- Design Level {W}
   5756     ,                        !- Watts per Zone Floor Area {W/m2}
   5757     ,                        !- Watts per Person {W/person}
   5758     0.0000,                  !- Fraction Latent
   5759     0.5000,                  !- Fraction Radiant
   5760     0.0000,                  !- Fraction Lost
   5761     MiscPlug;                !- End-Use Subcategory
   5762 
   5763 ElectricEquipment,
   5764     Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
   5765     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5766     BLDG_EQUIP_SCH,          !- Schedule Name
   5767     EquipmentLevel,          !- Design Level Calculation Method
   5768     1673.2138,               !- Design Level {W}
   5769     ,                        !- Watts per Zone Floor Area {W/m2}
   5770     ,                        !- Watts per Person {W/person}
   5771     0.0000,                  !- Fraction Latent
   5772     0.5000,                  !- Fraction Radiant
   5773     0.0000,                  !- Fraction Lost
   5774     MiscPlug;                !- End-Use Subcategory
   5775 
   5776 ElectricEquipment,
   5777     Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
   5778     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5779     BLDG_EQUIP_SCH,          !- Schedule Name
   5780     EquipmentLevel,          !- Design Level Calculation Method
   5781     1059.2170,               !- Design Level {W}
   5782     ,                        !- Watts per Zone Floor Area {W/m2}
   5783     ,                        !- Watts per Person {W/person}
   5784     0.0000,                  !- Fraction Latent
   5785     0.5000,                  !- Fraction Radiant
   5786     0.0000,                  !- Fraction Lost
   5787     MiscPlug;                !- End-Use Subcategory
   5788 
   5789 ElectricEquipment,
   5790     Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
   5791     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5792     BLDG_EQUIP_SCH,          !- Schedule Name
   5793     EquipmentLevel,          !- Design Level Calculation Method
   5794     1673.2028,               !- Design Level {W}
   5795     ,                        !- Watts per Zone Floor Area {W/m2}
   5796     ,                        !- Watts per Person {W/person}
   5797     0.0000,                  !- Fraction Latent
   5798     0.5000,                  !- Fraction Radiant
   5799     0.0000,                  !- Fraction Lost
   5800     MiscPlug;                !- End-Use Subcategory
   5801 
   5802 ElectricEquipment,
   5803     Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
   5804     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5805     BLDG_EQUIP_SCH,          !- Schedule Name
   5806     EquipmentLevel,          !- Design Level Calculation Method
   5807     1059.2100,               !- Design Level {W}
   5808     ,                        !- Watts per Zone Floor Area {W/m2}
   5809     ,                        !- Watts per Person {W/person}
   5810     0.0000,                  !- Fraction Latent
   5811     0.5000,                  !- Fraction Radiant
   5812     0.0000,                  !- Fraction Lost
   5813     MiscPlug;                !- End-Use Subcategory
   5814 
   5815 ElectricEquipment,
   5816     Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
   5817     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5818     BLDG_EQUIP_SCH,          !- Schedule Name
   5819     EquipmentLevel,          !- Design Level Calculation Method
   5820     1673.2138,               !- Design Level {W}
   5821     ,                        !- Watts per Zone Floor Area {W/m2}
   5822     ,                        !- Watts per Person {W/person}
   5823     0.0000,                  !- Fraction Latent
   5824     0.5000,                  !- Fraction Radiant
   5825     0.0000,                  !- Fraction Lost
   5826     MiscPlug;                !- End-Use Subcategory
   5827 
   5828 ElectricEquipment,
   5829     Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
   5830     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5831     BLDG_EQUIP_SCH,          !- Schedule Name
   5832     EquipmentLevel,          !- Design Level Calculation Method
   5833     1059.2170,               !- Design Level {W}
   5834     ,                        !- Watts per Zone Floor Area {W/m2}
   5835     ,                        !- Watts per Person {W/person}
   5836     0.0000,                  !- Fraction Latent
   5837     0.5000,                  !- Fraction Radiant
   5838     0.0000,                  !- Fraction Lost
   5839     MiscPlug;                !- End-Use Subcategory
   5840 
   5841 ElectricEquipment,
   5842     Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
   5843     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5844     BLDG_EQUIP_SCH,          !- Schedule Name
   5845     EquipmentLevel,          !- Design Level Calculation Method
   5846     1673.2028,               !- Design Level {W}
   5847     ,                        !- Watts per Zone Floor Area {W/m2}
   5848     ,                        !- Watts per Person {W/person}
   5849     0.0000,                  !- Fraction Latent
   5850     0.5000,                  !- Fraction Radiant
   5851     0.0000,                  !- Fraction Lost
   5852     MiscPlug;                !- End-Use Subcategory
   5853 
   5854 ElectricEquipment,
   5855     Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
   5856     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5857     BLDG_EQUIP_SCH,          !- Schedule Name
   5858     EquipmentLevel,          !- Design Level Calculation Method
   5859     1059.2100,               !- Design Level {W}
   5860     ,                        !- Watts per Zone Floor Area {W/m2}
   5861     ,                        !- Watts per Person {W/person}
   5862     0.0000,                  !- Fraction Latent
   5863     0.5000,                  !- Fraction Radiant
   5864     0.0000,                  !- Fraction Lost
   5865     MiscPlug;                !- End-Use Subcategory
   5866 
   5867 ElectricEquipment,
   5868     Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
   5869     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5870     BLDG_EQUIP_SCH,          !- Schedule Name
   5871     EquipmentLevel,          !- Design Level Calculation Method
   5872     1673.2138,               !- Design Level {W}
   5873     ,                        !- Watts per Zone Floor Area {W/m2}
   5874     ,                        !- Watts per Person {W/person}
   5875     0.0000,                  !- Fraction Latent
   5876     0.5000,                  !- Fraction Radiant
   5877     0.0000,                  !- Fraction Lost
   5878     MiscPlug;                !- End-Use Subcategory
   5879 
   5880 ElectricEquipment,
   5881     Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
   5882     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5883     BLDG_EQUIP_SCH,          !- Schedule Name
   5884     EquipmentLevel,          !- Design Level Calculation Method
   5885     1059.2170,               !- Design Level {W}
   5886     ,                        !- Watts per Zone Floor Area {W/m2}
   5887     ,                        !- Watts per Person {W/person}
   5888     0.0000,                  !- Fraction Latent
   5889     0.5000,                  !- Fraction Radiant
   5890     0.0000,                  !- Fraction Lost
   5891     MiscPlug;                !- End-Use Subcategory
   5892 
   5893 ElectricEquipment,
   5894     Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
   5895     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5896     BLDG_EQUIP_SCH,          !- Schedule Name
   5897     EquipmentLevel,          !- Design Level Calculation Method
   5898     1673.2028,               !- Design Level {W}
   5899     ,                        !- Watts per Zone Floor Area {W/m2}
   5900     ,                        !- Watts per Person {W/person}
   5901     0.0000,                  !- Fraction Latent
   5902     0.5000,                  !- Fraction Radiant
   5903     0.0000,                  !- Fraction Lost
   5904     MiscPlug;                !- End-Use Subcategory
   5905 
   5906 ElectricEquipment,
   5907     Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
   5908     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5909     BLDG_EQUIP_SCH,          !- Schedule Name
   5910     EquipmentLevel,          !- Design Level Calculation Method
   5911     1059.2100,               !- Design Level {W}
   5912     ,                        !- Watts per Zone Floor Area {W/m2}
   5913     ,                        !- Watts per Person {W/person}
   5914     0.0000,                  !- Fraction Latent
   5915     0.5000,                  !- Fraction Radiant
   5916     0.0000,                  !- Fraction Lost
   5917     MiscPlug;                !- End-Use Subcategory
   5918 
   5919 ElectricEquipment,
   5920     Core_bottom_Elevators_Equip,  !- Name
   5921     Core_bottom,             !- Zone or ZoneList Name
   5922     BLDG_ELEVATORS,          !- Schedule Name
   5923     EquipmentLevel,          !- Design Level Calculation Method
   5924     32109.8901098901,        !- Design Level {W}
   5925     ,                        !- Watts per Zone Floor Area {W/m2}
   5926     ,                        !- Watts per Person {W/person}
   5927     0.0000,                  !- Fraction Latent
   5928     0.5000,                  !- Fraction Radiant
   5929     0.0000,                  !- Fraction Lost
   5930     MiscPlug;                !- End-Use Subcategory
   5931 
   5932 ElectricEquipment,
   5933     Elevators_Lights_Fan,    !- Name
   5934     Core_bottom,             !- Zone or ZoneList Name
   5935     ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
   5936     EquipmentLevel,          !- Design Level Calculation Method
   5937     125,                     !- Design Level {W}
   5938     ,                        !- Watts per Zone Floor Area {W/m2}
   5939     ,                        !- Watts per Person {W/person}
   5940     0.0000,                  !- Fraction Latent
   5941     0.5000,                  !- Fraction Radiant
   5942     0.0000,                  !- Fraction Lost
   5943     MiscPlug;                !- End-Use Subcategory
   5944 
   5945 Exterior:Lights,
   5946     Exterior_Lights_a,       !- Name
   5947     Exterior_lighting_schedule_a,  !- Schedule Name
   5948     623.03,                  !- Design Level {W}
   5949     AstronomicalClock,       !- Control Option
   5950     General;                 !- End-Use Subcategory
   5951 
   5952 Exterior:Lights,
   5953     Exterior_Lights_b,       !- Name
   5954     Exterior_lighting_schedule_b,  !- Schedule Name
   5955     7476.45,                 !- Design Level {W}
   5956     AstronomicalClock,       !- Control Option
   5957     General;                 !- End-Use Subcategory
   5958 
   5959 Daylighting:Controls,
   5960     Perimeter_bot_ZN_1,      !- Zone Name
   5961     2,                       !- Total Daylighting Reference Points
   5962     24.955500,               !- X-Coordinate of First Reference Point {m}
   5963     1.524000,                !- Y-Coordinate of First Reference Point {m}
   5964     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5965     24.955500,               !- X-Coordinate of Second Reference Point {m}
   5966     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   5967     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5968     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5969     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5970     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5971     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5972     2,                       !- Lighting Control Type
   5973     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5974     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5975     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5976     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5977     3,                       !- Number of Stepped Control Steps
   5978     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   5979 
   5980 Daylighting:Controls,
   5981     Perimeter_bot_ZN_2,      !- Zone Name
   5982     2,                       !- Total Daylighting Reference Points
   5983     48.387000,               !- X-Coordinate of First Reference Point {m}
   5984     16.636900,               !- Y-Coordinate of First Reference Point {m}
   5985     0.762000,                !- Z-Coordinate of First Reference Point {m}
   5986     46.863000,               !- X-Coordinate of Second Reference Point {m}
   5987     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   5988     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   5989     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   5990     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   5991     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   5992     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   5993     2,                       !- Lighting Control Type
   5994     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   5995     22.0,                    !- Maximum Allowable Discomfort Glare Index
   5996     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   5997     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   5998     3,                       !- Number of Stepped Control Steps
   5999     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6000 
   6001 Daylighting:Controls,
   6002     Perimeter_bot_ZN_3,      !- Zone Name
   6003     2,                       !- Total Daylighting Reference Points
   6004     24.955500,               !- X-Coordinate of First Reference Point {m}
   6005     31.749800,               !- Y-Coordinate of First Reference Point {m}
   6006     0.762000,                !- Z-Coordinate of First Reference Point {m}
   6007     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6008     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   6009     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   6010     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6011     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6012     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6013     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6014     2,                       !- Lighting Control Type
   6015     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6016     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6017     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6018     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6019     3,                       !- Number of Stepped Control Steps
   6020     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6021 
   6022 Daylighting:Controls,
   6023     Perimeter_bot_ZN_4,      !- Zone Name
   6024     2,                       !- Total Daylighting Reference Points
   6025     1.524000,                !- X-Coordinate of First Reference Point {m}
   6026     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6027     0.762000,                !- Z-Coordinate of First Reference Point {m}
   6028     3.048000,                !- X-Coordinate of Second Reference Point {m}
   6029     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6030     0.762000,                !- Z-Coordinate of Second Reference Point {m}
   6031     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6032     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6033     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6034     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6035     2,                       !- Lighting Control Type
   6036     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6037     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6038     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6039     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6040     3,                       !- Number of Stepped Control Steps
   6041     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6042 
   6043 Daylighting:Controls,
   6044     Perimeter_mid_ZN_1,      !- Zone Name
   6045     2,                       !- Total Daylighting Reference Points
   6046     24.955500,               !- X-Coordinate of First Reference Point {m}
   6047     1.524000,                !- Y-Coordinate of First Reference Point {m}
   6048     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6049     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6050     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   6051     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6052     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6053     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6054     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6055     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6056     2,                       !- Lighting Control Type
   6057     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6058     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6059     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6060     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6061     3,                       !- Number of Stepped Control Steps
   6062     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6063 
   6064 Daylighting:Controls,
   6065     Perimeter_mid_ZN_2,      !- Zone Name
   6066     2,                       !- Total Daylighting Reference Points
   6067     48.387000,               !- X-Coordinate of First Reference Point {m}
   6068     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6069     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6070     46.863000,               !- X-Coordinate of Second Reference Point {m}
   6071     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6072     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6073     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6074     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6075     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6076     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6077     2,                       !- Lighting Control Type
   6078     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6079     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6080     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6081     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6082     3,                       !- Number of Stepped Control Steps
   6083     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6084 
   6085 Daylighting:Controls,
   6086     Perimeter_mid_ZN_3,      !- Zone Name
   6087     2,                       !- Total Daylighting Reference Points
   6088     24.955500,               !- X-Coordinate of First Reference Point {m}
   6089     31.749800,               !- Y-Coordinate of First Reference Point {m}
   6090     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6091     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6092     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   6093     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6094     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6095     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6096     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6097     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6098     2,                       !- Lighting Control Type
   6099     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6100     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6101     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6102     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6103     3,                       !- Number of Stepped Control Steps
   6104     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6105 
   6106 Daylighting:Controls,
   6107     Perimeter_mid_ZN_4,      !- Zone Name
   6108     2,                       !- Total Daylighting Reference Points
   6109     1.524000,                !- X-Coordinate of First Reference Point {m}
   6110     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6111     4.724400,                !- Z-Coordinate of First Reference Point {m}
   6112     3.048000,                !- X-Coordinate of Second Reference Point {m}
   6113     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6114     4.724400,                !- Z-Coordinate of Second Reference Point {m}
   6115     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6116     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6117     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6118     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6119     2,                       !- Lighting Control Type
   6120     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6121     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6122     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6123     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6124     3,                       !- Number of Stepped Control Steps
   6125     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6126 
   6127 Daylighting:Controls,
   6128     Perimeter_top_ZN_1,      !- Zone Name
   6129     2,                       !- Total Daylighting Reference Points
   6130     24.955500,               !- X-Coordinate of First Reference Point {m}
   6131     1.524000,                !- Y-Coordinate of First Reference Point {m}
   6132     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6133     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6134     3.048000,                !- Y-Coordinate of Second Reference Point {m}
   6135     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6136     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6137     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6138     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6139     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6140     2,                       !- Lighting Control Type
   6141     180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6142     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6143     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6144     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6145     3,                       !- Number of Stepped Control Steps
   6146     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6147 
   6148 Daylighting:Controls,
   6149     Perimeter_top_ZN_2,      !- Zone Name
   6150     2,                       !- Total Daylighting Reference Points
   6151     48.387000,               !- X-Coordinate of First Reference Point {m}
   6152     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6153     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6154     46.863000,               !- X-Coordinate of Second Reference Point {m}
   6155     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6156     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6157     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6158     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6159     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6160     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6161     2,                       !- Lighting Control Type
   6162     90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6163     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6164     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6165     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6166     3,                       !- Number of Stepped Control Steps
   6167     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6168 
   6169 Daylighting:Controls,
   6170     Perimeter_top_ZN_3,      !- Zone Name
   6171     2,                       !- Total Daylighting Reference Points
   6172     24.955500,               !- X-Coordinate of First Reference Point {m}
   6173     31.749800,               !- Y-Coordinate of First Reference Point {m}
   6174     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6175     24.955500,               !- X-Coordinate of Second Reference Point {m}
   6176     30.225800,               !- Y-Coordinate of Second Reference Point {m}
   6177     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6178     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6179     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6180     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6181     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6182     2,                       !- Lighting Control Type
   6183     0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6184     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6185     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6186     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6187     3,                       !- Number of Stepped Control Steps
   6188     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6189 
   6190 Daylighting:Controls,
   6191     Perimeter_top_ZN_4,      !- Zone Name
   6192     2,                       !- Total Daylighting Reference Points
   6193     1.524000,                !- X-Coordinate of First Reference Point {m}
   6194     16.636900,               !- Y-Coordinate of First Reference Point {m}
   6195     8.687000,                !- Z-Coordinate of First Reference Point {m}
   6196     3.048000,                !- X-Coordinate of Second Reference Point {m}
   6197     16.636900,               !- Y-Coordinate of Second Reference Point {m}
   6198     8.687000,                !- Z-Coordinate of Second Reference Point {m}
   6199     0.3835,                  !- Fraction of Zone Controlled by First Reference Point
   6200     0.1395,                  !- Fraction of Zone Controlled by Second Reference Point
   6201     375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
   6202     375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
   6203     2,                       !- Lighting Control Type
   6204     270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
   6205     22.0,                    !- Maximum Allowable Discomfort Glare Index
   6206     0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
   6207     0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
   6208     3,                       !- Number of Stepped Control Steps
   6209     1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
   6210 
   6211 ZoneInfiltration:DesignFlowRate,
   6212     Perimeter_top_ZN_3_Infiltration,  !- Name
   6213     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   6214     INFIL_SCH_PNNL,          !- Schedule Name
   6215     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6216     0,                       !- Design Flow Rate {m3/s}
   6217     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6218     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6219     ,                        !- Air Changes per Hour {1/hr}
   6220     0,                       !- Constant Term Coefficient
   6221     0.0000,                  !- Temperature Term Coefficient
   6222     0.2240,                  !- Velocity Term Coefficient
   6223     0.0000;                  !- Velocity Squared Term Coefficient
   6224 
   6225 ZoneInfiltration:DesignFlowRate,
   6226     Perimeter_top_ZN_2_Infiltration,  !- Name
   6227     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   6228     INFIL_SCH_PNNL,          !- Schedule Name
   6229     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6230     0,                       !- Design Flow Rate {m3/s}
   6231     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6232     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6233     ,                        !- Air Changes per Hour {1/hr}
   6234     0,                       !- Constant Term Coefficient
   6235     0.0000,                  !- Temperature Term Coefficient
   6236     0.2240,                  !- Velocity Term Coefficient
   6237     0.0000;                  !- Velocity Squared Term Coefficient
   6238 
   6239 ZoneInfiltration:DesignFlowRate,
   6240     Perimeter_top_ZN_1_Infiltration,  !- Name
   6241     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   6242     INFIL_SCH_PNNL,          !- Schedule Name
   6243     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6244     0,                       !- Design Flow Rate {m3/s}
   6245     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6246     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6247     ,                        !- Air Changes per Hour {1/hr}
   6248     0,                       !- Constant Term Coefficient
   6249     0.0000,                  !- Temperature Term Coefficient
   6250     0.2240,                  !- Velocity Term Coefficient
   6251     0.0000;                  !- Velocity Squared Term Coefficient
   6252 
   6253 ZoneInfiltration:DesignFlowRate,
   6254     Perimeter_top_ZN_4_Infiltration,  !- Name
   6255     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   6256     INFIL_SCH_PNNL,          !- Schedule Name
   6257     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6258     0,                       !- Design Flow Rate {m3/s}
   6259     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6260     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6261     ,                        !- Air Changes per Hour {1/hr}
   6262     0,                       !- Constant Term Coefficient
   6263     0.0000,                  !- Temperature Term Coefficient
   6264     0.2240,                  !- Velocity Term Coefficient
   6265     0.0000;                  !- Velocity Squared Term Coefficient
   6266 
   6267 ZoneInfiltration:DesignFlowRate,
   6268     Perimeter_bot_ZN_3_Infiltration,  !- Name
   6269     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   6270     INFIL_SCH_PNNL,          !- Schedule Name
   6271     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6272     0,                       !- Design Flow Rate {m3/s}
   6273     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6274     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6275     ,                        !- Air Changes per Hour {1/hr}
   6276     0,                       !- Constant Term Coefficient
   6277     0.0000,                  !- Temperature Term Coefficient
   6278     0.2240,                  !- Velocity Term Coefficient
   6279     0.0000;                  !- Velocity Squared Term Coefficient
   6280 
   6281 ZoneInfiltration:DesignFlowRate,
   6282     Perimeter_bot_ZN_2_Infiltration,  !- Name
   6283     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   6284     INFIL_SCH_PNNL,          !- Schedule Name
   6285     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6286     0,                       !- Design Flow Rate {m3/s}
   6287     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6288     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6289     ,                        !- Air Changes per Hour {1/hr}
   6290     0,                       !- Constant Term Coefficient
   6291     0.0000,                  !- Temperature Term Coefficient
   6292     0.2240,                  !- Velocity Term Coefficient
   6293     0.0000;                  !- Velocity Squared Term Coefficient
   6294 
   6295 ZoneInfiltration:DesignFlowRate,
   6296     Perimeter_bot_ZN_1_Infiltration,  !- Name
   6297     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6298     INFIL_SCH_PNNL,          !- Schedule Name
   6299     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6300     0,                       !- Design Flow Rate {m3/s}
   6301     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6302     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6303     ,                        !- Air Changes per Hour {1/hr}
   6304     0,                       !- Constant Term Coefficient
   6305     0.0000,                  !- Temperature Term Coefficient
   6306     0.2240,                  !- Velocity Term Coefficient
   6307     0.0000;                  !- Velocity Squared Term Coefficient
   6308 
   6309 ZoneInfiltration:DesignFlowRate,
   6310     Perimeter_bot_ZN_1_Door_Infiltration,  !- Name
   6311     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6312     INFIL_Door_Opening_SCH,  !- Schedule Name
   6313     Flow/Zone,               !- Design Flow Rate Calculation Method
   6314     1.04300287,              !- Design Flow Rate {m3/s}
   6315     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6316     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   6317     ,                        !- Air Changes per Hour {1/hr}
   6318     1.0,                     !- Constant Term Coefficient
   6319     0.0,                     !- Temperature Term Coefficient
   6320     0.0,                     !- Velocity Term Coefficient
   6321     0.0;                     !- Velocity Squared Term Coefficient
   6322 
   6323 ZoneInfiltration:DesignFlowRate,
   6324     Perimeter_bot_ZN_4_Infiltration,  !- Name
   6325     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   6326     INFIL_SCH_PNNL,          !- Schedule Name
   6327     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6328     0,                       !- Design Flow Rate {m3/s}
   6329     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6330     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6331     ,                        !- Air Changes per Hour {1/hr}
   6332     0,                       !- Constant Term Coefficient
   6333     0.0000,                  !- Temperature Term Coefficient
   6334     0.2240,                  !- Velocity Term Coefficient
   6335     0.0000;                  !- Velocity Squared Term Coefficient
   6336 
   6337 ZoneInfiltration:DesignFlowRate,
   6338     Perimeter_mid_ZN_3_Infiltration,  !- Name
   6339     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   6340     INFIL_SCH_PNNL,          !- Schedule Name
   6341     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6342     0,                       !- Design Flow Rate {m3/s}
   6343     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6344     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6345     ,                        !- Air Changes per Hour {1/hr}
   6346     0,                       !- Constant Term Coefficient
   6347     0.0000,                  !- Temperature Term Coefficient
   6348     0.2240,                  !- Velocity Term Coefficient
   6349     0.0000;                  !- Velocity Squared Term Coefficient
   6350 
   6351 ZoneInfiltration:DesignFlowRate,
   6352     Perimeter_mid_ZN_2_Infiltration,  !- Name
   6353     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   6354     INFIL_SCH_PNNL,          !- Schedule Name
   6355     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6356     0,                       !- Design Flow Rate {m3/s}
   6357     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6358     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6359     ,                        !- Air Changes per Hour {1/hr}
   6360     0,                       !- Constant Term Coefficient
   6361     0.0000,                  !- Temperature Term Coefficient
   6362     0.2240,                  !- Velocity Term Coefficient
   6363     0.0000;                  !- Velocity Squared Term Coefficient
   6364 
   6365 ZoneInfiltration:DesignFlowRate,
   6366     Perimeter_mid_ZN_1_Infiltration,  !- Name
   6367     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   6368     INFIL_SCH_PNNL,          !- Schedule Name
   6369     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6370     0,                       !- Design Flow Rate {m3/s}
   6371     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6372     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6373     ,                        !- Air Changes per Hour {1/hr}
   6374     0,                       !- Constant Term Coefficient
   6375     0.0000,                  !- Temperature Term Coefficient
   6376     0.2240,                  !- Velocity Term Coefficient
   6377     0.0000;                  !- Velocity Squared Term Coefficient
   6378 
   6379 ZoneInfiltration:DesignFlowRate,
   6380     Perimeter_mid_ZN_4_Infiltration,  !- Name
   6381     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   6382     INFIL_SCH_PNNL,          !- Schedule Name
   6383     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6384     0,                       !- Design Flow Rate {m3/s}
   6385     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6386     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6387     ,                        !- Air Changes per Hour {1/hr}
   6388     0,                       !- Constant Term Coefficient
   6389     0.0000,                  !- Temperature Term Coefficient
   6390     0.2240,                  !- Velocity Term Coefficient
   6391     0.0000;                  !- Velocity Squared Term Coefficient
   6392 
   6393 ZoneInfiltration:DesignFlowRate,
   6394     FirstFloor_Plenum_Infiltration,  !- Name
   6395     FirstFloor_Plenum,       !- Zone or ZoneList Name
   6396     INFIL_SCH_PNNL,          !- Schedule Name
   6397     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6398     0,                       !- Design Flow Rate {m3/s}
   6399     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6400     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6401     ,                        !- Air Changes per Hour {1/hr}
   6402     0,                       !- Constant Term Coefficient
   6403     0.0000,                  !- Temperature Term Coefficient
   6404     0.2240,                  !- Velocity Term Coefficient
   6405     0.0000;                  !- Velocity Squared Term Coefficient
   6406 
   6407 ZoneInfiltration:DesignFlowRate,
   6408     MidFloor_Plenum_Infiltration,  !- Name
   6409     MidFloor_Plenum,         !- Zone or ZoneList Name
   6410     INFIL_SCH_PNNL,          !- Schedule Name
   6411     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6412     0,                       !- Design Flow Rate {m3/s}
   6413     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6414     0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
   6415     ,                        !- Air Changes per Hour {1/hr}
   6416     0,                       !- Constant Term Coefficient
   6417     0.0000,                  !- Temperature Term Coefficient
   6418     0.2240,                  !- Velocity Term Coefficient
   6419     0.0000;                  !- Velocity Squared Term Coefficient
   6420 
   6421 ZoneInfiltration:DesignFlowRate,
   6422     TopFloor_Plenum_Infiltration,  !- Name
   6423     TopFloor_Plenum,         !- Zone or ZoneList Name
   6424     INFIL_SCH_PNNL,          !- Schedule Name
   6425     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   6426     0,                       !- Design Flow Rate {m3/s}
   6427     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   6428     6.19256064e-05,          !- Flow per Exterior Surface Area {m3/s-m2}
   6429     ,                        !- Air Changes per Hour {1/hr}
   6430     0,                       !- Constant Term Coefficient
   6431     0.0000,                  !- Temperature Term Coefficient
   6432     0.2240,                  !- Velocity Term Coefficient
   6433     0.0000;                  !- Velocity Squared Term Coefficient
   6434 
   6435 Sizing:Parameters,
   6436     1.0,                     !- Heating Sizing Factor
   6437     1.0,                     !- Cooling Sizing Factor
   6438     8;                       !- Timesteps in Averaging Window
   6439 
   6440 !***** Space Conditioning For Zone: Core_bottom *****
   6441 Sizing:Zone,
   6442     Core_bottom,             !- Zone or ZoneList Name
   6443     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6444     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6445     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6446     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6447     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6448     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6449     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6450     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6451     SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
   6452     0.0,                     !- Zone Heating Sizing Factor
   6453     0.0,                     !- Zone Cooling Sizing Factor
   6454     DesignDay,               !- Cooling Design Air Flow Method
   6455     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6456     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6457     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6458     0.0,                     !- Cooling Minimum Air Flow Fraction
   6459     DesignDay,               !- Heating Design Air Flow Method
   6460     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6461 
   6462 DesignSpecification:OutdoorAir,
   6463     SZ DSOA Core_bottom,     !- Name
   6464     Flow/Area,               !- Outdoor Air Method
   6465     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6466     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6467     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6468 
   6469 !***** Space Conditioning For Zone: Core_mid *****
   6470 Sizing:Zone,
   6471     Core_mid,                !- Zone or ZoneList Name
   6472     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6473     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6474     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6475     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6476     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6477     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6478     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6479     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6480     SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
   6481     0.0,                     !- Zone Heating Sizing Factor
   6482     0.0,                     !- Zone Cooling Sizing Factor
   6483     DesignDay,               !- Cooling Design Air Flow Method
   6484     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6485     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6486     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6487     0.0,                     !- Cooling Minimum Air Flow Fraction
   6488     DesignDay,               !- Heating Design Air Flow Method
   6489     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6490 
   6491 DesignSpecification:OutdoorAir,
   6492     SZ DSOA Core_mid,        !- Name
   6493     Flow/Area,               !- Outdoor Air Method
   6494     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6495     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6496     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6497 
   6498 !***** Space Conditioning For Zone: Core_top *****
   6499 Sizing:Zone,
   6500     Core_top,                !- Zone or ZoneList Name
   6501     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6502     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6503     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6504     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6505     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6506     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6507     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6508     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6509     SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
   6510     0.0,                     !- Zone Heating Sizing Factor
   6511     0.0,                     !- Zone Cooling Sizing Factor
   6512     DesignDay,               !- Cooling Design Air Flow Method
   6513     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6514     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6515     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6516     0.0,                     !- Cooling Minimum Air Flow Fraction
   6517     DesignDay,               !- Heating Design Air Flow Method
   6518     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6519 
   6520 DesignSpecification:OutdoorAir,
   6521     SZ DSOA Core_top,        !- Name
   6522     Flow/Area,               !- Outdoor Air Method
   6523     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6524     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6525     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6526 
   6527 !***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****
   6528 Sizing:Zone,
   6529     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   6530     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6531     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6532     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6533     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6534     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6535     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6536     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6537     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6538     SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
   6539     0.0,                     !- Zone Heating Sizing Factor
   6540     0.0,                     !- Zone Cooling Sizing Factor
   6541     DesignDay,               !- Cooling Design Air Flow Method
   6542     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6543     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6544     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6545     0.0,                     !- Cooling Minimum Air Flow Fraction
   6546     DesignDay,               !- Heating Design Air Flow Method
   6547     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6548 
   6549 DesignSpecification:OutdoorAir,
   6550     SZ DSOA Perimeter_top_ZN_3,  !- Name
   6551     Flow/Area,               !- Outdoor Air Method
   6552     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6553     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6554     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6555 
   6556 !***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****
   6557 Sizing:Zone,
   6558     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   6559     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6560     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6561     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6562     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6563     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6564     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6565     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6566     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6567     SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
   6568     0.0,                     !- Zone Heating Sizing Factor
   6569     0.0,                     !- Zone Cooling Sizing Factor
   6570     DesignDay,               !- Cooling Design Air Flow Method
   6571     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6572     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6573     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6574     0.0,                     !- Cooling Minimum Air Flow Fraction
   6575     DesignDay,               !- Heating Design Air Flow Method
   6576     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6577 
   6578 DesignSpecification:OutdoorAir,
   6579     SZ DSOA Perimeter_top_ZN_2,  !- Name
   6580     Flow/Area,               !- Outdoor Air Method
   6581     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6582     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6583     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6584 
   6585 !***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****
   6586 Sizing:Zone,
   6587     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   6588     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6589     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6590     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6591     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6592     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6593     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6594     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6595     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6596     SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
   6597     0.0,                     !- Zone Heating Sizing Factor
   6598     0.0,                     !- Zone Cooling Sizing Factor
   6599     DesignDay,               !- Cooling Design Air Flow Method
   6600     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6601     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6602     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6603     0.0,                     !- Cooling Minimum Air Flow Fraction
   6604     DesignDay,               !- Heating Design Air Flow Method
   6605     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6606 
   6607 DesignSpecification:OutdoorAir,
   6608     SZ DSOA Perimeter_top_ZN_1,  !- Name
   6609     Flow/Area,               !- Outdoor Air Method
   6610     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6611     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6612     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6613 
   6614 !***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****
   6615 Sizing:Zone,
   6616     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   6617     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6618     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6619     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6620     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6621     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6622     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6623     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6624     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6625     SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
   6626     0.0,                     !- Zone Heating Sizing Factor
   6627     0.0,                     !- Zone Cooling Sizing Factor
   6628     DesignDay,               !- Cooling Design Air Flow Method
   6629     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6630     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6631     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6632     0.0,                     !- Cooling Minimum Air Flow Fraction
   6633     DesignDay,               !- Heating Design Air Flow Method
   6634     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6635 
   6636 DesignSpecification:OutdoorAir,
   6637     SZ DSOA Perimeter_top_ZN_4,  !- Name
   6638     Flow/Area,               !- Outdoor Air Method
   6639     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6640     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6641     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6642 
   6643 !***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****
   6644 Sizing:Zone,
   6645     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   6646     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6647     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6648     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6649     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6650     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6651     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6652     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6653     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6654     SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
   6655     0.0,                     !- Zone Heating Sizing Factor
   6656     0.0,                     !- Zone Cooling Sizing Factor
   6657     DesignDay,               !- Cooling Design Air Flow Method
   6658     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6659     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6660     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6661     0.0,                     !- Cooling Minimum Air Flow Fraction
   6662     DesignDay,               !- Heating Design Air Flow Method
   6663     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6664 
   6665 DesignSpecification:OutdoorAir,
   6666     SZ DSOA Perimeter_bot_ZN_3,  !- Name
   6667     Flow/Area,               !- Outdoor Air Method
   6668     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6669     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6670     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6671 
   6672 !***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****
   6673 Sizing:Zone,
   6674     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   6675     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6676     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6677     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6678     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6679     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6680     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6681     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6682     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6683     SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
   6684     0.0,                     !- Zone Heating Sizing Factor
   6685     0.0,                     !- Zone Cooling Sizing Factor
   6686     DesignDay,               !- Cooling Design Air Flow Method
   6687     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6688     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6689     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6690     0.0,                     !- Cooling Minimum Air Flow Fraction
   6691     DesignDay,               !- Heating Design Air Flow Method
   6692     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6693 
   6694 DesignSpecification:OutdoorAir,
   6695     SZ DSOA Perimeter_bot_ZN_2,  !- Name
   6696     Flow/Area,               !- Outdoor Air Method
   6697     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6698     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6699     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6700 
   6701 !***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****
   6702 Sizing:Zone,
   6703     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   6704     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6705     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6706     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6707     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6708     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6709     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6710     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6711     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6712     SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
   6713     0.0,                     !- Zone Heating Sizing Factor
   6714     0.0,                     !- Zone Cooling Sizing Factor
   6715     DesignDay,               !- Cooling Design Air Flow Method
   6716     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6717     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6718     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6719     0.0,                     !- Cooling Minimum Air Flow Fraction
   6720     DesignDay,               !- Heating Design Air Flow Method
   6721     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6722 
   6723 DesignSpecification:OutdoorAir,
   6724     SZ DSOA Perimeter_bot_ZN_1,  !- Name
   6725     Flow/Area,               !- Outdoor Air Method
   6726     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6727     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6728     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6729 
   6730 !***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****
   6731 Sizing:Zone,
   6732     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   6733     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6734     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6735     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6736     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6737     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6738     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6739     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6740     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6741     SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
   6742     0.0,                     !- Zone Heating Sizing Factor
   6743     0.0,                     !- Zone Cooling Sizing Factor
   6744     DesignDay,               !- Cooling Design Air Flow Method
   6745     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6746     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6747     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6748     0.0,                     !- Cooling Minimum Air Flow Fraction
   6749     DesignDay,               !- Heating Design Air Flow Method
   6750     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6751 
   6752 DesignSpecification:OutdoorAir,
   6753     SZ DSOA Perimeter_bot_ZN_4,  !- Name
   6754     Flow/Area,               !- Outdoor Air Method
   6755     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6756     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6757     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6758 
   6759 !***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****
   6760 Sizing:Zone,
   6761     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   6762     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6763     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6764     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6765     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6766     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6767     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6768     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6769     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6770     SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
   6771     0.0,                     !- Zone Heating Sizing Factor
   6772     0.0,                     !- Zone Cooling Sizing Factor
   6773     DesignDay,               !- Cooling Design Air Flow Method
   6774     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6775     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6776     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6777     0.0,                     !- Cooling Minimum Air Flow Fraction
   6778     DesignDay,               !- Heating Design Air Flow Method
   6779     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6780 
   6781 DesignSpecification:OutdoorAir,
   6782     SZ DSOA Perimeter_mid_ZN_3,  !- Name
   6783     Flow/Area,               !- Outdoor Air Method
   6784     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6785     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6786     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6787 
   6788 !***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****
   6789 Sizing:Zone,
   6790     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   6791     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6792     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6793     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6794     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6795     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6796     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6797     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6798     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6799     SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
   6800     0.0,                     !- Zone Heating Sizing Factor
   6801     0.0,                     !- Zone Cooling Sizing Factor
   6802     DesignDay,               !- Cooling Design Air Flow Method
   6803     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6804     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6805     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6806     0.0,                     !- Cooling Minimum Air Flow Fraction
   6807     DesignDay,               !- Heating Design Air Flow Method
   6808     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6809 
   6810 DesignSpecification:OutdoorAir,
   6811     SZ DSOA Perimeter_mid_ZN_2,  !- Name
   6812     Flow/Area,               !- Outdoor Air Method
   6813     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6814     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6815     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6816 
   6817 !***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****
   6818 Sizing:Zone,
   6819     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   6820     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6821     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6822     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6823     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6824     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6825     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6826     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6827     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6828     SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
   6829     0.0,                     !- Zone Heating Sizing Factor
   6830     0.0,                     !- Zone Cooling Sizing Factor
   6831     DesignDay,               !- Cooling Design Air Flow Method
   6832     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6833     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6834     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6835     0.0,                     !- Cooling Minimum Air Flow Fraction
   6836     DesignDay,               !- Heating Design Air Flow Method
   6837     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6838 
   6839 DesignSpecification:OutdoorAir,
   6840     SZ DSOA Perimeter_mid_ZN_1,  !- Name
   6841     Flow/Area,               !- Outdoor Air Method
   6842     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6843     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6844     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6845 
   6846 !***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****
   6847 Sizing:Zone,
   6848     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   6849     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   6850     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
   6851     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6852     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   6853     40.0,                    !- Zone Heating Design Supply Air Temperature {C}
   6854     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6855     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6856     0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6857     SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
   6858     0.0,                     !- Zone Heating Sizing Factor
   6859     0.0,                     !- Zone Cooling Sizing Factor
   6860     DesignDay,               !- Cooling Design Air Flow Method
   6861     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6862     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6863     0.0,                     !- Cooling Minimum Air Flow {m3/s}
   6864     0.0,                     !- Cooling Minimum Air Flow Fraction
   6865     DesignDay,               !- Heating Design Air Flow Method
   6866     0.0;                     !- Heating Design Air Flow Rate {m3/s}
   6867 
   6868 DesignSpecification:OutdoorAir,
   6869     SZ DSOA Perimeter_mid_ZN_4,  !- Name
   6870     Flow/Area,               !- Outdoor Air Method
   6871     ,                        !- Outdoor Air Flow per Person {m3/s-person}
   6872     0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6873     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   6874 
   6875 Sizing:System,
   6876     PACU_VAV_bot,            !- AirLoop Name
   6877     Sensible,                !- Type of Load to Size On
   6878     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6879     0.3000,                  !- Minimum System Air Flow Ratio
   6880     7.0,                     !- Preheat Design Temperature {C}
   6881     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6882     12.8000,                 !- Precool Design Temperature {C}
   6883     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6884     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6885     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6886     Coincident,              !- Sizing Option
   6887     No,                      !- 100% Outdoor Air in Cooling
   6888     No,                      !- 100% Outdoor Air in Heating
   6889     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6890     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6891     DesignDay,               !- Cooling Design Air Flow Method
   6892     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6893     DesignDay,               !- Heating Design Air Flow Method
   6894     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6895     ZoneSum;                 !- System Outdoor Air Method
   6896 
   6897 Sizing:System,
   6898     PACU_VAV_mid,            !- AirLoop Name
   6899     Sensible,                !- Type of Load to Size On
   6900     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6901     0.3000,                  !- Minimum System Air Flow Ratio
   6902     7.0,                     !- Preheat Design Temperature {C}
   6903     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6904     12.8000,                 !- Precool Design Temperature {C}
   6905     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6906     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6907     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6908     Coincident,              !- Sizing Option
   6909     No,                      !- 100% Outdoor Air in Cooling
   6910     No,                      !- 100% Outdoor Air in Heating
   6911     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6912     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6913     DesignDay,               !- Cooling Design Air Flow Method
   6914     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6915     DesignDay,               !- Heating Design Air Flow Method
   6916     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6917     ZoneSum;                 !- System Outdoor Air Method
   6918 
   6919 Sizing:System,
   6920     PACU_VAV_top,            !- AirLoop Name
   6921     Sensible,                !- Type of Load to Size On
   6922     1.19508883333333,        !- Design Outdoor Air Flow Rate {m3/s}
   6923     0.3000,                  !- Minimum System Air Flow Ratio
   6924     7.0,                     !- Preheat Design Temperature {C}
   6925     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6926     12.8000,                 !- Precool Design Temperature {C}
   6927     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6928     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6929     12.8000,                 !- Central Heating Design Supply Air Temperature {C}
   6930     Coincident,              !- Sizing Option
   6931     No,                      !- 100% Outdoor Air in Cooling
   6932     No,                      !- 100% Outdoor Air in Heating
   6933     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6934     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6935     DesignDay,               !- Cooling Design Air Flow Method
   6936     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   6937     DesignDay,               !- Heating Design Air Flow Method
   6938     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   6939     ZoneSum;                 !- System Outdoor Air Method
   6940 
   6941 Sizing:Plant,
   6942     SHWSys1,                 !- Plant or Condenser Loop Name
   6943     Heating,                 !- Loop Type
   6944     60,                      !- Design Loop Exit Temperature {C}
   6945     5.0;                     !- Loop Design Temperature Difference {deltaC}
   6946 
   6947 Curve:Biquadratic,
   6948     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Name
   6949     1.39072,                 !- Coefficient1 Constant
   6950     -0.0529058,              !- Coefficient2 x
   6951     0.0018423,               !- Coefficient3 x**2
   6952     0.00058267,              !- Coefficient4 y
   6953     -0.000186814,            !- Coefficient5 y**2
   6954     0.000265159,             !- Coefficient6 x*y
   6955     16.5556,                 !- Minimum Value of x
   6956     22.1111,                 !- Maximum Value of x
   6957     23.7778,                 !- Minimum Value of y
   6958     47.66;                   !- Maximum Value of y
   6959 
   6960 Curve:Biquadratic,
   6961     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
   6962     -0.536161,               !- Coefficient1 Constant
   6963     0.105138,                !- Coefficient2 x
   6964     -0.00172659,             !- Coefficient3 x**2
   6965     0.0149848,               !- Coefficient4 y
   6966     0.000659948,             !- Coefficient5 y**2
   6967     -0.0017385,              !- Coefficient6 x*y
   6968     16.5556,                 !- Minimum Value of x
   6969     22.1111,                 !- Maximum Value of x
   6970     23.7778,                 !- Minimum Value of y
   6971     47.66;                   !- Maximum Value of y
   6972 
   6973 Curve:Quadratic,
   6974     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Name
   6975     0.718954,                !- Coefficient1 Constant
   6976     0.435436,                !- Coefficient2 x
   6977     -0.154193,               !- Coefficient3 x**2
   6978     0.75,                    !- Minimum Value of x
   6979     1.25;                    !- Maximum Value of x
   6980 
   6981 Curve:Quadratic,
   6982     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
   6983     1.19525,                 !- Coefficient1 Constant
   6984     -0.306138,               !- Coefficient2 x
   6985     0.110973,                !- Coefficient3 x**2
   6986     0.75,                    !- Minimum Value of x
   6987     1.25;                    !- Maximum Value of x
   6988 
   6989 Curve:Quadratic,
   6990     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
   6991     0.771,                   !- Coefficient1 Constant
   6992     0.229,                   !- Coefficient2 x
   6993     0.0,                     !- Coefficient3 x**2
   6994     0.0,                     !- Minimum Value of x
   6995     1.0;                     !- Maximum Value of x
   6996 
   6997 NodeList,
   6998     Core_bottom Inlet Nodes, !- Name
   6999     Core_bottom VAV Box Outlet Node;  !- Node 1 Name
   7000 
   7001 NodeList,
   7002     Core_mid Inlet Nodes,    !- Name
   7003     Core_mid VAV Box Outlet Node;  !- Node 1 Name
   7004 
   7005 NodeList,
   7006     Core_top Inlet Nodes,    !- Name
   7007     Core_top VAV Box Outlet Node;  !- Node 1 Name
   7008 
   7009 NodeList,
   7010     Perimeter_top_ZN_3 Inlet Nodes,  !- Name
   7011     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   7012 
   7013 NodeList,
   7014     Perimeter_top_ZN_2 Inlet Nodes,  !- Name
   7015     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   7016 
   7017 NodeList,
   7018     Perimeter_top_ZN_1 Inlet Nodes,  !- Name
   7019     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   7020 
   7021 NodeList,
   7022     Perimeter_top_ZN_4 Inlet Nodes,  !- Name
   7023     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   7024 
   7025 NodeList,
   7026     Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
   7027     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   7028 
   7029 NodeList,
   7030     Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
   7031     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   7032 
   7033 NodeList,
   7034     Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
   7035     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   7036 
   7037 NodeList,
   7038     Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
   7039     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   7040 
   7041 NodeList,
   7042     Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
   7043     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name
   7044 
   7045 NodeList,
   7046     Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
   7047     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name
   7048 
   7049 NodeList,
   7050     Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
   7051     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name
   7052 
   7053 NodeList,
   7054     Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
   7055     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name
   7056 
   7057 NodeList,
   7058     PACU_VAV_bot_OANode List,!- Name
   7059     PACU_VAV_bot_OAInlet Node;  !- Node 1 Name
   7060 
   7061 NodeList,
   7062     PACU_VAV_mid_OANode List,!- Name
   7063     PACU_VAV_mid_OAInlet Node;  !- Node 1 Name
   7064 
   7065 NodeList,
   7066     PACU_VAV_top_OANode List,!- Name
   7067     PACU_VAV_top_OAInlet Node;  !- Node 1 Name
   7068 
   7069 BranchList,
   7070     PACU_VAV_bot Air Loop Branches,  !- Name
   7071     PACU_VAV_bot Air Loop Main Branch;  !- Branch 1 Name
   7072 
   7073 BranchList,
   7074     PACU_VAV_mid Air Loop Branches,  !- Name
   7075     PACU_VAV_mid Air Loop Main Branch;  !- Branch 1 Name
   7076 
   7077 BranchList,
   7078     PACU_VAV_top Air Loop Branches,  !- Name
   7079     PACU_VAV_top Air Loop Main Branch;  !- Branch 1 Name
   7080 
   7081 BranchList,
   7082     SHWSys1 Supply Branches, !- Name
   7083     SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
   7084     SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
   7085     SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   7086     SHWSys1 Supply Outlet Branch;  !- Branch 4 Name
   7087 
   7088 BranchList,
   7089     SHWSys1 Demand Branches, !- Name
   7090     SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
   7091     SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
   7092     SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
   7093     SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
   7094     SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
   7095     SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
   7096     SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
   7097     SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
   7098     SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
   7099     SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
   7100     SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
   7101     SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
   7102     SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
   7103     SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
   7104     SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
   7105     SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
   7106     SHWSys1 Demand Bypass Branch,  !- Branch 17 Name
   7107     SHWSys1 Demand Outlet Branch;  !- Branch 18 Name
   7108 
   7109 ConnectorList,
   7110     SHWSys1 Supply Connectors,  !- Name
   7111     Connector:Splitter,      !- Connector 1 Object Type
   7112     SHWSys1 Supply Splitter, !- Connector 1 Name
   7113     Connector:Mixer,         !- Connector 2 Object Type
   7114     SHWSys1 Supply Mixer;    !- Connector 2 Name
   7115 
   7116 ConnectorList,
   7117     SHWSys1 Demand Connectors,  !- Name
   7118     Connector:Splitter,      !- Connector 1 Object Type
   7119     SHWSys1 Demand Splitter, !- Connector 1 Name
   7120     Connector:Mixer,         !- Connector 2 Object Type
   7121     SHWSys1 Demand Mixer;    !- Connector 2 Name
   7122 
   7123 Branch,
   7124     PACU_VAV_bot Air Loop Main Branch,  !- Name
   7125     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7126     ,                        !- Pressure Drop Curve Name
   7127     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7128     PACU_VAV_bot_OA,         !- Component 1 Name
   7129     PACU_VAV_bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7130     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 1 Outlet Node Name
   7131     Passive,                 !- Component 1 Branch Control Type
   7132     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7133     PACU_VAV_bot_CoolC,      !- Component 2 Name
   7134     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 2 Inlet Node Name
   7135     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 2 Outlet Node Name
   7136     Passive,                 !- Component 2 Branch Control Type
   7137     Coil:Heating:Gas,        !- Component 3 Object Type
   7138     PACU_VAV_bot_HeatC,      !- Component 3 Name
   7139     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 3 Inlet Node Name
   7140     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 3 Outlet Node Name
   7141     Passive,                 !- Component 3 Branch Control Type
   7142     Fan:VariableVolume,      !- Component 4 Object Type
   7143     PACU_VAV_bot Fan,        !- Component 4 Name
   7144     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 4 Inlet Node Name
   7145     PACU_VAV_bot Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7146     Active;                  !- Component 4 Branch Control Type
   7147 
   7148 Branch,
   7149     PACU_VAV_mid Air Loop Main Branch,  !- Name
   7150     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7151     ,                        !- Pressure Drop Curve Name
   7152     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7153     PACU_VAV_mid_OA,         !- Component 1 Name
   7154     PACU_VAV_mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7155     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 1 Outlet Node Name
   7156     Passive,                 !- Component 1 Branch Control Type
   7157     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7158     PACU_VAV_mid_CoolC,      !- Component 2 Name
   7159     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 2 Inlet Node Name
   7160     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 2 Outlet Node Name
   7161     Passive,                 !- Component 2 Branch Control Type
   7162     Coil:Heating:Gas,        !- Component 3 Object Type
   7163     PACU_VAV_mid_HeatC,      !- Component 3 Name
   7164     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 3 Inlet Node Name
   7165     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 3 Outlet Node Name
   7166     Passive,                 !- Component 3 Branch Control Type
   7167     Fan:VariableVolume,      !- Component 4 Object Type
   7168     PACU_VAV_mid Fan,        !- Component 4 Name
   7169     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 4 Inlet Node Name
   7170     PACU_VAV_mid Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7171     Active;                  !- Component 4 Branch Control Type
   7172 
   7173 Branch,
   7174     PACU_VAV_top Air Loop Main Branch,  !- Name
   7175     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7176     ,                        !- Pressure Drop Curve Name
   7177     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7178     PACU_VAV_top_OA,         !- Component 1 Name
   7179     PACU_VAV_top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7180     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 1 Outlet Node Name
   7181     Passive,                 !- Component 1 Branch Control Type
   7182     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7183     PACU_VAV_top_CoolC,      !- Component 2 Name
   7184     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 2 Inlet Node Name
   7185     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 2 Outlet Node Name
   7186     Passive,                 !- Component 2 Branch Control Type
   7187     Coil:Heating:Gas,        !- Component 3 Object Type
   7188     PACU_VAV_top_HeatC,      !- Component 3 Name
   7189     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 3 Inlet Node Name
   7190     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 3 Outlet Node Name
   7191     Passive,                 !- Component 3 Branch Control Type
   7192     Fan:VariableVolume,      !- Component 4 Object Type
   7193     PACU_VAV_top Fan,        !- Component 4 Name
   7194     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 4 Inlet Node Name
   7195     PACU_VAV_top Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7196     Active;                  !- Component 4 Branch Control Type
   7197 
   7198 !    Pump:ConstantSpeed,
   7199 Branch,
   7200     SHWSys1 Supply Inlet Branch,  !- Name
   7201     ,                        !- Maximum Flow Rate {m3/s}
   7202     ,                        !- Pressure Drop Curve Name
   7203     Pump:ConstantSpeed,      !- Component 1 Object Type
   7204     SHWSys1 Pump,            !- Component 1 Name
   7205     SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   7206     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
   7207     Active;                  !- Component 1 Branch Control Type
   7208 
   7209 !    Active;
   7210 Branch,
   7211     SHWSys1 Supply Equipment Branch,  !- Name
   7212     ,                        !- Maximum Flow Rate {m3/s}
   7213     ,                        !- Pressure Drop Curve Name
   7214     WaterHeater:Mixed,       !- Component 1 Object Type
   7215     SHWSys1 Water Heater,    !- Component 1 Name
   7216     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
   7217     SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   7218     Active;                  !- Component 1 Branch Control Type
   7219 
   7220 Branch,
   7221     SHWSys1 Supply Equipment Bypass Branch,  !- Name
   7222     ,                        !- Maximum Flow Rate {m3/s}
   7223     ,                        !- Pressure Drop Curve Name
   7224     Pipe:Adiabatic,          !- Component 1 Object Type
   7225     SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   7226     SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   7227     SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   7228     Bypass;                  !- Component 1 Branch Control Type
   7229 
   7230 Branch,
   7231     SHWSys1 Supply Outlet Branch,  !- Name
   7232     ,                        !- Maximum Flow Rate {m3/s}
   7233     ,                        !- Pressure Drop Curve Name
   7234     Pipe:Adiabatic,          !- Component 1 Object Type
   7235     SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
   7236     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   7237     SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   7238     Passive;                 !- Component 1 Branch Control Type
   7239 
   7240 Branch,
   7241     SHWSys1 Demand Inlet Branch,  !- Name
   7242     ,                        !- Maximum Flow Rate {m3/s}
   7243     ,                        !- Pressure Drop Curve Name
   7244     Pipe:Adiabatic,          !- Component 1 Object Type
   7245     SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
   7246     SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7247     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   7248     Passive;                 !- Component 1 Branch Control Type
   7249 
   7250 Branch,
   7251     SHWSys1 Demand Load Branch 1,  !- Name
   7252     ,                        !- Maximum Flow Rate {m3/s}
   7253     ,                        !- Pressure Drop Curve Name
   7254     WaterUse:Connections,    !- Component 1 Object Type
   7255     Core_bottom sub cat,     !- Component 1 Name
   7256     Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7257     Core_bottom sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7258     Active;                  !- Component 1 Branch Control Type
   7259 
   7260 Branch,
   7261     SHWSys1 Demand Load Branch 2,  !- Name
   7262     ,                        !- Maximum Flow Rate {m3/s}
   7263     ,                        !- Pressure Drop Curve Name
   7264     WaterUse:Connections,    !- Component 1 Object Type
   7265     Core_mid sub cat,        !- Component 1 Name
   7266     Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7267     Core_mid sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7268     Active;                  !- Component 1 Branch Control Type
   7269 
   7270 Branch,
   7271     SHWSys1 Demand Load Branch 3,  !- Name
   7272     ,                        !- Maximum Flow Rate {m3/s}
   7273     ,                        !- Pressure Drop Curve Name
   7274     WaterUse:Connections,    !- Component 1 Object Type
   7275     Core_top sub cat,        !- Component 1 Name
   7276     Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7277     Core_top sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7278     Active;                  !- Component 1 Branch Control Type
   7279 
   7280 Branch,
   7281     SHWSys1 Demand Load Branch 4,  !- Name
   7282     ,                        !- Maximum Flow Rate {m3/s}
   7283     ,                        !- Pressure Drop Curve Name
   7284     WaterUse:Connections,    !- Component 1 Object Type
   7285     Perimeter_top_ZN_3 sub cat,  !- Component 1 Name
   7286     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7287     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7288     Active;                  !- Component 1 Branch Control Type
   7289 
   7290 Branch,
   7291     SHWSys1 Demand Load Branch 5,  !- Name
   7292     ,                        !- Maximum Flow Rate {m3/s}
   7293     ,                        !- Pressure Drop Curve Name
   7294     WaterUse:Connections,    !- Component 1 Object Type
   7295     Perimeter_top_ZN_2 sub cat,  !- Component 1 Name
   7296     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7297     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7298     Active;                  !- Component 1 Branch Control Type
   7299 
   7300 Branch,
   7301     SHWSys1 Demand Load Branch 6,  !- Name
   7302     ,                        !- Maximum Flow Rate {m3/s}
   7303     ,                        !- Pressure Drop Curve Name
   7304     WaterUse:Connections,    !- Component 1 Object Type
   7305     Perimeter_top_ZN_1 sub cat,  !- Component 1 Name
   7306     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7307     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7308     Active;                  !- Component 1 Branch Control Type
   7309 
   7310 Branch,
   7311     SHWSys1 Demand Load Branch 7,  !- Name
   7312     ,                        !- Maximum Flow Rate {m3/s}
   7313     ,                        !- Pressure Drop Curve Name
   7314     WaterUse:Connections,    !- Component 1 Object Type
   7315     Perimeter_top_ZN_4 sub cat,  !- Component 1 Name
   7316     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7317     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7318     Active;                  !- Component 1 Branch Control Type
   7319 
   7320 Branch,
   7321     SHWSys1 Demand Load Branch 8,  !- Name
   7322     ,                        !- Maximum Flow Rate {m3/s}
   7323     ,                        !- Pressure Drop Curve Name
   7324     WaterUse:Connections,    !- Component 1 Object Type
   7325     Perimeter_bot_ZN_3 sub cat,  !- Component 1 Name
   7326     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7327     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7328     Active;                  !- Component 1 Branch Control Type
   7329 
   7330 Branch,
   7331     SHWSys1 Demand Load Branch 9,  !- Name
   7332     ,                        !- Maximum Flow Rate {m3/s}
   7333     ,                        !- Pressure Drop Curve Name
   7334     WaterUse:Connections,    !- Component 1 Object Type
   7335     Perimeter_bot_ZN_2 sub cat,  !- Component 1 Name
   7336     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7337     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7338     Active;                  !- Component 1 Branch Control Type
   7339 
   7340 Branch,
   7341     SHWSys1 Demand Load Branch 10,  !- Name
   7342     ,                        !- Maximum Flow Rate {m3/s}
   7343     ,                        !- Pressure Drop Curve Name
   7344     WaterUse:Connections,    !- Component 1 Object Type
   7345     Perimeter_bot_ZN_1 sub cat,  !- Component 1 Name
   7346     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7347     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7348     Active;                  !- Component 1 Branch Control Type
   7349 
   7350 Branch,
   7351     SHWSys1 Demand Load Branch 11,  !- Name
   7352     ,                        !- Maximum Flow Rate {m3/s}
   7353     ,                        !- Pressure Drop Curve Name
   7354     WaterUse:Connections,    !- Component 1 Object Type
   7355     Perimeter_bot_ZN_4 sub cat,  !- Component 1 Name
   7356     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7357     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7358     Active;                  !- Component 1 Branch Control Type
   7359 
   7360 Branch,
   7361     SHWSys1 Demand Load Branch 12,  !- Name
   7362     ,                        !- Maximum Flow Rate {m3/s}
   7363     ,                        !- Pressure Drop Curve Name
   7364     WaterUse:Connections,    !- Component 1 Object Type
   7365     Perimeter_mid_ZN_3 sub cat,  !- Component 1 Name
   7366     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7367     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7368     Active;                  !- Component 1 Branch Control Type
   7369 
   7370 Branch,
   7371     SHWSys1 Demand Load Branch 13,  !- Name
   7372     ,                        !- Maximum Flow Rate {m3/s}
   7373     ,                        !- Pressure Drop Curve Name
   7374     WaterUse:Connections,    !- Component 1 Object Type
   7375     Perimeter_mid_ZN_2 sub cat,  !- Component 1 Name
   7376     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7377     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7378     Active;                  !- Component 1 Branch Control Type
   7379 
   7380 Branch,
   7381     SHWSys1 Demand Load Branch 14,  !- Name
   7382     ,                        !- Maximum Flow Rate {m3/s}
   7383     ,                        !- Pressure Drop Curve Name
   7384     WaterUse:Connections,    !- Component 1 Object Type
   7385     Perimeter_mid_ZN_1 sub cat,  !- Component 1 Name
   7386     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7387     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7388     Active;                  !- Component 1 Branch Control Type
   7389 
   7390 Branch,
   7391     SHWSys1 Demand Load Branch 15,  !- Name
   7392     ,                        !- Maximum Flow Rate {m3/s}
   7393     ,                        !- Pressure Drop Curve Name
   7394     WaterUse:Connections,    !- Component 1 Object Type
   7395     Perimeter_mid_ZN_4 sub cat,  !- Component 1 Name
   7396     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
   7397     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
   7398     Active;                  !- Component 1 Branch Control Type
   7399 
   7400 Branch,
   7401     SHWSys1 Demand Bypass Branch,  !- Name
   7402     ,                        !- Maximum Flow Rate {m3/s}
   7403     ,                        !- Pressure Drop Curve Name
   7404     Pipe:Adiabatic,          !- Component 1 Object Type
   7405     SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
   7406     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7407     SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7408     Bypass;                  !- Component 1 Branch Control Type
   7409 
   7410 Branch,
   7411     SHWSys1 Demand Outlet Branch,  !- Name
   7412     ,                        !- Maximum Flow Rate {m3/s}
   7413     ,                        !- Pressure Drop Curve Name
   7414     Pipe:Adiabatic,          !- Component 1 Object Type
   7415     SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
   7416     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   7417     SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   7418     Passive;                 !- Component 1 Branch Control Type
   7419 
   7420 Pipe:Adiabatic,
   7421     SHWSys1 Supply Equipment Bypass Pipe,  !- Name
   7422     SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   7423     SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   7424 
   7425 Pipe:Adiabatic,
   7426     SHWSys1 Supply Outlet Pipe,  !- Name
   7427     SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
   7428     SHWSys1 Supply Outlet Node;  !- Outlet Node Name
   7429 
   7430 Pipe:Adiabatic,
   7431     SHWSys1 Demand Inlet Pipe,  !- Name
   7432     SHWSys1 Demand Inlet Node,  !- Inlet Node Name
   7433     SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name
   7434 
   7435 Pipe:Adiabatic,
   7436     SHWSys1 Demand Bypass Pipe,  !- Name
   7437     SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   7438     SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   7439 
   7440 Pipe:Adiabatic,
   7441     SHWSys1 Demand Outlet Pipe,  !- Name
   7442     SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
   7443     SHWSys1 Demand Outlet Node;  !- Outlet Node Name
   7444 
   7445 !***** PLANT Loop: SHWSys1 *****
   7446 PlantLoop,
   7447     SHWSys1,                 !- Name
   7448     WATER,                   !- Fluid Type
   7449     ,                        !- User Defined Fluid Type
   7450     SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
   7451     SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   7452     60,                      !- Maximum Loop Temperature {C}
   7453     10.0,                    !- Minimum Loop Temperature {C}
   7454     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   7455     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   7456     AUTOSIZE,                !- Plant Loop Volume {m3}
   7457     SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
   7458     SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
   7459     SHWSys1 Supply Branches, !- Plant Side Branch List Name
   7460     SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
   7461     SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
   7462     SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
   7463     SHWSys1 Demand Branches, !- Demand Side Branch List Name
   7464     SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
   7465     Optimal;                 !- Load Distribution Scheme
   7466 
   7467 PlantEquipmentOperationSchemes,
   7468     SHWSys1 Loop Operation Scheme List,  !- Name
   7469     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   7470     SHWSys1 Operation Scheme,!- Control Scheme 1 Name
   7471     PlantOnSched;            !- Control Scheme 1 Schedule Name
   7472 
   7473 PlantEquipmentOperation:HeatingLoad,
   7474     SHWSys1 Operation Scheme,!- Name
   7475     0.0,                     !- Load Range 1 Lower Limit {W}
   7476     1000000000000000,        !- Load Range 1 Upper Limit {W}
   7477     SHWSys1 Equipment List;  !- Range 1 Equipment List Name
   7478 
   7479 PlantEquipmentList,
   7480     SHWSys1 Equipment List,  !- Name
   7481     WaterHeater:Mixed,       !- Equipment 1 Object Type
   7482     SHWSys1 Water Heater;    !- Equipment 1 Name
   7483 
   7484 Connector:Splitter,
   7485     SHWSys1 Supply Splitter, !- Name
   7486     SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
   7487     SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   7488     SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   7489 
   7490 Connector:Splitter,
   7491     SHWSys1 Demand Splitter, !- Name
   7492     SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
   7493     SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   7494     SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   7495     SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   7496     SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
   7497     SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
   7498     SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
   7499     SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
   7500     SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
   7501     SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
   7502     SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
   7503     SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
   7504     SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
   7505     SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
   7506     SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
   7507     SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
   7508     SHWSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name
   7509 
   7510 Connector:Mixer,
   7511     SHWSys1 Supply Mixer,    !- Name
   7512     SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
   7513     SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   7514     SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   7515 
   7516 Connector:Mixer,
   7517     SHWSys1 Demand Mixer,    !- Name
   7518     SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
   7519     SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   7520     SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   7521     SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   7522     SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
   7523     SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
   7524     SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
   7525     SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
   7526     SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
   7527     SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
   7528     SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
   7529     SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
   7530     SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
   7531     SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
   7532     SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
   7533     SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
   7534     SHWSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name
   7535 
   7536 !***** Air Loop: PACU_VAV *****
   7537 AirLoopHVAC,
   7538     PACU_VAV_bot,            !- Name
   7539     ,                        !- Controller List Name
   7540     PACU_VAV_bot Availability Manager List,  !- Availability Manager List Name
   7541     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7542     PACU_VAV_bot Air Loop Branches,  !- Branch List Name
   7543     ,                        !- Connector List Name
   7544     PACU_VAV_bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7545     PACU_VAV_bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7546     PACU_VAV_bot Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7547     PACU_VAV_bot Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7548 
   7549 AirLoopHVAC,
   7550     PACU_VAV_mid,            !- Name
   7551     ,                        !- Controller List Name
   7552     PACU_VAV_mid Availability Manager List,  !- Availability Manager List Name
   7553     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7554     PACU_VAV_mid Air Loop Branches,  !- Branch List Name
   7555     ,                        !- Connector List Name
   7556     PACU_VAV_mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7557     PACU_VAV_mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7558     PACU_VAV_mid Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7559     PACU_VAV_mid Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7560 
   7561 AirLoopHVAC,
   7562     PACU_VAV_top,            !- Name
   7563     ,                        !- Controller List Name
   7564     PACU_VAV_top Availability Manager List,  !- Availability Manager List Name
   7565     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7566     PACU_VAV_top Air Loop Branches,  !- Branch List Name
   7567     ,                        !- Connector List Name
   7568     PACU_VAV_top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7569     PACU_VAV_top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7570     PACU_VAV_top Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7571     PACU_VAV_top Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7572 
   7573 AirLoopHVAC:ControllerList,
   7574     PACU_VAV_bot_OA_Controllers,  !- Name
   7575     Controller:OutdoorAir,   !- Controller 1 Object Type
   7576     PACU_VAV_bot_OA_Controller;  !- Controller 1 Name
   7577 
   7578 AirLoopHVAC:ControllerList,
   7579     PACU_VAV_mid_OA_Controllers,  !- Name
   7580     Controller:OutdoorAir,   !- Controller 1 Object Type
   7581     PACU_VAV_mid_OA_Controller;  !- Controller 1 Name
   7582 
   7583 AirLoopHVAC:ControllerList,
   7584     PACU_VAV_top_OA_Controllers,  !- Name
   7585     Controller:OutdoorAir,   !- Controller 1 Object Type
   7586     PACU_VAV_top_OA_Controller;  !- Controller 1 Name
   7587 
   7588 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7589     PACU_VAV_bot_OA_Equipment,  !- Name
   7590     OutdoorAir:Mixer,        !- Component 1 Object Type
   7591     PACU_VAV_bot_OAMixing Box;  !- Component 1 Name
   7592 
   7593 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7594     PACU_VAV_mid_OA_Equipment,  !- Name
   7595     OutdoorAir:Mixer,        !- Component 1 Object Type
   7596     PACU_VAV_mid_OAMixing Box;  !- Component 1 Name
   7597 
   7598 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7599     PACU_VAV_top_OA_Equipment,  !- Name
   7600     OutdoorAir:Mixer,        !- Component 1 Object Type
   7601     PACU_VAV_top_OAMixing Box;  !- Component 1 Name
   7602 
   7603 AirLoopHVAC:OutdoorAirSystem,
   7604     PACU_VAV_bot_OA,         !- Name
   7605     PACU_VAV_bot_OA_Controllers,  !- Controller List Name
   7606     PACU_VAV_bot_OA_Equipment,  !- Outdoor Air Equipment List Name
   7607     PACU_VAV_bot Availability Manager List;  !- Availability Manager List Name
   7608 
   7609 AirLoopHVAC:OutdoorAirSystem,
   7610     PACU_VAV_mid_OA,         !- Name
   7611     PACU_VAV_mid_OA_Controllers,  !- Controller List Name
   7612     PACU_VAV_mid_OA_Equipment,  !- Outdoor Air Equipment List Name
   7613     PACU_VAV_mid Availability Manager List;  !- Availability Manager List Name
   7614 
   7615 AirLoopHVAC:OutdoorAirSystem,
   7616     PACU_VAV_top_OA,         !- Name
   7617     PACU_VAV_top_OA_Controllers,  !- Controller List Name
   7618     PACU_VAV_top_OA_Equipment,  !- Outdoor Air Equipment List Name
   7619     PACU_VAV_top Availability Manager List;  !- Availability Manager List Name
   7620 
   7621 OutdoorAir:Node,
   7622     PACU_VAV_bot_CoolC Cond OA node;  !- Name
   7623 
   7624 OutdoorAir:Node,
   7625     PACU_VAV_bot_CoolCOA Ref node;  !- Name
   7626 
   7627 OutdoorAir:Node,
   7628     PACU_VAV_mid_CoolC Cond OA node;  !- Name
   7629 
   7630 OutdoorAir:Node,
   7631     PACU_VAV_mid_CoolCOA Ref node;  !- Name
   7632 
   7633 OutdoorAir:Node,
   7634     PACU_VAV_top_CoolC Cond OA node;  !- Name
   7635 
   7636 OutdoorAir:Node,
   7637     PACU_VAV_top_CoolCOA Ref node;  !- Name
   7638 
   7639 OutdoorAir:NodeList,
   7640     PACU_VAV_bot_OANode List;!- Node or NodeList Name 1
   7641 
   7642 OutdoorAir:NodeList,
   7643     PACU_VAV_mid_OANode List;!- Node or NodeList Name 1
   7644 
   7645 OutdoorAir:NodeList,
   7646     PACU_VAV_top_OANode List;!- Node or NodeList Name 1
   7647 
   7648 OutdoorAir:Mixer,
   7649     PACU_VAV_bot_OAMixing Box,  !- Name
   7650     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Mixed Air Node Name
   7651     PACU_VAV_bot_OAInlet Node,  !- Outdoor Air Stream Node Name
   7652     PACU_VAV_bot_OARelief Node,  !- Relief Air Stream Node Name
   7653     PACU_VAV_bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7654 
   7655 OutdoorAir:Mixer,
   7656     PACU_VAV_mid_OAMixing Box,  !- Name
   7657     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Mixed Air Node Name
   7658     PACU_VAV_mid_OAInlet Node,  !- Outdoor Air Stream Node Name
   7659     PACU_VAV_mid_OARelief Node,  !- Relief Air Stream Node Name
   7660     PACU_VAV_mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7661 
   7662 OutdoorAir:Mixer,
   7663     PACU_VAV_top_OAMixing Box,  !- Name
   7664     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Mixed Air Node Name
   7665     PACU_VAV_top_OAInlet Node,  !- Outdoor Air Stream Node Name
   7666     PACU_VAV_top_OARelief Node,  !- Relief Air Stream Node Name
   7667     PACU_VAV_top Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7668 
   7669 AvailabilityManagerAssignmentList,
   7670     PACU_VAV_bot Availability Manager List,  !- Name
   7671     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7672     PACU_VAV_bot Availability Manager;  !- Availability Manager 1 Name
   7673 
   7674 AvailabilityManagerAssignmentList,
   7675     PACU_VAV_mid Availability Manager List,  !- Name
   7676     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7677     PACU_VAV_mid Availability Manager;  !- Availability Manager 1 Name
   7678 
   7679 AvailabilityManagerAssignmentList,
   7680     PACU_VAV_top Availability Manager List,  !- Name
   7681     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7682     PACU_VAV_top Availability Manager;  !- Availability Manager 1 Name
   7683 
   7684 AvailabilityManager:NightCycle,
   7685     PACU_VAV_bot Availability Manager,  !- Name
   7686     Always_On,               !- Applicability Schedule Name
   7687     HVACOperationSchd,       !- Fan Schedule Name
   7688     CycleOnAny,              !- Control Type
   7689     1.0,                     !- Thermostat Tolerance {deltaC}
   7690     1800;                    !- Cycling Run Time {s}
   7691 
   7692 AvailabilityManager:NightCycle,
   7693     PACU_VAV_mid Availability Manager,  !- Name
   7694     Always_On,               !- Applicability Schedule Name
   7695     HVACOperationSchd,       !- Fan Schedule Name
   7696     CycleOnAny,              !- Control Type
   7697     1.0,                     !- Thermostat Tolerance {deltaC}
   7698     1800;                    !- Cycling Run Time {s}
   7699 
   7700 AvailabilityManager:NightCycle,
   7701     PACU_VAV_top Availability Manager,  !- Name
   7702     Always_On,               !- Applicability Schedule Name
   7703     HVACOperationSchd,       !- Fan Schedule Name
   7704     CycleOnAny,              !- Control Type
   7705     1.0,                     !- Thermostat Tolerance {deltaC}
   7706     1800;                    !- Cycling Run Time {s}
   7707 
   7708 SetpointManager:Scheduled,
   7709     PACU_VAV_bot_CoolC SAT setpoint,  !- Name
   7710     Temperature,             !- Control Variable
   7711     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7712     PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7713 
   7714 SetpointManager:Scheduled,
   7715     PACU_VAV_bot_HeatC SAT Manager,  !- Name
   7716     Temperature,             !- Control Variable
   7717     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7718     PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7719 
   7720 SetpointManager:Scheduled,
   7721     PACU_VAV_mid_CoolC SAT setpoint,  !- Name
   7722     Temperature,             !- Control Variable
   7723     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7724     PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7725 
   7726 SetpointManager:Scheduled,
   7727     PACU_VAV_mid_HeatC SAT Manager,  !- Name
   7728     Temperature,             !- Control Variable
   7729     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7730     PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7731 
   7732 SetpointManager:Scheduled,
   7733     PACU_VAV_top_CoolC SAT setpoint,  !- Name
   7734     Temperature,             !- Control Variable
   7735     Cool-Supply-Air-Temp-Sch,!- Schedule Name
   7736     PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7737 
   7738 SetpointManager:Scheduled,
   7739     PACU_VAV_top_HeatC SAT Manager,  !- Name
   7740     Temperature,             !- Control Variable
   7741     Heat-Supply-Air-Temp-Sch,!- Schedule Name
   7742     PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7743 
   7744 SetpointManager:Scheduled,
   7745     SHWSys1 Loop Setpoint Manager,  !- Name
   7746     Temperature,             !- Control Variable
   7747     SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
   7748     SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
   7749 
   7750 SetpointManager:MixedAir,
   7751     PACU_VAV_bot_CoolC SAT Manager,  !- Name
   7752     Temperature,             !- Control Variable
   7753     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7754     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7755     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7756     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;  !- Setpoint Node or NodeList Name
   7757 
   7758 SetpointManager:MixedAir,
   7759     PACU_VAV_bot_HeatC MixedAir Manager,  !- Name
   7760     Temperature,             !- Control Variable
   7761     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7762     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7763     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7764     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Setpoint Node or NodeList Name
   7765 
   7766 SetpointManager:MixedAir,
   7767     PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
   7768     Temperature,             !- Control Variable
   7769     PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7770     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
   7771     PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7772     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;  !- Setpoint Node or NodeList Name
   7773 
   7774 SetpointManager:MixedAir,
   7775     PACU_VAV_mid_CoolC SAT Manager,  !- Name
   7776     Temperature,             !- Control Variable
   7777     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7778     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7779     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7780     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;  !- Setpoint Node or NodeList Name
   7781 
   7782 SetpointManager:MixedAir,
   7783     PACU_VAV_mid_HeatC MixedAir Manager,  !- Name
   7784     Temperature,             !- Control Variable
   7785     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7786     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7787     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7788     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Setpoint Node or NodeList Name
   7789 
   7790 SetpointManager:MixedAir,
   7791     PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
   7792     Temperature,             !- Control Variable
   7793     PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7794     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
   7795     PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7796     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;  !- Setpoint Node or NodeList Name
   7797 
   7798 SetpointManager:MixedAir,
   7799     PACU_VAV_top_CoolC SAT Manager,  !- Name
   7800     Temperature,             !- Control Variable
   7801     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7802     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7803     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7804     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;  !- Setpoint Node or NodeList Name
   7805 
   7806 SetpointManager:MixedAir,
   7807     PACU_VAV_top_HeatC MixedAir Manager,  !- Name
   7808     Temperature,             !- Control Variable
   7809     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7810     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7811     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7812     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Setpoint Node or NodeList Name
   7813 
   7814 SetpointManager:MixedAir,
   7815     PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
   7816     Temperature,             !- Control Variable
   7817     PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7818     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
   7819     PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7820     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;  !- Setpoint Node or NodeList Name
   7821 
   7822 Controller:OutdoorAir,
   7823     PACU_VAV_bot_OA_Controller,  !- Name
   7824     PACU_VAV_bot_OARelief Node,  !- Relief Air Outlet Node Name
   7825     PACU_VAV_bot Supply Equipment Inlet Node,  !- Return Air Node Name
   7826     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Mixed Air Node Name
   7827     PACU_VAV_bot_OAInlet Node,  !- Actuator Node Name
   7828     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7829     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7830     NoEconomizer,            !- Economizer Control Type
   7831     ModulateFlow,            !- Economizer Control Action Type
   7832     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7833     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7834     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7835     ,                        !- Electronic Enthalpy Limit Curve Name
   7836     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7837     NoLockout,               !- Lockout Type
   7838     FixedMinimum,            !- Minimum Limit Type
   7839     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7840     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7841     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7842     PACU_VAV_BOT_DCV;        !- Mechanical Ventilation Controller Name
   7843 
   7844 Controller:OutdoorAir,
   7845     PACU_VAV_mid_OA_Controller,  !- Name
   7846     PACU_VAV_mid_OARelief Node,  !- Relief Air Outlet Node Name
   7847     PACU_VAV_mid Supply Equipment Inlet Node,  !- Return Air Node Name
   7848     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Mixed Air Node Name
   7849     PACU_VAV_mid_OAInlet Node,  !- Actuator Node Name
   7850     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7851     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7852     NoEconomizer,            !- Economizer Control Type
   7853     ModulateFlow,            !- Economizer Control Action Type
   7854     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7855     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7856     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7857     ,                        !- Electronic Enthalpy Limit Curve Name
   7858     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7859     NoLockout,               !- Lockout Type
   7860     FixedMinimum,            !- Minimum Limit Type
   7861     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7862     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7863     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7864     PACU_VAV_MID_DCV;        !- Mechanical Ventilation Controller Name
   7865 
   7866 Controller:OutdoorAir,
   7867     PACU_VAV_top_OA_Controller,  !- Name
   7868     PACU_VAV_top_OARelief Node,  !- Relief Air Outlet Node Name
   7869     PACU_VAV_top Supply Equipment Inlet Node,  !- Return Air Node Name
   7870     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Mixed Air Node Name
   7871     PACU_VAV_top_OAInlet Node,  !- Actuator Node Name
   7872     0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
   7873     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   7874     NoEconomizer,            !- Economizer Control Type
   7875     ModulateFlow,            !- Economizer Control Action Type
   7876     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7877     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   7878     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7879     ,                        !- Electronic Enthalpy Limit Curve Name
   7880     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7881     NoLockout,               !- Lockout Type
   7882     FixedMinimum,            !- Minimum Limit Type
   7883     MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
   7884     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7885     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7886     PACU_VAV_TOP_DCV;        !- Mechanical Ventilation Controller Name
   7887 
   7888 ZoneHVAC:EquipmentConnections,
   7889     Core_bottom,             !- Zone Name
   7890     Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
   7891     Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
   7892     ,                        !- Zone Air Exhaust Node or NodeList Name
   7893     Core_bottom Air Node,    !- Zone Air Node Name
   7894     Core_bottom Return Air Node;  !- Zone Return Air Node Name
   7895 
   7896 ZoneHVAC:EquipmentConnections,
   7897     Core_mid,                !- Zone Name
   7898     Core_mid Equipment,      !- Zone Conditioning Equipment List Name
   7899     Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   7900     ,                        !- Zone Air Exhaust Node or NodeList Name
   7901     Core_mid Air Node,       !- Zone Air Node Name
   7902     Core_mid Return Air Node;!- Zone Return Air Node Name
   7903 
   7904 ZoneHVAC:EquipmentConnections,
   7905     Core_top,                !- Zone Name
   7906     Core_top Equipment,      !- Zone Conditioning Equipment List Name
   7907     Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   7908     ,                        !- Zone Air Exhaust Node or NodeList Name
   7909     Core_top Air Node,       !- Zone Air Node Name
   7910     Core_top Return Air Node;!- Zone Return Air Node Name
   7911 
   7912 ZoneHVAC:EquipmentConnections,
   7913     Perimeter_top_ZN_3,      !- Zone Name
   7914     Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7915     Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7916     ,                        !- Zone Air Exhaust Node or NodeList Name
   7917     Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
   7918     Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7919 
   7920 ZoneHVAC:EquipmentConnections,
   7921     Perimeter_top_ZN_2,      !- Zone Name
   7922     Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7923     Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7924     ,                        !- Zone Air Exhaust Node or NodeList Name
   7925     Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
   7926     Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7927 
   7928 ZoneHVAC:EquipmentConnections,
   7929     Perimeter_top_ZN_1,      !- Zone Name
   7930     Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7931     Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7932     ,                        !- Zone Air Exhaust Node or NodeList Name
   7933     Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
   7934     Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7935 
   7936 ZoneHVAC:EquipmentConnections,
   7937     Perimeter_top_ZN_4,      !- Zone Name
   7938     Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   7939     Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7940     ,                        !- Zone Air Exhaust Node or NodeList Name
   7941     Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
   7942     Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   7943 
   7944 ZoneHVAC:EquipmentConnections,
   7945     Perimeter_bot_ZN_3,      !- Zone Name
   7946     Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7947     Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7948     ,                        !- Zone Air Exhaust Node or NodeList Name
   7949     Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
   7950     Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7951 
   7952 ZoneHVAC:EquipmentConnections,
   7953     Perimeter_bot_ZN_2,      !- Zone Name
   7954     Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7955     Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7956     ,                        !- Zone Air Exhaust Node or NodeList Name
   7957     Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
   7958     Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7959 
   7960 ZoneHVAC:EquipmentConnections,
   7961     Perimeter_bot_ZN_1,      !- Zone Name
   7962     Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7963     Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7964     ,                        !- Zone Air Exhaust Node or NodeList Name
   7965     Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
   7966     Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7967 
   7968 ZoneHVAC:EquipmentConnections,
   7969     Perimeter_bot_ZN_4,      !- Zone Name
   7970     Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   7971     Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7972     ,                        !- Zone Air Exhaust Node or NodeList Name
   7973     Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
   7974     Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   7975 
   7976 ZoneHVAC:EquipmentConnections,
   7977     Perimeter_mid_ZN_3,      !- Zone Name
   7978     Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   7979     Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7980     ,                        !- Zone Air Exhaust Node or NodeList Name
   7981     Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
   7982     Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node Name
   7983 
   7984 ZoneHVAC:EquipmentConnections,
   7985     Perimeter_mid_ZN_2,      !- Zone Name
   7986     Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   7987     Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7988     ,                        !- Zone Air Exhaust Node or NodeList Name
   7989     Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
   7990     Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node Name
   7991 
   7992 ZoneHVAC:EquipmentConnections,
   7993     Perimeter_mid_ZN_1,      !- Zone Name
   7994     Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   7995     Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7996     ,                        !- Zone Air Exhaust Node or NodeList Name
   7997     Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
   7998     Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node Name
   7999 
   8000 ZoneHVAC:EquipmentConnections,
   8001     Perimeter_mid_ZN_4,      !- Zone Name
   8002     Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   8003     Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   8004     ,                        !- Zone Air Exhaust Node or NodeList Name
   8005     Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
   8006     Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node Name
   8007 
   8008 ZoneHVAC:EquipmentList,
   8009     Core_bottom Equipment,   !- Name
   8010     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8011     Core_bottom VAV Box,     !- Zone Equipment 1 Name
   8012     1,                       !- Zone Equipment 1 Cooling Sequence
   8013     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8014 
   8015 ZoneHVAC:EquipmentList,
   8016     Core_mid Equipment,      !- Name
   8017     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8018     Core_mid VAV Box,        !- Zone Equipment 1 Name
   8019     1,                       !- Zone Equipment 1 Cooling Sequence
   8020     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8021 
   8022 ZoneHVAC:EquipmentList,
   8023     Core_top Equipment,      !- Name
   8024     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8025     Core_top VAV Box,        !- Zone Equipment 1 Name
   8026     1,                       !- Zone Equipment 1 Cooling Sequence
   8027     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8028 
   8029 ZoneHVAC:EquipmentList,
   8030     Perimeter_top_ZN_3 Equipment,  !- Name
   8031     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8032     Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   8033     1,                       !- Zone Equipment 1 Cooling Sequence
   8034     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8035 
   8036 ZoneHVAC:EquipmentList,
   8037     Perimeter_top_ZN_2 Equipment,  !- Name
   8038     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8039     Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   8040     1,                       !- Zone Equipment 1 Cooling Sequence
   8041     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8042 
   8043 ZoneHVAC:EquipmentList,
   8044     Perimeter_top_ZN_1 Equipment,  !- Name
   8045     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8046     Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   8047     1,                       !- Zone Equipment 1 Cooling Sequence
   8048     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8049 
   8050 ZoneHVAC:EquipmentList,
   8051     Perimeter_top_ZN_4 Equipment,  !- Name
   8052     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8053     Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   8054     1,                       !- Zone Equipment 1 Cooling Sequence
   8055     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8056 
   8057 ZoneHVAC:EquipmentList,
   8058     Perimeter_bot_ZN_3 Equipment,  !- Name
   8059     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8060     Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   8061     1,                       !- Zone Equipment 1 Cooling Sequence
   8062     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8063 
   8064 ZoneHVAC:EquipmentList,
   8065     Perimeter_bot_ZN_2 Equipment,  !- Name
   8066     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8067     Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   8068     1,                       !- Zone Equipment 1 Cooling Sequence
   8069     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8070 
   8071 ZoneHVAC:EquipmentList,
   8072     Perimeter_bot_ZN_1 Equipment,  !- Name
   8073     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8074     Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   8075     1,                       !- Zone Equipment 1 Cooling Sequence
   8076     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8077 
   8078 ZoneHVAC:EquipmentList,
   8079     Perimeter_bot_ZN_4 Equipment,  !- Name
   8080     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8081     Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   8082     1,                       !- Zone Equipment 1 Cooling Sequence
   8083     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8084 
   8085 ZoneHVAC:EquipmentList,
   8086     Perimeter_mid_ZN_3 Equipment,  !- Name
   8087     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8088     Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   8089     1,                       !- Zone Equipment 1 Cooling Sequence
   8090     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8091 
   8092 ZoneHVAC:EquipmentList,
   8093     Perimeter_mid_ZN_2 Equipment,  !- Name
   8094     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8095     Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   8096     1,                       !- Zone Equipment 1 Cooling Sequence
   8097     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8098 
   8099 ZoneHVAC:EquipmentList,
   8100     Perimeter_mid_ZN_1 Equipment,  !- Name
   8101     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8102     Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   8103     1,                       !- Zone Equipment 1 Cooling Sequence
   8104     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8105 
   8106 ZoneHVAC:EquipmentList,
   8107     Perimeter_mid_ZN_4 Equipment,  !- Name
   8108     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   8109     Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   8110     1,                       !- Zone Equipment 1 Cooling Sequence
   8111     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   8112 
   8113 ZoneHVAC:AirDistributionUnit,
   8114     Core_bottom VAV Box,     !- Name
   8115     Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8116     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8117     Core_bottom VAV Box Component;  !- Air Terminal Name
   8118 
   8119 ZoneHVAC:AirDistributionUnit,
   8120     Core_mid VAV Box,        !- Name
   8121     Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8122     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8123     Core_mid VAV Box Component;  !- Air Terminal Name
   8124 
   8125 ZoneHVAC:AirDistributionUnit,
   8126     Core_top VAV Box,        !- Name
   8127     Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8128     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8129     Core_top VAV Box Component;  !- Air Terminal Name
   8130 
   8131 ZoneHVAC:AirDistributionUnit,
   8132     Perimeter_top_ZN_3 VAV Box,  !- Name
   8133     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8134     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8135     Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name
   8136 
   8137 ZoneHVAC:AirDistributionUnit,
   8138     Perimeter_top_ZN_2 VAV Box,  !- Name
   8139     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8140     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8141     Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name
   8142 
   8143 ZoneHVAC:AirDistributionUnit,
   8144     Perimeter_top_ZN_1 VAV Box,  !- Name
   8145     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8146     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8147     Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name
   8148 
   8149 ZoneHVAC:AirDistributionUnit,
   8150     Perimeter_top_ZN_4 VAV Box,  !- Name
   8151     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8152     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8153     Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name
   8154 
   8155 ZoneHVAC:AirDistributionUnit,
   8156     Perimeter_bot_ZN_3 VAV Box,  !- Name
   8157     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8158     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8159     Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name
   8160 
   8161 ZoneHVAC:AirDistributionUnit,
   8162     Perimeter_bot_ZN_2 VAV Box,  !- Name
   8163     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8164     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8165     Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name
   8166 
   8167 ZoneHVAC:AirDistributionUnit,
   8168     Perimeter_bot_ZN_1 VAV Box,  !- Name
   8169     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8170     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8171     Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name
   8172 
   8173 ZoneHVAC:AirDistributionUnit,
   8174     Perimeter_bot_ZN_4 VAV Box,  !- Name
   8175     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8176     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8177     Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name
   8178 
   8179 ZoneHVAC:AirDistributionUnit,
   8180     Perimeter_mid_ZN_3 VAV Box,  !- Name
   8181     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8182     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8183     Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name
   8184 
   8185 ZoneHVAC:AirDistributionUnit,
   8186     Perimeter_mid_ZN_2 VAV Box,  !- Name
   8187     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8188     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8189     Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name
   8190 
   8191 ZoneHVAC:AirDistributionUnit,
   8192     Perimeter_mid_ZN_1 VAV Box,  !- Name
   8193     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8194     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8195     Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name
   8196 
   8197 ZoneHVAC:AirDistributionUnit,
   8198     Perimeter_mid_ZN_4 VAV Box,  !- Name
   8199     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
   8200     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   8201     Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name
   8202 
   8203 CoilSystem:Cooling:DX,
   8204     PACU_VAV_bot_CoolC,      !- Name
   8205     ALWAYS_ON,               !- Availability Schedule Name
   8206     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8207     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8208     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8209     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8210     PACU_VAV_bot_CoolC DXCoil;  !- Cooling Coil Name
   8211 
   8212 CoilSystem:Cooling:DX,
   8213     PACU_VAV_mid_CoolC,      !- Name
   8214     ALWAYS_ON,               !- Availability Schedule Name
   8215     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8216     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8217     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8218     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8219     PACU_VAV_mid_CoolC DXCoil;  !- Cooling Coil Name
   8220 
   8221 CoilSystem:Cooling:DX,
   8222     PACU_VAV_top_CoolC,      !- Name
   8223     ALWAYS_ON,               !- Availability Schedule Name
   8224     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
   8225     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
   8226     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
   8227     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   8228     PACU_VAV_top_CoolC DXCoil;  !- Cooling Coil Name
   8229 
   8230 AirTerminal:SingleDuct:VAV:Reheat,
   8231     Core_bottom VAV Box Component,  !- Name
   8232     ALWAYS_ON,               !- Availability Schedule Name
   8233     Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8234     Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
   8235     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8236     Constant,                !- Zone Minimum Air Flow Input Method
   8237     0.3,                     !- Constant Minimum Air Flow Fraction
   8238     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8239     ,                        !- Minimum Air Flow Fraction Schedule Name
   8240     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8241     Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
   8242     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8243     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8244     Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
   8245     0.001,                   !- Convergence Tolerance
   8246     Normal;                  !- Damper Heating Action
   8247 
   8248 AirTerminal:SingleDuct:VAV:Reheat,
   8249     Core_mid VAV Box Component,  !- Name
   8250     ALWAYS_ON,               !- Availability Schedule Name
   8251     Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8252     Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
   8253     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8254     Constant,                !- Zone Minimum Air Flow Input Method
   8255     0.358790110848353,       !- Constant Minimum Air Flow Fraction
   8256     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8257     ,                        !- Minimum Air Flow Fraction Schedule Name
   8258     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8259     Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
   8260     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8261     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8262     Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
   8263     0.001,                   !- Convergence Tolerance
   8264     Normal;                  !- Damper Heating Action
   8265 
   8266 AirTerminal:SingleDuct:VAV:Reheat,
   8267     Core_top VAV Box Component,  !- Name
   8268     ALWAYS_ON,               !- Availability Schedule Name
   8269     Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8270     Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
   8271     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8272     Constant,                !- Zone Minimum Air Flow Input Method
   8273     0.341177534848771,       !- Constant Minimum Air Flow Fraction
   8274     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8275     ,                        !- Minimum Air Flow Fraction Schedule Name
   8276     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8277     Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
   8278     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8279     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8280     Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
   8281     0.001,                   !- Convergence Tolerance
   8282     Normal;                  !- Damper Heating Action
   8283 
   8284 AirTerminal:SingleDuct:VAV:Reheat,
   8285     Perimeter_top_ZN_3 VAV Box Component,  !- Name
   8286     ALWAYS_ON,               !- Availability Schedule Name
   8287     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8288     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8289     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8290     Constant,                !- Zone Minimum Air Flow Input Method
   8291     0.3,                     !- Constant Minimum Air Flow Fraction
   8292     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8293     ,                        !- Minimum Air Flow Fraction Schedule Name
   8294     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8295     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8296     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8297     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8298     Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8299     0.001,                   !- Convergence Tolerance
   8300     Normal;                  !- Damper Heating Action
   8301 
   8302 AirTerminal:SingleDuct:VAV:Reheat,
   8303     Perimeter_top_ZN_2 VAV Box Component,  !- Name
   8304     ALWAYS_ON,               !- Availability Schedule Name
   8305     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8306     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8307     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8308     Constant,                !- Zone Minimum Air Flow Input Method
   8309     0.3,                     !- Constant Minimum Air Flow Fraction
   8310     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8311     ,                        !- Minimum Air Flow Fraction Schedule Name
   8312     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8313     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8314     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8315     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8316     Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8317     0.001,                   !- Convergence Tolerance
   8318     Normal;                  !- Damper Heating Action
   8319 
   8320 AirTerminal:SingleDuct:VAV:Reheat,
   8321     Perimeter_top_ZN_1 VAV Box Component,  !- Name
   8322     ALWAYS_ON,               !- Availability Schedule Name
   8323     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8324     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8325     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8326     Constant,                !- Zone Minimum Air Flow Input Method
   8327     0.3,                     !- Constant Minimum Air Flow Fraction
   8328     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8329     ,                        !- Minimum Air Flow Fraction Schedule Name
   8330     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8331     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8332     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8333     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8334     Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8335     0.001,                   !- Convergence Tolerance
   8336     Normal;                  !- Damper Heating Action
   8337 
   8338 AirTerminal:SingleDuct:VAV:Reheat,
   8339     Perimeter_top_ZN_4 VAV Box Component,  !- Name
   8340     ALWAYS_ON,               !- Availability Schedule Name
   8341     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8342     Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8343     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8344     Constant,                !- Zone Minimum Air Flow Input Method
   8345     0.3,                     !- Constant Minimum Air Flow Fraction
   8346     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8347     ,                        !- Minimum Air Flow Fraction Schedule Name
   8348     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8349     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8350     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8351     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8352     Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8353     0.001,                   !- Convergence Tolerance
   8354     Normal;                  !- Damper Heating Action
   8355 
   8356 AirTerminal:SingleDuct:VAV:Reheat,
   8357     Perimeter_bot_ZN_3 VAV Box Component,  !- Name
   8358     ALWAYS_ON,               !- Availability Schedule Name
   8359     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8360     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8361     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8362     Constant,                !- Zone Minimum Air Flow Input Method
   8363     0.323291276838756,       !- Constant Minimum Air Flow Fraction
   8364     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8365     ,                        !- Minimum Air Flow Fraction Schedule Name
   8366     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8367     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8368     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8369     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8370     Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8371     0.001,                   !- Convergence Tolerance
   8372     Normal;                  !- Damper Heating Action
   8373 
   8374 AirTerminal:SingleDuct:VAV:Reheat,
   8375     Perimeter_bot_ZN_2 VAV Box Component,  !- Name
   8376     ALWAYS_ON,               !- Availability Schedule Name
   8377     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8378     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8379     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8380     Constant,                !- Zone Minimum Air Flow Input Method
   8381     0.3,                     !- Constant Minimum Air Flow Fraction
   8382     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8383     ,                        !- Minimum Air Flow Fraction Schedule Name
   8384     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8385     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8386     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8387     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8388     Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8389     0.001,                   !- Convergence Tolerance
   8390     Normal;                  !- Damper Heating Action
   8391 
   8392 AirTerminal:SingleDuct:VAV:Reheat,
   8393     Perimeter_bot_ZN_1 VAV Box Component,  !- Name
   8394     ALWAYS_ON,               !- Availability Schedule Name
   8395     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8396     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8397     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8398     Constant,                !- Zone Minimum Air Flow Input Method
   8399     0.314144253750149,       !- Constant Minimum Air Flow Fraction
   8400     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8401     ,                        !- Minimum Air Flow Fraction Schedule Name
   8402     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8403     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8404     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8405     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8406     Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8407     0.001,                   !- Convergence Tolerance
   8408     Normal;                  !- Damper Heating Action
   8409 
   8410 AirTerminal:SingleDuct:VAV:Reheat,
   8411     Perimeter_bot_ZN_4 VAV Box Component,  !- Name
   8412     ALWAYS_ON,               !- Availability Schedule Name
   8413     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8414     Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8415     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8416     Constant,                !- Zone Minimum Air Flow Input Method
   8417     0.3,                     !- Constant Minimum Air Flow Fraction
   8418     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8419     ,                        !- Minimum Air Flow Fraction Schedule Name
   8420     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8421     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8422     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8423     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8424     Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8425     0.001,                   !- Convergence Tolerance
   8426     Normal;                  !- Damper Heating Action
   8427 
   8428 AirTerminal:SingleDuct:VAV:Reheat,
   8429     Perimeter_mid_ZN_3 VAV Box Component,  !- Name
   8430     ALWAYS_ON,               !- Availability Schedule Name
   8431     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8432     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
   8433     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8434     Constant,                !- Zone Minimum Air Flow Input Method
   8435     0.3,                     !- Constant Minimum Air Flow Fraction
   8436     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8437     ,                        !- Minimum Air Flow Fraction Schedule Name
   8438     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8439     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   8440     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8441     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8442     Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
   8443     0.001,                   !- Convergence Tolerance
   8444     Normal;                  !- Damper Heating Action
   8445 
   8446 AirTerminal:SingleDuct:VAV:Reheat,
   8447     Perimeter_mid_ZN_2 VAV Box Component,  !- Name
   8448     ALWAYS_ON,               !- Availability Schedule Name
   8449     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8450     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
   8451     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8452     Constant,                !- Zone Minimum Air Flow Input Method
   8453     0.3,                     !- Constant Minimum Air Flow Fraction
   8454     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8455     ,                        !- Minimum Air Flow Fraction Schedule Name
   8456     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8457     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   8458     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8459     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8460     Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
   8461     0.001,                   !- Convergence Tolerance
   8462     Normal;                  !- Damper Heating Action
   8463 
   8464 AirTerminal:SingleDuct:VAV:Reheat,
   8465     Perimeter_mid_ZN_1 VAV Box Component,  !- Name
   8466     ALWAYS_ON,               !- Availability Schedule Name
   8467     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8468     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
   8469     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8470     Constant,                !- Zone Minimum Air Flow Input Method
   8471     0.3,                     !- Constant Minimum Air Flow Fraction
   8472     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8473     ,                        !- Minimum Air Flow Fraction Schedule Name
   8474     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8475     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   8476     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8477     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8478     Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
   8479     0.001,                   !- Convergence Tolerance
   8480     Normal;                  !- Damper Heating Action
   8481 
   8482 AirTerminal:SingleDuct:VAV:Reheat,
   8483     Perimeter_mid_ZN_4 VAV Box Component,  !- Name
   8484     ALWAYS_ON,               !- Availability Schedule Name
   8485     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   8486     Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
   8487     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   8488     Constant,                !- Zone Minimum Air Flow Input Method
   8489     0.3,                     !- Constant Minimum Air Flow Fraction
   8490     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   8491     ,                        !- Minimum Air Flow Fraction Schedule Name
   8492     Coil:Heating:Electric,   !- Reheat Coil Object Type
   8493     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   8494     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   8495     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   8496     Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
   8497     0.001,                   !- Convergence Tolerance
   8498     Normal;                  !- Damper Heating Action
   8499 
   8500 ZoneControl:Thermostat,
   8501     Core_bottom Thermostat,  !- Name
   8502     Core_bottom,             !- Zone or ZoneList Name
   8503     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8504     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8505     Core_bottom DualSPSched; !- Control 1 Name
   8506 
   8507 ZoneControl:Thermostat,
   8508     Core_mid Thermostat,     !- Name
   8509     Core_mid,                !- Zone or ZoneList Name
   8510     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8511     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8512     Core_mid DualSPSched;    !- Control 1 Name
   8513 
   8514 ZoneControl:Thermostat,
   8515     Core_top Thermostat,     !- Name
   8516     Core_top,                !- Zone or ZoneList Name
   8517     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8518     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8519     Core_top DualSPSched;    !- Control 1 Name
   8520 
   8521 ZoneControl:Thermostat,
   8522     Perimeter_top_ZN_3 Thermostat,  !- Name
   8523     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   8524     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8525     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8526     Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name
   8527 
   8528 ZoneControl:Thermostat,
   8529     Perimeter_top_ZN_2 Thermostat,  !- Name
   8530     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   8531     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8532     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8533     Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name
   8534 
   8535 ZoneControl:Thermostat,
   8536     Perimeter_top_ZN_1 Thermostat,  !- Name
   8537     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   8538     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8539     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8540     Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name
   8541 
   8542 ZoneControl:Thermostat,
   8543     Perimeter_top_ZN_4 Thermostat,  !- Name
   8544     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   8545     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8546     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8547     Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name
   8548 
   8549 ZoneControl:Thermostat,
   8550     Perimeter_bot_ZN_3 Thermostat,  !- Name
   8551     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   8552     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8553     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8554     Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name
   8555 
   8556 ZoneControl:Thermostat,
   8557     Perimeter_bot_ZN_2 Thermostat,  !- Name
   8558     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   8559     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8560     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8561     Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name
   8562 
   8563 ZoneControl:Thermostat,
   8564     Perimeter_bot_ZN_1 Thermostat,  !- Name
   8565     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   8566     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8567     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8568     Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name
   8569 
   8570 ZoneControl:Thermostat,
   8571     Perimeter_bot_ZN_4 Thermostat,  !- Name
   8572     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   8573     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8574     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8575     Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name
   8576 
   8577 ZoneControl:Thermostat,
   8578     Perimeter_mid_ZN_3 Thermostat,  !- Name
   8579     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   8580     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8581     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8582     Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name
   8583 
   8584 ZoneControl:Thermostat,
   8585     Perimeter_mid_ZN_2 Thermostat,  !- Name
   8586     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   8587     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8588     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8589     Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name
   8590 
   8591 ZoneControl:Thermostat,
   8592     Perimeter_mid_ZN_1 Thermostat,  !- Name
   8593     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   8594     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8595     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8596     Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name
   8597 
   8598 ZoneControl:Thermostat,
   8599     Perimeter_mid_ZN_4 Thermostat,  !- Name
   8600     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   8601     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   8602     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   8603     Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name
   8604 
   8605 ThermostatSetpoint:DualSetpoint,
   8606     Core_bottom DualSPSched, !- Name
   8607     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8608     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8609 
   8610 ThermostatSetpoint:DualSetpoint,
   8611     Core_mid DualSPSched,    !- Name
   8612     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8613     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8614 
   8615 ThermostatSetpoint:DualSetpoint,
   8616     Core_top DualSPSched,    !- Name
   8617     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8618     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8619 
   8620 ThermostatSetpoint:DualSetpoint,
   8621     Perimeter_top_ZN_3 DualSPSched,  !- Name
   8622     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8623     Custom_Zone_ClgT_Setpoint;  !- Cooling Setpoint Temperature Schedule Name
   8624 
   8625 ThermostatSetpoint:DualSetpoint,
   8626     Perimeter_top_ZN_2 DualSPSched,  !- Name
   8627     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8628     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8629 
   8630 ThermostatSetpoint:DualSetpoint,
   8631     Perimeter_top_ZN_1 DualSPSched,  !- Name
   8632     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8633     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8634 
   8635 ThermostatSetpoint:DualSetpoint,
   8636     Perimeter_top_ZN_4 DualSPSched,  !- Name
   8637     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8638     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8639 
   8640 ThermostatSetpoint:DualSetpoint,
   8641     Perimeter_bot_ZN_3 DualSPSched,  !- Name
   8642     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8643     Custom_Zone_ClgT_Setpoint;  !- Cooling Setpoint Temperature Schedule Name
   8644 
   8645 ThermostatSetpoint:DualSetpoint,
   8646     Perimeter_bot_ZN_2 DualSPSched,  !- Name
   8647     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8648     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8649 
   8650 ThermostatSetpoint:DualSetpoint,
   8651     Perimeter_bot_ZN_1 DualSPSched,  !- Name
   8652     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8653     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8654 
   8655 ThermostatSetpoint:DualSetpoint,
   8656     Perimeter_bot_ZN_4 DualSPSched,  !- Name
   8657     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8658     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8659 
   8660 ThermostatSetpoint:DualSetpoint,
   8661     Perimeter_mid_ZN_3 DualSPSched,  !- Name
   8662     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8663     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8664 
   8665 ThermostatSetpoint:DualSetpoint,
   8666     Perimeter_mid_ZN_2 DualSPSched,  !- Name
   8667     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8668     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8669 
   8670 ThermostatSetpoint:DualSetpoint,
   8671     Perimeter_mid_ZN_1 DualSPSched,  !- Name
   8672     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8673     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8674 
   8675 ThermostatSetpoint:DualSetpoint,
   8676     Perimeter_mid_ZN_4 DualSPSched,  !- Name
   8677     HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
   8678     CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name
   8679 
   8680 AirLoopHVAC:SupplyPath,
   8681     PACU_VAV_bot,            !- Name
   8682     PACU_VAV_bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8683     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8684     PACU_VAV_bot Supply Air Splitter;  !- Component 1 Name
   8685 
   8686 AirLoopHVAC:SupplyPath,
   8687     PACU_VAV_mid,            !- Name
   8688     PACU_VAV_mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8689     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8690     PACU_VAV_mid Supply Air Splitter;  !- Component 1 Name
   8691 
   8692 AirLoopHVAC:SupplyPath,
   8693     PACU_VAV_top,            !- Name
   8694     PACU_VAV_top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8695     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   8696     PACU_VAV_top Supply Air Splitter;  !- Component 1 Name
   8697 
   8698 AirLoopHVAC:ReturnPath,
   8699     PACU_VAV_bot Return Air Path,  !- Name
   8700     PACU_VAV_bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8701     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8702     FirstFloor_Return_Plenum,!- Component 1 Name
   8703     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8704     PACU_VAV_bot Return Air Mixer;  !- Component 2 Name
   8705 
   8706 AirLoopHVAC:ReturnPath,
   8707     PACU_VAV_mid Return Air Path,  !- Name
   8708     PACU_VAV_mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8709     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8710     MidFloor_Return_Plenum,  !- Component 1 Name
   8711     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8712     PACU_VAV_mid Return Air Mixer;  !- Component 2 Name
   8713 
   8714 AirLoopHVAC:ReturnPath,
   8715     PACU_VAV_top Return Air Path,  !- Name
   8716     PACU_VAV_top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8717     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   8718     TopFloor_Return_Plenum,  !- Component 1 Name
   8719     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   8720     PACU_VAV_top Return Air Mixer;  !- Component 2 Name
   8721 
   8722 AirLoopHVAC:ReturnPlenum,
   8723     FirstFloor_Return_Plenum,!- Name
   8724     FirstFloor_Plenum,       !- Zone Name
   8725     FirstFloor_Plenum Node,  !- Zone Node Name
   8726     FirstFloor_Plenum Outlet Node,  !- Outlet Node Name
   8727     ,                        !- Induced Air Outlet Node or NodeList Name
   8728     Core_bottom Return Air Node,  !- Inlet 1 Node Name
   8729     Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8730     Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8731     Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8732     Perimeter_bot_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8733 
   8734 AirLoopHVAC:ReturnPlenum,
   8735     MidFloor_Return_Plenum,  !- Name
   8736     MidFloor_Plenum,         !- Zone Name
   8737     MidFloor_Plenum Node,    !- Zone Node Name
   8738     MidFloor_Plenum Outlet Node,  !- Outlet Node Name
   8739     ,                        !- Induced Air Outlet Node or NodeList Name
   8740     Core_mid Return Air Node,!- Inlet 1 Node Name
   8741     Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8742     Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8743     Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8744     Perimeter_mid_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8745 
   8746 AirLoopHVAC:ReturnPlenum,
   8747     TopFloor_Return_Plenum,  !- Name
   8748     TopFloor_Plenum,         !- Zone Name
   8749     TopFloor_Plenum Node,    !- Zone Node Name
   8750     TopFloor_Plenum Outlet Node,  !- Outlet Node Name
   8751     ,                        !- Induced Air Outlet Node or NodeList Name
   8752     Core_top Return Air Node,!- Inlet 1 Node Name
   8753     Perimeter_top_ZN_4 Return Air Node,  !- Inlet 2 Node Name
   8754     Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
   8755     Perimeter_top_ZN_2 Return Air Node,  !- Inlet 4 Node Name
   8756     Perimeter_top_ZN_1 Return Air Node;  !- Inlet 5 Node Name
   8757 
   8758 AirLoopHVAC:ZoneSplitter,
   8759     PACU_VAV_bot Supply Air Splitter,  !- Name
   8760     PACU_VAV_bot Zone Equipment Inlet Node,  !- Inlet Node Name
   8761     Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
   8762     Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8763     Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8764     Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8765     Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8766 
   8767 AirLoopHVAC:ZoneSplitter,
   8768     PACU_VAV_mid Supply Air Splitter,  !- Name
   8769     PACU_VAV_mid Zone Equipment Inlet Node,  !- Inlet Node Name
   8770     Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
   8771     Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8772     Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8773     Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8774     Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8775 
   8776 AirLoopHVAC:ZoneSplitter,
   8777     PACU_VAV_top Supply Air Splitter,  !- Name
   8778     PACU_VAV_top Zone Equipment Inlet Node,  !- Inlet Node Name
   8779     Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
   8780     Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
   8781     Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
   8782     Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
   8783     Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name
   8784 
   8785 AirLoopHVAC:ZoneMixer,
   8786     PACU_VAV_bot Return Air Mixer,  !- Name
   8787     PACU_VAV_bot Zone Equipment Outlet Node,  !- Outlet Node Name
   8788     FirstFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8789 
   8790 AirLoopHVAC:ZoneMixer,
   8791     PACU_VAV_mid Return Air Mixer,  !- Name
   8792     PACU_VAV_mid Zone Equipment Outlet Node,  !- Outlet Node Name
   8793     MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8794 
   8795 AirLoopHVAC:ZoneMixer,
   8796     PACU_VAV_top Return Air Mixer,  !- Name
   8797     PACU_VAV_top Zone Equipment Outlet Node,  !- Outlet Node Name
   8798     TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name
   8799 
   8800 WaterHeater:Mixed,
   8801     SHWSys1 Water Heater,    !- Name
   8802     0.3785412,               !- Tank Volume {m3}
   8803     SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
   8804     2.0,                     !- Deadband Temperature Difference {deltaC}
   8805     82.2222,                 !- Maximum Temperature Limit {C}
   8806     Cycle,                   !- Heater Control Type
   8807     29307.11,                !- Heater Maximum Capacity {W}
   8808     ,                        !- Heater Minimum Capacity {W}
   8809     ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
   8810     ,                        !- Heater Ignition Delay {s}
   8811     NATURALGAS,              !- Heater Fuel Type
   8812     0.808039999,             !- Heater Thermal Efficiency
   8813     ,                        !- Part Load Factor Curve Name
   8814     1277,                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
   8815     NATURALGAS,              !- Off Cycle Parasitic Fuel Type
   8816     0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
   8817     1277,                    !- On Cycle Parasitic Fuel Consumption Rate {W}
   8818     NATURALGAS,              !- On Cycle Parasitic Fuel Type
   8819     ,                        !- On Cycle Parasitic Heat Fraction to Tank
   8820     zone,                    !- Ambient Temperature Indicator
   8821     ,                        !- Ambient Temperature Schedule Name
   8822     CORE_BOTTOM,             !- Ambient Temperature Zone Name
   8823     ,                        !- Ambient Temperature Outdoor Air Node Name
   8824     7.561562668,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   8825     ,                        !- Off Cycle Loss Fraction to Zone
   8826     7.561562668,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
   8827     ,                        !- On Cycle Loss Fraction to Zone
   8828     ,                        !- Peak Use Flow Rate {m3/s}
   8829     ,                        !- Use Flow Rate Fraction Schedule Name
   8830     ,                        !- Cold Water Supply Temperature Schedule Name
   8831     SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
   8832     SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
   8833     1.0,                     !- Use Side Effectiveness
   8834     ,                        !- Source Side Inlet Node Name
   8835     ,                        !- Source Side Outlet Node Name
   8836     1.0,                     !- Source Side Effectiveness
   8837     AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
   8838     AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
   8839     1.5;                     !- Indirect Water Heating Recovery Time {hr}
   8840 
   8841 Pump:ConstantSpeed,
   8842     SHWSys1 Pump,            !- Name
   8843     SHWSys1 Supply Inlet Node,  !- Inlet Node Name
   8844     SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
   8845     autosize,                !- Rated Flow Rate {m3/s}
   8846     29891,                   !- Rated Pump Head {Pa}
   8847     AUTOSIZE,                !- Rated Power Consumption {W}
   8848     0.30,                    !- Motor Efficiency
   8849     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   8850     Intermittent;            !- Pump Control Type
   8851 
   8852 Coil:Heating:Electric,
   8853     Core_bottom VAV Box Reheat Coil,  !- Name
   8854     ALWAYS_ON,               !- Availability Schedule Name
   8855     1.0000,                  !- Efficiency
   8856     AUTOSIZE,                !- Nominal Capacity {W}
   8857     Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
   8858     Core_bottom VAV Box Outlet Node;  !- Air Outlet Node Name
   8859 
   8860 Coil:Heating:Electric,
   8861     Core_mid VAV Box Reheat Coil,  !- Name
   8862     ALWAYS_ON,               !- Availability Schedule Name
   8863     1.0000,                  !- Efficiency
   8864     AUTOSIZE,                !- Nominal Capacity {W}
   8865     Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
   8866     Core_mid VAV Box Outlet Node;  !- Air Outlet Node Name
   8867 
   8868 Coil:Heating:Electric,
   8869     Core_top VAV Box Reheat Coil,  !- Name
   8870     ALWAYS_ON,               !- Availability Schedule Name
   8871     1.0000,                  !- Efficiency
   8872     AUTOSIZE,                !- Nominal Capacity {W}
   8873     Core_top VAV Box Damper Node,  !- Air Inlet Node Name
   8874     Core_top VAV Box Outlet Node;  !- Air Outlet Node Name
   8875 
   8876 Coil:Heating:Electric,
   8877     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
   8878     ALWAYS_ON,               !- Availability Schedule Name
   8879     1.0000,                  !- Efficiency
   8880     AUTOSIZE,                !- Nominal Capacity {W}
   8881     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8882     Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8883 
   8884 Coil:Heating:Electric,
   8885     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
   8886     ALWAYS_ON,               !- Availability Schedule Name
   8887     1.0000,                  !- Efficiency
   8888     AUTOSIZE,                !- Nominal Capacity {W}
   8889     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8890     Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8891 
   8892 Coil:Heating:Electric,
   8893     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
   8894     ALWAYS_ON,               !- Availability Schedule Name
   8895     1.0000,                  !- Efficiency
   8896     AUTOSIZE,                !- Nominal Capacity {W}
   8897     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8898     Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8899 
   8900 Coil:Heating:Electric,
   8901     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
   8902     ALWAYS_ON,               !- Availability Schedule Name
   8903     1.0000,                  !- Efficiency
   8904     AUTOSIZE,                !- Nominal Capacity {W}
   8905     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8906     Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8907 
   8908 Coil:Heating:Electric,
   8909     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
   8910     ALWAYS_ON,               !- Availability Schedule Name
   8911     1.0000,                  !- Efficiency
   8912     AUTOSIZE,                !- Nominal Capacity {W}
   8913     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8914     Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8915 
   8916 Coil:Heating:Electric,
   8917     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
   8918     ALWAYS_ON,               !- Availability Schedule Name
   8919     1.0000,                  !- Efficiency
   8920     AUTOSIZE,                !- Nominal Capacity {W}
   8921     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8922     Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8923 
   8924 Coil:Heating:Electric,
   8925     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
   8926     ALWAYS_ON,               !- Availability Schedule Name
   8927     1.0000,                  !- Efficiency
   8928     AUTOSIZE,                !- Nominal Capacity {W}
   8929     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8930     Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8931 
   8932 Coil:Heating:Electric,
   8933     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
   8934     ALWAYS_ON,               !- Availability Schedule Name
   8935     1.0000,                  !- Efficiency
   8936     AUTOSIZE,                !- Nominal Capacity {W}
   8937     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8938     Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8939 
   8940 Coil:Heating:Electric,
   8941     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
   8942     ALWAYS_ON,               !- Availability Schedule Name
   8943     1.0000,                  !- Efficiency
   8944     AUTOSIZE,                !- Nominal Capacity {W}
   8945     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   8946     Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name
   8947 
   8948 Coil:Heating:Electric,
   8949     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
   8950     ALWAYS_ON,               !- Availability Schedule Name
   8951     1.0000,                  !- Efficiency
   8952     AUTOSIZE,                !- Nominal Capacity {W}
   8953     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   8954     Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name
   8955 
   8956 Coil:Heating:Electric,
   8957     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
   8958     ALWAYS_ON,               !- Availability Schedule Name
   8959     1.0000,                  !- Efficiency
   8960     AUTOSIZE,                !- Nominal Capacity {W}
   8961     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   8962     Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name
   8963 
   8964 Coil:Heating:Electric,
   8965     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
   8966     ALWAYS_ON,               !- Availability Schedule Name
   8967     1.0000,                  !- Efficiency
   8968     AUTOSIZE,                !- Nominal Capacity {W}
   8969     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   8970     Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name
   8971 
   8972 Coil:Heating:Gas,
   8973     PACU_VAV_bot_HeatC,      !- Name
   8974     ALWAYS_ON,               !- Availability Schedule Name
   8975     0.8,                     !- Gas Burner Efficiency
   8976     AUTOSIZE,                !- Nominal Capacity {W}
   8977     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Inlet Node Name
   8978     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Outlet Node Name
   8979     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Temperature Setpoint Node Name
   8980 
   8981 Coil:Heating:Gas,
   8982     PACU_VAV_mid_HeatC,      !- Name
   8983     ALWAYS_ON,               !- Availability Schedule Name
   8984     0.8,                     !- Gas Burner Efficiency
   8985     AUTOSIZE,                !- Nominal Capacity {W}
   8986     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Inlet Node Name
   8987     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Outlet Node Name
   8988     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Temperature Setpoint Node Name
   8989 
   8990 Coil:Heating:Gas,
   8991     PACU_VAV_top_HeatC,      !- Name
   8992     ALWAYS_ON,               !- Availability Schedule Name
   8993     0.8,                     !- Gas Burner Efficiency
   8994     AUTOSIZE,                !- Nominal Capacity {W}
   8995     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Inlet Node Name
   8996     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Outlet Node Name
   8997     PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Temperature Setpoint Node Name
   8998 
   8999 Coil:Cooling:DX:TwoSpeed,
   9000     PACU_VAV_bot_CoolC DXCoil,  !- Name
   9001     ALWAYS_ON,               !- Availability Schedule Name
   9002     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   9003     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   9004     3.39928881549157,        !- Rated High Speed COP {W/W}
   9005     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   9006     ,                        !- Unit Internal Static Air Pressure {Pa}
   9007     PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Air Inlet Node Name
   9008     PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Outlet Node Name
   9009     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   9010     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   9011     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   9012     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   9013     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   9014     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   9015     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   9016     3.39928881549157,        !- Rated Low Speed COP {W/W}
   9017     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   9018     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   9019     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   9020 
   9021 Coil:Cooling:DX:TwoSpeed,
   9022     PACU_VAV_mid_CoolC DXCoil,  !- Name
   9023     ALWAYS_ON,               !- Availability Schedule Name
   9024     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   9025     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   9026     3.39928881549157,        !- Rated High Speed COP {W/W}
   9027     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   9028     ,                        !- Unit Internal Static Air Pressure {Pa}
   9029     PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Air Inlet Node Name
   9030     PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Outlet Node Name
   9031     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   9032     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   9033     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   9034     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   9035     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   9036     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   9037     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   9038     3.39928881549157,        !- Rated Low Speed COP {W/W}
   9039     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   9040     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   9041     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   9042 
   9043 Coil:Cooling:DX:TwoSpeed,
   9044     PACU_VAV_top_CoolC DXCoil,  !- Name
   9045     ALWAYS_ON,               !- Availability Schedule Name
   9046     AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
   9047     AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
   9048     3.39928881549157,        !- Rated High Speed COP {W/W}
   9049     AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
   9050     ,                        !- Unit Internal Static Air Pressure {Pa}
   9051     PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Air Inlet Node Name
   9052     PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Outlet Node Name
   9053     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
   9054     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   9055     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
   9056     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   9057     FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
   9058     AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
   9059     0.69,                    !- Rated Low Speed Sensible Heat Ratio
   9060     3.39928881549157,        !- Rated Low Speed COP {W/W}
   9061     AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
   9062     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   9063     FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   9064 
   9065 Fan:VariableVolume,
   9066     PACU_VAV_bot Fan,        !- Name
   9067     HVACOperationSchd,       !- Availability Schedule Name
   9068     0.6006,                  !- Fan Efficiency
   9069     1314.72,                 !- Pressure Rise {Pa}
   9070     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9071     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9072     0.25,                    !- Fan Power Minimum Flow Fraction
   9073     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9074     0.924,                   !- Motor Efficiency
   9075     1.0,                     !- Motor In Airstream Fraction
   9076     0.0408,                  !- Fan Power Coefficient 1
   9077     0.088,                   !- Fan Power Coefficient 2
   9078     -0.0729,                 !- Fan Power Coefficient 3
   9079     0.9437,                  !- Fan Power Coefficient 4
   9080     0,                       !- Fan Power Coefficient 5
   9081     PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Inlet Node Name
   9082     PACU_VAV_bot Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9083 
   9084 Fan:VariableVolume,
   9085     PACU_VAV_mid Fan,        !- Name
   9086     HVACOperationSchd,       !- Availability Schedule Name
   9087     0.6006,                  !- Fan Efficiency
   9088     1314.72,                 !- Pressure Rise {Pa}
   9089     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9090     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9091     0.25,                    !- Fan Power Minimum Flow Fraction
   9092     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9093     0.924,                   !- Motor Efficiency
   9094     1.0,                     !- Motor In Airstream Fraction
   9095     0.0408,                  !- Fan Power Coefficient 1
   9096     0.088,                   !- Fan Power Coefficient 2
   9097     -0.0729,                 !- Fan Power Coefficient 3
   9098     0.9437,                  !- Fan Power Coefficient 4
   9099     0,                       !- Fan Power Coefficient 5
   9100     PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Inlet Node Name
   9101     PACU_VAV_mid Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9102 
   9103 Fan:VariableVolume,
   9104     PACU_VAV_top Fan,        !- Name
   9105     HVACOperationSchd,       !- Availability Schedule Name
   9106     0.6006,                  !- Fan Efficiency
   9107     1314.72,                 !- Pressure Rise {Pa}
   9108     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   9109     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   9110     0.25,                    !- Fan Power Minimum Flow Fraction
   9111     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   9112     0.924,                   !- Motor Efficiency
   9113     1.0,                     !- Motor In Airstream Fraction
   9114     0.0408,                  !- Fan Power Coefficient 1
   9115     0.088,                   !- Fan Power Coefficient 2
   9116     -0.0729,                 !- Fan Power Coefficient 3
   9117     0.9437,                  !- Fan Power Coefficient 4
   9118     0,                       !- Fan Power Coefficient 5
   9119     PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Inlet Node Name
   9120     PACU_VAV_top Supply Equipment Outlet Node;  !- Air Outlet Node Name
   9121 
   9122 WaterUse:Equipment,
   9123     Core_bottom sub cat,     !- Name
   9124     sub cat,                 !- End-Use Subcategory
   9125     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9126     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9127     Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
   9128     Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9129     ,                        !- Cold Water Supply Temperature Schedule Name
   9130     Core_bottom,             !- Zone Name
   9131     Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9132     Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9133 
   9134 WaterUse:Equipment,
   9135     Core_mid sub cat,        !- Name
   9136     sub cat,                 !- End-Use Subcategory
   9137     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9138     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9139     Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
   9140     Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9141     ,                        !- Cold Water Supply Temperature Schedule Name
   9142     Core_mid,                !- Zone Name
   9143     Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9144     Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9145 
   9146 WaterUse:Equipment,
   9147     Core_top sub cat,        !- Name
   9148     sub cat,                 !- End-Use Subcategory
   9149     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9150     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9151     Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
   9152     Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9153     ,                        !- Cold Water Supply Temperature Schedule Name
   9154     Core_top,                !- Zone Name
   9155     Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9156     Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9157 
   9158 WaterUse:Equipment,
   9159     Perimeter_top_ZN_3 sub cat,  !- Name
   9160     sub cat,                 !- End-Use Subcategory
   9161     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9162     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9163     Perimeter_top_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9164     Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9165     ,                        !- Cold Water Supply Temperature Schedule Name
   9166     Perimeter_top_ZN_3,      !- Zone Name
   9167     Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9168     Perimeter_top_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9169 
   9170 WaterUse:Equipment,
   9171     Perimeter_top_ZN_2 sub cat,  !- Name
   9172     sub cat,                 !- End-Use Subcategory
   9173     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9174     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9175     Perimeter_top_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9176     Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9177     ,                        !- Cold Water Supply Temperature Schedule Name
   9178     Perimeter_top_ZN_2,      !- Zone Name
   9179     Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9180     Perimeter_top_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9181 
   9182 WaterUse:Equipment,
   9183     Perimeter_top_ZN_1 sub cat,  !- Name
   9184     sub cat,                 !- End-Use Subcategory
   9185     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9186     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9187     Perimeter_top_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9188     Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9189     ,                        !- Cold Water Supply Temperature Schedule Name
   9190     Perimeter_top_ZN_1,      !- Zone Name
   9191     Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9192     Perimeter_top_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9193 
   9194 WaterUse:Equipment,
   9195     Perimeter_top_ZN_4 sub cat,  !- Name
   9196     sub cat,                 !- End-Use Subcategory
   9197     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9198     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9199     Perimeter_top_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9200     Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9201     ,                        !- Cold Water Supply Temperature Schedule Name
   9202     Perimeter_top_ZN_4,      !- Zone Name
   9203     Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9204     Perimeter_top_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9205 
   9206 WaterUse:Equipment,
   9207     Perimeter_bot_ZN_3 sub cat,  !- Name
   9208     sub cat,                 !- End-Use Subcategory
   9209     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9210     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9211     Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9212     Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9213     ,                        !- Cold Water Supply Temperature Schedule Name
   9214     Perimeter_bot_ZN_3,      !- Zone Name
   9215     Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9216     Perimeter_bot_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9217 
   9218 WaterUse:Equipment,
   9219     Perimeter_bot_ZN_2 sub cat,  !- Name
   9220     sub cat,                 !- End-Use Subcategory
   9221     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9222     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9223     Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9224     Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9225     ,                        !- Cold Water Supply Temperature Schedule Name
   9226     Perimeter_bot_ZN_2,      !- Zone Name
   9227     Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9228     Perimeter_bot_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9229 
   9230 WaterUse:Equipment,
   9231     Perimeter_bot_ZN_1 sub cat,  !- Name
   9232     sub cat,                 !- End-Use Subcategory
   9233     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9234     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9235     Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9236     Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9237     ,                        !- Cold Water Supply Temperature Schedule Name
   9238     Perimeter_bot_ZN_1,      !- Zone Name
   9239     Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9240     Perimeter_bot_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9241 
   9242 WaterUse:Equipment,
   9243     Perimeter_bot_ZN_4 sub cat,  !- Name
   9244     sub cat,                 !- End-Use Subcategory
   9245     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9246     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9247     Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9248     Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9249     ,                        !- Cold Water Supply Temperature Schedule Name
   9250     Perimeter_bot_ZN_4,      !- Zone Name
   9251     Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9252     Perimeter_bot_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9253 
   9254 WaterUse:Equipment,
   9255     Perimeter_mid_ZN_3 sub cat,  !- Name
   9256     sub cat,                 !- End-Use Subcategory
   9257     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9258     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9259     Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9260     Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9261     ,                        !- Cold Water Supply Temperature Schedule Name
   9262     Perimeter_mid_ZN_3,      !- Zone Name
   9263     Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9264     Perimeter_mid_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9265 
   9266 WaterUse:Equipment,
   9267     Perimeter_mid_ZN_2 sub cat,  !- Name
   9268     sub cat,                 !- End-Use Subcategory
   9269     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9270     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9271     Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9272     Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9273     ,                        !- Cold Water Supply Temperature Schedule Name
   9274     Perimeter_mid_ZN_2,      !- Zone Name
   9275     Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9276     Perimeter_mid_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9277 
   9278 WaterUse:Equipment,
   9279     Perimeter_mid_ZN_1 sub cat,  !- Name
   9280     sub cat,                 !- End-Use Subcategory
   9281     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9282     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9283     Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9284     Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9285     ,                        !- Cold Water Supply Temperature Schedule Name
   9286     Perimeter_mid_ZN_1,      !- Zone Name
   9287     Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9288     Perimeter_mid_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9289 
   9290 WaterUse:Equipment,
   9291     Perimeter_mid_ZN_4 sub cat,  !- Name
   9292     sub cat,                 !- End-Use Subcategory
   9293     3.575111E-06,            !- Peak Flow Rate {m3/s}
   9294     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   9295     Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
   9296     Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   9297     ,                        !- Cold Water Supply Temperature Schedule Name
   9298     Perimeter_mid_ZN_4,      !- Zone Name
   9299     Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
   9300     Perimeter_mid_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name
   9301 
   9302 !***** Process Loads For Zone: Core_bottom *****
   9303 WaterUse:Connections,
   9304     Core_bottom sub cat,     !- Name
   9305     Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
   9306     Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
   9307     ,                        !- Supply Water Storage Tank Name
   9308     ,                        !- Reclamation Water Storage Tank Name
   9309     ,                        !- Hot Water Supply Temperature Schedule Name
   9310     ,                        !- Cold Water Supply Temperature Schedule Name
   9311     ,                        !- Drain Water Heat Exchanger Type
   9312     ,                        !- Drain Water Heat Exchanger Destination
   9313     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9314     Core_bottom sub cat;     !- Water Use Equipment 1 Name
   9315 
   9316 !***** Process Loads For Zone: Core_mid *****
   9317 WaterUse:Connections,
   9318     Core_mid sub cat,        !- Name
   9319     Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
   9320     Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
   9321     ,                        !- Supply Water Storage Tank Name
   9322     ,                        !- Reclamation Water Storage Tank Name
   9323     ,                        !- Hot Water Supply Temperature Schedule Name
   9324     ,                        !- Cold Water Supply Temperature Schedule Name
   9325     ,                        !- Drain Water Heat Exchanger Type
   9326     ,                        !- Drain Water Heat Exchanger Destination
   9327     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9328     Core_mid sub cat;        !- Water Use Equipment 1 Name
   9329 
   9330 !***** Process Loads For Zone: Core_top *****
   9331 WaterUse:Connections,
   9332     Core_top sub cat,        !- Name
   9333     Core_top sub cat Water Inlet Node,  !- Inlet Node Name
   9334     Core_top sub cat Water Outlet Node,  !- Outlet Node Name
   9335     ,                        !- Supply Water Storage Tank Name
   9336     ,                        !- Reclamation Water Storage Tank Name
   9337     ,                        !- Hot Water Supply Temperature Schedule Name
   9338     ,                        !- Cold Water Supply Temperature Schedule Name
   9339     ,                        !- Drain Water Heat Exchanger Type
   9340     ,                        !- Drain Water Heat Exchanger Destination
   9341     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9342     Core_top sub cat;        !- Water Use Equipment 1 Name
   9343 
   9344 !***** Process Loads For Zone: Perimeter_top_ZN_3 *****
   9345 WaterUse:Connections,
   9346     Perimeter_top_ZN_3 sub cat,  !- Name
   9347     Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9348     Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9349     ,                        !- Supply Water Storage Tank Name
   9350     ,                        !- Reclamation Water Storage Tank Name
   9351     ,                        !- Hot Water Supply Temperature Schedule Name
   9352     ,                        !- Cold Water Supply Temperature Schedule Name
   9353     ,                        !- Drain Water Heat Exchanger Type
   9354     ,                        !- Drain Water Heat Exchanger Destination
   9355     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9356     Perimeter_top_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9357 
   9358 !***** Process Loads For Zone: Perimeter_top_ZN_2 *****
   9359 WaterUse:Connections,
   9360     Perimeter_top_ZN_2 sub cat,  !- Name
   9361     Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9362     Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9363     ,                        !- Supply Water Storage Tank Name
   9364     ,                        !- Reclamation Water Storage Tank Name
   9365     ,                        !- Hot Water Supply Temperature Schedule Name
   9366     ,                        !- Cold Water Supply Temperature Schedule Name
   9367     ,                        !- Drain Water Heat Exchanger Type
   9368     ,                        !- Drain Water Heat Exchanger Destination
   9369     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9370     Perimeter_top_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9371 
   9372 !***** Process Loads For Zone: Perimeter_top_ZN_1 *****
   9373 WaterUse:Connections,
   9374     Perimeter_top_ZN_1 sub cat,  !- Name
   9375     Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9376     Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9377     ,                        !- Supply Water Storage Tank Name
   9378     ,                        !- Reclamation Water Storage Tank Name
   9379     ,                        !- Hot Water Supply Temperature Schedule Name
   9380     ,                        !- Cold Water Supply Temperature Schedule Name
   9381     ,                        !- Drain Water Heat Exchanger Type
   9382     ,                        !- Drain Water Heat Exchanger Destination
   9383     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9384     Perimeter_top_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9385 
   9386 !***** Process Loads For Zone: Perimeter_top_ZN_4 *****
   9387 WaterUse:Connections,
   9388     Perimeter_top_ZN_4 sub cat,  !- Name
   9389     Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9390     Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9391     ,                        !- Supply Water Storage Tank Name
   9392     ,                        !- Reclamation Water Storage Tank Name
   9393     ,                        !- Hot Water Supply Temperature Schedule Name
   9394     ,                        !- Cold Water Supply Temperature Schedule Name
   9395     ,                        !- Drain Water Heat Exchanger Type
   9396     ,                        !- Drain Water Heat Exchanger Destination
   9397     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9398     Perimeter_top_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9399 
   9400 !***** Process Loads For Zone: Perimeter_bot_ZN_3 *****
   9401 WaterUse:Connections,
   9402     Perimeter_bot_ZN_3 sub cat,  !- Name
   9403     Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9404     Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9405     ,                        !- Supply Water Storage Tank Name
   9406     ,                        !- Reclamation Water Storage Tank Name
   9407     ,                        !- Hot Water Supply Temperature Schedule Name
   9408     ,                        !- Cold Water Supply Temperature Schedule Name
   9409     ,                        !- Drain Water Heat Exchanger Type
   9410     ,                        !- Drain Water Heat Exchanger Destination
   9411     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9412     Perimeter_bot_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9413 
   9414 !***** Process Loads For Zone: Perimeter_bot_ZN_2 *****
   9415 WaterUse:Connections,
   9416     Perimeter_bot_ZN_2 sub cat,  !- Name
   9417     Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9418     Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9419     ,                        !- Supply Water Storage Tank Name
   9420     ,                        !- Reclamation Water Storage Tank Name
   9421     ,                        !- Hot Water Supply Temperature Schedule Name
   9422     ,                        !- Cold Water Supply Temperature Schedule Name
   9423     ,                        !- Drain Water Heat Exchanger Type
   9424     ,                        !- Drain Water Heat Exchanger Destination
   9425     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9426     Perimeter_bot_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9427 
   9428 !***** Process Loads For Zone: Perimeter_bot_ZN_1 *****
   9429 WaterUse:Connections,
   9430     Perimeter_bot_ZN_1 sub cat,  !- Name
   9431     Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9432     Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9433     ,                        !- Supply Water Storage Tank Name
   9434     ,                        !- Reclamation Water Storage Tank Name
   9435     ,                        !- Hot Water Supply Temperature Schedule Name
   9436     ,                        !- Cold Water Supply Temperature Schedule Name
   9437     ,                        !- Drain Water Heat Exchanger Type
   9438     ,                        !- Drain Water Heat Exchanger Destination
   9439     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9440     Perimeter_bot_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9441 
   9442 !***** Process Loads For Zone: Perimeter_bot_ZN_4 *****
   9443 WaterUse:Connections,
   9444     Perimeter_bot_ZN_4 sub cat,  !- Name
   9445     Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9446     Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9447     ,                        !- Supply Water Storage Tank Name
   9448     ,                        !- Reclamation Water Storage Tank Name
   9449     ,                        !- Hot Water Supply Temperature Schedule Name
   9450     ,                        !- Cold Water Supply Temperature Schedule Name
   9451     ,                        !- Drain Water Heat Exchanger Type
   9452     ,                        !- Drain Water Heat Exchanger Destination
   9453     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9454     Perimeter_bot_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9455 
   9456 !***** Process Loads For Zone: Perimeter_mid_ZN_3 *****
   9457 WaterUse:Connections,
   9458     Perimeter_mid_ZN_3 sub cat,  !- Name
   9459     Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
   9460     Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
   9461     ,                        !- Supply Water Storage Tank Name
   9462     ,                        !- Reclamation Water Storage Tank Name
   9463     ,                        !- Hot Water Supply Temperature Schedule Name
   9464     ,                        !- Cold Water Supply Temperature Schedule Name
   9465     ,                        !- Drain Water Heat Exchanger Type
   9466     ,                        !- Drain Water Heat Exchanger Destination
   9467     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9468     Perimeter_mid_ZN_3 sub cat;  !- Water Use Equipment 1 Name
   9469 
   9470 !***** Process Loads For Zone: Perimeter_mid_ZN_2 *****
   9471 WaterUse:Connections,
   9472     Perimeter_mid_ZN_2 sub cat,  !- Name
   9473     Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
   9474     Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
   9475     ,                        !- Supply Water Storage Tank Name
   9476     ,                        !- Reclamation Water Storage Tank Name
   9477     ,                        !- Hot Water Supply Temperature Schedule Name
   9478     ,                        !- Cold Water Supply Temperature Schedule Name
   9479     ,                        !- Drain Water Heat Exchanger Type
   9480     ,                        !- Drain Water Heat Exchanger Destination
   9481     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9482     Perimeter_mid_ZN_2 sub cat;  !- Water Use Equipment 1 Name
   9483 
   9484 !***** Process Loads For Zone: Perimeter_mid_ZN_1 *****
   9485 WaterUse:Connections,
   9486     Perimeter_mid_ZN_1 sub cat,  !- Name
   9487     Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
   9488     Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
   9489     ,                        !- Supply Water Storage Tank Name
   9490     ,                        !- Reclamation Water Storage Tank Name
   9491     ,                        !- Hot Water Supply Temperature Schedule Name
   9492     ,                        !- Cold Water Supply Temperature Schedule Name
   9493     ,                        !- Drain Water Heat Exchanger Type
   9494     ,                        !- Drain Water Heat Exchanger Destination
   9495     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9496     Perimeter_mid_ZN_1 sub cat;  !- Water Use Equipment 1 Name
   9497 
   9498 !***** Process Loads For Zone: Perimeter_mid_ZN_4 *****
   9499 WaterUse:Connections,
   9500     Perimeter_mid_ZN_4 sub cat,  !- Name
   9501     Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
   9502     Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
   9503     ,                        !- Supply Water Storage Tank Name
   9504     ,                        !- Reclamation Water Storage Tank Name
   9505     ,                        !- Hot Water Supply Temperature Schedule Name
   9506     ,                        !- Cold Water Supply Temperature Schedule Name
   9507     ,                        !- Drain Water Heat Exchanger Type
   9508     ,                        !- Drain Water Heat Exchanger Destination
   9509     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   9510     Perimeter_mid_ZN_4 sub cat;  !- Water Use Equipment 1 Name
   9511 
   9512 !No PV for this case
   9513 Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
   9514 Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
   9515 Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
   9516 Output:Surfaces:Drawing,DXF;
   9517 Output:Surfaces:List,Details;
   9518 Output:VariableDictionary,IDF;
   9519 Output:Constructions,Constructions;
   9520 
   9521 OutputControl:Table:Style,
   9522     HTML;                    !- Column Separator
   9523 
   9524 Output:Table:SummaryReports,
   9525     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
   9526     InputVerificationandResultsSummary,  !- Report 2 Name
   9527     ClimaticDataSummary,     !- Report 3 Name
   9528     EquipmentSummary,        !- Report 4 Name
   9529     EnvelopeSummary;         !- Report 5 Name
   9530 
   9531 Output:Table:Monthly,
   9532     Monthly Indoor Temp,     !- Name
   9533     2,                       !- Digits After Decimal
   9534     Zone Mean Air Temperature,  !- Variable or Meter 1 Name
   9535     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9536     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
   9537     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9538 
   9539 Output:Table:Monthly,
   9540     Outdoor Air Summary,     !- Name
   9541     3,                       !- Digits After Decimal
   9542     Zone People Occupant Count,  !- Variable or Meter 1 Name
   9543     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9544     Zone People Occupant Count,  !- Variable or Meter 2 Name
   9545     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9546     Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
   9547     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   9548     Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
   9549     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
   9550 
   9551 Output:Table:Monthly,
   9552     Ventilation Load Components,  !- Name
   9553     3,                       !- Digits After Decimal
   9554     Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
   9555     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9556     Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
   9557     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9558     Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
   9559     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9560     Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
   9561     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9562     Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
   9563     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9564     Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
   9565     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9566     Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
   9567     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   9568     Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
   9569     SumOrAverage;            !- Aggregation Type for Variable or Meter 8
   9570 
   9571 Output:Table:Monthly,
   9572     Overall HVAC Air System Loads,  !- Name
   9573     3,                       !- Digits After Decimal
   9574     Air System Total Heating Energy,  !- Variable or Meter 1 Name
   9575     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9576     Air System Total Cooling Energy,  !- Variable or Meter 2 Name
   9577     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9578 
   9579 Output:Table:Monthly,
   9580     Overall HVAC System Energy,  !- Name
   9581     3,                       !- Digits After Decimal
   9582     Electricity:HVAC,        !- Variable or Meter 1 Name
   9583     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9584     Heating:Gas,             !- Variable or Meter 2 Name
   9585     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9586 
   9587 Output:Table:Monthly,
   9588     Components of Peak Electrical Demand,  !- Name
   9589     3,                       !- Digits After Decimal
   9590     Electricity:Facility,    !- Variable or Meter 1 Name
   9591     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9592     Electricity:Facility,    !- Variable or Meter 2 Name
   9593     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9594     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9595     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9596     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9597     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9598     Fans:Electricity,        !- Variable or Meter 5 Name
   9599     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9600     Heating:Electricity,     !- Variable or Meter 6 Name
   9601     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9602     Cooling:Electricity,     !- Variable or Meter 7 Name
   9603     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9604     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9605     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9606     Pumps:Electricity,       !- Variable or Meter 9 Name
   9607     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9608     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9609     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9610     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9611     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9612     Humidification:Electricity,  !- Variable or Meter 12 Name
   9613     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9614     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9615     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9616     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9617     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9618     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9619     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9620     Generators:Electricity,  !- Variable or Meter 16 Name
   9621     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9622     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9623     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9624 
   9625 Output:Table:Monthly,
   9626     Components of Peak Net Electrical Demand,  !- Name
   9627     3,                       !- Digits After Decimal
   9628     ElectricityNet:Facility, !- Variable or Meter 1 Name
   9629     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9630     ElectricityNet:Facility, !- Variable or Meter 2 Name
   9631     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9632     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9633     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9634     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9635     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9636     Fans:Electricity,        !- Variable or Meter 5 Name
   9637     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9638     Heating:Electricity,     !- Variable or Meter 6 Name
   9639     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9640     Cooling:Electricity,     !- Variable or Meter 7 Name
   9641     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9642     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9643     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9644     Pumps:Electricity,       !- Variable or Meter 9 Name
   9645     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9646     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9647     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9648     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9649     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9650     Humidification:Electricity,  !- Variable or Meter 12 Name
   9651     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9652     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9653     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9654     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9655     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9656     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9657     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9658     Generators:Electricity,  !- Variable or Meter 16 Name
   9659     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9660     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9661     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9662 
   9663 Output:Table:Monthly,
   9664     Setpoints Not Met With Temperatures,  !- Name
   9665     2,                       !- Digits After Decimal
   9666     Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
   9667     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9668     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   9669     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9670     Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
   9671     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   9672     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   9673     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9674     Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
   9675     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   9676     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   9677     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
   9678     Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
   9679     HoursNonZero,            !- Aggregation Type for Variable or Meter 7
   9680     Zone Mean Air Temperature,  !- Variable or Meter 8 Name
   9681     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
   9682 
   9683 Output:Table:Monthly,
   9684     Comfort Report - Simple 55,  !- Name
   9685     2,                       !- Digits After Decimal
   9686     Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
   9687     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9688     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   9689     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9690     Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
   9691     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   9692     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   9693     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9694     Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
   9695     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   9696     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   9697     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
   9698 
   9699 Output:Table:Monthly,
   9700     Building Loads - Cooling,!- Name
   9701     2,                       !- Digits After Decimal
   9702     Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
   9703     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9704     Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
   9705     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9706     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
   9707     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9708     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
   9709     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9710     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
   9711     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9712     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
   9713     Maximum,                 !- Aggregation Type for Variable or Meter 6
   9714     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
   9715     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9716     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
   9717     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
   9718 
   9719 Output:Table:Monthly,
   9720     Building Loads - Heating,!- Name
   9721     2,                       !- Digits After Decimal
   9722     Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
   9723     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9724     Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
   9725     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9726     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
   9727     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
   9728 
   9729 Output:Table:Monthly,
   9730     Building Loads - Electric,  !- Name
   9731     2,                       !- Digits After Decimal
   9732     Zone Lights Electric Energy,  !- Variable or Meter 1 Name
   9733     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9734     Zone Lights Electric Energy,  !- Variable or Meter 2 Name
   9735     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9736     Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
   9737     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9738     Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
   9739     Maximum;                 !- Aggregation Type for Variable or Meter 4
   9740 
   9741 Output:Table:Monthly,
   9742     Space Loads,             !- Name
   9743     2,                       !- Digits After Decimal
   9744     Zone People Total Heating Energy,  !- Variable or Meter 1 Name
   9745     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9746     Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
   9747     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9748     Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
   9749     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9750     Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
   9751     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9752     Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
   9753     SumOrAverage;            !- Aggregation Type for Variable or Meter 5
   9754 
   9755 Output:Table:Monthly,
   9756     Energy Consumption - Electricity & Natural Gas,  !- Name
   9757     2,                       !- Digits After Decimal
   9758     Electricity:Building,    !- Variable or Meter 1 Name
   9759     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9760     Electricity:Building,    !- Variable or Meter 2 Name
   9761     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9762     Gas:Building,            !- Variable or Meter 3 Name
   9763     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9764     Gas:Building,            !- Variable or Meter 4 Name
   9765     Maximum;                 !- Aggregation Type for Variable or Meter 4
   9766 
   9767 Output:Table:Monthly,
   9768     Building Energy Performance - Electricity,  !- Name
   9769     2,                       !- Digits After Decimal
   9770     InteriorLights:Electricity,  !- Variable or Meter 1 Name
   9771     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9772     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
   9773     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9774     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
   9775     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9776     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9777     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9778     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
   9779     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9780     Fans:Electricity,        !- Variable or Meter 6 Name
   9781     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9782     Pumps:Electricity,       !- Variable or Meter 7 Name
   9783     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   9784     Heating:Electricity,     !- Variable or Meter 8 Name
   9785     SumOrAverage,            !- Aggregation Type for Variable or Meter 8
   9786     Cooling:Electricity,     !- Variable or Meter 9 Name
   9787     SumOrAverage,            !- Aggregation Type for Variable or Meter 9
   9788     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9789     SumOrAverage,            !- Aggregation Type for Variable or Meter 10
   9790     Humidifier:Electricity,  !- Variable or Meter 11 Name
   9791     SumOrAverage,            !- Aggregation Type for Variable or Meter 11
   9792     HeatRecovery:Electricity,!- Variable or Meter 12 Name
   9793     SumOrAverage,            !- Aggregation Type for Variable or Meter 12
   9794     WaterSystems:Electricity,!- Variable or Meter 13 Name
   9795     SumOrAverage,            !- Aggregation Type for Variable or Meter 13
   9796     Cogeneration:Electricity,!- Variable or Meter 14 Name
   9797     SumOrAverage;            !- Aggregation Type for Variable or Meter 14
   9798 
   9799 Output:Table:Monthly,
   9800     Building Energy Performance - Natural Gas,  !- Name
   9801     2,                       !- Digits After Decimal
   9802     InteriorEquipment:Gas,   !- Variable or Meter 1 Name
   9803     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9804     ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
   9805     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9806     Heating:Gas,             !- Variable or Meter 3 Name
   9807     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9808     Cooling:Gas,             !- Variable or Meter 4 Name
   9809     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9810     WaterSystems:Gas,        !- Variable or Meter 5 Name
   9811     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9812     Cogeneration:Gas,        !- Variable or Meter 6 Name
   9813     SumOrAverage;            !- Aggregation Type for Variable or Meter 6
   9814 
   9815 Output:Table:Monthly,
   9816     Peak Energy End-Use - Electricity Part 1,  !- Name
   9817     2,                       !- Digits After Decimal
   9818     InteriorLights:Electricity,  !- Variable or Meter 1 Name
   9819     Maximum,                 !- Aggregation Type for Variable or Meter 1
   9820     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
   9821     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9822     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
   9823     Maximum,                 !- Aggregation Type for Variable or Meter 3
   9824     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9825     Maximum,                 !- Aggregation Type for Variable or Meter 4
   9826     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
   9827     Maximum,                 !- Aggregation Type for Variable or Meter 5
   9828     Fans:Electricity,        !- Variable or Meter 6 Name
   9829     Maximum,                 !- Aggregation Type for Variable or Meter 6
   9830     Pumps:Electricity,       !- Variable or Meter 7 Name
   9831     Maximum,                 !- Aggregation Type for Variable or Meter 7
   9832     Heating:Electricity,     !- Variable or Meter 8 Name
   9833     Maximum;                 !- Aggregation Type for Variable or Meter 8
   9834 
   9835 Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
   9836 Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;
   9837 
   9838 Output:Table:Monthly,
   9839     Peak Electrical Demand,  !- Name
   9840     3,                       !- Digits After Decimal
   9841     Electricity:Facility,    !- Variable or Meter 1 Name
   9842     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9843     Electricity:Facility,    !- Variable or Meter 2 Name
   9844     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9845     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9846     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9847     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9848     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9849     Fans:Electricity,        !- Variable or Meter 5 Name
   9850     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9851     Heating:Electricity,     !- Variable or Meter 6 Name
   9852     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9853     Cooling:Electricity,     !- Variable or Meter 7 Name
   9854     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9855     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9856     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9857     Pumps:Electricity,       !- Variable or Meter 9 Name
   9858     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9859     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9860     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9861     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9862     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9863     Humidification:Electricity,  !- Variable or Meter 12 Name
   9864     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9865     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9866     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9867     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9868     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9869     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9870     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9871     Generators:Electricity,  !- Variable or Meter 16 Name
   9872     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9873     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9874     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9875 
   9876 Output:Table:Monthly,
   9877     Peak Gas Demand,         !- Name
   9878     3,                       !- Digits After Decimal
   9879     Gas:Facility,            !- Variable or Meter 1 Name
   9880     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9881     Gas:Facility,            !- Variable or Meter 2 Name
   9882     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9883     Gas:HVAC,                !- Variable or Meter 3 Name
   9884     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9885     InteriorEquipment:Gas,   !- Variable or Meter 4 Name
   9886     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9887     MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
   9888     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9889     Gas:Plant,               !- Variable or Meter 6 Name
   9890     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9891     WaterSystems:Gas,        !- Variable or Meter 7 Name
   9892     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9893     Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
   9894     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9895     Heating:Gas,             !- Variable or Meter 9 Name
   9896     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9
   9897 
   9898 Controller:MechanicalVentilation,
   9899     PACU_VAV_BOT_DCV,        !- Name
   9900     ALWAYS_ON,               !- Availability Schedule Name
   9901     Yes,                     !- Demand Controlled Ventilation
   9902     VentilationRateProcedure,!- System Outdoor Air Method
   9903     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
   9904     Core_bottom,             !- Zone 1 Name
   9905     CM DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
   9906     CM DSZAD Core_bottom,    !- Design Specification Zone Air Distribution Object Name 1
   9907     Perimeter_bot_ZN_1,      !- Zone 2 Name
   9908     CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 2
   9909     CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
   9910     Perimeter_bot_ZN_2,      !- Zone 3 Name
   9911     CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
   9912     CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
   9913     Perimeter_bot_ZN_3,      !- Zone 4 Name
   9914     CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 4
   9915     CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
   9916     Perimeter_bot_ZN_4,      !- Zone 5 Name
   9917     CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
   9918     CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
   9919 
   9920 DesignSpecification:ZoneAirDistribution,
   9921     CM DSZAD Core_bottom,    !- Name
   9922     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9923     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9924 
   9925 DesignSpecification:ZoneAirDistribution,
   9926     CM DSZAD Perimeter_bot_ZN_1,  !- Name
   9927     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9928     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9929 
   9930 DesignSpecification:ZoneAirDistribution,
   9931     CM DSZAD Perimeter_bot_ZN_2,  !- Name
   9932     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9933     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9934 
   9935 DesignSpecification:ZoneAirDistribution,
   9936     CM DSZAD Perimeter_bot_ZN_3,  !- Name
   9937     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9938     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9939 
   9940 DesignSpecification:ZoneAirDistribution,
   9941     CM DSZAD Perimeter_bot_ZN_4,  !- Name
   9942     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   9943     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   9944 
   9945 DesignSpecification:OutdoorAir,
   9946     CM DSOA Core_bottom,     !- Name
   9947     Sum,                     !- Outdoor Air Method
   9948     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9949     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9950 
   9951 DesignSpecification:OutdoorAir,
   9952     CM DSOA Perimeter_bot_ZN_1,  !- Name
   9953     Sum,                     !- Outdoor Air Method
   9954     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9955     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9956 
   9957 DesignSpecification:OutdoorAir,
   9958     CM DSOA Perimeter_bot_ZN_2,  !- Name
   9959     Sum,                     !- Outdoor Air Method
   9960     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9961     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9962 
   9963 DesignSpecification:OutdoorAir,
   9964     CM DSOA Perimeter_bot_ZN_3,  !- Name
   9965     Sum,                     !- Outdoor Air Method
   9966     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9967     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9968 
   9969 DesignSpecification:OutdoorAir,
   9970     CM DSOA Perimeter_bot_ZN_4,  !- Name
   9971     Sum,                     !- Outdoor Air Method
   9972     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
   9973     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   9974 
   9975 Controller:MechanicalVentilation,
   9976     PACU_VAV_TOP_DCV,        !- Name
   9977     ALWAYS_ON,               !- Availability Schedule Name
   9978     Yes,                     !- Demand Controlled Ventilation
   9979     VentilationRateProcedure,!- System Outdoor Air Method
   9980     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
   9981     Core_top,                !- Zone 1 Name
   9982     CM DSOA Core_top,        !- Design Specification Outdoor Air Object Name 1
   9983     CM DSZAD Core_top,       !- Design Specification Zone Air Distribution Object Name 1
   9984     Perimeter_top_ZN_1,      !- Zone 2 Name
   9985     CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name 2
   9986     CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
   9987     Perimeter_top_ZN_2,      !- Zone 3 Name
   9988     CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name 3
   9989     CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
   9990     Perimeter_top_ZN_3,      !- Zone 4 Name
   9991     CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name 4
   9992     CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
   9993     Perimeter_top_ZN_4,      !- Zone 5 Name
   9994     CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name 5
   9995     CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
   9996 
   9997 DesignSpecification:ZoneAirDistribution,
   9998     CM DSZAD Core_top,       !- Name
   9999     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10000     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10001 
  10002 DesignSpecification:ZoneAirDistribution,
  10003     CM DSZAD Perimeter_top_ZN_1,  !- Name
  10004     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10005     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10006 
  10007 DesignSpecification:ZoneAirDistribution,
  10008     CM DSZAD Perimeter_top_ZN_2,  !- Name
  10009     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10010     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10011 
  10012 DesignSpecification:ZoneAirDistribution,
  10013     CM DSZAD Perimeter_top_ZN_3,  !- Name
  10014     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10015     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10016 
  10017 DesignSpecification:ZoneAirDistribution,
  10018     CM DSZAD Perimeter_top_ZN_4,  !- Name
  10019     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10020     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10021 
  10022 DesignSpecification:OutdoorAir,
  10023     CM DSOA Core_top,        !- Name
  10024     Sum,                     !- Outdoor Air Method
  10025     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10026     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10027 
  10028 DesignSpecification:OutdoorAir,
  10029     CM DSOA Perimeter_top_ZN_1,  !- Name
  10030     Sum,                     !- Outdoor Air Method
  10031     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10032     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10033 
  10034 DesignSpecification:OutdoorAir,
  10035     CM DSOA Perimeter_top_ZN_2,  !- Name
  10036     Sum,                     !- Outdoor Air Method
  10037     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10038     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10039 
  10040 DesignSpecification:OutdoorAir,
  10041     CM DSOA Perimeter_top_ZN_3,  !- Name
  10042     Sum,                     !- Outdoor Air Method
  10043     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10044     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10045 
  10046 DesignSpecification:OutdoorAir,
  10047     CM DSOA Perimeter_top_ZN_4,  !- Name
  10048     Sum,                     !- Outdoor Air Method
  10049     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10050     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10051 
  10052 Controller:MechanicalVentilation,
  10053     PACU_VAV_MID_DCV,        !- Name
  10054     ALWAYS_ON,               !- Availability Schedule Name
  10055     Yes,                     !- Demand Controlled Ventilation
  10056     VentilationRateProcedure,!- System Outdoor Air Method
  10057     ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  10058     Core_mid,                !- Zone 1 Name
  10059     CM DSOA Core_mid,        !- Design Specification Outdoor Air Object Name 1
  10060     CM DSZAD Core_mid,       !- Design Specification Zone Air Distribution Object Name 1
  10061     Perimeter_mid_ZN_1,      !- Zone 2 Name
  10062     CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name 2
  10063     CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
  10064     Perimeter_mid_ZN_2,      !- Zone 3 Name
  10065     CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name 3
  10066     CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
  10067     Perimeter_mid_ZN_3,      !- Zone 4 Name
  10068     CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name 4
  10069     CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
  10070     Perimeter_mid_ZN_4,      !- Zone 5 Name
  10071     CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name 5
  10072     CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5
  10073 
  10074 DesignSpecification:ZoneAirDistribution,
  10075     CM DSZAD Core_mid,       !- Name
  10076     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10077     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10078 
  10079 DesignSpecification:ZoneAirDistribution,
  10080     CM DSZAD Perimeter_mid_ZN_1,  !- Name
  10081     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10082     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10083 
  10084 DesignSpecification:ZoneAirDistribution,
  10085     CM DSZAD Perimeter_mid_ZN_2,  !- Name
  10086     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10087     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10088 
  10089 DesignSpecification:ZoneAirDistribution,
  10090     CM DSZAD Perimeter_mid_ZN_3,  !- Name
  10091     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10092     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10093 
  10094 DesignSpecification:ZoneAirDistribution,
  10095     CM DSZAD Perimeter_mid_ZN_4,  !- Name
  10096     1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  10097     1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  10098 
  10099 DesignSpecification:OutdoorAir,
  10100     CM DSOA Core_mid,        !- Name
  10101     Sum,                     !- Outdoor Air Method
  10102     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10103     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10104 
  10105 DesignSpecification:OutdoorAir,
  10106     CM DSOA Perimeter_mid_ZN_1,  !- Name
  10107     Sum,                     !- Outdoor Air Method
  10108     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10109     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10110 
  10111 DesignSpecification:OutdoorAir,
  10112     CM DSOA Perimeter_mid_ZN_2,  !- Name
  10113     Sum,                     !- Outdoor Air Method
  10114     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10115     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10116 
  10117 DesignSpecification:OutdoorAir,
  10118     CM DSOA Perimeter_mid_ZN_3,  !- Name
  10119     Sum,                     !- Outdoor Air Method
  10120     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10121     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10122 
  10123 DesignSpecification:OutdoorAir,
  10124     CM DSOA Perimeter_mid_ZN_4,  !- Name
  10125     Sum,                     !- Outdoor Air Method
  10126     0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
  10127     0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  10128 
  10129 EnergyManagementSystem:Sensor,
  10130     Facility_Int_LTG,        !- Name
  10131     ,                        !- Output:Variable or Output:Meter Index Key Name
  10132     InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name
  10133 
  10134 EnergyManagementSystem:GlobalVariable,
  10135     Wired_LTG,               !- Erl Variable 1 Name
  10136     ZoneT_Setpoint_Reset_bak;!- Erl Variable 2 Name
  10137 
  10138 EnergyManagementSystem:Program,
  10139     Transformer_Load_Prog,   !- Name
  10140     SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1
  10141 
  10142 EnergyManagementSystem:ProgramCallingManager,
  10143     Transformer_Load_Prog_Manager,  !- Name
  10144     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  10145     Transformer_Load_Prog;   !- Program Name 1
  10146 
  10147 EnergyManagementSystem:OutputVariable,
  10148     Wired_LTG,               !- Name
  10149     Wired_LTG,               !- EMS Variable Name
  10150     Summed,                  !- Type of Data in Variable
  10151     ZoneTimeStep,            !- Update Frequency
  10152     ,                        !- EMS Program or Subroutine Name
  10153     J;                       !- Units
  10154 
  10155 Meter:Custom,
  10156     Wired_LTG_Electricity,   !- Name
  10157     Electricity,             !- Fuel Type
  10158     ,                        !- Key Name 1
  10159     Wired_LTG;               !- Output Variable or Meter Name 1
  10160 
  10161 Meter:CustomDecrement,
  10162     Wired_Int_EQUIP,         !- Name
  10163     Electricity,             !- Fuel Type
  10164     InteriorEquipment:Electricity,  !- Source Meter Name
  10165     Core_bottom_Elevators_Equip,  !- Key Name 1
  10166     Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1
  10167 
  10168 ElectricLoadCenter:Transformer,
  10169     Transformer 1,           !- Name
  10170     Always_On,               !- Availability Schedule Name
  10171     PowerInFromGrid,         !- Transformer Usage
  10172     ,                        !- Zone Name
  10173     ,                        !- Radiative Fraction
  10174     45000,                   !- Rated Capacity {VA}
  10175     3,                       !- Phase
  10176     Aluminum,                !- Conductor Material
  10177     150,                     !- Full Load Temperature Rise {C}
  10178     0.1,                     !- Fraction of Eddy Current Losses
  10179     NominalEfficiency,       !- Performance Input Method
  10180     ,                        !- Rated No Load Loss {W}
  10181     ,                        !- Rated Load Loss {W}
  10182     0.977,                   !- Nameplate Efficiency
  10183     0.35,                    !- Per Unit Load for Nameplate Efficiency
  10184     75,                      !- Reference Temperature for Nameplate Efficiency {C}
  10185     ,                        !- Per Unit Load for Maximum Efficiency
  10186     Yes,                     !- Consider Transformer Loss for Utility Cost
  10187     Wired_LTG_Electricity,   !- Meter 1 Name
  10188     Wired_INT_EQUIP;         !- Meter 2 Name
  10189 
  10190 !
  10191 ! End Addendum O transformers implementation
  10192 !
  10193 EnergyManagementSystem:Sensor,
  10194     OAT,                     !- Name
  10195     Environment,             !- Output:Variable or Output:Meter Index Key Name
  10196     Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name
  10197 
  10198 EnergyManagementSystem:Actuator,
  10199     CLGSETP_SCH_Actuator,    !- Name
  10200     CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  10201     Schedule:Compact,        !- Actuated Component Type
  10202     Schedule Value;          !- Actuated Component Control Type
  10203 
  10204 EnergyManagementSystem:Actuator,
  10205     HTGSETP_SCH_Actuator,    !- Name
  10206     HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
  10207     Schedule:Compact,        !- Actuated Component Type
  10208     Schedule Value;          !- Actuated Component Control Type
  10209 
  10210 EnergyManagementSystem:ProgramCallingManager,
  10211     OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
  10212     BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  10213     OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1
  10214 
  10215 EnergyManagementSystem:Program,
  10216     OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
  10217     IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
  10218     SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
  10219     SET HTGSETP_SCH_Actuator = 15.6,  !- A4
  10220     ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- A5
  10221     SET CLGSETP_SCH_Actuator = 26.7,  !- A6
  10222     SET HTGSETP_SCH_Actuator = 15.6,  !- A7
  10223     ELSE,                    !- A8
  10224     SET CLGSETP_SCH_Actuator = NULL,  !- A9
  10225     SET HTGSETP_SCH_Actuator = NULL,  !- A10
  10226     ENDIF;                   !- A11
  10227 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          94
  Maximum number of Numeric IDF Args=          22
  Number of IDF "Lines"=         937
  Number of Defaulted Fields=         108
  Number of Fields with Defaults=        1901
  Number of Autosized Fields=          80
  Number of Autosizable Fields =         113
  Number of Autocalculated Fields=         143
  Number of Autocalculatable Fields =         252
 Getting object=OUTPUT:SQLITE
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=OUTPUT:ENERGYMANAGEMENTSYSTEM
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=OUTPUT:VARIABLE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:CONSTANT
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=DAYLIGHTING:CONTROLS
 Getting object=WATERHEATER:MIXED
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ENERGYMANAGEMENTSYSTEM:SENSOR
 Getting object=ENERGYMANAGEMENTSYSTEM:ACTUATOR
 Getting object=ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAM
 Getting object=ENERGYMANAGEMENTSYSTEM:TRENDVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=WATERUSE:EQUIPMENT
 Getting object=WATERUSE:CONNECTIONS
 Getting object=ELECTRICLOADCENTER:TRANSFORMER
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:ELECTRIC
 Getting object=COIL:HEATING:GAS
 Getting object=AIRLOOPHVAC:RETURNPLENUM
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=EXTERIOR:LIGHTS
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=CONTROLLER:MECHANICALVENTILATION
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:CONSTANTSPEED
 Getting object=METER:CUSTOM
 Getting object=METER:CUSTOMDECREMENT
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 MonthlyInputCount=          19
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=         144
 sizeMonthlyFieldSetInput=         150
 MonthlyTablesCount=         168
 MonthlyColumnsCount=         928
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          63
 sizeColumnTag=         400
 numColumnTag=         397
 sizeTableEntry=        5400
 numTableEntry=        5376
 sizeCompSizeTableEntry=         100
 numCompSizeTableEntry=          65
 NumOfRVariable=       16366
 NumOfRVariable(Total)=       16366
 NumOfRVariable(Actual)=         692
 NumOfRVariable(Summed)=         572
 NumOfRVariable(Meter)=         196
 NumOfIVariable=         723
 NumOfIVariable(Total)=         723
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         160
 NumVarMeterArrays=         197
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           1
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=         144
 NumConsideredOutputVariables=          90
 MaxConsideredOutputVariables=          90
 numActuatorsUsed=           4
 numEMSActuatorsAvailable=        2391
 maxEMSActuatorsAvailable=        3000
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=         460
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         443
 MaxNumOfNodeConnections=        1000
